OSU 80 Ton Compressor Load Stand
49.780049,79.994414,139.078941,163.142847,91.919517,92.915063,29.129451,14.143034,138.164616,1.330813,78.785090,50.650823,161.276261,139.094080,159.350811,138.655339,80.915259,137.060608,-0.000681,-1.104649,32.000000,-235.863358,138.782704,-0.510425,24.245284,0.696110,444301.402104,0.980149,40.337116,18.284692,2.807701,0.066483,0.044712,187.603052,32.000000,204.271161,187.144294,190.257853,171.858968,32.000000,165.513287,65.989758,61.691927,94.258481,59.548000,50.796610,68.192414,77.207693,27.873584,21.873679,59.509656,36.084314
50.389793,80.045693,138.986866,163.157678,91.949099,92.902336,29.169020,14.140465,138.280376,1.330804,78.758175,51.341213,161.315710,139.224134,159.386963,138.737356,80.868565,137.203813,-0.000681,-1.105823,32.000000,-235.867894,138.944436,-0.510628,24.333613,0.697272,444142.869348,0.982254,40.311753,18.199525,2.813258,0.059426,0.043602,187.948932,32.000000,203.938803,187.298763,191.833876,171.805544,32.000000,165.493965,66.000598,61.673488,94.287932,59.548000,50.778840,68.192414,77.272935,27.873584,21.873627,59.503499,36.220484
50.213165,80.045693,139.340672,163.157678,92.024371,92.904839,29.143282,14.143748,138.382865,1.330786,78.095093,51.097428,161.273711,139.410444,159.353150,138.950555,80.893400,137.221623,-0.000680,-1.105822,32.000000,-235.861989,139.162925,-0.511112,24.390445,0.691808,443936.454356,0.975653,39.954343,18.227769,2.793869,0.051331,0.037732,188.142574,32.000000,203.897317,187.776690,192.330246,171.011152,32.000000,166.435897,65.964414,61.693274,94.308761,59.548000,50.896310,68.192414,76.919182,27.873584,22.016412,59.503273,36.177711
50.018671,79.942583,139.295368,163.155999,92.055962,92.931481,29.128571,14.135328,138.417266,1.330780,78.025989,50.736356,161.305923,139.466459,159.324430,138.866187,80.874839,137.328289,-0.000679,-1.104086,32.000000,-235.876801,139.009947,-0.511858,24.333744,0.679617,443720.268549,0.961558,39.377165,18.343294,2.758235,0.059749,0.062622,187.834011,32.000000,204.258280,188.139305,190.370921,170.892342,32.000000,166.622767,65.951380,61.704059,94.308634,59.548000,50.926761,68.192414,77.117479,27.873584,21.729943,59.508751,36.248510
49.480976,79.633541,139.195554,163.092760,91.986728,92.950313,29.147766,14.143462,138.264088,1.331100,78.278769,50.546804,161.259058,139.319134,159.324906,138.890782,80.900406,137.276513,-0.000677,-1.102327,32.000000,-235.863914,139.031786,-0.511950,24.341481,0.682437,443775.487588,0.966101,39.558612,18.327017,2.774983,0.059022,0.037578,187.177415,32.000000,204.565227,188.318207,188.394743,170.716041,32.000000,166.440875,65.959411,61.684892,94.303962,59.548000,50.849702,68.192414,77.358921,27.873584,20.870487,59.517818,36.111240
49.828650,79.690882,139.133145,163.075971,92.074587,92.947772,29.145885,14.142035,138.236837,1.330949,78.607040,50.545539,161.175409,139.183943,159.358562,138.648636,80.961303,137.074300,-0.000676,-1.101140,32.000000,-235.870094,138.961017,-0.511734,24.345179,0.686760,443908.599175,0.970695,39.655868,18.396808,2.784867,0.057103,0.039211,186.949615,32.000000,204.976593,187.733994,187.032819,171.313172,32.000000,166.531786,65.977077,61.698877,94.322392,59.548000,50.831797,68.192414,77.182614,27.873584,20.867108,59.511868,36.170374
49.563293,79.690882,139.173769,163.075971,92.085223,92.939664,29.155270,14.136184,138.094189,1.331061,78.800306,50.727141,161.240134,139.132090,159.337948,138.744646,80.931771,137.122645,-0.000676,-1.101199,32.000000,-235.874306,138.814034,-0.511263,24.362016,0.693840,443848.237251,0.980933,39.903880,18.346377,2.813113,0.062739,0.039126,186.934543,32.000000,204.924153,187.487968,187.493099,171.591725,32.000000,165.573004,65.938828,61.699825,94.311861,59.548000,50.852605,68.192414,77.305159,27.873584,21.023451,59.508741,36.211166
49.853619,79.899576,139.119265,163.100874,92.001871,92.935885,29.139881,14.139467,138.252901,1.331180,78.571662,50.869470,161.265209,139.267016,159.323539,138.780524,80.944619,137.204283,-0.000676,-1.101205,32.000000,-235.868237,138.868058,-0.511553,24.367418,0.688206,443622.317087,0.973700,39.600503,18.188309,2.792232,0.056899,0.049316,187.263177,32.000000,204.393899,187.174742,189.858607,171.822537,32.000000,165.496467,65.972490,61.701810,94.324515,59.548000,50.796972,68.192414,76.824909,27.873584,21.601267,59.512301,35.940367
49.675909,79.992759,139.205906,163.136691,91.887170,92.927050,29.137047,14.142749,138.241310,1.331217,78.540382,50.729807,161.265743,139.226417,159.340268,138.800267,80.964407,137.199403,-0.000675,-1.101197,32.000000,-235.866594,138.914088,-0.511578,24.357111,0.691911,443768.235752,0.978942,39.875642,18.241082,2.808001,0.062885,0.053350,187.786998,32.000000,204.056066,187.073960,191.443875,172.138686,32.000000,165.755817,65.986009,61.663851,94.315364,59.548000,50.863430,68.192414,77.229422,27.873584,21.859328,59.502545,36.035378
49.832007,79.940102,138.923943,163.126058,91.853320,92.915578,29.141074,14.135328,138.102322,1.331258,78.756522,50.622163,161.302523,139.214592,159.338346,138.646981,80.943498,137.159008,-0.000675,-1.102328,32.000000,-235.874507,138.845809,-0.511591,24.374290,0.687410,443835.249894,0.973741,39.783365,18.267467,2.790555,0.054017,0.042312,187.998734,32.000000,203.813620,187.686262,192.386145,171.336518,32.000000,165.999550,65.982212,61.667579,94.350439,59.548000,50.844150,68.192414,77.242217,27.873584,21.859261,59.498395,36.195759
49.828322,79.940102,139.197390,163.126058,91.863129,92.904067,29.137271,14.137183,138.213027,1.331380,78.890485,50.891228,161.314645,139.251030,159.326395,138.732444,80.931836,137.170168,-0.000676,-1.102304,32.000000,-235.867406,138.948660,-0.511431,24.346988,0.690923,443959.031580,0.977734,40.060615,18.245334,2.802282,0.075338,0.058118,187.966323,32.000000,203.913832,188.212153,190.965060,170.876294,32.000000,166.521790,65.988577,61.658890,94.322413,59.548000,50.866994,68.192414,77.133538,27.873584,21.712520,59.500126,36.213661
49.886023,80.012885,139.176919,163.136131,91.874340,92.900220,29.146295,14.133187,138.397965,1.331232,78.533577,51.088167,161.305667,139.363507,159.260525,138.813686,80.970270,137.311620,-0.000675,-1.104056,32.000000,-235.878614,139.067849,-0.512245,24.408777,0.686511,443799.156603,0.974041,39.846249,18.246832,2.787846,0.064211,0.036288,187.199256,32.000000,204.470107,188.087987,188.830574,170.876667,32.000000,166.700106,65.984867,61.681563,94.318315,59.548000,50.877685,68.192414,76.926543,27.873584,21.914478,59.510049,36.136845
50.554801,79.951405,139.396328,163.137810,91.952024,92.909140,29.146161,14.143462,138.408730,1.331143,78.345725,50.875090,161.240333,139.418315,159.303501,138.807011,80.999973,137.296266,-0.000675,-1.104669,32.000000,-235.863586,139.061644,-0.511933,24.336367,0.688587,443767.273972,0.974125,39.850062,18.263858,2.793540,0.056947,0.034511,186.933636,32.000000,204.808916,188.145108,187.209607,170.975671,32.000000,166.405493,66.006175,61.692923,94.318931,59.548000,50.945535,68.192414,76.660159,27.873584,21.743726,59.513727,36.195172
49.921346,79.760630,139.288406,163.097796,91.982740,92.925631,29.140533,14.146316,138.318098,1.331183,78.385386,50.790228,161.235014,139.316442,159.358425,138.885813,80.971801,137.184851,-0.000673,-1.104684,32.000000,-235.860568,138.955182,-0.511985,24.296818,0.685972,443742.132646,0.972736,39.863166,18.293372,2.789898,0.062552,0.047713,186.833237,32.000000,204.877102,187.491112,187.064794,171.399581,32.000000,165.951099,66.021952,61.652206,94.258099,59.548000,50.870809,68.192414,76.970693,27.873584,21.743278,59.505810,36.250198
49.998472,79.760630,139.358197,163.097796,92.028913,92.942109,29.129863,14.138896,138.405471,1.331122,78.482093,51.233084,161.249846,139.448005,159.397392,138.856879,81.028339,137.282557,-0.000673,-1.104692,32.000000,-235.871267,139.007151,-0.511453,24.338858,0.678959,443327.302835,0.958759,39.113807,18.256296,2.757331,0.053942,0.036656,187.119625,32.000000,204.747467,187.186762,188.954154,171.939616,32.000000,165.338074,66.027570,61.687608,94.229072,59.548000,50.939148,68.192414,76.973995,27.873584,21.211431,59.513934,36.244915
49.808784,79.826518,139.469842,163.093879,92.174025,92.958645,29.159744,14.137183,138.636003,1.331243,77.693497,51.029949,161.290264,139.582666,159.408907,139.100938,80.973762,137.478040,-0.000673,-1.104105,32.000000,-235.870685,139.382499,-0.511124,24.293435,0.688882,443537.341189,0.971854,39.574402,18.230949,2.790157,0.057132,0.033196,187.589068,32.000000,204.122797,187.265269,190.948908,171.798339,32.000000,165.255037,66.016137,61.670668,94.143430,59.548000,50.930308,68.192414,76.392581,27.873584,21.392551,59.502240,36.227234
50.455086,79.639054,139.618365,163.080448,92.347183,92.982306,29.188988,14.140751,138.613257,1.331489,77.462985,50.893983,161.309326,139.565517,159.435921,139.087556,80.967834,137.494014,-0.000672,-1.103534,32.000000,-235.867609,139.315255,-0.511046,24.300830,0.686984,443479.230692,0.970759,39.494758,18.221348,2.787249,0.047250,0.045027,187.973611,32.000000,203.862615,187.581709,192.325828,171.467008,32.000000,165.870002,66.024366,61.642060,94.094416,59.548000,51.046659,68.192414,76.640582,27.873584,20.869931,59.506705,36.209259
49.769788,79.360351,139.425629,163.015531,92.400610,93.009055,29.138873,14.135756,138.506768,1.331431,77.832482,50.801760,161.259931,139.562317,159.355909,139.009058,80.952228,137.401848,-0.000670,-1.103523,32.000000,-235.870800,139.226234,-0.511149,24.289868,0.691941,443830.267653,0.974091,39.756699,18.369757,2.800105,0.055020,0.038641,188.034382,32.000000,203.962157,188.078771,191.771338,170.863950,32.000000,166.440973,65.979559,61.637252,94.038687,59.548000,50.981455,68.192414,77.092704,27.873584,20.866603,59.514848,36.144182
50.061198,79.360351,139.521394,163.015531,92.567677,93.020530,29.196549,14.141893,138.495416,1.331504,78.084932,50.937359,161.245951,139.506465,159.308378,139.101573,80.975357,137.480953,-0.000671,-1.103496,32.000000,-235.867450,139.273976,-0.510902,24.292831,0.682523,443407.261107,0.959429,38.903573,18.383347,2.767181,0.059893,0.044934,187.473954,32.000000,204.341165,188.281276,189.782866,170.660246,32.000000,166.633843,66.011991,61.635068,93.994084,59.548000,51.020590,68.192414,76.872318,27.873584,20.086956,59.497667,36.226206
50.468635,79.500114,139.467903,163.013292,92.617040,93.033263,29.150534,14.135613,138.534082,1.331914,77.954130,50.823546,161.178062,139.671306,159.295316,139.086819,81.007517,137.554662,-0.000672,-1.103506,32.000000,-235.874713,139.209775,-0.511135,24.305053,0.691976,443565.546643,0.975042,39.330907,18.354731,2.801411,0.069348,0.056841,187.025090,32.000000,204.847007,188.324412,187.894759,170.882819,32.000000,166.744035,66.007955,61.652804,93.954747,59.548000,51.002822,68.192414,76.973612,27.873584,20.469935,59.500696,36.220190
49.582819,79.508936,139.557625,163.016370,92.597990,93.048086,29.136890,14.133616,138.429773,1.332178,78.171042,50.674704,161.172149,139.510585,159.332323,139.000562,81.033102,137.603432,-0.000672,-1.101219,32.000000,-235.877367,139.286094,-0.511024,24.309931,0.688015,443435.207046,0.967102,39.029774,18.369560,2.787017,0.058789,0.046344,186.906462,32.000000,205.083269,187.713744,186.571010,171.415777,32.000000,165.983091,66.036831,61.645370,93.921037,59.548000,51.047773,68.192414,77.136281,27.873584,20.489844,59.511967,36.093705
49.780695,79.614244,139.373071,163.020567,92.581062,93.049243,29.150606,14.143320,138.448302,1.332255,78.491024,50.837749,161.158226,139.413115,159.327784,138.967076,81.031981,137.459853,-0.000672,-1.101230,32.000000,-235.865532,139.117791,-0.510775,24.400542,0.681601,443407.093639,0.960616,38.750750,18.372754,2.763457,0.053015,0.035615,186.963761,32.000000,204.934139,187.417115,188.416520,171.763844,32.000000,165.293689,66.003039,61.666722,93.834771,59.548000,50.970121,68.192414,76.879452,27.873584,20.485316,59.508662,36.132003
49.991011,79.614244,139.288933,163.020567,92.614299,93.044824,29.132265,14.139467,138.452948,1.332235,78.439881,51.067482,161.199202,139.535685,159.347763,139.041290,81.015859,137.401804,-0.000670,-1.100066,32.000000,-235.866762,139.202534,-0.511291,24.424198,0.695464,443884.420125,0.979853,39.673410,18.370553,2.814637,0.058311,0.037961,187.550878,32.000000,204.274637,187.216745,190.473743,171.814940,32.000000,165.388149,66.010983,61.655009,93.800313,59.548000,50.955573,68.192414,76.879158,27.873584,20.774118,59.514219,36.152399
50.293200,79.831481,139.510575,163.071494,92.620862,93.044563,29.138849,14.141893,138.529738,1.332288,78.052046,50.889277,161.240553,139.694060,159.318031,139.095869,80.994778,137.472955,-0.000670,-1.100102,32.000000,-235.863517,139.262228,-0.511323,24.436734,0.689163,443918.198463,0.975440,39.573503,18.302813,2.799741,0.053349,0.057885,188.051560,32.000000,204.045292,187.384147,191.750260,171.806268,32.000000,165.597228,66.003083,61.611025,93.792452,59.548000,51.034380,68.192414,76.820037,27.873584,21.374999,59.509636,36.091431
49.549071,79.707147,139.571158,163.070654,92.688257,93.057345,29.135034,14.139895,138.577262,1.332200,78.282655,50.802649,161.241483,139.556015,159.333275,139.072847,81.017346,137.501809,-0.000670,-1.098957,32.000000,-235.866662,139.188930,-0.510913,24.432800,0.684861,443820.373510,0.971563,39.356072,18.291079,2.786280,0.061453,0.043319,188.098118,32.000000,203.774562,188.059897,192.125920,170.887580,32.000000,165.908218,66.011620,61.624636,93.777963,59.548000,51.072657,68.192414,77.125085,27.873584,21.027884,59.514622,36.205444
49.940188,79.701082,139.362675,163.053865,92.783170,93.066300,29.145605,14.144604,138.480476,1.332555,78.529154,50.964111,161.240475,139.486012,159.255058,138.961841,80.991222,137.455424,-0.000670,-1.098947,32.000000,-235.863100,139.135718,-0.510943,24.450266,0.681417,443969.357801,0.965530,39.262120,18.346302,2.773945,0.060447,0.067794,187.668452,32.000000,204.114911,188.170380,190.408145,170.735539,32.000000,166.608501,66.001746,61.605909,93.760691,59.548000,51.003216,68.192414,76.653267,27.873584,21.025183,59.511485,36.097887
49.965817,79.701082,139.416592,163.053865,92.898020,93.072699,29.190889,14.147743,138.490480,1.332766,78.468996,50.827554,161.198413,139.553260,159.272026,139.046633,81.027886,137.453993,-0.000672,-1.098928,32.000000,-235.861436,139.226637,-0.510839,24.409485,0.692966,444210.427311,0.981206,39.906683,18.337576,2.816827,0.051104,0.039251,187.118853,32.000000,204.712164,188.215005,188.156037,170.765267,32.000000,166.738527,65.990094,61.625630,93.757270,59.548000,51.021984,68.192414,76.851571,27.873584,21.005589,59.503253,36.253499
49.863724,79.798398,139.414553,163.067856,92.928710,93.089227,29.133463,14.133901,138.482031,1.332987,78.499419,50.818910,161.183680,139.532077,159.302077,139.036702,81.058018,137.444395,-0.000672,-1.098925,32.000000,-235.873639,139.114573,-0.510926,24.366632,0.685571,444096.874116,0.972618,39.495390,18.341447,2.790592,0.057493,0.044329,186.776219,32.000000,204.860640,187.984070,186.800548,170.891302,32.000000,165.990139,66.021692,61.620931,93.739742,59.548000,51.040633,68.192414,76.894493,27.873584,21.273604,59.507148,36.199207
50.065903,79.754289,139.476290,163.061420,92.946872,93.103200,29.201850,14.138468,138.538244,1.332912,78.414180,51.022949,161.147924,139.597164,159.318588,139.103364,81.065411,137.473937,-0.000671,-1.098938,32.000000,-235.864975,139.211977,-0.510687,24.442713,0.686636,444050.037600,0.970636,39.468921,18.304095,2.790239,0.057984,0.058714,186.933191,32.000000,204.919253,187.362405,187.570213,171.530493,32.000000,165.774090,66.022461,61.640144,93.723213,59.548000,51.057903,68.192414,76.770731,27.873584,21.149151,59.514003,36.165018
50.091181,79.757046,139.510775,163.067856,93.021196,93.122395,29.141572,14.138896,138.649156,1.333120,77.929853,51.099236,161.198216,139.686822,159.321165,139.186585,81.076532,137.677274,-0.000672,-1.099548,32.000000,-235.869628,139.351579,-0.510641,24.358187,0.689679,444243.878549,0.975109,39.671737,18.269359,2.795911,0.052898,0.042055,187.310868,32.000000,204.430483,187.065623,189.709526,171.772458,32.000000,165.438221,66.019477,61.661033,93.718432,59.548000,51.058326,68.192414,76.590126,27.873584,21.146886,59.516009,36.150125
50.038652,79.757046,139.643506,163.067856,93.070319,93.146522,29.135972,14.141179,138.626433,1.333463,77.768751,50.871508,161.220760,139.708354,159.350917,139.175178,80.997645,137.707797,-0.000672,-1.100151,32.000000,-235.868164,139.326778,-0.510569,24.329836,0.684797,444144.039355,0.968614,39.418861,18.276141,2.785854,0.054809,0.045540,187.791818,32.000000,204.005672,187.280510,191.318039,171.598793,32.000000,165.399731,65.999048,61.592719,93.689919,59.548000,51.131656,68.192414,76.751483,27.873584,21.152299,59.500431,36.180132
49.826728,79.548909,139.484001,163.035677,93.145460,93.155536,29.145516,14.137326,138.516836,1.333486,78.036042,50.773116,161.205473,139.591944,159.323167,139.102711,80.999606,137.610244,-0.000673,-1.100147,32.000000,-235.868739,139.287846,-0.510924,24.292097,0.687109,444209.034967,0.970294,39.395562,18.362516,2.785136,0.057573,0.040046,188.066134,32.000000,203.840949,187.675519,192.379462,171.136922,32.000000,166.210000,66.005016,61.594108,93.708000,59.548000,51.096971,68.192414,76.591003,27.873584,20.570941,59.516992,36.084241
49.726922,79.521617,139.502371,163.015810,93.216682,93.159361,29.148142,14.131475,138.611990,1.333489,78.186011,50.772463,161.203655,139.595065,159.296111,139.077792,81.014544,137.542035,-0.000674,-1.100117,32.000000,-235.879999,139.258011,-0.510405,24.323175,0.689534,444490.301234,0.971835,39.449720,18.456030,2.790713,0.054597,0.041925,187.918679,32.000000,204.016750,188.079214,191.160143,170.881897,32.000000,166.169945,66.020509,61.611359,93.707787,59.548000,51.092619,68.192414,76.920471,27.873584,20.490929,59.510462,36.237799
49.694489,79.582541,139.497580,163.023086,93.249592,93.165768,29.186407,14.138610,138.549991,1.333726,78.252503,50.632430,161.173812,139.597470,159.280134,139.044997,81.046465,137.492853,-0.000674,-1.100155,32.000000,-235.869749,139.224193,-0.510704,24.279037,0.692757,444382.094505,0.975593,39.460519,18.407314,2.799381,0.061190,0.041786,187.283588,32.000000,204.538730,188.331601,188.884803,170.641411,32.000000,166.594000,66.007408,61.631299,93.693233,59.548000,51.105216,68.192414,76.801423,27.873584,20.486518,59.504689,36.213881
49.726384,79.582541,139.295149,163.023086,93.266466,93.167114,29.144036,14.138182,138.461470,1.333969,78.576942,50.597565,161.127693,139.474370,159.248598,139.014744,81.055173,137.465490,-0.000673,-1.100173,32.000000,-235.869358,139.198149,-0.510988,24.283023,0.693460,444390.531580,0.977601,39.536583,18.359672,2.805369,0.062575,0.049079,186.993692,32.000000,204.902905,188.118195,187.219330,170.878703,32.000000,166.553743,66.000014,61.611712,93.689706,59.548000,51.025301,68.192414,76.922525,27.873584,20.651809,59.502761,36.102656
49.340564,79.687574,139.248804,163.036517,93.157565,93.163347,29.141938,14.132902,138.336717,1.333981,78.742485,50.525036,161.133666,139.359959,159.302792,138.823342,81.076014,137.374182,-0.000675,-1.100760,32.000000,-235.875621,139.021226,-0.510771,24.279246,0.695351,444453.542215,0.977220,39.631127,18.304160,2.807104,0.051983,0.037650,186.816907,32.000000,204.963549,187.485478,187.151548,171.397955,32.000000,165.466427,66.021650,61.639749,93.671093,59.548000,51.084568,68.192414,76.707308,27.873584,20.940202,59.504650,36.033984
49.539942,79.843059,139.182750,163.074572,93.119365,93.136666,29.149076,14.138896,138.412172,1.334321,78.931664,50.897488,161.144307,139.305922,159.291236,138.960697,81.070669,137.340671,-0.000677,-1.102489,32.000000,-235.867333,138.990183,-0.510355,24.290943,0.693770,444428.701845,0.977976,39.598065,18.282325,2.801232,0.055277,0.041827,187.206279,32.000000,204.741484,187.245203,189.094842,171.683494,32.000000,165.337482,66.028870,61.659160,93.686009,59.548000,50.989601,68.192414,77.050299,27.873584,21.369465,59.493930,36.172722
50.094493,79.997998,139.332626,163.116264,93.189705,93.112501,29.120546,14.134472,138.495350,1.334122,78.361250,50.882344,161.203774,139.578487,159.254426,139.029776,81.021290,137.498835,-0.000677,-1.104233,32.000000,-235.876674,139.196070,-0.510649,24.346647,0.699743,444692.578541,0.986534,40.104143,18.217664,2.822197,0.054497,0.045046,187.729799,32.000000,204.207667,187.130033,191.028950,171.782011,32.000000,165.520061,65.999379,61.612750,93.690620,59.548000,51.063173,68.192414,76.343829,27.873584,21.368018,59.512036,36.071988
50.291443,79.997998,139.480967,163.116264,93.274173,93.113659,29.146909,14.137611,138.499143,1.334301,78.189426,50.754883,161.250187,139.555200,159.310365,139.099900,81.016742,137.466551,-0.000677,-1.107150,32.000000,-235.869437,139.226458,-0.510820,24.314022,0.696080,444661.736373,0.982088,40.052083,18.206923,2.809506,0.059294,0.038224,188.090618,32.000000,203.947922,187.685142,192.136540,171.383756,32.000000,165.724191,66.039205,61.628478,93.716413,59.548000,51.111092,68.192414,76.541182,27.873584,21.798145,59.506843,36.213294
50.186699,79.751532,139.274722,163.098916,93.259789,93.127580,29.197988,14.141607,138.394453,1.334013,78.437669,50.508725,161.277337,139.419233,159.301425,138.981825,81.022648,137.468098,-0.000677,-1.107708,32.000000,-235.867244,139.118200,-0.510922,24.304318,0.686863,444546.586831,0.971390,39.633101,18.332204,2.781396,0.055307,0.042744,188.062568,32.000000,203.799592,188.094077,191.688024,170.855307,32.000000,166.324607,66.029309,61.641580,93.724657,59.548000,51.092245,68.192414,77.092059,27.873584,21.112364,59.516304,36.208892
49.313297,79.720104,139.271295,163.076250,93.249025,93.133594,29.141994,14.134615,138.353302,1.333852,78.823355,50.511966,161.254400,139.391523,159.258471,138.844612,80.993010,137.320556,-0.000677,-1.109461,32.000000,-235.870303,139.041865,-0.510622,24.295664,0.685536,444461.794681,0.966408,39.430442,18.321265,2.773453,0.053403,0.048949,187.509176,32.000000,204.418401,188.107669,189.522075,170.612953,32.000000,166.613656,66.020116,61.632758,93.737830,59.548000,51.045725,68.192414,77.135846,27.873584,21.022725,59.509292,36.157021
49.755630,79.891856,139.279038,163.096397,93.268704,93.129770,29.135579,14.139038,138.413622,1.333659,78.902308,50.717325,161.154393,139.492192,159.250878,138.870712,81.007193,137.352567,-0.000678,-1.110043,32.000000,-235.874730,139.153811,-0.510382,24.316225,0.686058,444272.347085,0.966464,39.291680,18.316101,2.775132,0.086296,0.037191,187.180617,32.000000,204.830676,188.410371,187.518713,170.634374,32.000000,166.557776,66.037142,61.636463,93.734048,59.548000,51.077971,68.192414,76.601054,27.873584,21.020144,59.514091,36.230462
49.686657,79.891856,139.141888,163.096397,93.324170,93.125923,29.145448,14.139467,138.354886,1.333586,78.732075,50.694687,161.180716,139.428511,159.270859,138.924923,81.045495,137.334059,-0.000678,-1.111815,32.000000,-235.871188,139.088649,-0.510178,24.341428,0.699635,444748.607581,0.986884,40.165108,18.274923,2.824214,0.058143,0.032447,186.919025,32.000000,204.914088,187.710445,186.708553,171.087163,32.000000,165.818118,66.048004,61.662888,93.756462,59.548000,51.000169,68.192414,76.909914,27.873584,21.495972,59.515291,36.173969
49.760752,79.930177,139.196966,163.114865,93.283134,93.125945,29.180130,14.135899,138.261427,1.333600,78.783564,50.705089,161.190862,139.245015,159.292328,138.850297,81.005878,137.179984,-0.000677,-1.111887,32.000000,-235.875083,138.981312,-0.510145,24.348562,0.692564,444692.692393,0.977978,39.877077,18.276110,2.799262,0.058699,0.036635,187.024723,32.000000,205.072941,187.248058,188.187188,171.729543,32.000000,165.702647,66.036332,61.657441,93.730733,59.548000,51.098853,68.192414,76.934228,27.873584,21.601599,59.516019,35.995686
50.410651,79.948373,139.083281,163.121861,93.269726,93.128493,29.139641,14.139752,138.306140,1.333907,78.850739,50.914751,161.223315,139.337935,159.284559,138.814546,80.995122,137.310348,-0.000677,-1.113055,32.000000,-235.869263,139.037376,-0.509882,24.347775,0.692198,444640.741748,0.979075,39.948564,18.228922,2.800387,0.073125,0.044427,187.595355,32.000000,204.243270,187.254907,190.368514,171.878208,32.000000,165.240338,66.038988,61.636642,93.750811,59.548000,50.982722,68.192414,76.462719,27.873584,21.651526,59.506813,36.247556
50.115646,80.028600,139.402697,163.147884,93.253916,93.120829,29.136776,14.136184,138.366476,1.333828,78.499804,50.985417,161.251256,139.450187,159.328760,138.957659,80.976499,137.354610,-0.000676,-1.113062,32.000000,-235.871847,139.217525,-0.509981,24.371011,0.691202,444718.143947,0.976427,39.910092,18.194532,2.797324,0.112800,0.041803,188.059753,32.000000,203.773991,187.461346,191.950889,171.554284,32.000000,165.511020,66.046228,61.641406,93.801077,59.548000,51.095038,68.192414,76.610663,27.873584,21.651050,59.502732,36.086001
49.808415,80.028600,139.296651,163.147884,93.268890,93.115738,29.155086,14.133045,138.405503,1.334151,78.490766,50.750804,161.258434,139.434161,159.309970,138.923880,80.993635,137.484186,-0.000677,-1.114229,32.000000,-235.874495,139.146675,-0.509773,24.374473,0.680869,444450.282528,0.964210,39.258450,18.267909,2.759006,0.064562,0.040860,188.056765,32.000000,203.853377,187.829197,192.294601,171.017224,32.000000,166.234839,66.043770,61.640192,93.842991,59.548000,51.074864,68.192414,76.793740,27.873584,21.874043,59.502211,36.226940
49.700285,79.864563,139.228180,163.114865,93.226881,93.111976,29.149155,14.134900,138.327928,1.334207,78.734564,50.454749,161.280582,139.430796,159.293002,138.867552,80.957486,137.229753,-0.000677,-1.114801,32.000000,-235.877885,138.923045,-0.509996,24.355590,0.686308,444690.171291,0.970564,39.641907,18.307786,2.781620,0.060318,0.041641,187.822941,32.000000,204.155456,188.292087,190.472221,170.634374,32.000000,166.220884,66.000807,61.641847,93.837638,59.548000,51.106430,68.192414,76.966196,27.873584,21.417893,59.503971,36.108012
49.551543,79.878348,139.201263,163.089961,93.169099,93.105668,29.139469,14.133187,138.268522,1.334296,79.048735,50.608327,161.241587,139.314732,159.298732,138.857690,80.965074,137.309661,-0.000677,-1.115573,32.000000,-235.870255,139.010743,-0.510140,24.351578,0.690321,444789.813121,0.976379,39.959162,18.352832,2.796649,0.083115,0.031202,187.212935,32.000000,204.599715,188.279597,188.249932,170.652954,32.000000,166.688575,66.005065,61.670434,93.878616,59.548000,51.048117,68.192414,76.963221,27.873584,21.454956,59.511868,36.192457
50.075576,80.049553,139.287223,163.122420,93.020050,93.070171,29.147372,14.141322,138.388774,1.334167,79.003312,50.843711,161.192148,139.413564,159.300396,138.848060,81.012819,137.232093,-0.000679,-1.116936,32.000000,-235.869988,139.103067,-0.509781,24.396346,0.691858,444688.297373,0.978449,39.907139,18.266836,2.801356,0.062178,0.038394,186.950637,32.000000,204.929087,187.789434,186.845191,171.247046,32.000000,166.108608,66.009409,61.685697,93.904680,59.548000,51.080461,68.192414,76.646505,27.873584,21.929293,59.517091,36.219457
50.091578,80.021156,139.377495,163.142008,92.973541,93.051059,29.159818,14.139752,138.322320,1.334200,78.634215,50.530911,161.179829,139.369745,159.308009,138.830518,80.978762,137.291413,-0.000680,-1.118104,32.000000,-235.863526,139.050266,-0.509705,24.368310,0.694090,444736.320363,0.981920,40.075315,18.297628,2.809222,0.067521,0.038161,186.930045,32.000000,204.812503,187.466169,187.739912,171.463187,32.000000,165.400301,65.967389,61.651002,93.883225,59.548000,51.098905,68.192414,76.550635,27.873584,21.929750,59.516530,36.239853
49.270840,80.021156,139.167432,163.142008,92.881173,93.047240,29.154963,14.141036,138.246952,1.334157,78.732139,50.460560,161.289303,139.375107,159.353716,138.779486,81.001330,137.212219,-0.000680,-1.119267,32.000000,-235.867159,138.891328,-0.509915,24.388137,0.685307,444427.451707,0.970573,39.704153,18.212629,2.781540,0.056875,0.038057,187.460181,32.000000,204.471567,187.121291,190.012993,171.775745,32.000000,165.807858,66.018823,61.712342,93.922417,59.548000,51.043795,68.192414,77.122335,27.873584,21.851109,59.508908,36.209405
49.760885,79.985040,139.191985,163.142287,92.848738,93.034517,29.122992,14.136327,138.235869,1.333822,79.006273,50.726634,161.271546,139.288998,159.387886,138.796942,80.943712,137.252401,-0.000679,-1.120403,32.000000,-235.873344,138.968361,-0.510171,24.376755,0.686106,444355.268939,0.969557,39.659263,18.275176,2.782454,0.053608,0.044128,187.828938,32.000000,204.096726,187.246495,191.538676,171.827272,32.000000,165.625842,66.007874,61.669486,93.966938,59.548000,51.054320,68.192414,76.505745,27.873584,21.750815,59.511770,35.976904
49.902143,80.115720,139.059052,163.173627,92.903150,93.019258,29.151880,14.133473,138.290218,1.333753,78.841210,50.618358,161.288652,139.348947,159.343271,138.780235,80.920841,137.295744,-0.000679,-1.121695,32.000000,-235.879476,139.017228,-0.510525,24.389946,0.697015,444704.321644,0.987167,40.510458,18.214569,2.824539,0.052062,0.044266,187.955390,32.000000,203.793852,187.852703,192.258170,171.107360,32.000000,165.978325,66.007677,61.660907,93.964580,59.548000,51.012608,68.192414,76.717356,27.873584,22.113879,59.498444,36.226647
49.458375,80.063338,139.192926,163.192375,92.915916,93.023160,29.154862,14.140465,138.199148,1.333916,78.920806,50.669696,161.312499,139.295909,159.295998,138.748602,80.937310,137.237114,-0.000678,-1.122868,32.000000,-235.865599,139.002684,-0.510862,24.399781,0.689787,444458.145954,0.977509,39.964818,18.291490,2.797217,0.058780,0.042086,187.999793,32.000000,204.006203,188.143235,191.000436,171.008015,32.000000,166.769568,66.028721,61.686670,93.993318,59.548000,51.096368,68.192414,76.894779,27.873584,22.114946,59.499870,36.228261
49.733708,80.063338,139.044447,163.192375,92.872777,93.024895,29.148981,14.136327,138.222467,1.333807,79.105097,50.808828,161.269748,139.304005,159.300596,138.751471,80.972963,137.213550,-0.000680,-1.125183,32.000000,-235.872196,138.925777,-0.510899,24.387822,0.686734,444513.323332,0.973697,39.949338,18.335178,2.786635,0.054021,0.040857,187.342429,32.000000,204.512974,188.348310,188.687363,170.676647,32.000000,166.910450,66.022555,61.684662,94.015131,59.548000,51.009781,68.192414,76.840040,27.873584,21.970103,59.514209,36.014028
49.732682,80.109931,139.138386,163.204967,92.875787,93.011498,29.134910,14.139038,138.271758,1.333674,78.931664,50.609142,161.215644,139.296277,159.307752,138.819048,80.970333,137.288577,-0.000679,-1.126910,32.000000,-235.872108,138.876930,-0.511104,24.378171,0.693814,444659.535344,0.982969,40.357194,18.290548,2.814345,0.063794,0.045197,187.025533,32.000000,204.813756,188.191043,187.050647,170.893182,32.000000,166.629217,66.013800,61.696397,94.031910,59.548000,51.081484,68.192414,76.741708,27.873584,22.100326,59.515330,36.116742
49.497213,80.061959,139.202409,163.200770,92.842630,92.992634,29.193428,14.133473,138.239879,1.333541,78.836789,50.571414,161.216871,139.311755,159.327435,138.760841,80.956128,137.100671,-0.000679,-1.129826,32.000000,-235.873903,138.924228,-0.511353,24.381502,0.689238,444468.203394,0.977299,40.071271,18.243575,2.795779,0.053184,0.044891,186.897679,32.000000,205.026750,187.381830,187.132193,171.695299,32.000000,166.028841,66.031004,61.699860,93.978365,59.548000,51.074548,68.192414,76.988228,27.873584,21.968012,59.511445,36.176097
49.859425,80.072711,139.296552,163.189857,92.769195,92.981166,29.139652,14.140323,138.302625,1.333265,78.824556,51.160602,161.216593,139.438339,159.347117,138.844779,80.986435,137.260641,-0.000678,-1.130987,32.000000,-235.868201,139.083794,-0.511834,24.423726,0.689967,444466.207402,0.977762,40.118928,18.282244,2.797725,0.051288,0.038460,187.301337,32.000000,204.712922,187.238179,188.938510,171.888759,32.000000,165.457562,66.036950,61.718409,93.951326,59.548000,51.043421,68.192414,76.865545,27.873584,21.968584,59.513422,36.222025
50.412457,80.072711,139.324935,163.189857,92.729742,92.982379,29.151013,14.135756,138.527524,1.333136,78.293177,50.980441,161.278924,139.399027,159.372309,138.870038,80.967704,137.295416,-0.000677,-1.132144,32.000000,-235.868506,139.081186,-0.512092,24.358816,0.693563,444458.021998,0.980512,40.315409,18.206161,2.812328,0.063212,0.063318,187.731688,32.000000,204.074191,187.276399,190.976805,171.846084,32.000000,165.507434,66.022314,61.695736,93.972418,59.548000,51.126315,68.192414,76.418176,27.873584,21.999105,59.511800,36.194659
49.864908,79.921079,139.232307,163.166912,92.752541,92.984597,29.167979,14.137183,138.419285,1.333093,78.177226,50.597703,161.301506,139.445477,159.422057,138.903572,80.949209,137.383850,-0.000675,-1.132146,32.000000,-235.869373,139.098929,-0.512365,24.313734,0.687239,444184.828631,0.974509,39.950496,18.252725,2.793786,0.056145,0.048604,188.051828,32.000000,203.901476,187.433143,192.177545,171.592995,32.000000,166.050161,66.057378,61.704999,94.009078,59.548000,51.185278,68.192414,76.758242,27.873584,21.577877,59.507708,36.177270
50.151921,79.743537,139.289447,163.108989,92.770413,92.982043,29.147829,14.135185,138.316446,1.333281,78.422553,50.706488,161.278351,139.374476,159.372865,138.815358,80.994777,137.338920,-0.000675,-1.132152,32.000000,-235.875469,139.025141,-0.512444,24.331882,0.680859,443950.116976,0.962575,39.380936,18.288157,2.763701,0.055814,0.041817,188.049727,32.000000,204.045403,187.972017,191.430168,171.112825,32.000000,166.454273,66.032935,61.715212,93.995060,59.548000,51.118645,68.192414,76.562363,27.873584,21.083703,59.501778,36.156581
50.518256,79.834238,139.320961,163.104512,92.725986,92.969399,29.145680,14.135471,138.411035,1.333250,78.689445,50.865150,161.269117,139.441481,159.299211,138.907237,80.942483,137.394544,-0.000674,-1.132731,32.000000,-235.872561,139.050716,-0.512689,24.308541,0.689712,444082.883408,0.973125,39.793194,18.349110,2.792190,0.057593,0.046426,187.523700,32.000000,204.345646,188.281794,189.336381,170.765030,32.000000,166.556241,66.003511,61.715808,94.007294,59.548000,51.107113,68.192414,76.873451,27.873584,21.081339,59.512075,36.234057
49.484619,79.834238,139.374997,163.104512,92.683657,92.953950,29.150607,14.139467,138.414704,1.333094,78.403593,50.654078,161.233522,139.488705,159.272570,138.942851,80.980249,137.397887,-0.000673,-1.133299,32.000000,-235.868893,139.092401,-0.512946,24.268599,0.684791,443632.928202,0.967321,39.319485,18.281975,2.777350,0.054114,0.039347,187.053109,32.000000,204.821313,188.247059,187.661651,170.886833,32.000000,166.712182,66.012375,61.734357,94.031591,59.548000,51.159177,68.192414,76.951673,27.873584,21.331616,59.507797,36.187102
49.506195,79.813837,139.184147,163.115425,92.601697,92.943766,29.136921,14.138325,138.372539,1.333114,78.402841,50.595758,161.195752,139.358693,159.338656,138.805133,81.015124,137.315451,-0.000671,-1.133265,32.000000,-235.871182,138.915701,-0.512910,24.225535,0.680155,443594.052232,0.959875,39.034047,18.360970,2.757834,0.064294,0.043974,186.759078,32.000000,205.128885,187.599953,186.634637,171.340041,32.000000,165.985885,66.026332,61.750899,94.049814,59.548000,51.162597,68.192414,76.477151,27.873584,21.273325,59.513629,36.227527
50.180465,79.754840,139.264774,163.103672,92.539271,92.936130,29.165626,14.135471,138.363965,1.333324,78.532094,50.864337,161.205680,139.394989,159.327517,138.851825,81.052326,137.270644,-0.000670,-1.134453,32.000000,-235.875675,139.001768,-0.513057,24.285357,0.697136,443966.572404,0.981274,40.100788,18.324808,2.816532,0.049824,0.055271,187.063375,32.000000,204.861758,187.353472,188.569706,171.646429,32.000000,165.442414,66.007747,61.730123,94.030784,59.548000,51.128213,68.192414,76.510473,27.873584,21.107638,59.515261,36.155921
49.898755,79.819626,139.198053,163.123260,92.557880,92.932234,29.143785,14.135756,138.455121,1.333228,78.161697,50.755627,161.247325,139.400658,159.365493,139.002050,80.964341,137.339817,-0.000671,-1.135016,32.000000,-235.873259,139.018043,-0.512902,24.236288,0.696995,443820.123958,0.981116,40.057946,18.250357,2.811449,0.062749,0.047081,187.561215,32.000000,204.309494,187.115405,190.697973,171.907393,32.000000,165.803348,65.994339,61.720837,94.054253,59.548000,51.171529,68.192414,76.746063,27.873584,21.105378,59.511406,36.151078
49.594182,79.819626,139.362362,163.123260,92.583546,92.938562,29.148009,14.137897,138.406269,1.332944,78.026933,50.633828,161.286124,139.407529,159.370112,138.885705,80.952377,137.354201,-0.000671,-1.136747,32.000000,-235.870463,139.039274,-0.513045,24.248300,0.685235,443311.519540,0.965685,39.301405,18.191638,2.775279,0.052849,0.061253,187.909596,32.000000,203.991722,187.436056,191.855256,171.773395,32.000000,165.721688,66.020715,61.730587,94.088871,59.548000,51.171964,68.192414,76.864767,27.873584,21.283576,59.503174,36.132223
49.420451,79.640433,139.148786,163.101994,92.647472,92.941364,29.131159,14.136898,138.231537,1.332919,78.365780,50.596930,161.254564,139.300987,159.339608,138.763614,80.932050,137.239423,-0.000670,-1.136146,32.000000,-235.869167,138.869568,-0.513212,24.289606,0.690658,443666.472501,0.972430,39.656747,18.312841,2.789610,0.067114,0.048921,188.069816,32.000000,203.842182,188.052665,192.171264,171.030995,32.000000,166.372074,65.996117,61.728910,94.122511,59.548000,51.128312,68.192414,76.988371,27.873584,20.783328,59.506263,36.168980
49.951301,79.716796,139.421945,163.105072,92.726270,92.943940,29.144588,14.134900,138.313709,1.332907,78.682791,50.952945,161.272579,139.372070,159.225472,138.821592,80.966518,137.222733,-0.000668,-1.136740,32.000000,-235.870017,139.015882,-0.513446,24.289920,0.695832,443869.409938,0.978820,39.972299,18.331709,2.810055,0.063248,0.043204,187.721467,32.000000,204.181693,188.122029,190.362818,170.869198,32.000000,166.948253,65.968161,61.726374,94.141539,59.548000,51.200537,68.192414,76.669356,27.873584,20.992250,59.516982,36.134277
50.378529,79.853260,139.305536,163.139209,92.630298,92.947918,29.164668,14.138610,138.382304,1.333009,78.379157,50.700816,161.239100,139.466805,159.268369,138.911844,80.998721,137.298270,-0.000669,-1.138516,32.000000,-235.869749,139.050429,-0.513611,24.324172,0.695972,443787.514511,0.982714,39.973767,18.296919,2.815611,0.055190,0.040024,187.016482,32.000000,204.626873,188.409695,188.188497,170.769595,32.000000,166.487548,65.988964,61.744768,94.150267,59.548000,51.137315,68.192414,76.787305,27.873584,20.989638,59.500175,36.256507
49.422625,79.853260,139.272924,163.139209,92.523752,92.946818,29.123691,14.136612,138.418550,1.332964,78.306211,50.622797,161.171527,139.417011,159.293662,138.944886,80.965634,137.336592,-0.000669,-1.137949,32.000000,-235.875681,139.060342,-0.513690,24.316199,0.689334,443567.000266,0.971176,39.499625,18.254432,2.791157,0.053716,0.040499,186.804978,32.000000,204.906188,187.942035,186.741597,171.265104,32.000000,166.326829,65.977772,61.734358,94.181016,59.548000,51.154889,68.192414,76.975758,27.873584,21.367142,59.500568,36.208525
49.873580,79.711007,139.281036,163.125778,92.487701,92.938769,29.143472,14.141036,138.268689,1.333267,78.371362,50.624460,161.207322,139.353411,159.327280,138.836529,80.975334,137.397987,-0.000668,-1.137961,32.000000,-235.866668,139.034581,-0.513837,24.336078,0.681608,443482.960206,0.961956,39.196288,18.258511,2.765177,0.057119,0.035579,186.807062,32.000000,205.064263,187.278829,187.772849,171.898761,32.000000,165.976474,65.999146,61.763802,94.184520,59.548000,51.182313,68.192414,76.950381,27.873584,20.969985,59.515488,36.063184
50.002170,79.773587,139.274972,163.120741,92.544577,92.934050,29.166264,14.132759,138.335921,1.333601,78.481898,50.815656,161.232852,139.441869,159.349856,138.819451,80.963435,137.352165,-0.000668,-1.136803,32.000000,-235.875600,138.933957,-0.513866,24.379718,0.696207,444010.929208,0.983483,40.184329,18.310000,2.817999,0.057972,0.035744,187.300179,32.000000,204.371594,187.121290,189.946443,171.915967,32.000000,165.151065,66.014133,61.760009,94.186113,59.548000,51.164129,68.192414,76.625533,27.873584,21.141250,59.510541,36.122685
50.315595,79.841405,139.286068,163.143687,92.587789,92.937827,29.141481,14.142749,138.360946,1.333967,78.364749,50.781625,161.262060,139.434240,159.376495,138.873771,80.955589,137.420594,-0.000668,-1.136815,32.000000,-235.867906,138.965809,-0.513811,24.358790,0.688476,443560.645789,0.972784,39.574154,18.329771,2.792682,0.058687,0.041238,187.844692,32.000000,203.911510,187.338134,191.594903,171.884177,32.000000,165.526302,66.023613,61.747747,94.198960,59.548000,51.159888,68.192414,76.763292,27.873584,21.139162,59.508534,36.244108
49.442188,79.841405,139.376692,163.143687,92.570977,92.939096,29.138155,14.144604,138.301512,1.334064,78.392470,50.508798,161.310644,139.310651,159.372471,138.777187,80.932631,137.294306,-0.000669,-1.136826,32.000000,-235.863920,139.002091,-0.513929,24.377542,0.685340,443569.654435,0.969416,39.503899,18.319674,2.785379,0.056715,0.037347,187.962639,32.000000,203.853357,187.722554,192.410606,171.401282,32.000000,166.211258,66.020409,61.739917,94.221935,59.548000,51.205692,68.192414,76.961870,27.873584,21.325981,59.512911,35.992165
49.636149,79.767246,139.253485,163.133893,92.608219,92.932748,29.149202,14.139181,138.286610,1.334160,78.714494,50.779357,161.303053,139.242425,159.319670,138.766875,80.954123,137.134131,-0.000669,-1.138521,32.000000,-235.869015,138.940868,-0.514071,24.387376,0.681395,443528.859396,0.963894,39.249041,18.360367,2.768248,0.059975,0.027914,187.910059,32.000000,204.036168,188.218684,190.880971,170.830812,32.000000,166.283924,66.024492,61.757011,94.224144,59.548000,51.113624,68.192414,76.854788,27.873584,21.118179,59.517159,36.257901
49.772599,79.889651,139.210300,163.138650,92.619044,92.928968,29.154307,14.129192,138.272535,1.334144,78.796720,50.878850,161.237203,139.270117,159.264584,138.778724,80.968716,137.331783,-0.000669,-1.139113,32.000000,-235.882938,138.995652,-0.514456,24.440222,0.694583,444007.825536,0.982465,40.152108,18.322697,2.818983,0.056143,0.055650,187.234157,32.000000,204.452647,188.280135,188.779921,170.945769,32.000000,166.610250,66.035637,61.776595,94.193332,59.548000,51.152275,68.192414,76.769197,27.873584,21.456234,59.515625,36.241834
49.954275,79.888548,139.334380,163.141168,92.632720,92.926436,29.149559,14.140037,138.272267,1.334079,78.565884,50.538831,161.221759,139.269544,159.255882,138.816136,80.962982,137.322550,-0.000669,-1.140844,32.000000,-235.866683,139.021835,-0.515087,24.413052,0.690553,443751.676719,0.977699,39.876352,18.224251,2.805485,0.052193,0.041024,186.928751,32.000000,204.857599,188.174020,187.095201,171.085829,32.000000,166.501558,66.050602,61.773198,94.220768,59.548000,51.163883,68.192414,76.850834,27.873584,21.455216,59.508957,36.102582
49.245772,79.888548,139.100176,163.141168,92.620631,92.918760,29.145283,14.133901,138.199448,1.333737,78.499159,50.507029,161.213988,139.385590,159.315131,138.725250,80.959469,137.287357,-0.000669,-1.140238,32.000000,-235.876917,138.954188,-0.515357,24.382997,0.686963,443789.936498,0.974878,39.857295,18.304608,2.796926,0.056552,0.036804,186.896270,32.000000,204.990411,187.556381,187.173715,171.477755,32.000000,165.723302,66.049484,61.772494,94.205606,59.548000,51.115428,68.192414,77.105460,27.873584,21.451127,59.501925,36.236771
49.631481,79.813010,139.158883,163.126618,92.629995,92.910092,29.198690,14.145888,138.297076,1.333972,78.663601,51.086736,161.224963,139.215528,159.348351,138.729741,80.949704,137.216255,-0.000669,-1.141396,32.000000,-235.860668,138.948064,-0.515222,24.499755,0.685563,443696.292398,0.971170,39.668304,18.305909,2.789238,0.066915,0.046269,187.283857,32.000000,204.602714,187.248287,189.422471,171.866284,32.000000,165.564807,66.053323,61.765877,94.194776,59.548000,51.144680,68.192414,76.638935,27.873584,21.239922,59.493163,36.247410
50.579238,79.940654,139.325040,163.146205,92.733797,92.903612,29.156559,14.139181,138.383202,1.334108,78.576382,51.123237,161.238153,139.436871,159.327677,138.846082,80.967380,137.354179,-0.000670,-1.142371,32.000000,-235.869834,139.107779,-0.515496,24.475732,0.696023,444018.250898,0.986358,40.404018,18.292522,2.824612,0.063598,0.043756,187.776466,32.000000,203.989080,187.161019,191.146395,172.118778,32.000000,165.543083,66.063789,61.763826,94.208961,59.548000,51.203435,68.192414,76.278680,27.873584,21.592961,59.505299,36.209919
49.921135,79.695569,139.457176,163.137251,92.829011,92.921382,29.133934,14.133616,138.450529,1.334094,77.554443,50.789223,161.319347,139.483670,159.372910,139.000236,80.939960,137.460270,-0.000667,-1.143435,32.000000,-235.877858,139.144146,-0.515368,24.391153,0.686908,443709.564614,0.976012,39.926959,18.268134,2.803843,0.056764,0.043960,188.007658,32.000000,203.829219,187.718214,192.380380,171.584026,32.000000,165.907978,66.095517,61.782309,94.267079,59.548000,51.265994,68.192414,76.530767,27.873584,21.592414,59.498414,36.225620
50.178718,79.695569,139.470997,163.137251,92.899493,92.936623,29.193462,14.135756,138.390237,1.334125,77.623026,50.684317,161.302203,139.520230,159.330869,139.061537,80.937891,137.379974,-0.000666,-1.142190,32.000000,-235.874570,139.099133,-0.515353,24.354489,0.674326,443333.843590,0.957833,39.078053,18.316698,2.754590,0.110336,0.037062,188.095186,32.000000,203.875382,188.074989,191.792026,171.068197,32.000000,166.460667,66.070658,61.767796,94.296507,59.548000,51.270582,68.192414,76.486634,27.873584,20.909192,59.512399,36.101482
49.981469,79.348221,139.329816,163.059182,92.904402,92.940377,29.139115,14.139038,138.491091,1.334247,77.983388,50.943601,161.265641,139.419600,159.300999,138.962306,80.943905,137.390276,-0.000665,-1.141606,32.000000,-235.873255,139.229842,-0.515625,24.410639,0.686896,443498.623389,0.971881,39.509559,18.395034,2.793550,0.054003,0.037956,187.500784,32.000000,204.434792,188.173750,189.380649,170.986541,32.000000,166.621661,66.058437,61.789035,94.310499,59.548000,51.207197,68.192414,76.942781,27.873584,19.939930,59.502820,36.222465
50.144570,79.481093,139.467565,163.051906,92.969379,92.941637,29.150021,14.145603,138.623176,1.334361,78.157938,51.280076,161.178491,139.541332,159.289720,139.038462,80.940090,137.455280,-0.000665,-1.141044,32.000000,-235.864560,139.349802,-0.515345,24.419451,0.684223,443445.605492,0.964667,39.243931,18.358569,2.779485,0.065313,0.046247,186.985258,32.000000,204.763604,188.246344,187.913015,170.911794,32.000000,166.459486,66.050955,61.789057,94.318844,59.548000,51.277261,68.192414,76.501165,27.873584,20.303213,59.513806,36.214541
49.808574,79.473374,139.678003,163.053306,93.029204,92.963881,29.137462,14.139038,138.663191,1.334411,77.589004,50.891783,161.178451,139.791855,159.291564,139.203514,80.974622,137.694393,-0.000665,-1.142144,32.000000,-235.871616,139.403443,-0.514743,24.383888,0.684350,443132.685093,0.969818,39.099900,18.357499,2.787629,0.057551,0.044898,187.011040,32.000000,204.918377,187.544402,186.914978,171.488662,32.000000,166.154352,66.044241,61.785661,94.327846,59.548000,51.320940,68.192414,76.395502,27.873584,20.298428,59.506813,36.236405
49.887018,79.473374,139.573445,163.053306,93.130796,92.985513,29.141721,14.133330,138.632640,1.334326,77.500019,50.652977,161.194886,139.627588,159.382979,139.137178,81.005381,137.662240,-0.000664,-1.142056,32.000000,-235.877324,139.380440,-0.514246,24.370487,0.682562,443225.184765,0.966365,39.064610,18.392510,2.781309,0.054038,0.043837,187.119970,32.000000,204.884731,187.227623,188.356480,171.937556,32.000000,165.424705,66.047883,61.836671,94.336763,59.548000,51.332251,68.192414,76.631571,27.873584,20.272143,59.507266,36.258415
50.143083,79.296948,139.290780,163.007696,93.192548,92.999503,29.136082,14.143034,138.540032,1.334543,77.814453,50.779636,161.245491,139.545941,159.403948,139.095544,80.988202,137.535638,-0.000664,-1.141475,32.000000,-235.860736,139.249665,-0.514837,24.391441,0.689814,443431.075614,0.974061,39.403773,18.472631,2.804296,0.059623,0.038443,187.569007,32.000000,204.198050,187.175258,190.879663,171.890381,32.000000,165.190076,66.055673,61.832349,94.347273,59.548000,51.340484,68.192414,76.894805,27.873584,19.776401,59.500834,36.219016
