OSU 80 Ton Compressor Load Stand
49.479038,79.441672,139.664325,163.015531,93.183360,93.010933,29.146878,14.145032,138.521927,1.334783,78.025707,50.709999,161.193976,139.631297,159.367757,139.101290,80.915515,137.498621,-0.000664,-1.139721,32.000000,-235.862016,139.268305,-0.514666,24.411609,0.688651,443440.631997,0.972487,39.322627,18.426464,2.797791,0.057894,0.036016,187.932676,32.000000,203.927130,187.238157,192.325709,171.703501,32.000000,165.985469,66.025196,61.762747,94.355150,59.548000,51.374101,68.192414,76.890533,27.873584,20.172153,59.513383,36.171181
49.647754,79.571238,139.281148,163.032040,93.200122,93.017034,29.120430,14.139181,138.430925,1.334638,78.182186,50.631864,161.219487,139.423332,159.357550,138.991622,80.966884,137.444125,-0.000665,-1.137962,32.000000,-235.869015,139.107779,-0.515105,24.394195,0.682607,443195.806950,0.967027,38.881995,18.382945,2.777866,0.060323,0.050217,188.120749,32.000000,203.858657,187.892808,192.124782,171.106417,32.000000,166.244421,66.013062,61.807958,94.384767,59.548000,51.313909,68.192414,76.609184,27.873584,20.167005,59.518271,36.095466
49.933601,79.571238,139.429315,163.032040,93.205439,93.020879,29.155497,14.140180,138.388777,1.334648,78.530719,50.884478,161.250277,139.546350,159.290871,138.971271,80.987469,137.445613,-0.000666,-1.136186,32.000000,-235.866049,139.176000,-0.514485,24.467313,0.690600,443893.424303,0.978840,39.668300,18.360363,2.805387,0.065186,0.048209,187.796637,32.000000,204.131020,188.302088,190.247170,170.668375,32.000000,166.466295,66.019710,61.859892,94.401411,59.548000,51.299066,68.192414,76.608214,27.873584,20.522757,59.505613,36.168173
49.946409,79.695293,139.507058,163.050787,93.183816,93.024610,29.094280,14.140465,138.648274,1.334728,78.360303,51.125659,161.219725,139.669796,159.234635,139.207875,80.994948,137.563595,-0.000666,-1.136778,32.000000,-235.871172,139.288049,-0.514180,24.499021,0.690600,443893.424303,0.978840,39.668300,18.360363,2.805387,0.052180,0.041413,187.093033,32.000000,204.739164,188.271345,188.121546,170.936089,32.000000,166.826673,65.985392,61.832107,94.423702,59.548000,51.324325,68.192414,76.105653,27.873584,20.864909,59.498562,36.259515
50.486129,79.693915,139.653724,163.069815,93.102618,93.028488,29.139379,14.130619,138.645292,1.334927,77.913953,50.902207,161.159012,139.732377,159.305975,139.192813,80.982360,137.602884,-0.000665,-1.137355,32.000000,-235.880036,139.403182,-0.513858,24.446805,0.684955,443733.439939,0.971646,39.372350,18.340493,2.792294,0.051000,0.051800,186.844892,32.000000,204.973114,187.780291,186.596546,171.248179,32.000000,166.012499,65.975977,61.861612,94.434296,59.548000,51.397047,68.192414,76.225421,27.873584,20.858268,59.503371,36.232736
49.809154,79.693915,139.620905,163.069815,93.058080,93.033696,29.133830,14.136898,138.690632,1.335044,77.857962,50.782272,161.165935,139.675200,159.334756,139.107987,81.041268,137.672990,-0.000665,-1.137336,32.000000,-235.870150,139.312218,-0.513415,24.451394,0.678586,443654.389804,0.961027,38.926626,18.421032,2.766180,0.051194,0.038819,186.944576,32.000000,205.009832,187.504282,187.801098,171.605681,32.000000,165.531284,66.009508,61.873102,94.440282,59.548000,51.385077,68.192414,76.638342,27.873584,20.856387,59.514711,36.205150
50.021402,79.573168,139.621017,163.015531,93.077629,93.038723,29.139841,14.135043,138.655109,1.335081,78.063750,50.856437,161.213754,139.791122,159.352180,139.239937,80.991370,137.600615,-0.000666,-1.136699,32.000000,-235.869383,139.379379,-0.513421,24.447277,0.688525,443911.961189,0.975424,39.623712,18.395728,2.803117,0.058485,0.041039,187.814416,32.000000,204.051976,187.221950,191.847550,171.878616,32.000000,165.363146,65.986688,61.839694,94.499637,59.548000,51.397526,68.192414,76.498924,27.873584,20.515729,59.507866,36.161350
49.617868,79.599081,139.516859,163.023645,93.088085,93.051442,29.185844,14.139324,138.654814,1.335050,78.124581,50.684798,161.233252,139.711882,159.324649,139.124103,80.960266,137.595755,-0.000666,-1.136115,32.000000,-235.869691,139.325902,-0.513137,24.452312,0.688525,443911.961189,0.975424,39.623712,18.395728,2.803117,0.062306,0.042898,188.028384,32.000000,203.860824,187.826494,192.504613,171.296597,32.000000,165.929871,65.991647,61.844678,94.510548,59.548000,51.385098,68.192414,76.659130,27.873584,20.511794,59.517592,36.095686
49.664518,79.599081,139.597635,163.023645,93.127498,93.052980,29.131278,14.139324,138.617387,1.335061,78.505986,50.885409,161.257476,139.544188,159.330475,139.093300,80.990896,137.626607,-0.000667,-1.136108,32.000000,-235.870511,139.275323,-0.512721,24.468756,0.685254,443771.891104,0.970511,39.283635,18.410935,2.791226,0.049892,0.045837,187.888000,32.000000,204.018837,188.106605,191.035502,170.864317,32.000000,166.259615,65.978085,61.840686,94.524983,59.548000,51.397496,68.192414,76.729921,27.873584,20.580039,59.510924,36.336624
49.871030,79.648979,139.688821,163.023925,93.222069,93.055376,29.143013,14.135471,138.755888,1.334941,78.114507,51.054227,161.187887,139.836084,159.246034,139.270353,81.012817,137.682827,-0.000666,-1.137269,32.000000,-235.871577,139.437892,-0.513046,24.480085,0.690862,444119.427614,0.977710,39.727161,18.439708,2.811827,0.048985,0.036960,187.122227,32.000000,204.714951,188.256656,188.768533,170.837766,32.000000,166.476369,65.967992,61.875793,94.522775,59.548000,51.412652,68.192414,76.313292,27.873584,20.715177,59.502919,36.229288
49.818802,79.640984,139.693618,163.035677,93.311719,93.075553,29.132898,14.139038,138.786586,1.334780,77.755813,50.772067,161.136468,139.828069,159.270574,139.263653,81.010058,137.743366,-0.000667,-1.136105,32.000000,-235.868338,139.487470,-0.512937,24.463065,0.690101,444050.238965,0.978562,39.678752,18.423869,2.810812,0.050658,0.035871,186.831922,32.000000,204.922097,188.175406,187.283187,170.903348,32.000000,166.286855,65.960552,61.875440,94.532964,59.548000,51.447624,68.192414,76.615950,27.873584,20.689720,59.507521,36.246749
49.665033,79.381026,139.645378,162.993146,93.356726,93.084476,29.148204,14.139609,138.621758,1.335066,77.895562,50.472778,161.159015,139.674975,159.323301,139.173934,81.035578,137.637177,-0.000667,-1.135508,32.000000,-235.867275,139.297635,-0.512744,24.424932,0.687196,443980.992393,0.973927,39.514763,18.428894,2.801001,0.054487,0.041239,186.858807,32.000000,205.096781,187.404977,187.236362,171.416693,32.000000,165.779008,65.959720,61.884240,94.513329,59.548000,51.461885,68.192414,76.678701,27.873584,20.686410,59.503233,36.146750
49.512447,79.381026,139.444319,162.993146,93.303598,93.084310,29.138154,14.131332,138.508227,1.335182,78.164617,50.478146,161.165401,139.569964,159.326690,139.073248,81.036483,137.574051,-0.000668,-1.134960,32.000000,-235.875880,139.176778,-0.512112,24.442556,0.688621,444098.954114,0.975564,39.560797,18.460658,2.804034,0.059907,0.040197,187.179342,32.000000,204.698885,187.172228,189.396688,171.835236,32.000000,165.318743,65.968474,61.875440,94.521480,59.548000,51.374461,68.192414,76.805197,27.873584,19.958995,59.511062,36.083140
49.793638,79.479163,139.640002,162.982513,93.284149,93.079304,29.144793,14.137183,138.618352,1.334911,78.464957,51.087777,161.174084,139.559992,159.309783,139.054001,80.996802,137.561129,-0.000668,-1.136710,32.000000,-235.870848,139.290640,-0.511922,24.507544,0.691405,443858.633544,0.977797,39.460162,18.384253,2.811744,0.050335,0.037904,187.724745,32.000000,204.121918,187.184094,191.488572,171.877030,32.000000,165.448380,65.991450,61.885960,94.547334,59.548000,51.322127,68.192414,76.486524,27.873584,20.226345,59.500617,36.218063
50.777674,79.711558,139.628627,163.026443,93.253569,93.086836,29.198157,14.137611,138.687750,1.334767,77.974708,51.131089,161.231810,139.762207,159.328098,139.261574,80.965913,137.628813,-0.000668,-1.135521,32.000000,-235.867634,139.402669,-0.511571,24.514835,0.692260,443931.488879,0.981395,39.618634,18.353085,2.816349,0.062554,0.041976,188.044424,32.000000,203.991682,187.533870,192.265061,171.525222,32.000000,166.109569,66.007140,61.880778,94.574589,59.548000,51.450885,68.192414,76.010481,27.873584,20.867441,59.499054,36.322758
50.375489,79.554146,139.794055,163.036796,93.359117,93.100589,29.142376,14.145175,138.816911,1.334913,77.575785,50.755300,161.186703,139.788041,159.248237,139.180315,80.973242,137.718813,-0.000668,-1.134931,32.000000,-235.860234,139.366506,-0.511685,24.491127,0.687233,443955.435135,0.975355,39.425022,18.386571,2.804374,0.053037,0.042868,188.055375,32.000000,203.922549,188.127964,191.350825,170.890494,32.000000,166.117620,65.977101,61.873635,94.539056,59.548000,51.437424,68.192414,76.558646,27.873584,20.864781,59.507708,36.199427
49.615602,79.554146,139.682629,163.036796,93.439928,93.110982,29.140046,14.136042,138.685690,1.334996,77.845307,50.629211,161.169140,139.809576,159.253984,139.225942,80.988438,137.666910,-0.000670,-1.136117,32.000000,-235.872318,139.380215,-0.511965,24.399519,0.672709,443839.265513,0.953763,38.646269,18.449908,2.749804,0.062479,0.044338,187.483828,32.000000,204.443699,188.175464,189.378337,170.804003,32.000000,166.553129,65.970955,61.902653,94.544745,59.548000,51.486370,68.192414,76.691041,27.873584,20.423657,59.507226,36.092091
49.481153,79.323963,139.536085,162.988389,93.461889,93.117549,29.141350,14.134329,138.538682,1.335109,78.266589,50.332675,161.160083,139.580628,159.279555,139.079994,81.009002,137.555663,-0.000670,-1.136693,32.000000,-235.872883,139.228723,-0.511749,24.396319,0.679974,443901.484355,0.963635,38.900294,18.485711,2.775041,0.051802,0.038697,187.127977,32.000000,205.017141,188.066428,187.613586,170.976861,32.000000,166.684086,66.008852,61.933612,94.574673,59.548000,51.443105,68.192414,76.635679,27.873584,19.779087,59.514219,36.237432
49.305927,79.478061,139.383445,162.997623,93.399084,93.118838,29.192234,14.138325,138.488416,1.335113,78.607187,50.576428,161.100157,139.478265,159.295947,139.022221,80.973738,137.482120,-0.000670,-1.138436,32.000000,-235.872329,139.163702,-0.511620,24.372506,0.693572,444301.888082,0.979815,39.684579,18.445644,2.815296,0.045016,0.030379,186.940214,32.000000,204.946817,187.538113,187.038853,171.202813,32.000000,165.542628,65.986140,61.937183,94.544384,59.548000,51.384207,68.192414,76.909036,27.873584,20.201140,59.505584,36.212927
50.098632,79.746018,139.595323,163.054425,93.375667,93.110065,29.145646,14.138610,138.563066,1.334807,78.512234,50.898340,161.107653,139.680338,159.262408,139.088186,80.943517,137.606468,-0.000670,-1.137277,32.000000,-235.871224,139.308383,-0.511688,24.419136,0.694648,444085.452898,0.982174,39.594119,18.371748,2.819984,0.049173,0.057258,187.100153,32.000000,204.890161,187.138558,188.637339,171.645585,32.000000,165.307947,65.956515,61.905740,94.488811,59.548000,51.449567,68.192414,76.659827,27.873584,20.196327,59.515340,36.184534
49.914411,79.746018,139.484130,163.054425,93.365191,93.107375,29.132704,14.140037,138.482447,1.335039,78.160751,50.854447,161.203175,139.627281,159.272657,139.152523,80.962572,137.608711,-0.000670,-1.136693,32.000000,-235.872256,139.378011,-0.511334,24.379063,0.697554,444426.524824,0.984613,39.930753,18.371738,2.826911,0.053958,0.034634,187.677997,32.000000,204.279704,187.104211,190.642965,171.814954,32.000000,165.239566,65.994545,61.912951,94.537421,59.548000,51.433359,68.192414,76.531678,27.873584,20.937900,59.508062,36.223639
49.890152,79.711007,139.447189,163.073732,93.383855,93.117626,29.139513,14.135185,138.535452,1.334911,78.264162,50.576050,161.213655,139.604485,159.318940,139.063574,80.952505,137.462493,-0.000670,-1.136709,32.000000,-235.874649,139.211958,-0.510895,24.361439,0.685586,444367.212956,0.969848,39.376855,18.461595,2.786410,0.054961,0.039401,188.077488,32.000000,203.822395,187.457330,192.031565,171.390587,32.000000,165.484465,65.994917,61.930921,94.539608,59.548000,51.518546,68.192414,76.591811,27.873584,20.838142,59.502043,36.252325
49.344600,79.623341,139.447999,163.062819,93.331320,93.123115,29.150993,14.141036,138.488513,1.335031,78.667893,50.408580,161.223009,139.574122,159.300070,139.025910,80.928621,137.411699,-0.000671,-1.136716,32.000000,-235.866012,139.157114,-0.510072,24.355643,0.688934,444411.945181,0.974128,39.566957,18.443614,2.794466,0.067728,0.067234,188.084331,32.000000,203.941476,187.835422,192.162139,170.883205,32.000000,166.241940,65.998625,61.925850,94.575374,59.548000,51.433129,68.192414,76.882061,27.873584,20.591826,59.515468,36.184827
49.313222,79.774414,139.320963,163.080448,93.253552,93.118105,29.138233,14.147030,138.390724,1.335202,78.942005,50.545986,161.212726,139.479956,159.207657,138.921078,80.947138,137.286284,-0.000672,-1.136737,32.000000,-235.861985,139.054933,-0.509850,24.329050,0.689642,444446.666098,0.974438,39.557019,18.383554,2.795084,0.067924,0.042718,187.752862,32.000000,204.303755,188.140032,190.047014,170.748625,32.000000,166.336372,65.973457,61.927791,94.549244,59.548000,51.407847,68.192414,76.407299,27.873584,20.588353,59.517258,36.115275
49.664109,79.774414,139.282751,163.080448,93.196793,93.110502,29.122387,14.138325,138.277745,1.335284,79.085465,50.498946,161.174619,139.341891,159.232734,138.777101,80.984365,137.252277,-0.000673,-1.137926,32.000000,-235.869871,138.920106,-0.509854,24.310508,0.698044,444681.351581,0.985561,40.035704,18.383065,2.826003,0.061327,0.046412,187.162015,32.000000,204.791935,188.359332,188.113949,170.532942,32.000000,166.610346,65.968696,61.951495,94.589935,59.548000,51.390340,68.192414,76.917933,27.873584,21.006382,59.512734,36.236625
49.535086,79.940378,139.187148,163.121021,93.132589,93.102653,29.089987,14.140465,138.338233,1.335201,79.053110,50.504822,161.137458,139.326903,159.257632,138.837751,80.996090,137.263559,-0.000672,-1.137949,32.000000,-235.865927,139.000237,-0.509680,24.268048,0.698897,444820.727667,0.986979,40.219497,18.304338,2.825225,0.059897,0.046256,186.886156,32.000000,205.006376,187.690596,186.738931,171.043178,32.000000,166.204445,65.964570,61.949444,94.572848,59.548000,51.350553,68.192414,76.772849,27.873584,21.465568,59.509085,36.214908
49.468225,80.013988,139.342200,163.160196,92.995256,93.098909,29.130344,14.141464,138.293143,1.335096,79.036696,50.545294,161.199536,139.296419,159.266373,138.694677,81.019326,137.204975,-0.000673,-1.137965,32.000000,-235.863289,138.935809,-0.509333,24.274578,0.693795,444543.196903,0.979891,39.854509,18.250778,2.804495,0.055335,0.038976,186.957564,32.000000,205.086435,187.192121,187.917738,171.661620,32.000000,165.558739,65.973413,61.960843,94.529589,59.548000,51.407164,68.192414,76.839559,27.873584,21.669604,59.498326,36.170594
49.325436,80.058651,139.214789,163.190976,92.855830,93.079842,29.143038,14.136755,138.148041,1.335254,79.060169,50.464239,161.203868,139.192202,159.270715,138.651016,80.991715,137.128603,-0.000674,-1.139596,32.000000,-235.871113,138.878889,-0.510197,24.271562,0.696751,444749.697456,0.984059,40.154449,18.244470,2.809870,0.057667,0.040791,187.551994,32.000000,204.323018,187.164336,190.132337,171.809003,32.000000,165.242186,65.965711,61.939699,94.507639,59.548000,51.314366,68.192414,76.790042,27.873584,21.669733,59.515370,36.261790
49.697751,80.058651,139.113968,163.190976,92.762293,93.050619,29.153887,14.137611,138.151675,1.335301,79.138199,50.489136,161.268789,139.209371,159.263480,138.674363,80.976324,137.170922,-0.000675,-1.142507,32.000000,-235.869273,138.705002,-0.510221,24.285436,0.698460,444812.708700,0.984268,40.297593,18.193091,2.816802,0.055103,0.045142,187.987799,32.000000,203.985734,187.164220,191.790795,171.862818,32.000000,165.565809,65.984803,61.929556,94.490063,59.548000,51.329158,68.192414,76.723404,27.873584,21.794268,59.509508,36.197593
49.708356,80.139982,139.014920,163.214201,92.763712,93.030362,29.146987,14.136184,138.088306,1.335394,79.256550,50.338753,161.248086,139.120345,159.241973,138.560807,80.925689,137.163129,-0.000676,-1.144284,32.000000,-235.872339,138.774223,-0.509764,24.239619,0.700058,444894.027647,0.986824,40.490995,18.184003,2.822373,0.062132,0.041316,188.083907,32.000000,203.830776,187.617925,192.319927,171.023704,32.000000,166.270892,65.955991,61.912753,94.457138,59.548000,51.300663,68.192414,76.917806,27.873584,22.021104,59.508967,36.057168
49.271894,80.194019,138.931862,163.229312,92.717092,93.012589,29.146136,14.137469,138.056249,1.335679,79.371475,50.321682,161.279903,139.073670,159.266712,138.581648,81.002276,137.036922,-0.000677,-1.144854,32.000000,-235.869252,138.694580,-0.509834,24.235606,0.693213,444596.683955,0.978159,40.103855,18.219731,2.799200,0.063587,0.048904,187.883892,32.000000,203.975739,188.084858,190.773781,170.757698,32.000000,166.415779,65.951690,61.911365,94.418012,59.548000,51.264652,68.192414,77.008490,27.873584,22.172582,59.510806,36.100895
49.257750,80.245852,139.021017,163.238266,92.606262,92.976365,29.140320,14.134044,137.949695,1.335851,79.579750,50.389567,161.271577,138.962256,159.223715,138.456642,81.015446,136.978322,-0.000678,-1.145634,32.000000,-235.874316,138.648571,-0.509869,24.246805,0.693871,444681.897886,0.978144,40.174192,18.266621,2.796611,0.059408,0.038602,187.299078,32.000000,204.559580,188.116166,188.529987,170.706491,32.000000,166.808849,65.965799,61.946071,94.411622,59.548000,51.206556,68.192414,77.085928,27.873584,22.174371,59.516127,36.060103
49.640507,80.245852,138.817453,163.238266,92.462773,92.930659,29.146976,14.138753,137.957509,1.335630,79.632582,50.387779,161.198151,138.935645,159.268375,138.405449,81.002212,136.981889,-0.000679,-1.147585,32.000000,-235.869770,138.632885,-0.509632,24.210167,0.700263,444743.123843,0.987487,40.682222,18.129361,2.819698,0.066849,0.049367,186.993941,32.000000,204.947254,187.864674,186.683956,170.960951,32.000000,166.454644,65.945609,61.951759,94.411091,59.548000,51.219724,68.192414,76.831552,27.873584,22.320537,59.501168,36.080205
49.662849,80.367991,138.819717,163.258693,92.424674,92.892532,29.144004,14.132902,137.865200,1.335529,79.616587,50.365197,161.259278,138.875309,159.315335,138.382323,81.034457,136.881685,-0.000678,-1.149338,32.000000,-235.877424,138.520329,-0.508997,24.212265,0.700416,444615.468770,0.987729,40.748818,18.088006,2.822318,0.053611,0.036048,186.981744,32.000000,204.976910,187.411824,187.125899,171.439644,32.000000,165.509105,65.958405,61.959169,94.419456,59.548000,51.226087,68.192414,77.050780,27.873584,22.662641,59.507118,36.023346
49.277900,80.419549,138.790986,163.274364,92.395337,92.867133,29.142897,14.141179,137.868247,1.335545,79.630331,50.306875,161.291076,138.859607,159.328378,138.431507,81.021244,136.827930,-0.000678,-1.152272,32.000000,-235.868820,138.487326,-0.509010,24.232957,0.694220,444229.604041,0.978792,40.350434,18.102956,2.796455,0.061921,0.049153,187.375011,32.000000,204.601345,187.001261,189.422546,171.794203,32.000000,165.809962,65.962421,61.967813,94.415720,59.548000,51.208306,68.192414,77.084949,27.873584,22.809331,59.507207,36.029729
49.760437,80.476897,138.695878,163.289194,92.344121,92.838948,29.126738,14.138896,137.797320,1.335415,79.612041,50.471090,161.318699,138.847046,159.336484,138.271298,80.992620,136.805405,-0.000678,-1.155802,32.000000,-235.870283,138.437564,-0.508966,24.218454,0.693764,444124.850844,0.978302,40.449391,18.022495,2.795243,0.059438,0.043099,187.850707,32.000000,204.070197,187.140004,191.120709,171.978836,32.000000,165.493939,65.962640,61.955465,94.402854,59.548000,51.172963,68.192414,76.785349,27.873584,22.973879,59.499280,36.070521
49.685173,80.478552,138.657915,163.299548,92.330059,92.823692,29.158120,14.137326,137.756852,1.335283,79.599862,50.413642,161.339936,138.851839,159.302035,138.351543,80.935325,136.771350,-0.000678,-1.159312,32.000000,-235.867919,138.404668,-0.509308,24.218953,0.698857,444279.415918,0.986459,40.901483,18.009830,2.816496,0.054958,0.045067,188.071646,32.000000,203.705582,187.592023,192.352880,171.193176,32.000000,165.985645,65.933257,61.918399,94.390392,59.548000,51.209155,68.192414,77.008802,27.873584,22.978276,59.506036,36.040000
49.851739,80.478552,138.727624,163.299548,92.345594,92.797337,29.149748,14.141750,137.794290,1.335270,79.634104,50.452502,161.366055,138.883342,159.272856,138.261114,80.956234,136.694480,-0.000680,-1.159908,32.000000,-235.863987,138.366018,-0.509667,24.250267,0.691266,444024.437224,0.976499,40.457138,18.027608,2.787272,0.059983,0.048399,188.140527,32.000000,203.955994,187.915732,191.550068,170.938753,32.000000,166.912689,65.944316,61.941661,94.410985,59.548000,51.179968,68.192414,76.745340,27.873584,22.987281,59.508672,36.079032
49.108011,80.461182,138.644874,163.306823,92.372123,92.763047,29.137867,14.139038,137.647100,1.334817,79.687019,50.352491,161.370109,138.762526,159.280310,138.257587,80.994689,136.628268,-0.000681,-1.161086,32.000000,-235.870305,138.373585,-0.510039,24.243553,0.692113,444091.022359,0.976890,40.536799,18.068503,2.790730,0.059203,0.036639,187.505181,32.000000,204.419271,188.260549,188.932015,170.717740,32.000000,166.925533,65.966327,61.955818,94.413766,59.548000,51.152681,68.192414,77.057459,27.873584,22.943363,59.511731,36.057975
49.891413,80.462560,138.569907,163.315218,92.349200,92.736388,29.153321,14.141036,137.673614,1.334391,79.705779,50.183117,161.345116,138.850329,159.297435,138.200261,80.964404,136.738658,-0.000681,-1.164034,32.000000,-235.871585,138.239672,-0.509893,24.216461,0.699749,443960.474256,0.989307,41.120645,17.940203,2.823264,0.061732,0.040191,187.073388,32.000000,204.696549,188.207579,187.528334,170.838138,32.000000,166.901006,65.950263,61.947218,94.400880,59.548000,51.116136,68.192414,76.753715,27.873584,22.951447,59.496359,36.077271
49.866761,80.526527,138.517171,163.340683,92.350064,92.703595,29.142554,14.131332,137.578105,1.333998,79.867459,50.455405,161.282691,138.833447,159.315830,138.109394,80.951686,136.610115,-0.000682,-1.166953,32.000000,-235.878175,138.321337,-0.509627,24.243972,0.699749,443960.474256,0.989307,41.120645,17.940203,2.823264,0.046715,0.035400,186.907636,32.000000,204.920995,187.372606,187.020308,171.703793,32.000000,166.387795,65.954783,61.951760,94.382303,59.548000,51.128201,68.192414,77.252398,27.873584,22.955712,59.498247,36.101335
49.685273,80.526527,138.708695,163.340683,92.342726,92.670361,29.148953,14.132902,137.728566,1.333874,79.759182,50.681625,161.312629,138.759653,159.351865,138.285513,80.964037,136.666533,-0.000682,-1.169303,32.000000,-235.868737,138.294680,-0.509670,24.279220,0.687114,443453.198508,0.972415,40.396724,17.974456,2.777746,0.052973,0.045077,187.273225,32.000000,204.872027,187.165957,188.756953,171.930038,32.000000,165.868776,65.970079,61.957912,94.390031,59.548000,51.163605,68.192414,76.896680,27.873584,23.138153,59.506715,36.055261
49.392658,80.627440,138.703491,163.372303,92.241912,92.649677,29.144622,14.140608,137.712084,1.333849,79.376107,50.477513,161.357712,138.757408,159.349229,138.266654,80.925840,136.673586,-0.000683,-1.171077,32.000000,-235.870538,138.386739,-0.510033,24.276361,0.687114,443453.198508,0.972415,40.396724,17.974456,2.777746,0.058296,0.051264,187.745900,32.000000,204.076658,187.183592,190.757896,171.882471,32.000000,165.737872,65.966743,61.943249,94.339501,59.548000,51.179617,68.192414,77.001099,27.873584,23.423789,59.514976,36.049978
49.585907,80.499230,138.593982,163.363629,92.106499,92.618212,29.148005,14.137326,137.696871,1.333761,79.382949,50.318616,161.401883,138.706982,159.426646,138.253919,80.901588,136.731193,-0.000682,-1.173419,32.000000,-235.872181,138.379378,-0.510122,24.230886,0.689584,443363.323434,0.975694,40.584671,17.989297,2.791747,0.051463,0.045895,188.011436,32.000000,203.817225,187.328929,192.131811,171.891574,32.000000,166.389231,65.984497,61.930086,94.368864,59.548000,51.116816,68.192414,76.983569,27.873584,23.073239,59.508888,35.942495
49.836644,80.473865,138.636472,163.348238,92.027645,92.583915,29.144946,14.143177,137.692588,1.333663,79.551638,50.486904,161.429523,138.719032,159.356067,138.182029,80.903636,136.702110,-0.000683,-1.175197,32.000000,-235.864527,138.328287,-0.510635,24.256063,0.694144,443597.292076,0.982111,40.989722,18.030893,2.808180,0.061158,0.043671,188.098983,32.000000,203.822566,187.807461,191.954727,171.253819,32.000000,166.642258,65.966392,61.935774,94.371688,59.548000,51.131117,68.192414,77.206068,27.873584,23.077842,59.509242,36.040000
49.994154,80.473865,138.524482,163.348238,92.045347,92.555966,29.147630,14.136184,137.716649,1.333588,79.699733,50.984930,161.452458,138.688060,159.332361,138.298085,80.957506,136.690874,-0.000684,-1.175768,32.000000,-235.869389,138.319010,-0.510797,24.284046,0.691479,443240.163850,0.977226,40.660499,18.082899,2.795028,0.055993,0.053986,187.776793,32.000000,204.091820,188.176620,190.102184,170.811136,32.000000,166.892587,65.976003,61.951297,94.375530,59.548000,51.084384,68.192414,76.748128,27.873584,23.011790,59.517582,35.951813
50.356980,80.526251,138.961754,163.361110,92.108178,92.550807,29.143434,14.138468,137.968011,1.333657,79.203909,50.855964,161.357396,138.962275,159.322174,138.391963,80.943645,136.944058,-0.000683,-1.178104,32.000000,-235.868745,138.593605,-0.510495,24.279771,0.686844,442917.802865,0.971591,40.375215,18.066840,2.781818,0.057643,0.043319,187.256807,32.000000,204.696701,188.054262,188.039244,171.024429,32.000000,167.009911,65.968478,61.945411,94.355425,59.548000,51.167874,68.192414,76.705662,27.873584,23.161918,59.512163,35.993192
49.614648,80.344279,138.704486,163.323333,92.060431,92.557663,29.205355,14.142463,137.904180,1.333603,78.865395,50.636120,161.332759,138.935929,159.428906,138.435236,80.981583,136.987721,-0.000684,-1.179299,32.000000,-235.866552,138.656501,-0.510628,24.296739,0.682907,442612.400652,0.967898,40.212450,18.007556,2.770814,0.069379,0.047078,187.062370,32.000000,204.895040,187.688532,186.726596,171.506265,32.000000,166.558677,66.000340,61.971561,94.365764,59.548000,51.149922,68.192414,76.952629,27.873584,22.661014,59.506774,36.086808
49.456956,80.173893,138.808853,163.267648,91.953165,92.545583,29.145820,14.133473,137.721292,1.333317,78.891319,50.431393,161.372680,138.927265,159.463271,138.343290,80.990831,136.843567,-0.000685,-1.179883,32.000000,-235.872100,138.525631,-0.510491,24.239278,0.679753,442499.483058,0.960557,39.891393,18.143321,2.759533,0.051698,0.037589,187.097412,32.000000,204.861660,187.371333,187.996828,171.846080,32.000000,166.108643,66.012539,61.956590,94.358334,59.548000,51.182480,68.192414,77.115625,27.873584,22.664189,59.511937,35.972062
49.512910,80.173893,138.708374,163.267648,91.915349,92.511277,29.147374,14.139467,137.773212,1.333070,79.095398,50.520717,161.352512,138.843702,159.429877,138.244488,80.975914,136.793406,-0.000684,-1.181041,32.000000,-235.867090,138.413335,-0.510979,24.297631,0.688987,442613.238599,0.973694,40.475704,18.126389,2.795636,0.061143,0.047204,187.545552,32.000000,204.233862,187.047016,190.160122,172.036615,32.000000,166.199268,66.011838,61.959236,94.344045,59.548000,51.147332,68.192414,77.048738,27.873584,22.192759,59.501139,36.085415
50.151707,80.283348,138.888464,163.272125,91.918943,92.483346,29.141986,14.141036,137.878401,1.332818,79.216694,50.805415,161.365404,138.876266,159.449577,138.334066,80.965913,136.788446,-0.000684,-1.181009,32.000000,-235.865356,138.444762,-0.510932,24.297447,0.693163,442411.336418,0.978518,40.469225,18.047772,2.806660,0.055155,0.036889,188.019148,32.000000,203.928611,187.196404,191.682294,172.137936,32.000000,166.008699,66.003631,61.957274,94.356784,59.548000,51.124055,68.192414,77.021154,27.873584,22.498908,59.500529,36.066412
49.988999,80.368818,138.727477,163.293672,91.996374,92.473144,29.136487,14.134472,137.917599,1.332569,79.082847,50.765064,161.361924,138.895965,159.399018,138.319190,80.954704,136.799185,-0.000684,-1.181009,32.000000,-235.875035,138.531525,-0.511395,24.306757,0.689890,442245.418588,0.976907,40.411020,18.038536,2.801459,0.053251,0.039150,188.177250,32.000000,203.751274,187.824160,192.362559,171.222029,32.000000,166.528454,66.028953,61.961772,94.392133,59.548000,51.154166,68.192414,76.746346,27.873584,22.739068,59.512527,36.015275
49.967554,80.288035,138.846895,163.293392,92.028049,92.477987,29.184436,14.135613,137.832446,1.332373,78.980608,50.479990,161.373451,138.847516,159.337891,138.408992,80.997793,136.800817,-0.000684,-1.182172,32.000000,-235.871271,138.578840,-0.511768,24.296241,0.681071,441945.112572,0.963592,39.859515,18.046149,2.769367,0.066615,0.044926,188.091985,32.000000,204.004128,188.141497,190.679372,170.978702,32.000000,167.082835,66.025486,61.974207,94.397462,59.548000,51.188984,68.192414,77.110864,27.873584,22.742469,59.514219,36.212854
49.591623,80.288035,138.641337,163.293392,92.020367,92.477001,29.132583,14.137469,137.821062,1.332255,79.088833,50.469663,161.338395,138.826860,159.373550,138.371080,81.027064,136.728724,-0.000683,-1.183334,32.000000,-235.869743,138.436463,-0.512297,24.257715,0.682549,442098.823552,0.967264,40.112724,18.062529,2.775160,0.049341,0.034661,187.350897,32.000000,204.472893,188.283834,188.506110,170.980426,32.000000,167.019174,66.025356,61.980779,94.397653,59.548000,51.118516,68.192414,76.999038,27.873584,22.520852,59.510983,36.077197
49.385145,80.257431,138.817598,163.280240,91.985755,92.461798,29.180365,14.134472,137.781455,1.332276,79.236365,50.687419,161.308676,138.797600,159.400625,138.262799,81.037690,136.789554,-0.000682,-1.183318,32.000000,-235.871757,138.473277,-0.512554,24.343526,0.683649,441960.169958,0.965985,40.054081,18.020226,2.778741,0.048825,0.041087,187.053937,32.000000,204.757982,188.106951,187.141355,171.004642,32.000000,166.946323,66.040320,62.009641,94.419817,59.548000,51.145910,68.192414,76.821308,27.873584,22.438357,59.504905,36.041761
49.732235,80.332700,138.758833,163.294231,92.018971,92.443248,29.143574,14.141607,137.884038,1.331924,79.306850,50.962413,161.322931,138.831977,159.396461,138.369026,81.013506,136.858721,-0.000683,-1.183310,32.000000,-235.869539,138.607187,-0.512760,24.379272,0.689432,442088.791629,0.975633,40.443367,17.956234,2.795660,0.050166,0.027203,187.155106,32.000000,204.892818,187.453935,187.407754,171.745044,32.000000,166.511886,66.046134,61.972333,94.374618,59.548000,51.157488,68.192414,76.929001,27.873584,22.649925,59.497087,36.260909
49.847515,80.319741,138.860963,163.302626,92.058101,92.438528,29.151341,14.133330,138.013702,1.331852,78.655142,50.755638,161.334322,138.979323,159.402230,138.412087,81.031310,136.819918,-0.000683,-1.183304,32.000000,-235.878472,138.705616,-0.512635,24.349086,0.690851,442063.834096,0.978207,40.627539,17.974906,2.810918,0.051309,0.036304,187.396848,32.000000,204.520511,187.210238,189.473031,172.056030,32.000000,165.761325,66.042097,61.967858,94.386507,59.548000,51.234932,68.192414,76.515875,27.873584,22.652992,59.509498,36.193485
49.870205,80.319741,138.945571,163.302626,92.112880,92.442347,29.152510,14.141464,138.026903,1.331732,78.616868,50.750939,161.404434,139.080602,159.448031,138.558916,81.014584,136.938729,-0.000683,-1.183275,32.000000,-235.863781,138.682587,-0.512905,24.382708,0.684261,441937.275289,0.972033,40.342159,18.032392,2.790119,0.058446,0.039867,187.946557,32.000000,203.877471,187.357096,191.368777,172.068537,32.000000,165.885393,66.062371,61.993258,94.406336,59.548000,51.228309,68.192414,76.502515,27.873584,22.619965,59.511731,35.933911
49.941104,80.104417,139.184900,163.258134,92.221079,92.451147,29.175721,14.139324,138.268611,1.331663,78.585612,50.929592,161.358326,139.265242,159.463947,138.813792,81.011868,137.137701,-0.000685,-1.183262,32.000000,-235.867561,138.942153,-0.513619,24.395874,0.683810,441810.544358,0.969263,40.209845,17.995908,2.785715,0.060709,0.039648,188.175265,32.000000,203.853962,187.594549,192.432378,171.652300,32.000000,166.499057,66.055394,61.956922,94.435930,59.548000,51.311321,68.192414,76.354504,27.873584,22.023796,59.511386,36.129362
49.779050,79.992208,139.146121,163.226234,92.291184,92.471418,29.146951,14.137183,138.270884,1.331561,78.000873,50.705399,161.404414,139.267506,159.434832,138.752979,81.047044,137.145029,-0.000684,-1.183260,32.000000,-235.870685,138.978844,-0.514153,24.398811,0.682965,441848.039655,0.968787,40.186378,18.069820,2.786144,0.064805,0.034368,188.163506,32.000000,203.855369,188.214017,191.605316,171.135781,32.000000,166.535282,66.043172,61.991141,94.453635,59.548000,51.308459,68.192414,76.531438,27.873584,21.712896,59.510787,36.231636
49.554710,79.668552,139.098670,163.166072,92.374218,92.492530,29.143049,14.139895,138.169812,1.331369,78.025535,50.405489,161.381974,139.241017,159.415727,138.715272,81.084892,137.039512,-0.000683,-1.180485,32.000000,-235.866334,138.849723,-0.513350,24.397631,0.682380,441604.242278,0.966117,39.897777,18.168222,2.786981,0.054558,0.047329,187.526167,32.000000,204.361657,188.280461,189.443342,171.026134,32.000000,167.031801,66.062043,62.023509,94.463888,59.548000,51.327182,68.192414,76.647228,27.873584,21.712824,59.502545,36.271548
49.581890,79.668552,138.958940,163.166072,92.448616,92.507518,29.142177,14.135899,138.121198,1.331255,78.300669,50.380539,161.294557,139.132621,159.403042,138.671021,81.043617,137.101628,-0.000685,-1.177579,32.000000,-235.866396,138.749790,-0.513383,24.359970,0.684508,441585.013665,0.970427,39.953172,18.136568,2.795275,0.052206,0.072256,187.252446,32.000000,204.844856,188.231771,187.545211,171.209277,32.000000,166.985110,66.039662,62.013168,94.461150,59.548000,51.241562,68.192414,76.644526,27.873584,20.811221,59.509321,36.089890
49.478317,79.735267,138.933524,163.161595,92.435108,92.509070,29.143222,14.145032,137.964279,1.330915,78.618886,50.534079,161.281250,139.080744,159.421336,138.560365,81.066162,136.947194,-0.000684,-1.176979,32.000000,-235.863655,138.703775,-0.513887,24.349401,0.687307,441341.511001,0.974771,39.862229,18.047991,2.806972,0.052518,0.054490,187.092993,32.000000,204.906717,187.704057,186.890659,171.557746,32.000000,165.969088,66.067002,62.016343,94.472061,59.548000,51.274770,68.192414,76.514009,27.873584,20.993791,59.520179,36.022832
49.878160,79.956644,138.938732,163.205807,92.422858,92.505397,29.141500,14.136470,138.086957,1.330788,78.786009,50.842270,161.290959,139.018840,159.403955,138.592710,81.088598,137.044738,-0.000684,-1.176400,32.000000,-235.871070,138.703371,-0.514327,24.391494,0.687389,441472.311905,0.974380,39.833993,18.119133,2.802615,0.065157,0.045083,187.216463,32.000000,204.688744,187.336781,188.994870,172.009252,32.000000,165.794701,66.042339,62.036804,94.452212,59.548000,51.237367,68.192414,76.503372,27.873584,21.606626,59.507689,36.079398
49.794948,80.063613,139.130291,163.241064,92.464151,92.514088,29.188463,14.139181,138.153245,1.330391,78.500725,50.603924,161.314469,139.165592,159.413963,138.583850,81.083081,137.130866,-0.000684,-1.176202,32.000000,-235.869342,138.706572,-0.514404,24.368625,0.689263,441570.110004,0.976726,40.008373,18.022315,2.807968,0.061646,0.039401,187.808168,32.000000,204.193679,187.184017,191.022466,172.218328,32.000000,165.712863,66.053419,62.004790,94.473398,59.548000,51.251108,68.192414,76.551072,27.873584,21.606226,59.504237,36.052693
49.359023,80.063613,138.971706,163.241064,92.536280,92.534400,29.154120,14.135756,138.011552,1.330557,78.512319,50.450245,161.369181,139.153195,159.420603,138.546525,81.055407,137.029660,-0.000684,-1.174841,32.000000,-235.872603,138.847053,-0.515044,24.311373,0.682401,441581.455887,0.968794,39.815055,18.046797,2.785563,0.055727,0.044864,188.144980,32.000000,203.892028,187.540100,192.241708,171.778189,32.000000,165.996611,66.058269,61.974473,94.469131,59.548000,51.251801,68.192414,76.763632,27.873584,21.903786,59.512685,35.986369
49.351880,79.975391,138.952792,163.233229,92.526743,92.554755,29.189505,14.143890,137.943851,1.330655,78.755853,50.379434,161.379384,139.001465,159.407482,138.568024,81.056678,136.902467,-0.000684,-1.174839,32.000000,-235.859060,138.682728,-0.515076,24.352076,0.685486,441803.013240,0.969327,40.008116,18.093724,2.794064,0.056688,0.041338,188.229258,32.000000,203.769711,188.002227,192.173202,171.222793,32.000000,166.592028,66.047912,62.016431,94.519590,59.548000,51.262447,68.192414,76.668574,27.873584,21.658904,59.507797,36.217256
50.088774,80.047347,138.762043,163.247500,92.514373,92.566264,29.158688,14.131047,137.992460,1.330640,79.055620,50.608785,161.335706,139.021410,159.321144,138.490804,81.020727,136.884237,-0.000686,-1.173662,32.000000,-235.880591,138.626811,-0.515141,24.364953,0.693119,442163.775677,0.979959,40.460942,18.072738,2.815528,0.071261,0.054200,187.746883,32.000000,204.291862,188.278861,190.006447,171.081458,32.000000,167.021947,66.014034,62.012551,94.499106,59.548000,51.200396,68.192414,76.421935,27.873584,21.858666,59.511563,36.209259
50.362641,80.141636,139.133764,163.274084,92.560398,92.576397,29.145233,14.141179,137.953398,1.331029,78.998203,50.719791,161.341163,139.060089,159.377454,138.548200,81.022020,137.004556,-0.000685,-1.172472,32.000000,-235.868820,138.734022,-0.515309,24.320657,0.691981,442154.840501,0.978930,40.380165,18.010276,2.815552,0.065523,0.043545,187.231281,32.000000,204.711171,188.463752,188.066389,170.882637,32.000000,166.978186,66.050106,62.040000,94.527805,59.548000,51.214032,68.192414,76.739455,27.873584,21.859103,59.496074,36.083727
49.608824,80.141636,138.965245,163.274084,92.653879,92.589081,29.142179,14.145032,137.983074,1.331281,78.731235,50.702852,161.265548,139.010111,159.407482,138.571284,81.024175,136.953887,-0.000686,-1.171288,32.000000,-235.868081,138.738528,-0.515665,24.361885,0.679712,441994.147832,0.964663,39.688343,18.037452,2.770322,0.054474,0.040388,187.015072,32.000000,204.879489,187.820033,186.849047,171.454508,32.000000,166.394132,66.054999,62.017688,94.522668,59.548000,51.251940,68.192414,76.654141,27.873584,22.122177,59.511180,35.994512
49.884319,80.081809,139.055414,163.278841,92.634774,92.601067,29.153843,14.135613,138.003074,1.331284,78.655056,50.506143,161.314351,139.034296,159.393133,138.569200,81.039414,137.014825,-0.000685,-1.170122,32.000000,-235.871926,138.754073,-0.515233,24.371142,0.678886,442020.224665,0.959750,39.500968,18.094051,2.762638,0.060154,0.046077,187.128073,32.000000,205.001401,187.258935,187.965459,172.016181,32.000000,165.978617,66.052454,62.028955,94.535256,59.548000,51.250188,68.192414,76.483454,27.873584,21.957022,59.508780,36.130829
49.621100,80.029978,138.923065,163.264570,92.610845,92.613083,29.169558,14.138753,137.969440,1.331500,78.646062,50.541445,161.342567,139.024875,159.415390,138.545448,81.036935,137.070528,-0.000684,-1.170105,32.000000,-235.870918,138.702554,-0.514844,24.393067,0.688389,442448.327842,0.975782,40.279106,18.067522,2.801220,0.054831,0.042427,187.623975,32.000000,204.275771,187.322003,190.121773,172.131849,32.000000,165.593284,66.059585,62.038633,94.537251,59.548000,51.243903,68.192414,76.641755,27.873584,21.813722,59.514671,35.940367
49.445011,80.088150,139.016000,163.262331,92.564245,92.625780,29.138683,14.133330,138.032498,1.331976,78.831787,50.440834,161.392058,139.085029,159.458972,138.526335,81.008850,136.934023,-0.000685,-1.169508,32.000000,-235.876341,138.706921,-0.515066,24.360940,0.684372,442271.561590,0.969550,39.933852,18.081596,2.787558,0.049625,0.048932,188.045098,32.000000,203.962931,187.421855,191.937842,171.989210,32.000000,165.838887,66.096161,62.044807,94.582994,59.548000,51.243585,68.192414,76.652096,27.873584,21.813998,59.506017,36.096713
49.453894,80.088150,138.940229,163.262331,92.511399,92.643341,29.164596,14.140180,138.029705,1.332134,78.738146,50.445897,161.393818,139.025160,159.432495,138.604732,81.011458,136.994742,-0.000685,-1.167745,32.000000,-235.867524,138.622565,-0.515524,24.339173,0.687098,442402.368570,0.974595,40.154703,18.110862,2.799677,0.046685,0.037991,188.173799,32.000000,204.003501,187.788813,192.394128,171.529215,32.000000,166.285240,66.078521,62.046351,94.576286,59.548000,51.248397,68.192414,76.745088,27.873584,21.976311,59.509754,36.241027
49.911896,80.085945,138.942605,163.259813,92.488077,92.657439,29.143646,14.132474,138.097017,1.332327,78.956210,50.827716,161.405641,139.072754,159.370914,138.535420,80.986390,136.935779,-0.000685,-1.167163,32.000000,-235.874902,138.776223,-0.515928,24.402430,0.691343,442667.276358,0.979658,40.395915,18.073289,2.811527,0.063626,0.041741,188.014386,32.000000,204.098870,188.259585,190.987531,170.937538,32.000000,166.593759,66.058291,62.017644,94.579427,59.548000,51.231453,68.192414,76.602694,27.873584,21.970723,59.512606,36.084167
50.112331,80.134743,138.964885,163.263450,92.558685,92.668072,29.138149,14.135328,138.143345,1.332321,78.774741,50.866144,161.374738,139.214755,159.363660,138.699786,81.018722,137.045719,-0.000686,-1.165402,32.000000,-235.869917,138.836672,-0.516317,24.372323,0.691583,442743.478718,0.978783,40.386670,18.099893,2.809490,0.051291,0.034469,187.416004,32.000000,204.699568,188.310259,188.717783,171.059399,32.000000,167.053611,66.053179,62.032196,94.590698,59.548000,51.256260,68.192414,76.415220,27.873584,22.073037,59.512281,36.234570
50.070338,79.992759,139.096654,163.249739,92.599145,92.682044,29.147502,14.133330,138.148211,1.332179,78.499845,50.549667,161.348737,139.224828,159.369607,138.722887,81.041246,137.025764,-0.000686,-1.164210,32.000000,-235.874702,138.848380,-0.516471,24.379849,0.682949,442624.314363,0.969909,39.909483,18.096593,2.783757,0.057319,0.047759,187.042455,32.000000,204.958968,188.023473,187.141027,171.450905,32.000000,166.558008,66.086025,62.050540,94.603200,59.548000,51.295829,68.192414,76.664823,27.873584,22.073969,59.500932,36.080352
49.303161,79.992759,138.981509,163.249739,92.551134,92.698583,29.149132,14.138182,138.118905,1.332068,78.535140,50.457381,161.335034,139.097548,159.443989,138.670696,80.999280,137.071916,-0.000686,-1.164210,32.000000,-235.864768,138.761700,-0.516392,24.339697,0.681039,442579.018919,0.966117,39.751467,18.117145,2.773068,0.050923,0.049723,186.972249,32.000000,205.005692,187.480284,187.474420,171.835020,32.000000,165.787790,66.080407,62.036098,94.574779,59.548000,51.263899,68.192414,76.811085,27.873584,21.778282,59.515222,35.971035
49.796583,79.935415,139.124115,163.224555,92.503210,92.711301,29.189891,14.140751,138.018998,1.332270,78.783197,50.680703,161.365524,139.144161,159.436895,138.640669,81.010014,137.047877,-0.000685,-1.164202,32.000000,-235.866789,138.718584,-0.516018,24.394903,0.681963,442455.953304,0.966497,39.652758,18.085025,2.778025,0.056914,0.042671,187.428369,32.000000,204.726344,187.203427,189.677662,172.039081,32.000000,165.915241,66.082976,62.068839,94.564378,59.548000,51.243533,68.192414,76.494763,27.873584,21.658567,59.497126,36.251518
50.268347,80.090632,138.976585,163.239945,92.409078,92.715450,29.117682,14.143462,138.035439,1.332257,78.826271,50.687637,161.371575,139.189122,159.418483,138.551461,80.972185,137.063321,-0.000686,-1.163022,32.000000,-235.866045,138.731085,-0.516517,24.353046,0.694322,442989.771102,0.982900,40.448337,18.149185,2.818917,0.054889,0.038832,187.878223,32.000000,204.228086,187.283109,191.393302,172.110243,32.000000,165.762743,66.067595,62.026574,94.546081,59.548000,51.259432,68.192414,76.338358,27.873584,21.981667,59.500480,36.101335
50.203694,80.098351,139.025841,163.246941,92.439905,92.710576,29.147266,14.132474,138.098978,1.332055,78.679935,50.406028,161.379364,139.138005,159.401060,138.594418,80.939485,137.021643,-0.000686,-1.161856,32.000000,-235.878180,138.772797,-0.516696,24.341979,0.685923,442717.276717,0.971010,39.878225,18.126892,2.793849,0.053138,0.041044,188.155949,32.000000,203.936003,187.797626,192.411659,171.504679,32.000000,166.116970,66.100834,62.029814,94.548968,59.548000,51.282193,68.192414,76.747205,27.873584,21.982293,59.511839,35.973676
49.482624,80.098351,138.959308,163.246941,92.489260,92.700118,29.134848,14.135899,138.053371,1.332356,78.887842,50.465656,161.392078,139.045511,159.362213,138.644944,80.982833,136.948998,-0.000684,-1.161827,32.000000,-235.874428,138.757458,-0.516785,24.338150,0.679560,442757.582209,0.963937,39.546809,18.172148,2.764694,0.057066,0.041517,188.182628,32.000000,204.030313,188.002130,191.460185,171.135232,32.000000,167.126002,66.086178,62.034356,94.556567,59.548000,51.259340,68.192414,76.716103,27.873584,21.999047,59.510078,36.100308
49.501665,80.087323,138.931467,163.239945,92.481057,92.698868,29.138656,14.134615,137.995374,1.332495,79.106125,50.606343,161.391466,139.060539,159.353691,138.618072,80.989559,136.982974,-0.000683,-1.162411,32.000000,-235.874401,138.594484,-0.516264,24.384229,0.681064,442832.579192,0.964269,39.621012,18.184805,2.769235,0.051788,0.041378,187.523679,32.000000,204.591829,188.236435,189.257038,170.888319,32.000000,166.877008,66.088417,62.046241,94.561173,59.548000,51.260787,68.192414,76.679073,27.873584,21.976714,59.507492,36.250198
50.110625,80.171963,138.921113,163.259813,92.467651,92.702722,29.140609,14.139752,138.018163,1.332647,79.065296,50.687988,161.292937,139.149850,159.350956,138.601533,80.995637,136.981582,-0.000682,-1.163012,32.000000,-235.867952,138.729006,-0.515880,24.347224,0.691710,443061.845778,0.979792,40.366975,18.106511,2.808245,0.057157,0.040257,187.193001,32.000000,204.872483,188.255055,187.517204,171.055775,32.000000,166.841070,66.110818,62.045712,94.540541,59.548000,51.249941,68.192414,76.418418,27.873584,22.153749,59.503017,36.025987
50.162095,80.139982,139.035949,163.277722,92.422880,92.710369,29.183004,14.135328,138.006384,1.332840,78.763709,50.539969,161.302072,139.050486,159.390240,138.502745,80.932285,137.046535,-0.000681,-1.163003,32.000000,-235.874671,138.762109,-0.515692,24.297001,0.689943,443021.901809,0.979217,40.336143,18.116131,2.806602,0.047792,0.036536,187.143259,32.000000,205.046358,187.477989,186.796451,171.836038,32.000000,166.244026,66.081769,62.029926,94.525746,59.548000,51.263059,68.192414,76.774995,27.873584,22.154938,59.509134,35.949025
49.429831,80.139982,139.018703,163.277722,92.406918,92.708010,29.149296,14.137754,138.038066,1.332859,78.831164,50.570984,161.333038,139.006748,159.447638,138.585682,80.979557,136.955587,-0.000682,-1.163000,32.000000,-235.870933,138.618834,-0.515488,24.375181,0.681874,442829.939096,0.966520,39.790443,18.109384,2.772289,0.055791,0.033459,187.361160,32.000000,204.931457,187.166593,188.777356,172.033698,32.000000,165.814431,66.101955,62.061101,94.530755,59.548000,51.276515,68.192414,76.754884,27.873584,22.089315,59.516274,36.244035
49.639931,80.115720,139.044404,163.270726,92.405600,92.701629,29.179176,14.136898,138.104873,1.333069,78.799380,50.729317,161.365703,139.055482,159.432932,138.605687,80.943947,136.953099,-0.000683,-1.162986,32.000000,-235.869823,138.751605,-0.515442,24.376230,0.683073,442914.805196,0.964048,39.705455,18.203975,2.771733,0.067378,0.046478,187.862488,32.000000,204.235685,187.231075,190.875738,172.105428,32.000000,165.637792,66.122776,62.042648,94.555782,59.548000,51.282126,68.192414,76.418992,27.873584,22.039654,59.505082,36.274922
49.635044,80.097524,139.008509,163.270166,92.442562,92.704073,29.156546,14.131618,138.082595,1.333092,78.626120,50.458614,161.408707,139.136822,159.474907,138.519407,80.915341,137.006585,-0.000684,-1.164145,32.000000,-235.880348,138.784014,-0.515713,24.329181,0.691886,443181.772108,0.980619,40.463549,18.112957,2.812445,0.056679,0.039643,188.143881,32.000000,204.037951,187.348838,192.349039,171.886856,32.000000,166.078958,66.127558,62.019387,94.569154,59.548000,51.276753,68.192414,76.653209,27.873584,22.002525,59.512380,35.959589
49.889764,80.047623,139.054828,163.261492,92.442899,92.716590,29.136099,14.134044,137.979767,1.333429,78.823031,50.789164,161.391208,139.114779,159.418958,138.557199,80.914048,137.039864,-0.000685,-1.164125,32.000000,-235.873988,138.761314,-0.515612,24.396267,0.688683,443080.167858,0.975007,40.220900,18.147370,2.801060,0.053643,0.038818,188.349283,32.000000,204.105045,187.917140,192.185147,171.283728,32.000000,166.414716,66.117729,62.047629,94.602160,59.548000,51.278951,68.192414,76.675773,27.873584,22.003199,59.516628,36.032003
49.785856,80.047623,139.068150,163.261492,92.431406,92.719200,29.190007,14.141464,138.216000,1.333520,78.758085,51.049662,161.400857,139.207352,159.336368,138.710160,80.934419,137.032266,-0.000685,-1.164125,32.000000,-235.864928,138.892572,-0.515714,24.425404,0.689898,443123.471555,0.975851,40.207777,18.201705,2.800612,0.062895,0.040863,187.895365,32.000000,204.400085,188.314692,189.900712,170.878894,32.000000,166.941544,66.150946,62.044146,94.624637,59.548000,51.292861,68.192414,76.713458,27.873584,21.899625,59.512822,36.187028
49.918671,80.075468,139.227914,163.270726,92.449075,92.724289,29.129574,14.134757,138.289541,1.333470,78.189681,50.825776,161.396131,139.283839,159.389248,138.871483,80.965395,137.211817,-0.000684,-1.164120,32.000000,-235.871963,138.927960,-0.515098,24.419031,0.684377,442999.823346,0.971155,39.894037,18.219004,2.787242,0.048655,0.039347,187.321360,32.000000,204.932938,188.224137,187.942823,171.034401,32.000000,167.157426,66.130278,62.055213,94.619246,59.548000,51.289457,68.192414,76.574283,27.873584,21.958062,59.511760,36.065165
49.709713,79.787647,139.342352,163.220637,92.409226,92.734488,29.150256,14.131903,138.238309,1.333285,77.972559,50.556687,161.343537,139.299255,159.430295,138.867977,80.986282,137.194271,-0.000682,-1.164136,32.000000,-235.876620,138.968995,-0.514686,24.395061,0.685214,443027.896585,0.971579,40.001540,18.194979,2.793327,0.060375,0.036485,187.075375,32.000000,205.233456,187.691541,186.455974,171.603820,32.000000,166.211766,66.163209,62.065267,94.654733,59.548000,51.370958,68.192414,76.728298,27.873584,21.358624,59.506626,36.079692
49.464870,79.664417,139.102310,163.176705,92.413740,92.729608,29.142041,14.141322,138.107335,1.333330,78.142730,50.378327,161.336419,139.219280,159.452156,138.662753,81.012471,137.115866,-0.000683,-1.164127,32.000000,-235.870480,138.858329,-0.514539,24.357557,0.684246,442968.187923,0.970910,39.892006,18.250311,2.789095,0.053251,0.033311,187.175077,32.000000,205.100653,187.407445,188.148302,171.932191,32.000000,165.735883,66.177822,62.060682,94.653099,59.548000,51.326209,68.192414,76.770770,27.873584,21.357156,59.512301,36.231195
49.565493,79.664417,139.012637,163.176705,92.431675,92.709302,29.133433,14.141893,138.075872,1.333579,78.322530,50.454107,161.320659,139.111209,159.480416,138.609052,80.955803,137.084768,-0.000683,-1.165260,32.000000,-235.865156,138.700799,-0.514682,24.309564,0.688215,442737.249069,0.974064,39.820449,18.220993,2.803121,0.056742,0.044382,187.733499,32.000000,204.555192,187.075729,190.308658,172.165392,32.000000,165.790172,66.161169,62.046042,94.627948,59.548000,51.284321,68.192414,76.799413,27.873584,21.098248,59.506351,35.996200
49.420951,79.791782,138.939553,163.185100,92.426059,92.693113,29.143588,14.136184,138.011980,1.333605,78.520885,50.541638,161.344624,139.054442,159.446824,138.523485,80.978005,136.970178,-0.000684,-1.167603,32.000000,-235.870700,138.724133,-0.514809,24.272873,0.691581,442640.522910,0.979214,39.951514,18.157123,2.812143,0.054436,0.037821,188.002856,32.000000,204.160658,187.287952,191.672340,172.060864,32.000000,165.743740,66.156496,62.018725,94.613112,59.548000,51.277537,68.192414,76.888674,27.873584,21.361712,59.498100,36.241687
49.667007,79.931004,138.959912,163.220637,92.444085,92.688363,29.154991,14.134044,137.913575,1.333825,78.817515,50.599274,161.362597,139.125382,159.375591,138.582298,80.954790,136.942899,-0.000684,-1.169944,32.000000,-235.872513,138.650529,-0.514511,24.316671,0.690825,442592.975296,0.977138,39.846889,18.198842,2.804625,0.048570,0.036619,188.087955,32.000000,203.988508,187.918682,192.406340,171.299436,32.000000,166.567334,66.172686,62.043792,94.653566,59.548000,51.274384,68.192414,76.776460,27.873584,21.650479,59.503942,36.256874
49.489752,80.041557,138.909159,163.255895,92.526376,92.695787,29.139259,14.141322,138.042287,1.333487,78.746646,50.598918,161.335173,139.100851,159.337557,138.606689,80.940541,136.966991,-0.000684,-1.172859,32.000000,-235.863923,138.676407,-0.513674,24.287403,0.693827,442700.119908,0.980019,40.124595,18.121529,2.811349,0.062639,0.045478,187.958723,32.000000,204.339089,188.100435,190.803204,171.098521,32.000000,166.984146,66.160599,62.037929,94.672201,59.548000,51.271232,68.192414,76.644413,27.873584,21.650002,59.515409,35.958342
50.126682,80.041557,138.987663,163.255895,92.496228,92.702357,29.148116,14.140894,137.973542,1.333621,78.768817,50.515646,161.359850,139.030767,159.302790,138.573176,80.998439,137.073322,-0.000683,-1.174584,32.000000,-235.866155,138.727048,-0.513787,24.278774,0.689128,442762.849163,0.974665,40.008092,18.131619,2.797831,0.050014,0.041214,187.321978,32.000000,204.802150,188.380320,188.399728,171.018571,32.000000,166.669526,66.163802,62.047850,94.696140,59.548000,51.279090,68.192414,76.609578,27.873584,21.880481,59.509085,35.951519
49.280744,79.995516,138.786512,163.267368,92.426850,92.689696,29.170805,14.134615,137.800067,1.333326,78.987882,50.450890,161.286747,138.961032,159.386930,138.366270,80.978889,136.893355,-0.000684,-1.174579,32.000000,-235.874073,138.636905,-0.512839,24.268310,0.692662,443044.296727,0.979311,40.302767,18.157460,2.806827,0.062267,0.042259,187.055924,32.000000,205.239909,187.356902,187.520000,171.812096,32.000000,166.246506,66.168146,62.045932,94.699472,59.548000,51.227786,68.192414,76.933450,27.873584,21.784680,59.493507,36.202949
50.326093,80.052034,138.887808,163.280520,92.447834,92.679550,29.154602,14.137183,137.985522,1.332919,78.713226,50.976507,161.325464,139.046143,159.403142,138.589349,81.009777,136.989950,-0.000683,-1.174604,32.000000,-235.872324,138.712569,-0.512684,24.309747,0.683647,442659.443138,0.965626,39.643495,18.150701,2.772728,0.068022,0.041353,187.397736,32.000000,204.739732,187.266517,189.546386,171.994122,32.000000,165.529904,66.166917,62.045116,94.697223,59.548000,51.241837,68.192414,76.721697,27.873584,21.902589,59.514711,36.075216
49.991001,80.159281,139.042954,163.307383,92.500563,92.678207,29.142280,14.139752,138.099718,1.332830,78.103187,50.914426,161.357832,139.140062,159.395670,138.643093,80.932651,137.072670,-0.000683,-1.174610,32.000000,-235.871722,138.849907,-0.512679,24.330099,0.695695,442995.564951,0.982565,40.474483,18.083679,2.816242,0.054537,0.046668,187.920161,32.000000,204.279552,187.258028,191.304406,172.052820,32.000000,165.758843,66.193660,62.033872,94.687821,59.548000,51.295045,68.192414,76.660407,27.873584,22.126504,59.501296,36.258488
49.639275,79.859325,139.180507,163.270166,92.576363,92.695986,29.133084,14.136898,138.110429,1.332846,78.074532,50.547874,161.401412,139.213225,159.441989,138.743078,80.942804,137.118625,-0.000683,-1.174618,32.000000,-235.873920,138.772815,-0.512938,24.304869,0.679144,442444.208374,0.961057,39.448887,18.099269,2.759757,0.051277,0.055365,188.125953,32.000000,204.261712,187.538267,192.412101,171.598885,32.000000,166.276737,66.176571,62.028427,94.712333,59.548000,51.359621,68.192414,76.712951,27.873584,22.127605,59.517376,36.153206
49.967467,79.859325,139.077531,163.270166,92.557115,92.708695,29.147874,14.138182,138.101908,1.333117,78.370158,50.535839,161.376656,139.176827,159.413032,138.719264,80.946275,137.198428,-0.000683,-1.174654,32.000000,-235.870013,138.819947,-0.512821,24.295480,0.684551,442868.776940,0.968682,39.901120,18.216176,2.781360,0.063744,0.041921,188.096457,32.000000,204.098147,188.139453,191.357898,170.981464,32.000000,166.444962,66.183700,62.038523,94.699621,59.548000,51.308623,68.192414,76.665615,27.873584,21.502070,59.508928,36.076023
49.746306,79.703012,139.069177,163.215601,92.549698,92.709450,29.154306,14.140894,137.992501,1.333106,78.653146,50.610185,161.354966,139.153112,159.350242,138.597134,80.944119,136.999864,-0.000683,-1.174644,32.000000,-235.868286,138.707795,-0.513370,24.272795,0.690886,442750.112498,0.975899,39.965186,18.228116,2.803838,0.058542,0.049528,187.486316,32.000000,204.622217,188.239808,189.215036,170.988165,32.000000,166.842329,66.177141,62.053715,94.680563,59.548000,51.284744,68.192414,76.890303,27.873584,21.174905,59.501758,36.231195
49.755161,79.844989,138.978872,163.218679,92.615665,92.700103,29.156963,14.136898,138.115986,1.333017,78.591515,50.774312,161.363428,139.174564,159.384710,138.654418,80.998137,137.074060,-0.000683,-1.174662,32.000000,-235.865233,138.762863,-0.513416,24.293356,0.685752,442642.852119,0.968604,39.625459,18.262998,2.783362,0.050596,0.049442,187.080122,32.000000,205.134178,188.214576,187.559889,171.106944,32.000000,166.725380,66.190281,62.044300,94.701892,59.548000,51.283690,68.192414,76.752426,27.873584,21.468800,59.508957,36.183507
49.546487,79.913911,139.039587,163.239106,92.643105,92.698947,29.142750,14.141179,138.104251,1.332864,78.517578,50.618917,161.316587,139.265303,159.409307,138.716882,80.995982,137.181346,-0.000684,-1.174686,32.000000,-235.870787,138.756375,-0.513910,24.274395,0.689450,442569.471752,0.972691,39.697892,18.169694,2.795568,0.073788,0.047113,187.047028,32.000000,205.221914,187.643171,187.235242,171.523458,32.000000,166.026632,66.205003,62.052811,94.703399,59.548000,51.320680,68.192414,76.736955,27.873584,21.467728,59.512970,36.038019
49.727880,79.913911,139.040414,163.239106,92.662166,92.698942,29.154350,14.135613,138.166839,1.332814,78.517578,50.698144,161.316587,139.298398,159.409307,138.663727,80.995982,137.114729,-0.000684,-1.174690,32.000000,-235.873238,138.837937,-0.513703,24.284492,0.688472,442596.891078,0.972652,39.830694,18.151358,2.793255,0.062057,0.084269,187.047028,32.000000,205.221914,187.643171,187.235242,171.523458,32.000000,166.026632,66.205003,62.052811,94.703399,59.548000,51.300066,68.192414,76.836001,27.873584,21.610840,59.510531,35.968467
50.044973,79.888272,139.292960,163.236587,92.715446,92.702755,29.142906,14.137469,138.232107,1.332803,78.107117,50.827350,161.376458,139.350986,159.447855,138.893100,80.989429,137.180084,-0.000684,-1.174695,32.000000,-235.871055,138.900813,-0.513119,24.293120,0.692606,442783.081520,0.977712,40.116133,18.205083,2.806245,0.055149,0.049724,187.860676,32.000000,204.522524,187.265070,190.970995,172.257034,32.000000,165.610378,66.217243,62.042912,94.708237,59.548000,51.350676,68.192414,76.661755,27.873584,21.556543,59.519333,36.228921
49.684860,79.863460,139.108813,163.240785,92.681553,92.716740,29.125994,14.135899,138.211906,1.333194,78.092361,50.691120,161.400442,139.381878,159.505784,138.766689,80.996327,137.326411,-0.000684,-1.174715,32.000000,-235.871805,138.963365,-0.512807,24.277751,0.689554,442692.348426,0.973467,39.927884,18.173065,2.796025,0.052666,0.036556,188.121442,32.000000,204.092998,187.719890,192.491133,171.782887,32.000000,165.969914,66.222179,62.033211,94.735190,59.548000,51.323758,68.192414,76.775357,27.873584,21.504050,59.520788,36.134791
49.337619,79.717072,139.264260,163.202729,92.698107,92.720540,29.140912,14.131760,138.166091,1.333112,78.362922,50.631265,161.384072,139.315262,159.429880,138.789605,80.997167,137.118221,-0.000685,-1.174726,32.000000,-235.876271,138.879115,-0.512488,24.248011,0.685713,442534.636974,0.967151,39.574427,18.211029,2.783356,0.061697,0.077238,188.210464,32.000000,204.051119,188.017746,192.152170,171.082613,32.000000,166.526368,66.216937,62.040091,94.698517,59.548000,51.337646,68.192414,76.662987,27.873584,21.503106,59.508102,36.246896
50.281387,79.717072,139.049600,163.202729,92.794927,92.716774,29.148137,14.134472,138.216526,1.333007,78.494692,50.701551,161.365465,139.262674,159.372065,138.702515,80.973414,137.085836,-0.000685,-1.174729,32.000000,-235.876182,138.851479,-0.512181,24.276702,0.690781,442740.045092,0.975395,39.922031,18.274418,2.799823,0.068213,0.038746,187.706384,32.000000,204.703936,188.212513,189.996516,170.977173,32.000000,166.689633,66.217968,62.029397,94.675936,59.548000,51.313627,68.192414,76.552848,27.873584,21.196342,59.505269,36.259002
