OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 20, 2019
3:58:27 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.932085,80.177477,139.034269,163.095838,92.211923,92.940005,29.150052,14.131190,138.165683,1.343051,78.765135,50.972950,161.225265,139.248136,159.311370,138.575369,81.084427,136.980365,-0.000662,-2.042361,32.000000,-235.878645,138.817523,-0.586242,24.337153,0.694514,443931.010677,0.980916,40.222012,18.004112,2.806877,0.050118,0.050329,187.829157,32.000000,203.867571,187.814288,192.110069,170.798067,32.000000,166.270480,67.246373,62.177606,94.887242,59.548000,51.452249,68.192414,76.861905,27.873584,22.774226,59.537626,36.273088
49.568777,80.038525,139.116558,163.080727,92.150880,92.938510,29.204471,14.135899,138.207983,1.342782,78.682091,50.612662,161.295208,139.343543,159.238741,138.658797,81.088263,137.047922,-0.000663,-2.042352,32.000000,-235.873772,138.840180,-0.586425,24.305630,0.687205,443770.249990,0.972405,39.864351,18.010963,2.783118,0.059756,0.045255,187.415203,32.000000,204.109683,188.221479,190.013877,170.361090,32.000000,166.487567,67.262674,62.183954,94.901904,59.548000,51.504324,68.192414,76.915357,27.873584,22.775453,59.528764,36.274922
49.564264,80.038525,138.977074,163.080727,92.129983,92.941080,29.156856,14.123912,138.122613,1.342855,78.846884,50.670523,161.192437,139.182295,159.289011,138.564995,81.101820,137.027773,-0.000663,-2.042366,32.000000,-235.883628,138.771250,-0.586402,24.287350,0.687176,443902.142364,0.972443,39.980155,18.020009,2.784468,0.056715,0.045838,186.801878,32.000000,204.779802,188.097969,187.826514,170.564735,32.000000,167.017878,67.274527,62.197555,94.899528,59.548000,51.444343,68.192414,76.997001,27.873584,22.486396,59.515468,36.412119
49.661372,79.928799,139.184845,163.054705,92.115326,92.942380,29.144884,14.130048,138.159312,1.342842,78.731589,50.715157,161.086809,139.214695,159.276919,138.576509,81.135096,137.088431,-0.000662,-2.042341,32.000000,-235.879951,138.763192,-0.586953,24.288635,0.693763,443902.165089,0.977986,40.217586,18.048664,2.806536,0.056568,0.056025,186.683881,32.000000,204.941712,187.587165,186.626239,171.001020,32.000000,166.152365,67.251171,62.171544,94.878671,59.548000,51.448577,68.192414,76.923971,27.873584,22.257687,59.518615,36.347850
49.494980,79.985040,139.086564,163.071494,92.080460,92.943642,29.147987,14.135043,138.120996,1.342875,78.644378,50.601898,161.148514,139.228662,159.281141,138.489910,81.112641,136.891661,-0.000663,-2.043512,32.000000,-235.869711,138.710591,-0.587743,24.278407,0.693688,443892.755971,0.979707,40.222275,18.025418,2.803977,0.059650,0.069475,186.741889,32.000000,204.891740,187.200652,188.219668,171.603314,32.000000,165.551356,67.267494,62.172050,94.874301,59.548000,51.470603,68.192414,77.036589,27.873584,22.374429,59.522136,36.142714
49.509841,79.974564,139.002619,163.064778,92.070576,92.930954,29.153293,14.125481,137.994413,1.342880,78.673035,50.493249,161.193545,139.093167,159.283718,138.496647,81.084904,136.934826,-0.000664,-2.043490,32.000000,-235.881567,138.710493,-0.587179,24.233639,0.692995,443660.574592,0.977790,40.011733,18.021309,2.802678,0.081045,0.036326,187.423191,32.000000,204.142498,186.912046,190.617714,171.958111,32.000000,165.537451,67.259519,62.154812,94.849009,59.548000,51.469328,68.192414,77.029485,27.873584,22.374325,59.525519,36.405370
49.345759,79.974564,138.815741,163.064778,92.016236,92.920828,29.187449,14.129049,137.957939,1.343155,78.973047,50.458807,161.262046,139.022348,159.320745,138.349133,81.072921,136.898563,-0.000665,-2.043462,32.000000,-235.876032,138.635582,-0.587216,24.256797,0.695466,443854.501027,0.981389,40.240814,17.949111,2.810115,0.061136,0.048093,187.954783,32.000000,203.823900,187.307480,192.192200,171.663739,32.000000,165.509228,67.294618,62.153269,94.904539,59.548000,51.403774,68.192414,77.105526,27.873584,22.352336,59.513963,36.372501
49.574254,80.053964,138.971204,163.067856,92.009616,92.916626,29.150353,14.133901,137.942361,1.343125,79.218272,50.839702,161.239542,139.043513,159.276344,138.370609,81.053092,136.833874,-0.000665,-2.044049,32.000000,-235.871180,138.583817,-0.586744,24.260914,0.695997,443823.066674,0.980733,40.214881,17.997622,2.807576,0.064062,0.046201,187.971113,32.000000,203.712163,187.838704,192.277069,170.938287,32.000000,166.362334,67.280925,62.155407,94.924928,59.548000,51.423822,68.192414,77.027925,27.873584,22.517851,59.516196,36.419970
49.574292,80.212216,138.940006,163.094159,92.032189,92.919194,29.136397,14.127907,137.975919,1.343088,79.026133,50.841830,161.243537,139.092493,159.213308,138.362334,81.120920,136.836043,-0.000665,-2.045780,32.000000,-235.880616,138.704435,-0.586786,24.259682,0.696866,443877.150062,0.983001,40.385719,17.992154,2.813124,0.063421,0.039878,187.656988,32.000000,204.194444,188.109327,189.913246,170.670867,32.000000,166.614226,67.281188,62.182896,94.940101,59.548000,51.435695,68.192414,77.036329,27.873584,22.848098,59.524555,36.149244
49.496104,80.141360,139.040182,163.100035,92.068191,92.922995,29.136923,14.125053,137.969960,1.343056,78.771385,50.619198,161.216425,139.022105,159.228314,138.550165,81.088655,137.013243,-0.000664,-2.045776,32.000000,-235.883798,138.656712,-0.586593,24.220500,0.694097,443872.657044,0.979491,40.227335,17.980845,2.803294,0.058266,0.049862,186.995072,32.000000,204.806637,188.100671,187.635385,170.683292,32.000000,166.810979,67.283203,62.176966,94.931316,59.548000,51.459844,68.192414,76.768216,27.873584,22.849566,59.530082,36.168833
49.890696,80.141360,138.916657,163.100035,92.024287,92.929350,29.147526,14.129763,138.002453,1.343120,78.862726,50.500617,161.153379,139.129584,159.296186,138.460835,81.147212,136.946943,-0.000663,-2.045776,32.000000,-235.880236,138.656527,-0.586936,24.205236,0.694283,443956.515629,0.980361,40.385548,17.914061,2.802662,0.057870,0.050928,186.823460,32.000000,204.933361,187.568420,186.685235,171.121936,32.000000,166.179236,67.304521,62.179148,94.961550,59.548000,51.432299,68.192414,76.913994,27.873584,22.703010,59.520179,36.255040
49.554522,80.035768,139.032001,163.076250,92.007703,92.938372,29.171329,14.129905,137.932972,1.343186,78.796883,50.553877,161.173709,139.018148,159.304134,138.353412,81.080682,136.931088,-0.000664,-2.046936,32.000000,-235.877471,138.702354,-0.587438,24.228656,0.697006,443987.428737,0.981890,40.395964,18.031595,2.809114,0.061001,0.047622,186.876094,32.000000,204.930476,186.960645,188.277306,171.804331,32.000000,165.730731,67.296656,62.173748,94.900891,59.548000,51.442973,68.192414,76.964180,27.873584,22.483638,59.523267,36.333029
50.049749,80.073538,138.834167,163.071494,92.007791,92.937174,29.144586,14.128050,137.872116,1.343252,78.933459,50.489158,161.202720,139.049244,159.329446,138.324340,81.101955,136.879281,-0.000665,-2.046932,32.000000,-235.882112,138.563935,-0.587943,24.205945,0.690827,443717.182794,0.973204,39.986811,17.941144,2.784420,0.056347,0.041017,187.544004,32.000000,204.127550,187.012732,190.500618,171.959819,32.000000,165.357283,67.299241,62.165878,94.919415,59.548000,51.412759,68.192414,76.854389,27.873584,22.562617,59.523444,36.229508
50.324511,80.158454,139.018642,163.085484,92.007392,92.927009,29.156275,14.125767,138.012677,1.343255,78.979379,50.738978,161.216089,139.059359,159.346611,138.331509,81.054711,136.914706,-0.000664,-2.046930,32.000000,-235.884068,138.644536,-0.587891,24.223359,0.695756,443917.253272,0.979394,40.229639,18.000044,2.805637,0.056459,0.058462,188.024213,32.000000,203.651625,187.253212,192.300922,171.723613,32.000000,165.674233,67.307391,62.161513,94.943454,59.548000,51.422135,68.192414,77.073310,27.873584,22.563126,59.528499,36.347116
49.579772,80.158454,138.918299,163.085484,92.083555,92.924451,29.144372,14.129192,137.998123,1.343257,78.821266,50.679540,161.247729,139.104870,159.256304,138.398659,81.046199,136.924498,-0.000665,-2.046926,32.000000,-235.874906,138.670803,-0.588033,24.220920,0.687912,443673.048569,0.969876,39.754766,17.953839,2.773923,0.061331,0.049541,188.002679,32.000000,203.707662,187.758295,192.048823,170.984275,32.000000,166.587609,67.263353,62.138984,94.920562,59.548000,51.434101,68.192414,77.024241,27.873584,22.741031,59.527004,36.328847
49.584528,80.128678,138.922047,163.096957,92.034395,92.920139,29.134646,14.129620,137.865677,1.343251,78.991891,50.530525,161.263469,139.123732,159.237056,138.406258,81.100449,136.811637,-0.000664,-2.046921,32.000000,-235.879887,138.546905,-0.588364,24.289973,0.684231,443674.810991,0.963850,39.556931,18.018133,2.762444,0.057193,0.039864,187.590663,32.000000,204.147006,188.189023,189.552844,170.617092,32.000000,166.668276,67.274549,62.157788,94.923979,59.548000,51.424913,68.192414,77.003876,27.873584,22.679991,59.509872,36.227160
50.165392,80.122061,138.920455,163.097517,92.005807,92.899364,29.151521,14.132331,137.896663,1.343257,79.104125,50.631349,161.215535,138.998062,159.256422,138.413533,81.132517,136.889276,-0.000666,-2.046931,32.000000,-235.874553,138.658606,-0.588718,24.268205,0.695148,444046.423255,0.979904,40.326094,18.031355,2.801915,0.055084,0.034712,186.884376,32.000000,204.635425,188.293499,187.711047,170.615701,32.000000,166.954672,67.279719,62.199847,94.946680,59.548000,51.431344,68.192414,76.817008,27.873584,22.667088,59.523631,36.273602
50.209369,80.152113,138.942945,163.108709,92.023134,92.877740,29.207889,14.126052,137.873713,1.343245,78.940691,50.434368,161.147109,139.019515,159.282747,138.409046,81.084240,136.891648,-0.000667,-2.046910,32.000000,-235.881488,138.718569,-0.589039,24.244313,0.693027,443890.558286,0.980013,40.291377,17.922780,2.801722,0.052181,0.042497,186.799336,32.000000,204.854149,187.508475,186.511897,171.288457,32.000000,166.335711,67.262191,62.176767,94.930195,59.548000,51.413776,68.192414,77.067348,27.873584,22.667932,59.516609,36.238459
49.304758,80.152113,138.831070,163.108709,92.016173,92.866312,29.141677,14.128764,137.849621,1.343231,78.968975,50.450724,161.192318,139.054852,159.319020,138.256928,81.117152,136.846367,-0.000668,-2.048098,32.000000,-235.879104,138.636112,-0.589385,24.229627,0.684625,443439.875602,0.966946,39.684140,17.928087,2.769249,0.059970,0.075426,186.895552,32.000000,204.772119,187.066631,188.269638,171.767529,32.000000,165.585199,67.283970,62.189046,94.906963,59.548000,51.410509,68.192414,77.129920,27.873584,22.731557,59.531764,36.216669
49.479550,80.132814,138.812755,163.104792,91.990619,92.844718,29.196470,14.127907,137.841737,1.343126,79.053429,50.585016,161.279724,138.921700,159.318128,138.285571,81.101247,136.779725,-0.000668,-2.049179,32.000000,-235.880780,138.499181,-0.589509,24.248405,0.684641,443436.265488,0.964010,39.668936,17.977507,2.767271,0.064825,0.044635,187.555464,32.000000,204.032528,186.987358,190.681076,171.960487,32.000000,165.629651,67.268830,62.181771,94.917509,59.548000,51.383850,68.192414,76.920827,27.873584,22.692335,59.530771,36.271474
49.857101,80.222693,138.854928,163.130815,91.996740,92.815494,29.150432,14.131475,137.865734,1.342805,79.058600,50.893804,161.265111,139.049570,159.350932,138.348137,81.049520,136.744931,-0.000667,-2.049190,32.000000,-235.873606,138.646655,-0.589699,24.243867,0.698255,443772.432154,0.985275,40.606025,17.922798,2.815774,0.066808,0.047148,188.007847,32.000000,203.773104,187.274245,192.105104,171.814142,32.000000,166.043987,67.285109,62.183072,94.933909,59.548000,51.414113,68.192414,76.935124,27.873584,22.880605,59.521752,36.272868
49.998574,80.251366,139.085224,163.154879,92.015547,92.802748,29.159511,14.132474,138.026902,1.342894,78.781865,50.765502,161.286981,139.093797,159.308455,138.413512,81.051267,136.927454,-0.000669,-2.049184,32.000000,-235.879819,138.698723,-0.589321,24.251525,0.694740,443586.149298,0.979396,40.404636,17.906615,2.805457,0.055238,0.046618,188.039082,32.000000,203.688524,187.842201,192.042621,171.119024,32.000000,166.213333,67.278952,62.171433,94.930389,59.548000,51.406055,68.192414,76.949192,27.873584,22.882145,59.525332,36.410872
49.418631,80.251366,138.977814,163.154879,91.948116,92.800185,29.160448,14.135471,137.961418,1.342977,78.728851,50.563990,161.292122,139.147363,159.242804,138.418302,81.062324,136.920656,-0.000670,-2.049175,32.000000,-235.868791,138.595666,-0.588857,24.169281,0.689231,443457.486571,0.972815,40.102880,17.941584,2.785058,0.073806,0.047114,187.623607,32.000000,204.125938,188.178637,189.612337,170.854884,32.000000,166.858767,67.260504,62.204387,94.917489,59.548000,51.445588,68.192414,77.097006,27.873584,22.943587,59.519372,36.440879
49.734003,80.058099,138.949664,163.125218,91.877538,92.797650,29.136845,14.126623,137.920373,1.342936,78.941103,50.930698,161.222594,139.004915,159.308316,138.384030,81.089977,136.870182,-0.000670,-2.049184,32.000000,-235.884523,138.730561,-0.589281,24.261360,0.687950,443360.404452,0.969468,39.985390,18.027711,2.781784,0.085125,0.065628,187.110649,32.000000,204.730554,188.139543,187.562139,170.955125,32.000000,166.972476,67.257152,62.219861,94.919717,59.548000,51.419009,68.192414,77.028365,27.873584,22.542018,59.515468,36.252252
49.948925,80.073814,139.025669,163.112627,91.914329,92.787447,29.144112,14.133901,138.126391,1.342908,78.529858,50.973550,161.215436,139.178908,159.316205,138.560153,81.090214,136.934268,-0.000670,-2.049205,32.000000,-235.872164,138.758071,-0.589953,24.248903,0.698642,443615.921054,0.981723,40.586595,18.013381,2.812255,0.056155,0.045071,186.874362,32.000000,204.845134,187.638575,186.661924,171.272087,32.000000,166.012590,67.280026,62.233241,94.923578,59.548000,51.460011,68.192414,76.904862,27.873584,22.575177,59.532049,36.295025
50.049734,79.956919,139.182733,163.097517,92.008664,92.787456,29.158342,14.134329,138.087921,1.342823,78.055975,50.708718,161.191092,139.166449,159.333985,138.520815,81.056055,137.038354,-0.000669,-2.049231,32.000000,-235.875178,138.805489,-0.589989,24.192123,0.690653,443165.511038,0.975299,40.065727,17.961437,2.793856,0.055393,0.043263,186.993382,32.000000,204.916661,187.051101,188.411229,172.004686,32.000000,165.727626,67.268041,62.212808,94.902044,59.548000,51.452545,68.192414,77.005245,27.873584,22.575687,59.525706,36.442127
49.822697,79.956919,138.991933,163.097517,92.097082,92.787411,29.134999,14.135328,137.968140,1.342788,78.169321,50.541106,161.265605,139.193222,159.357076,138.559136,81.056356,137.010622,-0.000669,-2.049817,32.000000,-235.875162,138.787888,-0.590005,24.140458,0.688058,443029.778680,0.970446,39.859096,17.992042,2.783357,0.056278,0.061182,187.649048,32.000000,204.216548,186.963430,190.622513,172.141864,32.000000,165.613091,67.289403,62.213359,94.915242,59.548000,51.451598,68.192414,76.948837,27.873584,22.331994,59.525185,36.137946
49.523957,79.758148,138.968540,163.050228,92.188922,92.787373,29.152795,14.129763,137.963555,1.342496,78.491946,50.497368,161.236556,139.045410,159.387837,138.406564,81.039050,136.925395,-0.000669,-2.050989,32.000000,-235.877941,138.643474,-0.589446,24.131646,0.688704,442900.328768,0.967584,39.638164,18.076272,2.780889,0.065515,0.040856,187.954888,32.000000,203.749083,187.428737,192.063311,171.549830,32.000000,165.646866,67.306339,62.219090,94.931665,59.548000,51.456547,68.192414,77.121739,27.873584,21.916902,59.526257,36.266559
49.463340,79.863460,138.820911,163.047150,92.245052,92.782418,29.156176,14.131760,137.958689,1.342456,78.858186,50.796464,161.249726,138.983299,159.325720,138.397968,81.029221,136.891480,-0.000670,-2.051018,32.000000,-235.875616,138.606314,-0.589696,24.222546,0.692706,443011.958598,0.973136,39.872700,18.062633,2.789731,0.053529,0.040683,188.059656,32.000000,203.799070,187.881811,192.063101,171.197598,32.000000,166.477367,67.293040,62.220368,94.959480,59.548000,51.409203,68.192414,77.095554,27.873584,22.134751,59.527348,36.358781
49.693071,80.061132,139.143082,163.079049,92.332476,92.778611,29.143995,14.122342,138.182332,1.342459,78.511783,51.000164,161.253898,139.111560,159.239890,138.580701,81.004907,137.028325,-0.000669,-2.049983,32.000000,-235.887329,138.843102,-0.589595,24.218848,0.697091,442950.411564,0.978420,39.983788,18.038937,2.806087,0.060207,0.041909,187.680331,32.000000,204.240639,188.114812,189.656501,170.870425,32.000000,166.806346,67.277265,62.225857,94.929097,59.548000,51.446162,68.192414,76.693319,27.873584,22.133807,59.527722,36.218723
49.951589,80.061132,139.028365,163.079049,92.363902,92.777391,29.184419,14.135613,138.081851,1.342435,78.273377,50.674916,161.262441,139.267078,159.305700,138.644985,81.046120,136.906433,-0.000668,-2.049995,32.000000,-235.871435,138.772020,-0.589695,24.197946,0.694823,443100.801357,0.979801,40.152149,18.032445,2.806541,0.059790,0.044227,187.054884,32.000000,204.665172,188.366535,187.505626,170.697413,32.000000,166.771331,67.283816,62.265113,94.948299,59.548000,51.464315,68.192414,76.904320,27.873584,22.545817,59.527122,36.300087
49.905483,79.862633,139.008279,163.059461,92.397464,92.783704,29.147123,14.132617,138.119060,1.342409,78.433804,50.446618,161.188283,139.163921,159.349247,138.490255,81.055625,137.021296,-0.000669,-2.049403,32.000000,-235.872301,138.692176,-0.589761,24.199388,0.693311,443249.893791,0.975736,40.111189,18.122595,2.800050,0.059104,0.034558,186.807816,32.000000,204.858885,187.544436,186.698643,171.425815,32.000000,166.216468,67.311553,62.262446,94.968944,59.548000,51.496905,68.192414,77.020994,27.873584,22.132015,59.523749,36.263917
49.484682,79.814388,138.849870,163.027563,92.476320,92.782399,29.149662,14.126908,138.074127,1.342692,78.684961,50.579794,161.160082,139.097367,159.359395,138.460100,81.080089,136.950945,-0.000670,-2.050002,32.000000,-235.878009,138.725789,-0.590172,24.252443,0.689389,443042.223083,0.968915,39.843664,18.022743,2.783262,0.049816,0.035710,187.086764,32.000000,204.870486,187.139461,188.190400,171.986095,32.000000,165.651300,67.296545,62.246929,94.940620,59.548000,51.420049,68.192414,77.077871,27.873584,22.030499,59.536573,36.117036
50.541239,80.011782,139.162328,163.059182,92.529687,92.779811,29.186337,14.133473,138.049965,1.342613,78.501223,50.930238,161.203590,139.213226,159.310734,138.616605,81.031573,136.997830,-0.000670,-2.050103,32.000000,-235.877509,138.800554,-0.589551,24.288242,0.689648,442841.091296,0.970724,39.692799,18.068497,2.785431,0.056641,0.034708,187.590959,32.000000,204.008763,187.120513,190.729739,171.974312,32.000000,165.496871,67.299372,62.260661,94.946074,59.548000,51.454138,68.192414,77.043267,27.873584,22.029215,59.531656,36.376610
49.791880,80.011782,139.102527,163.059182,92.597190,92.781281,29.147504,14.134900,138.125429,1.342657,78.297345,50.684111,161.266870,139.241406,159.350436,138.515029,81.044786,137.060799,-0.000670,-2.050116,32.000000,-235.869690,138.793986,-0.589447,24.294825,0.693694,442942.174247,0.979446,40.080872,18.010192,2.805916,0.064939,0.047483,188.023760,32.000000,203.644601,187.460876,192.117940,171.803049,32.000000,165.834946,67.322025,62.234453,94.964321,59.548000,51.489828,68.192414,76.953033,27.873584,22.440307,59.528755,36.231195
49.449124,79.924112,139.009164,163.059182,92.666923,92.776223,29.184078,14.131903,138.055913,1.342953,78.556400,50.467671,161.243872,139.167449,159.327384,138.532894,81.048063,136.969815,-0.000669,-2.050124,32.000000,-235.876784,138.679389,-0.589080,24.305682,0.678522,442729.768401,0.956525,39.188064,18.081263,2.753441,0.055551,0.038914,187.980169,32.000000,203.776267,187.871865,191.929100,171.116034,32.000000,166.401038,67.324435,62.248604,94.981656,59.548000,51.500200,68.192414,76.902988,27.873584,22.257439,59.508908,36.409918
49.590911,79.881104,138.880473,163.038196,92.696957,92.771125,29.159969,14.125053,137.999215,1.342950,78.797841,50.500781,161.243180,139.219651,159.258900,138.399084,81.065672,136.958231,-0.000668,-2.050125,32.000000,-235.881503,138.643496,-0.589080,24.302692,0.689373,443085.224063,0.973435,39.959463,18.098334,2.793679,0.051846,0.043821,187.599119,32.000000,204.117793,188.308447,189.765016,170.767926,32.000000,166.566252,67.304104,62.235269,94.956663,59.548000,51.436832,68.192414,77.028440,27.873584,22.167265,59.525362,36.143008
50.114278,80.011507,139.018422,163.057783,92.695379,92.764791,29.133719,14.128621,138.074695,1.343249,78.670603,50.874868,161.143173,139.326804,159.235489,138.582253,81.071815,137.039501,-0.000670,-2.049556,32.000000,-235.879575,138.887723,-0.587811,24.367654,0.693647,443118.690911,0.979247,40.227595,18.051296,2.811155,0.053618,0.039837,187.037559,32.000000,204.678620,188.178026,187.807672,170.924997,32.000000,166.810678,67.312780,62.239809,94.969159,59.548000,51.462926,68.192414,76.968935,27.873584,22.166443,59.528509,36.144035
49.949853,80.011507,139.149225,163.057783,92.739265,92.768620,29.134300,14.131190,138.196246,1.343246,78.316439,50.867691,161.152903,139.266406,159.287801,138.636975,81.077872,137.063291,-0.000669,-2.049001,32.000000,-235.876186,138.748181,-0.587910,24.380033,0.690817,442940.897173,0.976871,40.037176,18.028114,2.800523,0.063494,0.061185,186.849375,32.000000,204.868590,187.596439,186.689804,171.493125,32.000000,166.044764,67.301080,62.251491,94.968672,59.548000,51.502236,68.192414,76.898365,27.873584,22.438044,59.517897,36.432882
49.444836,79.904814,139.099372,163.061980,92.796165,92.780030,29.170596,14.130762,138.116387,1.343390,78.321872,50.581697,161.157373,139.263857,159.351031,138.639644,81.103391,137.083758,-0.000667,-2.049020,32.000000,-235.877598,138.787726,-0.587844,24.366684,0.681896,442798.669526,0.966943,39.626223,18.061062,2.774028,0.054326,0.039718,186.952533,32.000000,204.770022,187.288860,188.458298,171.892573,32.000000,165.388794,67.312692,62.250191,94.963157,59.548000,51.526177,68.192414,76.854865,27.873584,22.215477,59.530318,36.410432
50.188905,79.828724,138.999501,163.041553,92.883618,92.786428,29.183384,14.134044,138.080445,1.343249,78.607216,50.734260,161.197281,139.199768,159.363161,138.514662,81.054855,136.930166,-0.000667,-2.049031,32.000000,-235.872513,138.846319,-0.588566,24.350607,0.684703,442887.700999,0.970410,39.795831,18.066446,2.785778,0.059853,0.042079,187.612526,32.000000,203.980414,187.014732,190.884470,172.055934,32.000000,165.649729,67.354822,62.241903,94.959720,59.548000,51.467028,68.192414,76.804626,27.873584,22.056211,59.525696,36.259442
49.964264,79.973185,139.028010,163.065897,92.897589,92.786361,29.151663,14.133045,138.162962,1.343245,78.712505,50.916003,161.236555,139.252927,159.367501,138.691147,81.054510,137.127994,-0.000666,-2.047293,32.000000,-235.875479,138.851357,-0.588183,24.396031,0.692420,443020.275922,0.979786,40.212760,18.050768,2.813223,0.050841,0.036835,188.035023,32.000000,203.770416,187.386247,192.204202,171.842989,32.000000,165.745672,67.334228,62.234585,94.999288,59.548000,51.488121,68.192414,76.985370,27.873584,22.055026,59.530151,36.332516
50.032650,79.973185,139.089888,163.065897,92.957420,92.786297,29.148582,14.126195,138.224920,1.343562,78.575789,50.742980,161.246265,139.341996,159.307563,138.657242,81.057292,137.018303,-0.000667,-2.046702,32.000000,-235.882492,138.904713,-0.588181,24.361019,0.681002,442672.898685,0.963540,39.366602,18.025428,2.769526,0.057725,0.041343,187.995384,32.000000,203.591649,188.001112,192.049836,170.913461,32.000000,166.136953,67.316679,62.237032,95.001623,59.548000,51.493266,68.192414,76.853332,27.873584,22.355636,59.529158,36.392090
49.656796,79.960779,139.025248,163.086324,92.931102,92.786305,29.194881,14.128193,138.112348,1.343889,78.730708,50.731495,161.279051,139.278580,159.251545,138.623222,81.069512,136.989285,-0.000668,-2.046703,32.000000,-235.883117,138.754321,-0.588540,24.391861,0.683508,442960.988827,0.969625,39.742628,18.120914,2.782549,0.051966,0.042750,187.505073,32.000000,204.191555,188.195766,189.805365,170.646290,32.000000,166.871387,67.312626,62.238398,94.993497,59.548000,51.514985,68.192414,76.979422,27.873584,22.329561,59.533770,36.287762
49.810974,79.931831,139.089978,163.075411,92.932583,92.786313,29.132273,14.128621,138.146934,1.344213,78.817118,51.106179,161.182409,139.243773,159.280466,138.617457,81.071518,137.089290,-0.000668,-2.045564,32.000000,-235.882197,138.833718,-0.588458,24.454856,0.683762,442920.833116,0.968292,39.672050,18.065391,2.779982,0.054387,0.043596,186.906025,32.000000,204.784552,188.184104,187.615518,170.900648,32.000000,166.679703,67.300883,62.233284,95.002728,59.548000,51.497787,68.192414,76.934120,27.873584,22.268949,59.523778,36.385634
50.009132,79.956919,139.277172,163.086044,93.025270,92.793732,29.147251,14.135328,138.372321,1.343929,77.946854,50.844540,161.174400,139.420947,159.295788,138.841577,81.040351,137.232140,-0.000667,-2.045578,32.000000,-235.872704,139.022836,-0.588425,24.383993,0.688253,443070.460289,0.974649,40.048460,18.039213,2.799722,0.068362,0.043009,186.665408,32.000000,204.753011,187.650544,186.798599,171.213905,32.000000,165.777162,67.288679,62.203836,94.980111,59.548000,51.528939,68.192414,76.840809,27.873584,22.268478,59.507649,36.395245
50.105873,79.956919,139.244189,163.086044,93.141677,92.816584,29.193706,14.137754,138.290577,1.343957,77.730016,50.731148,161.184901,139.417174,159.360544,138.747520,81.074278,137.270152,-0.000667,-2.045601,32.000000,-235.874375,138.953309,-0.588639,24.382577,0.684410,442956.455476,0.973404,39.859746,18.085300,2.792356,0.063225,0.043652,186.881360,32.000000,204.860430,187.136208,188.612660,171.945604,32.000000,165.672675,67.305308,62.207583,94.961909,59.548000,51.540104,68.192414,76.814999,27.873584,22.320417,59.535678,36.392384
50.144606,79.578130,139.195528,163.020847,93.016218,92.832371,29.191602,14.124625,138.238713,1.343996,77.920107,50.617795,161.205171,139.404698,159.354122,138.585755,81.024165,137.184381,-0.000668,-2.045575,32.000000,-235.885865,138.933001,-0.588190,24.375024,0.684410,442980.950139,0.968868,39.680048,18.185118,2.785035,0.058542,0.040392,187.472553,32.000000,204.079096,187.067650,190.857188,171.921432,32.000000,165.434676,67.296128,62.213424,94.971031,59.548000,51.560760,68.192414,77.027936,27.873584,21.529665,59.518133,36.409625
50.029935,79.553044,139.122647,162.990068,92.953134,92.838047,29.125543,14.127479,138.157397,1.343985,78.322328,50.599370,161.228526,139.306577,159.383179,138.564651,80.997783,137.154261,-0.000668,-2.045587,32.000000,-235.883011,138.795865,-0.588059,24.360809,0.682992,442982.331162,0.965542,39.580295,18.169451,2.778999,0.065237,0.043468,187.922370,32.000000,203.697624,187.504789,192.225160,171.509092,32.000000,165.730869,67.298276,62.197994,95.006335,59.548000,51.514451,68.192414,76.832815,27.873584,21.474456,59.527692,36.209039
50.233358,79.766419,139.210513,163.011333,92.987088,92.843701,29.142747,14.131618,138.253387,1.343982,78.487470,50.934231,161.212647,139.269444,159.316423,138.752466,81.041927,137.163296,-0.000667,-2.045594,32.000000,-235.877397,139.036094,-0.588590,24.403689,0.681847,442669.383483,0.964081,39.161609,18.178358,2.775882,0.055494,0.044442,187.868805,32.000000,203.796611,187.796148,191.891262,171.160450,32.000000,166.547351,67.294419,62.190345,95.000205,59.548000,51.510579,68.192414,76.953304,27.873584,21.471365,59.520867,36.349757
49.943125,79.766419,139.167241,163.011333,92.942388,92.859525,29.152390,14.134329,138.296304,1.343967,78.321770,50.805206,161.234221,139.389117,159.251803,138.741976,81.054148,137.144297,-0.000664,-2.045586,32.000000,-235.871736,138.972400,-0.588232,24.399257,0.683610,442769.636680,0.968667,39.254709,18.190266,2.780788,0.052443,0.041242,187.505617,32.000000,204.276806,188.215972,189.452092,170.639278,32.000000,166.447175,67.276695,62.198898,95.007800,59.548000,51.527284,68.192414,76.856719,27.873584,21.914035,59.525775,36.416008
49.417759,79.815767,139.206027,163.024764,92.946407,92.871032,29.192339,14.131190,138.182844,1.344198,78.516175,50.575628,161.177228,139.329373,159.263220,138.689291,81.063783,137.116998,-0.000664,-2.045579,32.000000,-235.875039,138.924392,-0.587753,24.348850,0.680196,442875.022175,0.964408,39.258568,18.150463,2.771276,0.053235,0.042008,186.954468,32.000000,204.773675,188.182585,187.619496,170.715553,32.000000,166.685629,67.287649,62.210338,95.026152,59.548000,51.553833,68.192414,76.916359,27.873584,22.015398,59.522441,36.286955
50.099008,79.800604,139.090335,163.001820,92.965242,92.882450,29.145501,14.134757,138.151273,1.344365,78.719959,50.677795,161.135657,139.191510,159.286710,138.634839,81.065271,137.074531,-0.000664,-2.045571,32.000000,-235.875405,138.853722,-0.587216,24.392202,0.684597,443072.409429,0.970323,39.557692,18.129111,2.786514,0.061612,0.039982,186.799952,32.000000,204.884264,187.395031,186.787891,171.323615,32.000000,165.950670,67.295296,62.212167,95.015927,59.548000,51.511760,68.192414,76.800781,27.873584,21.982518,59.528666,36.443374
50.150293,79.937897,139.177404,163.012453,92.984532,92.898894,29.156826,14.130476,138.163989,1.344481,78.566564,50.759931,161.153812,139.305495,159.282309,138.689230,81.069734,137.045111,-0.000665,-2.045571,32.000000,-235.880342,138.954189,-0.586913,24.417720,0.694379,443430.897734,0.980386,40.151903,18.106354,2.816923,0.062216,0.047784,186.949896,32.000000,204.902342,187.077612,188.676060,171.696834,32.000000,165.404051,67.298757,62.200573,94.992507,59.548000,51.532281,68.192414,76.947268,27.873584,21.981139,59.513511,36.436257
49.716131,79.937897,139.066646,163.012453,92.949079,92.915337,29.141870,14.135043,138.199609,1.344685,78.514288,50.578831,161.195145,139.291628,159.311309,138.621923,81.074993,137.123626,-0.000664,-2.045589,32.000000,-235.874300,138.910461,-0.586979,24.370277,0.682297,443125.698032,0.967602,39.431054,18.084451,2.776309,0.058005,0.035530,187.531601,32.000000,204.104010,187.132548,191.039857,171.736578,32.000000,165.499800,67.292930,62.194291,94.995668,59.548000,51.508992,68.192414,76.934173,27.873584,22.266578,59.519539,36.312633
49.317379,79.900954,139.105792,163.023925,93.000278,92.921753,29.140934,14.133616,138.038503,1.344823,78.731272,50.427474,161.228111,139.252682,159.325897,138.591649,81.052470,137.110772,-0.000662,-2.045582,32.000000,-235.878186,138.757622,-0.587476,24.327686,0.681594,443335.558322,0.966648,39.515520,18.065842,2.775206,0.055748,0.049285,187.865048,32.000000,203.828431,187.298883,192.140581,171.574284,32.000000,165.779216,67.317796,62.185804,95.053309,59.548000,51.519468,68.192414,77.017201,27.873584,22.189057,59.515851,36.337065
49.488346,79.949751,138.904860,163.032040,92.990875,92.917957,29.152222,14.132474,138.043409,1.345000,79.069132,50.458171,161.252889,139.208801,159.300268,138.526456,81.043310,137.012012,-0.000661,-2.046673,32.000000,-235.875886,138.681428,-0.587215,24.350398,0.689074,443621.551617,0.976463,39.964048,18.098331,2.797214,0.052885,0.041661,187.932689,32.000000,203.854867,188.001795,191.647161,170.791670,32.000000,166.271908,67.298210,62.195415,95.039860,59.548000,51.469133,68.192414,77.036203,27.873584,22.290089,59.529443,36.121878
49.906684,80.104417,139.126625,163.059182,93.053033,92.915492,29.141667,14.134900,138.056785,1.345064,79.133840,50.941249,161.186265,139.227703,159.197328,138.539802,81.043204,137.094426,-0.000662,-2.047143,32.000000,-235.873460,138.816502,-0.587526,24.380741,0.696570,443845.663630,0.985018,40.341701,18.114676,2.820624,0.070157,0.044888,187.315492,32.000000,204.230929,188.151476,189.666414,170.572586,32.000000,166.605282,67.291001,62.191932,95.008314,59.548000,51.481689,68.192414,76.963545,27.873584,22.289742,59.519717,36.265311
49.774088,80.104417,139.130061,163.059182,93.035241,92.912782,29.160573,14.132189,138.092155,1.345079,78.719748,50.817847,161.194512,139.315690,159.238739,138.636833,81.077344,136.993770,-0.000662,-2.047114,32.000000,-235.875679,138.815096,-0.587055,24.333534,0.692367,443816.257453,0.981034,40.212424,18.076348,2.806820,0.059031,0.036774,186.891807,32.000000,204.820811,188.102974,187.513456,170.821163,32.000000,166.533722,67.291396,62.190234,95.012897,59.548000,51.530539,68.192414,76.931425,27.873584,22.612505,59.520828,36.305663
49.569384,80.069127,139.140305,163.077090,93.023854,92.912793,29.141466,14.132474,138.060733,1.345112,78.841891,50.552384,161.173806,139.176013,159.315530,138.522871,81.112776,137.099672,-0.000663,-2.046840,32.000000,-235.878508,138.733639,-0.587122,24.312789,0.686468,443783.444303,0.972830,39.933342,18.116083,2.787735,0.058760,0.033824,186.846895,32.000000,204.904205,187.532938,186.588103,171.298412,32.000000,165.657461,67.319242,62.234166,95.039712,59.548000,51.525227,68.192414,77.003193,27.873584,22.539585,59.536849,36.105957
49.529268,79.990554,138.928181,163.057783,92.987100,92.912818,29.142981,14.132189,138.026943,1.345443,78.873311,50.555835,161.208592,139.163982,159.360940,138.561700,81.090686,136.915905,-0.000664,-2.045399,32.000000,-235.876991,138.810038,-0.587169,24.312763,0.689813,443775.140589,0.974974,40.070518,18.033539,2.795231,0.059543,0.046370,187.019624,32.000000,204.780498,187.098976,188.663712,171.739342,32.000000,165.644030,67.322397,62.218075,95.039735,59.548000,51.479501,68.192414,77.033668,27.873584,22.376278,59.519766,36.263184
49.646674,80.076571,139.056837,163.075131,92.985799,92.915302,29.156888,14.129905,138.038389,1.345470,78.911596,50.693573,161.206536,139.181111,159.310674,138.503352,81.078360,136.939087,-0.000664,-2.045377,32.000000,-235.879929,138.743470,-0.587752,24.301565,0.693527,443773.351341,0.979889,40.247558,18.049033,2.806981,0.065512,0.045208,187.671303,32.000000,204.203707,186.971287,190.894521,171.873149,32.000000,165.599030,67.291396,62.211594,95.009462,59.548000,51.505990,68.192414,76.929463,27.873584,22.376213,59.524899,36.362450
49.753238,80.076571,138.964426,163.075131,92.864006,92.922849,29.157291,14.124911,138.016233,1.345488,78.849533,50.585430,161.236337,139.126689,159.328117,138.503084,81.047969,136.933276,-0.000665,-2.045372,32.000000,-235.882302,138.659017,-0.587366,24.285252,0.692961,443735.392716,0.980510,40.210673,17.982733,2.804971,0.061362,0.039504,187.954808,32.000000,203.772748,187.410239,192.218600,171.468918,32.000000,165.610395,67.304848,62.194974,95.024694,59.548000,51.493720,68.192414,76.950791,27.873584,22.555846,59.532807,36.113147
50.076420,80.088702,139.095508,163.091081,92.813632,92.922894,29.124119,14.125053,138.103978,1.345479,79.010754,51.298836,161.250476,139.192409,159.292577,138.573145,81.059609,137.009489,-0.000665,-2.045949,32.000000,-235.885765,138.749223,-0.587391,24.403400,0.692281,443814.316950,0.977765,40.174755,18.006217,2.800930,0.058788,0.038639,188.010278,32.000000,203.782859,187.965744,191.888312,170.744976,32.000000,166.575359,67.310106,62.211991,95.030508,59.548000,51.488396,68.192414,77.014510,27.873584,22.581689,59.521025,36.438605
50.391702,80.113790,139.163296,163.100874,92.927065,92.917809,29.144054,14.132474,138.301477,1.345492,78.286646,51.231698,161.262262,139.365566,159.234338,138.655372,81.087693,137.179987,-0.000665,-2.047703,32.000000,-235.881623,138.934976,-0.587184,24.378014,0.690718,443851.236817,0.975566,40.064269,18.033810,2.793073,0.059668,0.040925,187.587310,32.000000,204.413266,188.077549,189.344926,170.712290,32.000000,166.898761,67.309427,62.227222,95.028324,59.548000,51.544869,68.192414,76.710272,27.873584,22.634600,59.533318,36.444621
49.694813,79.801707,139.408324,163.057503,92.929756,92.943432,29.153052,14.137754,138.299729,1.345682,77.810971,50.832671,161.192811,139.387322,159.311982,138.797391,81.075624,137.354221,-0.000665,-2.048295,32.000000,-235.871917,138.956899,-0.586824,24.355931,0.683144,443685.786583,0.969885,39.742431,18.058835,2.777665,0.052051,0.033156,187.021904,32.000000,204.795503,188.132223,187.318047,170.596954,32.000000,166.523947,67.302832,62.234408,95.031358,59.548000,51.588879,68.192414,76.801254,27.873584,22.635387,59.525952,36.418869
50.150611,79.801707,139.283425,163.057503,92.932810,92.972667,29.159940,14.130762,138.245993,1.345548,77.900225,50.696703,161.190240,139.436608,159.381712,138.785998,81.071379,137.246346,-0.000664,-2.047620,32.000000,-235.876287,138.895248,-0.586795,24.369228,0.679446,443488.580253,0.962662,39.443304,18.112719,2.761631,0.064434,0.031440,186.942202,32.000000,204.969390,187.421044,186.717465,171.369375,32.000000,165.939437,67.305812,62.222748,94.999769,59.548000,51.580746,68.192414,76.786762,27.873584,21.984201,59.523896,36.400674
49.323941,79.505077,139.214442,162.976077,92.943468,92.982817,29.144582,14.132474,138.285623,1.345629,78.136245,50.538252,161.199278,139.435384,159.389263,138.784451,81.101790,137.219165,-0.000664,-2.047626,32.000000,-235.876541,139.032056,-0.587164,24.351263,0.683761,443523.186995,0.966986,39.379003,18.160914,2.777303,0.055256,0.036805,187.174384,32.000000,204.957429,186.926438,188.626527,171.901301,32.000000,165.651301,67.297092,62.248735,94.970046,59.548000,51.564846,68.192414,77.092781,27.873584,21.364965,59.524919,36.229141
49.689312,79.848022,139.156405,162.994545,92.870915,92.975255,29.163533,14.129763,138.089729,1.345318,78.524665,50.570790,161.187511,139.317016,159.345460,138.594315,81.010878,137.105613,-0.000663,-2.047619,32.000000,-235.879089,138.772859,-0.587676,24.294195,0.683761,443523.186995,0.966986,39.379003,18.160914,2.777303,0.063926,0.039733,188.000390,32.000000,203.922967,187.305046,192.365651,171.421667,32.000000,165.917940,67.334008,62.210911,94.961984,59.548000,51.543999,68.192414,76.913094,27.873584,21.602017,59.527722,36.275803
49.649898,79.848022,139.067676,162.994545,92.819268,92.972772,29.150929,14.130048,138.105868,1.345316,78.783930,50.866387,161.207109,139.261839,159.275094,138.565264,81.030407,137.069496,-0.000663,-2.047603,32.000000,-235.881918,138.790276,-0.587524,24.317012,0.696085,443572.192082,0.984457,39.938980,18.117446,2.822452,0.051583,0.035458,188.118957,32.000000,203.966086,187.755241,191.629280,170.940968,32.000000,166.391201,67.316174,62.241549,94.952183,59.548000,51.531570,68.192414,76.973786,27.873584,22.073959,59.532069,36.341980
50.216356,79.952784,139.455108,163.018609,92.810189,92.979130,29.152486,14.129334,138.369106,1.345040,78.427472,51.034608,161.212883,139.381839,159.200658,138.877795,81.045583,137.236430,-0.000663,-2.047598,32.000000,-235.883123,139.011458,-0.587424,24.341927,0.692374,443925.077884,0.976725,39.901976,18.153787,2.800530,0.056327,0.038426,187.531668,32.000000,204.349615,188.205248,189.256251,170.476061,32.000000,166.547641,67.330481,62.257618,94.927212,59.548000,51.546894,68.192414,76.836283,27.873584,22.291524,59.520602,36.400527
50.006266,79.912533,139.328395,163.032599,92.799878,92.993095,29.158506,14.132331,138.375208,1.345008,78.073528,50.890762,161.192910,139.462484,159.248809,138.827498,81.034764,137.293623,-0.000664,-2.047584,32.000000,-235.875537,139.003197,-0.587408,24.334373,0.691869,443898.264130,0.977960,39.942859,18.116894,2.800966,0.068962,0.044439,187.010985,32.000000,204.848637,188.084707,187.319615,170.662968,32.000000,166.617137,67.323755,62.249595,94.917367,59.548000,51.602584,68.192414,76.830643,27.873584,22.207295,59.518989,36.419676
49.643851,79.632714,139.320933,162.981953,92.828580,93.003252,29.151954,14.129049,138.317991,1.344683,78.127507,50.579010,161.147424,139.346970,159.328632,138.730992,81.066404,137.175583,-0.000665,-2.047531,32.000000,-235.883244,139.016394,-0.587556,24.355276,0.684686,443748.974517,0.966283,39.462420,18.181948,2.777085,0.055194,0.033441,186.963049,32.000000,205.112351,187.373882,186.632861,171.385870,32.000000,165.755500,67.344962,62.249573,94.874337,59.548000,51.589550,68.192414,76.746530,27.873584,22.206691,59.514976,36.346382
50.175998,79.632714,139.182417,162.981953,92.799063,93.005803,29.142878,14.124054,138.251054,1.344724,78.363830,50.610077,161.136191,139.318812,159.335074,138.755007,81.079574,137.179240,-0.000666,-2.047466,32.000000,-235.887420,138.953804,-0.587262,24.336576,0.687494,443890.541704,0.970531,39.638619,18.220237,2.786219,0.048949,0.043892,187.256407,32.000000,204.924569,187.140163,188.623199,171.671022,32.000000,165.396046,67.343757,62.269300,94.874804,59.548000,51.573112,68.192414,76.751058,27.873584,21.621517,59.512626,36.268539
50.249481,79.699153,139.167705,162.970201,92.797524,93.015982,29.181299,14.127907,138.211596,1.344752,78.435419,50.449056,161.159547,139.185965,159.291823,138.728221,81.042093,137.118449,-0.000665,-2.047453,32.000000,-235.881272,138.813751,-0.587569,24.342320,0.691964,443724.731173,0.977865,39.733826,18.131890,2.806409,0.055672,0.039093,187.870786,32.000000,204.188021,187.032353,190.789496,171.882652,32.000000,165.573042,67.335914,62.237538,94.839921,59.548000,51.562874,68.192414,77.047479,27.873584,21.757620,59.525519,36.290036
49.625390,79.818523,139.139343,162.993425,92.773426,93.017281,29.137293,14.128193,138.153044,1.344612,78.642526,50.623149,161.215770,139.212024,159.282646,138.597960,81.046899,137.022586,-0.000665,-2.047438,32.000000,-235.880986,138.815995,-0.587862,24.340484,0.683751,443449.425658,0.966969,39.183876,18.120480,2.773884,0.061468,0.032955,188.115760,32.000000,203.881885,187.347648,192.077094,171.480912,32.000000,165.732088,67.368228,62.270468,94.865617,59.548000,51.563444,68.192414,76.953539,27.873584,22.004367,59.512872,36.391943
49.987047,79.937345,139.321462,163.021407,92.800225,93.014703,29.133104,14.125767,138.254727,1.344157,78.548950,50.925131,161.185434,139.264082,159.228510,138.777581,81.036079,137.191563,-0.000665,-2.047460,32.000000,-235.883412,138.878343,-0.587836,24.384570,0.682605,443606.972244,0.964428,39.174723,18.128743,2.769535,0.057902,0.042776,188.122565,32.000000,203.930308,187.930701,191.544539,170.800952,32.000000,166.427434,67.320885,62.250895,94.822711,59.548000,51.543615,68.192414,76.786401,27.873584,22.003112,59.526857,36.317769
50.325138,79.937345,139.227058,163.021407,92.795840,93.017237,29.149702,14.133901,138.262044,1.344247,78.449139,50.754097,161.187886,139.347092,159.177484,138.812933,81.056686,137.176517,-0.000664,-2.047445,32.000000,-235.875606,139.019778,-0.587677,24.339592,0.692213,444057.480047,0.979340,39.938795,18.077844,2.803793,0.059107,0.040921,187.564692,32.000000,204.481314,188.035259,189.234629,170.754196,32.000000,166.596205,67.335257,62.258235,94.810341,59.548000,51.589031,68.192414,76.682832,27.873584,22.250087,59.530830,36.376976
50.185278,79.846368,139.213861,163.024205,92.722102,93.027392,29.148141,14.122056,138.165212,1.344104,78.611702,50.539855,161.165342,139.364447,159.228708,138.627842,81.092120,137.154062,-0.000664,-2.047443,32.000000,-235.885156,138.889969,-0.587832,24.343185,0.686541,444029.831104,0.972066,39.683265,18.169895,2.787151,0.054195,0.046002,187.119166,32.000000,204.940596,187.997856,187.226104,170.882604,32.000000,166.556913,67.330678,62.289643,94.781121,59.548000,51.594038,68.192414,76.976178,27.873584,22.059803,59.528961,36.417182
49.380262,79.820177,139.228794,163.011613,92.592067,93.019825,29.152709,14.134900,138.193582,1.344394,78.749122,50.585349,161.094520,139.261307,159.249998,138.721197,81.110116,137.100140,-0.000662,-2.047414,32.000000,-235.872804,138.876871,-0.588023,24.412212,0.682256,443837.682310,0.964472,39.335179,18.142059,2.766551,0.080664,0.105392,186.922253,32.000000,205.041543,187.404926,186.714906,171.316170,32.000000,165.685419,67.348796,62.281488,94.754488,59.548000,51.593851,68.192414,77.028162,27.873584,22.004147,59.518104,36.431122
49.558587,79.954162,139.194850,163.031760,92.610205,93.004610,29.162060,14.125053,138.058052,1.344702,78.707913,50.575502,161.125214,139.174465,159.284152,138.596288,81.099039,137.109229,-0.000662,-2.047433,32.000000,-235.885109,138.683144,-0.587626,24.357033,0.684115,443782.981896,0.967328,39.387979,18.095832,2.773998,0.054922,0.046165,187.293626,32.000000,204.815641,186.915062,188.781372,171.778178,32.000000,165.557743,67.344918,62.298526,94.740759,59.548000,51.570223,68.192414,76.889007,27.873584,22.002903,59.527191,36.277784
49.659667,79.954162,139.044472,163.031760,92.651970,92.998091,29.155710,14.127622,138.028424,1.344713,78.852742,50.470537,161.183674,139.208517,159.292279,138.482979,81.060611,137.005201,-0.000663,-2.047434,32.000000,-235.882541,138.798129,-0.587265,24.337940,0.694387,444083.588385,0.984110,40.195372,18.051918,2.819523,0.053630,0.041295,187.821771,32.000000,204.281041,186.879337,190.764539,171.999689,32.000000,165.143623,67.353900,62.291230,94.725501,59.548000,51.549953,68.192414,76.933367,27.873584,22.281567,59.526689,36.261643
49.329703,80.020880,139.233508,163.061980,92.642786,92.987913,29.150431,14.130762,137.988416,1.344901,79.062884,50.299056,161.221505,139.138086,159.310614,138.384094,81.082080,136.860282,-0.000664,-2.047433,32.000000,-235.878418,138.563546,-0.586887,24.304790,0.693174,444103.316739,0.980123,40.143811,18.067365,2.808693,0.053331,0.038048,188.101441,32.000000,203.774338,187.384729,192.424169,171.382742,32.000000,165.546930,67.370002,62.300730,94.751882,59.548000,51.520827,68.192414,76.999578,27.873584,22.420477,59.531843,36.309038
49.449182,80.118201,138.841652,163.094998,92.643703,92.973984,29.138150,14.135043,137.859332,1.345037,79.350809,50.367175,161.218598,139.059336,159.242545,138.351216,81.084708,136.881213,-0.000665,-2.048605,32.000000,-235.875776,138.527038,-0.586769,24.320893,0.691389,444088.337945,0.978109,40.038864,18.055771,2.799948,0.059519,0.043652,188.241874,32.000000,203.979017,187.841641,191.483892,170.919307,32.000000,166.582554,67.350965,62.291208,94.769389,59.548000,51.498894,68.192414,77.029926,27.873584,22.623486,59.526729,36.222098
49.627269,80.285002,138.892515,163.140888,92.662575,92.949860,29.150212,14.130333,137.847922,1.344980,79.547897,50.798124,161.219132,138.964418,159.189596,138.389696,81.082123,136.898215,-0.000666,-2.049063,32.000000,-235.876387,138.528528,-0.587750,24.317143,0.698368,444244.803024,0.985417,40.448775,17.964569,2.822509,0.058864,0.035465,187.505731,32.000000,204.459873,188.056355,189.054804,170.711224,32.000000,166.706701,67.339068,62.309810,94.749908,59.548000,51.485794,68.192414,77.103422,27.873584,22.624303,59.521103,36.277710
49.979153,80.285002,138.867159,163.140888,92.634524,92.928286,29.154988,14.131903,137.887082,1.344674,79.280564,50.724160,161.176634,139.008074,159.213662,138.458087,81.104214,136.787965,-0.000669,-2.049060,32.000000,-235.875145,138.623262,-0.588114,24.335737,0.694216,444231.198644,0.983341,40.421625,17.972017,2.807764,0.056569,0.048274,187.068034,32.000000,204.781272,188.194326,187.119194,170.639985,32.000000,166.384695,67.361502,62.319398,94.756338,59.548000,51.504456,68.192414,76.848388,27.873584,22.973583,59.521152,36.224592
49.487673,80.366888,138.984702,163.166912,92.633009,92.920659,29.141369,14.131047,137.924797,1.344729,79.090583,50.649882,161.174340,139.009991,159.256936,138.402633,81.114819,136.860567,-0.000668,-2.049628,32.000000,-235.876985,138.546211,-0.587740,24.327188,0.691949,444233.514081,0.979260,40.403324,17.982785,2.798714,0.046528,0.042670,186.901163,32.000000,205.073195,187.228154,186.912479,171.456361,32.000000,166.158161,67.356879,62.320610,94.733717,59.548000,51.513635,68.192414,76.832851,27.873584,23.146432,59.530368,36.261570
50.144799,80.233721,138.844910,163.139769,92.646937,92.911892,29.175127,14.131047,138.000796,1.344422,78.990706,50.535688,161.189290,139.120265,159.331426,138.378675,81.120961,136.870035,-0.000670,-2.051372,32.000000,-235.878296,138.523042,-0.588274,24.286747,0.685782,443915.184843,0.971418,40.039073,17.907617,2.778502,0.049853,0.042822,187.180549,32.000000,204.887798,187.038999,188.752090,171.897947,32.000000,165.496748,67.347218,62.331828,94.688555,59.548000,51.499160,68.192414,76.782463,27.873584,22.871385,59.524477,36.237872
