OSU 80 Ton Compressor Load Stand
50.233063,80.112412,139.078065,163.176985,92.812278,92.828753,29.148607,14.134044,138.147781,1.341749,78.417051,50.852677,161.241715,139.312488,159.378322,138.594358,81.059284,137.071532,-0.000661,-2.047366,32.000000,-235.873168,138.798351,-0.586767,24.272034,0.693049,443701.970231,0.978198,40.322136,17.971494,2.796869,0.059844,0.038251,186.833096,32.000000,204.797253,187.466070,187.615594,171.714955,32.000000,165.892995,67.312887,62.373084,94.895548,59.548000,51.604192,68.192414,76.859303,27.873584,22.672359,59.524988,36.324519
49.659565,80.112412,139.117630,163.176985,92.955432,92.839803,29.148672,14.126766,138.103403,1.341816,77.987572,50.710901,161.294868,139.301948,159.396952,138.629292,81.084888,136.996999,-0.000661,-2.049083,32.000000,-235.881922,138.708514,-0.585949,24.238439,0.689469,443431.213431,0.972671,39.989612,18.022078,2.785013,0.052524,0.044431,187.326045,32.000000,204.418856,187.202291,189.908029,171.939378,32.000000,165.568747,67.328902,62.396313,94.886084,59.548000,51.642600,68.192414,76.978670,27.873584,22.622620,59.524693,36.256947
49.521175,79.758700,138.980462,163.111507,93.001828,92.839799,29.143935,14.130619,138.049072,1.341932,78.260164,50.415544,161.329274,139.157845,159.459304,138.488420,81.053744,137.049661,-0.000660,-2.049068,32.000000,-235.877741,138.604683,-0.585633,24.240327,0.683728,443188.725881,0.964875,39.604865,18.088996,2.768656,0.056073,0.045374,187.842373,32.000000,203.734533,187.470412,191.810991,171.916496,32.000000,165.540859,67.339550,62.365569,94.926780,59.548000,51.591170,68.192414,77.054743,27.873584,21.885274,59.521565,36.472427
49.628410,79.782960,138.937861,163.085205,92.956279,92.837355,29.154654,14.126623,137.937044,1.342050,78.670831,50.517457,161.322789,139.082074,159.419666,138.410269,81.040920,136.920133,-0.000661,-2.049073,32.000000,-235.881900,138.619287,-0.585546,24.277725,0.693689,443479.789178,0.977057,40.197220,18.027549,2.801427,0.058256,0.046631,188.006016,32.000000,203.723301,187.812267,192.594414,171.335362,32.000000,166.198860,67.320709,62.355409,94.954469,59.548000,51.596026,68.192414,77.004793,27.873584,21.934175,59.531931,36.325546
49.886775,80.011231,138.857910,163.111787,92.898646,92.832279,29.157670,14.125481,137.996047,1.342042,78.814918,50.527524,161.306535,139.076691,159.293785,138.411572,81.062756,136.978248,-0.000661,-2.049477,32.000000,-235.887304,138.592856,-0.585226,24.282918,0.694456,443178.831199,0.979332,39.987234,18.084021,2.806486,0.070687,0.042373,187.848604,32.000000,203.900831,188.290160,190.777266,170.891556,32.000000,166.680293,67.317685,62.373723,94.934039,59.548000,51.572681,68.192414,77.064968,27.873584,21.932674,59.516727,36.241540
49.674518,80.011231,138.877263,163.111787,92.820127,92.822112,29.157184,14.127622,137.873649,1.342038,78.802898,50.563126,161.261509,139.065944,159.283676,138.357974,81.085084,136.838043,-0.000660,-2.051069,32.000000,-235.881065,138.563833,-0.585384,24.236131,0.691560,443163.534742,0.976715,39.900098,18.034535,2.799563,0.055621,0.039252,187.124233,32.000000,204.410938,188.384663,188.543579,170.677120,32.000000,166.647793,67.300268,62.390957,94.931025,59.548000,51.580168,68.192414,76.993339,27.873584,22.408054,59.537065,36.221731
49.506363,80.041006,138.679442,163.127737,92.833336,92.806886,29.134435,14.139181,137.823755,1.341741,78.991143,50.485995,161.243376,138.873269,159.313706,138.279895,81.111573,136.755739,-0.000660,-2.052243,32.000000,-235.869670,138.507518,-0.586048,24.258056,0.687437,443247.808431,0.971625,39.860734,18.040661,2.783461,0.055413,0.061206,186.886155,32.000000,204.702917,188.015150,186.835697,171.266067,32.000000,166.345371,67.328048,62.395453,94.964761,59.548000,51.564535,68.192414,77.070025,27.873584,22.470266,59.534567,36.130535
50.213637,80.129229,138.777111,163.139769,92.805317,92.796700,29.158388,14.129763,137.855686,1.341767,79.175334,50.885107,161.225974,138.823721,159.332040,138.227124,81.089805,136.706326,-0.000662,-2.052227,32.000000,-235.878761,138.468894,-0.586297,24.338124,0.692029,443264.118118,0.976028,40.080528,17.950860,2.795745,0.066407,0.052947,186.888297,32.000000,204.804361,187.453499,187.437739,171.763573,32.000000,165.781772,67.327500,62.364754,94.932851,59.548000,51.553754,68.192414,76.799697,27.873584,22.654450,59.529286,36.425766
50.083532,80.260740,138.983746,163.157678,92.799708,92.789069,29.147791,14.129477,138.044171,1.341786,78.794509,51.069838,161.293346,139.158009,159.306927,138.530631,81.091401,137.015219,-0.000663,-2.052184,32.000000,-235.877243,138.714489,-0.586464,24.336052,0.692945,443263.057531,0.980290,40.284941,17.884737,2.801245,0.049423,0.067476,187.217140,32.000000,204.226043,187.342616,190.128074,171.883146,32.000000,165.380430,67.319306,62.377029,94.928375,59.548000,51.578247,68.192414,76.859233,27.873584,22.655343,59.524929,36.451958
49.798633,80.260740,139.104404,163.157678,92.851929,92.796633,29.133437,14.132474,138.042265,1.341472,78.231972,50.788244,161.295916,139.201135,159.377291,138.534116,81.022583,136.966795,-0.000663,-2.052175,32.000000,-235.874902,138.771981,-0.586770,24.315701,0.680490,443007.719978,0.964662,39.641662,17.882701,2.763734,0.055585,0.038814,187.821456,32.000000,203.747748,187.291029,191.769593,171.841959,32.000000,165.732289,67.324236,62.334670,94.932790,59.548000,51.635907,68.192414,76.943385,27.873584,22.930975,59.523385,36.462303
49.466137,79.937070,138.936844,163.108709,92.899500,92.808058,29.149366,14.129049,138.083622,1.341465,78.350063,50.585670,161.301374,139.090699,159.405733,138.358423,81.042823,137.046622,-0.000662,-2.052153,32.000000,-235.879638,138.721566,-0.586815,24.348719,0.683697,443194.574987,0.967956,39.907140,18.029798,2.775039,0.055322,0.036189,187.954234,32.000000,203.774396,187.873264,192.300906,171.270792,32.000000,166.129480,67.338608,62.365040,94.964807,59.548000,51.615713,68.192414,76.831135,27.873584,22.257346,59.526591,36.279618
50.280147,79.838924,139.034533,163.061980,92.889741,92.814398,29.153473,14.135756,138.042278,1.341458,78.596477,50.656540,161.286662,139.127584,159.334122,138.433744,81.060863,136.982157,-0.000663,-2.052156,32.000000,-235.873751,138.671984,-0.586871,24.365687,0.689235,443492.588911,0.974511,40.201429,18.075324,2.793338,0.054386,0.044806,187.806242,32.000000,203.831642,188.342304,190.958624,170.794530,32.000000,166.482677,67.321892,62.341106,94.971681,59.548000,51.620231,68.192414,76.758765,27.873584,22.052328,59.527289,36.153426
49.941416,79.922458,138.918064,163.062819,92.946979,92.810479,29.150235,14.131047,138.031849,1.341458,78.656713,50.814593,161.256526,139.074100,159.307303,138.528126,81.061554,136.986099,-0.000663,-2.052184,32.000000,-235.876001,138.727969,-0.587095,24.414468,0.692069,443287.804454,0.980415,40.222849,18.093480,2.808726,0.087281,0.048319,187.188587,32.000000,204.445058,188.336522,188.284153,170.770408,32.000000,166.902905,67.305986,62.367398,94.968733,59.548000,51.599304,68.192414,76.864406,27.873584,22.051214,59.538078,36.179398
50.069712,79.922458,139.036939,163.062819,92.982465,92.806661,29.177063,14.130048,138.180232,1.341448,78.786356,50.984479,161.230364,139.241611,159.345102,138.563145,81.063968,137.023788,-0.000662,-2.052171,32.000000,-235.879951,138.813934,-0.587226,24.408751,0.679602,442763.527700,0.962947,39.282975,18.044433,2.765197,0.051386,0.041750,186.721401,32.000000,204.949107,187.993677,186.666400,171.182845,32.000000,166.351497,67.317795,62.385977,94.994489,59.548000,51.623841,68.192414,76.819053,27.873584,22.224610,59.528627,36.410725
49.856791,80.004063,139.135110,163.074851,92.985247,92.809180,29.145814,14.130476,138.169710,1.341507,78.280616,50.839850,161.205704,139.399782,159.385913,138.633817,81.100478,137.071066,-0.000664,-2.053337,32.000000,-235.881653,138.852378,-0.587110,24.330807,0.682889,443012.440353,0.970285,39.715496,18.045639,2.781620,0.060766,0.039613,186.896755,32.000000,204.845571,187.498294,187.466409,171.539333,32.000000,165.805426,67.337096,62.371894,94.971576,59.548000,51.659157,68.192414,76.690889,27.873584,22.394366,59.523513,36.409918
49.802617,79.840854,139.183813,163.058342,93.010613,92.814167,29.161325,14.131475,138.235757,1.341527,78.122696,50.619772,161.279247,139.315629,159.408032,138.696748,81.091061,137.023256,-0.000665,-2.052495,32.000000,-235.876229,138.854846,-0.587394,24.295244,0.681666,442926.665067,0.966664,39.583103,18.061353,2.776867,0.050186,0.041748,187.254960,32.000000,204.441925,187.031782,189.977842,171.967241,32.000000,165.915549,67.332408,62.361735,94.964725,59.548000,51.663638,68.192414,76.904106,27.873584,22.054188,59.516933,36.204783
49.596796,79.782409,138.966791,163.033159,93.043930,92.813408,29.165333,14.131332,138.062043,1.341564,78.373815,50.480745,161.246461,139.258229,159.409816,138.521729,81.071988,136.987364,-0.000666,-2.052475,32.000000,-235.877191,138.702476,-0.587140,24.301748,0.687718,443078.668414,0.972394,39.884573,18.047579,2.790695,0.057712,0.042245,187.790182,32.000000,203.904944,187.248992,191.723349,171.975971,32.000000,165.460369,67.327719,62.349481,94.999159,59.548000,51.622069,68.192414,76.997837,27.873584,22.053087,59.527211,36.229288
49.688250,79.782409,139.086024,163.033159,93.056076,92.806987,29.125420,14.136470,138.062114,1.341597,78.739355,50.800524,161.227121,139.157660,159.411520,138.448474,81.054034,136.952344,-0.000668,-2.052440,32.000000,-235.871234,138.799635,-0.587804,24.290917,0.689542,442948.897608,0.972689,39.777417,18.034004,2.794709,0.058302,0.042838,187.964996,32.000000,203.736957,187.875216,192.264172,171.177127,32.000000,166.193180,67.316283,62.319970,94.983905,59.548000,51.637394,68.192414,76.958752,27.873584,21.929889,59.522913,36.429581
49.677821,79.962985,139.068848,163.053865,93.100871,92.801170,29.150510,14.133187,138.169969,1.341581,78.712782,50.613037,161.290914,139.300213,159.274359,138.637832,81.064207,137.107079,-0.000668,-2.052448,32.000000,-235.872222,138.756542,-0.588242,24.239593,0.691321,443010.513990,0.976777,39.932367,18.035814,2.801931,0.058879,0.053149,187.808868,32.000000,203.972618,188.097076,190.644191,170.901168,32.000000,166.855524,67.281645,62.343332,94.981826,59.548000,51.610404,68.192414,76.783863,27.873584,22.305208,59.517041,36.416888
50.110528,79.988624,139.136340,163.077650,93.116780,92.799872,29.190129,14.130476,138.091096,1.341607,78.556166,50.640052,161.252769,139.230131,159.307303,138.642781,81.133413,137.020625,-0.000669,-2.052404,32.000000,-235.879523,138.769657,-0.588741,24.215989,0.690770,442965.567963,0.976100,39.837464,18.036920,2.799173,0.060800,0.087207,187.043948,32.000000,204.540356,188.303587,188.225580,170.792771,32.000000,166.507456,67.312646,62.368655,95.014478,59.548000,51.654511,68.192414,76.792560,27.873584,22.358397,59.532472,36.141981
50.154919,79.929626,138.876760,163.072053,93.066023,92.807540,29.122788,14.133758,138.020341,1.341622,78.790117,50.492917,161.189883,139.104706,159.322229,138.472654,81.112789,136.979342,-0.000668,-2.052385,32.000000,-235.872634,138.650896,-0.588828,24.165530,0.692585,443144.271924,0.975847,40.028856,18.101164,2.799415,0.065385,0.042354,186.813535,32.000000,204.837599,187.968733,186.645093,171.083061,32.000000,166.297990,67.313325,62.371013,95.017958,59.548000,51.624382,68.192414,77.109920,27.873584,22.358319,59.526217,36.269053
49.586186,79.929626,139.041776,163.072053,93.078057,92.799931,29.138355,14.133901,138.010187,1.341649,78.929011,50.599781,161.168307,139.115126,159.336758,138.403694,81.131885,136.854933,-0.000670,-2.052375,32.000000,-235.872164,138.691176,-0.588276,24.219110,0.687022,442831.447437,0.965464,39.607205,17.990387,2.776589,0.096783,0.062709,186.941747,32.000000,204.980819,187.301802,187.472239,171.877439,32.000000,165.709986,67.299413,62.359112,94.990400,59.548000,51.631599,68.192414,76.987248,27.873584,22.234987,59.529620,36.271694
49.540786,80.073538,138.980978,163.089961,93.053571,92.791193,29.142172,14.129905,138.065846,1.341626,78.815250,50.743441,161.239184,139.125485,159.321555,138.449244,81.111001,136.891584,-0.000669,-2.052384,32.000000,-235.876160,138.672822,-0.588109,24.206390,0.686466,442810.915345,0.966710,39.502487,17.991153,2.768956,0.067466,0.047925,187.407699,32.000000,204.280044,187.216005,189.877826,171.893040,32.000000,165.253768,67.300509,62.351002,94.979920,59.548000,51.610332,68.192414,76.821205,27.873584,22.534816,59.529994,36.430901
49.505389,80.105795,139.001936,163.107590,92.990745,92.789901,29.133263,14.126766,137.975595,1.341731,78.771146,50.613925,161.315809,139.122998,159.357689,138.449690,81.078997,136.988511,-0.000669,-2.052396,32.000000,-235.881102,138.630035,-0.588424,24.193408,0.694370,443021.650767,0.978114,40.090602,17.912190,2.804043,0.052525,0.037025,187.912593,32.000000,203.845314,187.285598,191.799594,171.952861,32.000000,165.658274,67.302152,62.343861,95.006865,59.548000,51.624118,68.192414,77.019123,27.873584,22.602563,59.522028,36.208745
49.832385,80.088426,138.979599,163.109828,92.980628,92.791191,29.137847,14.127051,138.060867,1.341710,78.953883,50.826517,161.263704,139.275970,159.363833,138.440359,81.065548,136.972146,-0.000668,-2.052862,32.000000,-235.884751,138.703742,-0.588759,24.196424,0.695323,443212.749031,0.979204,40.281686,17.950715,2.805385,0.062788,0.034616,188.034640,32.000000,203.810610,187.790567,192.267441,171.157759,32.000000,166.318067,67.293542,62.329756,95.004107,59.548000,51.630762,68.192414,76.874570,27.873584,22.603294,59.523237,36.264504
49.822604,80.088426,139.067889,163.109828,93.016570,92.800075,29.200670,14.124482,138.110926,1.341730,78.664941,50.707480,161.305289,139.190207,159.316263,138.492877,81.086605,137.082050,-0.000670,-2.053303,32.000000,-235.883221,138.743268,-0.589409,24.217432,0.696394,443320.711660,0.980324,40.350743,18.029355,2.807814,0.053471,0.040245,187.899616,32.000000,204.035159,188.267469,190.395751,170.808550,32.000000,166.749460,67.311726,62.335905,95.022415,59.548000,51.642914,68.192414,76.900562,27.873584,22.567741,59.524398,36.433836
49.373940,80.016193,138.950259,163.108429,93.044639,92.815327,29.135840,14.126480,138.048529,1.341737,78.679732,50.601620,161.257673,139.134784,159.300921,138.385354,81.071972,136.972554,-0.000671,-2.053288,32.000000,-235.883191,138.677392,-0.589483,24.214730,0.691159,443166.824649,0.973186,39.994182,18.034933,2.788941,0.068040,0.034777,187.073264,32.000000,204.476636,188.280673,188.360874,170.633567,32.000000,166.706494,67.270208,62.336015,94.999547,59.548000,51.656318,68.192414,76.863909,27.873584,22.417618,59.532649,36.228628
49.781663,79.950027,138.895905,163.087443,93.032637,92.828014,29.147228,14.132617,138.114810,1.341839,78.916868,50.678741,161.170819,139.121345,159.316679,138.488788,81.058675,136.896907,-0.000671,-2.053300,32.000000,-235.875743,138.721708,-0.589822,24.237835,0.691205,443178.245282,0.971392,40.004304,18.066733,2.791261,0.058301,0.045358,186.810547,32.000000,204.800899,187.864791,186.739821,171.107358,32.000000,166.371758,67.269726,62.322130,95.026364,59.548000,51.596959,68.192414,76.924151,27.873584,22.279807,59.534508,36.410945
49.847419,80.090356,138.977823,163.106750,93.085118,92.841968,29.139570,14.133758,138.134257,1.342200,78.778017,50.831275,161.213575,139.236839,159.342962,138.443318,81.097772,137.007093,-0.000672,-2.053304,32.000000,-235.872962,138.675859,-0.590281,24.240353,0.697582,443411.838214,0.983116,40.397976,18.028705,2.814243,0.059145,0.044918,186.908266,32.000000,204.832610,187.428686,187.521777,171.621953,32.000000,165.568233,67.291701,62.327067,94.984230,59.548000,51.634195,68.192414,76.989423,27.873584,22.279461,59.513147,36.282553
49.630950,80.090356,139.025841,163.106750,93.043188,92.860980,29.141883,14.132474,138.122022,1.342348,78.469221,50.562618,161.213476,139.226256,159.326292,138.475770,81.072340,137.057230,-0.000671,-2.053290,32.000000,-235.878672,138.721402,-0.591014,24.248981,0.690367,443212.580800,0.974005,39.908286,18.005603,2.790102,0.049466,0.034332,187.296119,32.000000,204.209450,187.205898,190.186216,171.831459,32.000000,165.455295,67.296171,62.305600,94.981769,59.548000,51.634313,68.192414,76.980303,27.873584,22.572276,59.529807,36.310726
49.699317,79.990003,138.897253,163.096677,93.015273,92.866143,29.159392,14.133473,137.989003,1.342324,78.629633,50.426682,161.246579,139.035092,159.388093,138.392672,81.049925,136.909353,-0.000671,-2.051549,32.000000,-235.875542,138.761396,-0.590937,24.255040,0.690046,443347.722301,0.973348,39.980558,18.019519,2.788065,0.059703,0.058212,187.838224,32.000000,203.935094,187.177325,191.862249,172.039378,32.000000,165.848578,67.297047,62.289731,95.000015,59.548000,51.631542,68.192414,76.923333,27.873584,22.363484,59.512173,36.486294
50.114581,80.014264,138.921686,163.093879,93.010775,92.857354,29.148636,14.127907,137.913486,1.342315,79.019525,50.574782,161.280196,139.006525,159.265875,138.311811,81.030334,136.913093,-0.000672,-2.050960,32.000000,-235.881272,138.641456,-0.590861,24.262331,0.693495,443591.879758,0.978065,40.204856,18.069064,2.801192,0.064341,0.042121,187.811538,32.000000,203.823844,188.275068,190.578036,170.659148,32.000000,166.672739,67.297244,62.275272,95.006933,59.548000,51.590157,68.192414,77.048680,27.873584,22.414020,59.530191,36.270154
49.381294,80.139430,138.841279,163.115145,93.008453,92.856117,29.135534,14.135899,138.022155,1.342316,79.065550,50.591708,161.245927,139.053994,159.305341,138.445459,81.068787,136.867704,-0.000671,-2.050966,32.000000,-235.869674,138.612573,-0.590716,24.264560,0.691498,443498.953931,0.975840,40.033583,18.020343,2.794752,0.062952,0.041487,187.160602,32.000000,204.492367,188.279790,188.120470,170.902235,32.000000,166.753438,67.298406,62.325017,95.033093,59.548000,51.582403,68.192414,77.084962,27.873584,22.675027,59.527171,36.238019
49.499133,80.147426,138.947435,163.122420,92.978146,92.844696,29.148525,14.125624,137.972492,1.342311,79.070334,50.615545,161.202164,139.051386,159.317214,138.399165,81.058851,136.979044,-0.000670,-2.049308,32.000000,-235.880932,138.660709,-0.591317,24.293513,0.685065,443314.819494,0.967412,39.628668,18.041732,2.772081,0.052367,0.037923,186.812172,32.000000,204.697238,187.948941,186.703400,171.125855,32.000000,166.107626,67.283222,62.284199,95.010817,59.548000,51.581091,68.192414,76.829388,27.873584,22.675991,59.531459,36.149391
50.038458,80.147426,138.799450,163.122420,92.887878,92.833268,29.162094,14.125053,137.919131,1.342144,79.070334,50.450587,161.202164,139.039070,159.317214,138.344649,81.058851,136.985003,-0.000670,-2.048162,32.000000,-235.884618,138.610865,-0.591691,24.297814,0.696024,443755.274138,0.983693,40.513550,17.981434,2.811617,0.055279,0.049093,186.812172,32.000000,204.697238,187.948941,186.703400,171.125855,32.000000,166.107626,67.283222,62.284199,95.010817,59.548000,51.613691,68.192414,77.040027,27.873584,22.693319,59.529768,36.191577
49.595695,80.151837,138.863045,163.128296,92.754911,92.824388,29.132952,14.127051,137.903477,1.341871,79.016824,50.380788,161.282451,138.862118,159.372832,138.294819,81.094780,136.724836,-0.000671,-2.048118,32.000000,-235.880161,138.453130,-0.592033,24.270513,0.693833,443670.898661,0.980622,40.398879,18.044948,2.807068,0.057562,0.042804,187.456588,32.000000,204.200545,187.105935,190.015595,172.127238,32.000000,165.465524,67.294747,62.263965,94.998619,59.548000,51.587655,68.192414,77.034359,27.873584,22.703883,59.515468,36.272281
49.804479,80.172790,138.757163,163.130815,92.748634,92.821822,29.150381,14.127765,137.907296,1.341739,79.016824,50.909911,161.282451,138.946515,159.372832,138.323728,81.094780,136.706777,-0.000670,-2.048644,32.000000,-235.881414,138.548313,-0.592042,24.382524,0.684671,443348.679985,0.968620,39.840300,18.047815,2.773855,0.056932,0.034184,187.456588,32.000000,204.200545,187.105935,190.015595,172.127238,32.000000,165.465524,67.294747,62.263965,94.998619,59.548000,51.591390,68.192414,77.007072,27.873584,22.704583,59.529296,36.202509
49.680008,80.269838,139.076732,163.157118,92.869428,92.824435,29.142128,14.126195,138.095641,1.341742,78.409688,50.795934,161.320080,139.188657,159.359334,138.482203,81.024454,137.002142,-0.000669,-2.049962,32.000000,-235.883148,138.734375,-0.592327,24.385068,0.692451,443464.747903,0.978876,40.302939,17.886645,2.799901,0.056557,0.045523,188.015464,32.000000,203.488847,187.859110,192.487110,171.156671,32.000000,166.207780,67.293564,62.240579,95.014448,59.548000,51.610730,68.192414,76.889543,27.873584,22.749805,59.508790,36.395832
50.238426,80.269838,138.944842,163.157118,92.895743,92.840976,29.155482,14.123769,138.057749,1.341710,78.436956,50.649101,161.357313,139.113150,159.295728,138.550673,80.995312,136.960538,-0.000669,-2.048943,32.000000,-235.881148,138.863129,-0.592178,24.334767,0.685594,443374.029680,0.973878,40.107426,17.877944,2.786038,0.055505,0.041262,187.808417,32.000000,203.841143,188.164427,190.694575,170.869851,32.000000,166.760171,67.260721,62.238110,95.004709,59.548000,51.613673,68.192414,76.762977,27.873584,22.953743,59.528617,36.275436
49.608774,79.918323,138.978982,163.107590,92.903995,92.858786,29.187535,14.131475,137.970171,1.341840,78.711980,50.507040,161.289332,139.108948,159.329642,138.464015,81.030231,136.905233,-0.000669,-2.047816,32.000000,-235.876393,138.672108,-0.591821,24.280663,0.689165,443691.912459,0.977051,40.333442,18.090456,2.799451,0.058889,0.042430,187.081356,32.000000,204.354030,188.423232,188.003143,170.734212,32.000000,166.705481,67.295295,62.250277,95.019730,59.548000,51.622135,68.192414,76.972271,27.873584,22.222069,59.518979,36.242934
49.617507,79.887721,138.860696,163.085205,92.842883,92.866455,29.147870,14.129620,137.947069,1.341957,78.987838,50.465550,161.208789,139.005138,159.327621,138.382137,81.036999,136.787804,-0.000669,-2.048988,32.000000,-235.878412,138.644473,-0.591617,24.344916,0.681599,443545.819095,0.965032,39.756776,18.099584,2.765709,0.055089,0.037380,186.764365,32.000000,204.626539,187.963985,186.667848,171.316056,32.000000,166.403451,67.281820,62.234628,95.005835,59.548000,51.590470,68.192414,76.998124,27.873584,22.157716,59.531085,36.431562
49.444689,80.081258,138.897846,163.110388,92.831694,92.861182,29.160331,14.129763,137.926455,1.342196,78.904773,50.554059,161.216759,139.046063,159.338998,138.352292,81.025641,136.896175,-0.000669,-2.048991,32.000000,-235.880728,138.511642,-0.592082,24.313917,0.692374,443457.117867,0.976578,40.055845,18.038054,2.801500,0.052956,0.037892,186.905281,32.000000,204.653298,187.269615,187.906160,171.805725,32.000000,165.937894,67.251519,62.225921,95.002717,59.548000,51.567495,68.192414,77.052739,27.873584,22.156939,59.532069,36.236625
50.066200,80.081258,138.801220,163.110388,92.735552,92.845789,29.135323,14.131618,137.856071,1.342210,78.867198,50.428888,161.274363,139.003874,159.363219,138.303135,81.025578,136.814451,-0.000668,-2.048993,32.000000,-235.880348,138.535850,-0.591780,24.281056,0.689835,443439.274763,0.977729,40.016175,17.974754,2.798623,0.062007,0.039353,187.451461,32.000000,204.156490,187.296549,190.107718,171.936079,32.000000,165.408996,67.282456,62.234848,95.020390,59.548000,51.572928,68.192414,76.844807,27.873584,22.560480,59.524270,36.205297
49.560672,80.131435,138.780896,163.131374,92.704647,92.826763,29.153529,14.126908,137.769643,1.342208,79.224653,50.370087,161.310411,138.862628,159.412908,138.157286,80.986197,136.722408,-0.000669,-2.048994,32.000000,-235.878992,138.399471,-0.592125,24.181292,0.693852,443754.267999,0.981410,40.389357,18.038284,2.809156,0.061838,0.041779,187.797698,32.000000,203.628326,187.340632,192.002956,171.990475,32.000000,165.714451,67.276606,62.206347,95.020730,59.548000,51.567613,68.192414,77.068591,27.873584,22.665751,59.525558,36.269126
49.507057,80.210562,138.724136,163.151242,92.669697,92.812798,29.148103,14.130762,137.715475,1.342183,79.409888,50.570814,161.304242,138.756533,159.340068,138.142559,80.974127,136.650354,-0.000668,-2.050152,32.000000,-235.879237,138.406751,-0.591903,24.201040,0.684718,443371.555818,0.968904,39.745524,17.999006,2.772354,0.055830,0.039759,188.061294,32.000000,203.743646,187.773187,192.520120,171.306833,32.000000,166.400914,67.268105,62.206590,95.040694,59.548000,51.552357,68.192414,77.060345,27.873584,22.831598,59.517376,36.200088
49.656225,80.379846,138.708087,163.196013,92.602677,92.806344,29.150875,14.127622,137.774115,1.342169,79.322189,50.496852,161.324391,138.789282,159.295867,138.162400,80.980595,136.755280,-0.000668,-2.050155,32.000000,-235.879426,138.421722,-0.592112,24.143710,0.695116,443659.513256,0.978910,40.318918,17.994058,2.800222,0.050918,0.041646,187.754214,32.000000,203.856522,188.366071,190.592105,170.966490,32.000000,166.483387,67.267119,62.228213,95.032145,59.548000,51.538912,68.192414,77.058846,27.873584,22.833054,59.513029,36.257168
49.447474,80.379846,138.636277,163.196013,92.588089,92.802558,29.147834,14.129334,137.750005,1.342203,79.384282,50.422219,161.255241,138.847925,159.278522,138.191656,81.011871,136.665904,-0.000668,-2.051350,32.000000,-235.880828,138.389334,-0.592349,24.161439,0.695132,443735.162101,0.980279,40.453775,17.971410,2.802108,0.053645,0.034232,187.108182,32.000000,204.385661,188.376594,187.983962,170.866622,32.000000,166.815236,67.252943,62.206832,95.035116,59.548000,51.526910,68.192414,77.095098,27.873584,23.188162,59.537881,36.292017
49.618737,80.342074,138.766715,163.210004,92.533338,92.783967,29.141664,14.131047,137.678824,1.342161,79.194773,50.585069,161.227358,138.823374,159.346233,138.198095,81.010233,136.709732,-0.000669,-2.051948,32.000000,-235.878624,138.468547,-0.592786,24.163957,0.694659,443823.940374,0.977333,40.468119,18.015494,2.793368,0.054221,0.038657,186.745163,32.000000,204.807199,187.781425,186.650499,171.413810,32.000000,166.513635,67.257851,62.221402,95.011737,59.548000,51.518857,68.192414,77.006665,27.873584,23.111966,59.532816,36.391943
49.731172,80.359995,138.692248,163.222036,92.491566,92.759867,29.159050,14.131332,137.735822,1.342056,79.011467,50.585030,161.229415,138.907996,159.369007,138.168066,81.005449,136.737442,-0.000668,-2.053699,32.000000,-235.880142,138.386600,-0.593209,24.106731,0.696982,443853.026725,0.981858,40.685048,17.941159,2.803708,0.059496,0.048858,186.888668,32.000000,204.700762,187.483137,187.932736,171.826756,32.000000,165.270907,67.240980,62.211968,94.984857,59.548000,51.537470,68.192414,77.000227,27.873584,23.151688,59.525145,36.309405
50.193797,80.255502,138.723541,163.213082,92.465762,92.744089,29.151311,14.130904,137.700255,1.341954,79.116214,50.846613,161.307761,138.878368,159.376737,138.162097,81.008705,136.734076,-0.000669,-2.054289,32.000000,-235.875816,138.506747,-0.593878,24.149978,0.694706,443636.985752,0.978116,40.469252,17.963915,2.796660,0.057071,0.057093,187.390179,32.000000,204.130046,187.141757,190.437723,171.982473,32.000000,165.720244,67.261181,62.214701,94.960651,59.548000,51.519324,68.192414,77.125978,27.873584,23.154177,59.525194,36.309258
49.714977,80.255502,138.847564,163.213082,92.510101,92.733993,29.137046,14.128906,137.824594,1.341871,78.595600,50.960271,161.326072,138.977672,159.401115,138.359584,80.984628,136.806516,-0.000669,-2.056059,32.000000,-235.878798,138.490064,-0.593733,24.192858,0.694103,443496.874838,0.974931,40.370556,17.982048,2.788839,0.055040,0.040020,187.933316,32.000000,203.807169,187.282432,191.942815,172.008037,32.000000,165.789363,67.277723,62.189043,94.937758,59.548000,51.577134,68.192414,77.004167,27.873584,22.938370,59.519303,36.419456
49.544327,80.278385,138.949626,163.210844,92.493138,92.736802,29.148648,14.129905,137.983474,1.341999,78.589246,50.673918,161.325795,139.086498,159.413641,138.403447,80.967191,136.870852,-0.000670,-2.057222,32.000000,-235.877471,138.581943,-0.594272,24.195061,0.685659,443061.122971,0.965057,39.788345,17.977170,2.763759,0.060005,0.042466,187.958382,32.000000,203.574821,187.960965,192.467784,171.018590,32.000000,166.306514,67.289073,62.181196,94.950022,59.548000,51.570902,68.192414,76.703819,27.873584,22.987890,59.530938,36.299500
49.728391,80.040730,138.812333,163.165792,92.524319,92.741920,29.153173,14.130191,137.837319,1.342081,78.743540,50.634569,161.329492,139.077322,159.370275,138.303337,80.986160,136.792292,-0.000670,-2.057244,32.000000,-235.878825,138.556123,-0.594275,24.178722,0.692270,443292.717901,0.975493,40.282848,18.036136,2.792872,0.064944,0.041194,187.644502,32.000000,203.949039,188.176080,190.709124,170.861220,32.000000,166.935761,67.256536,62.181130,94.913868,59.548000,51.566064,68.192414,76.993087,27.873584,22.494427,59.525844,36.285634
49.943505,80.039352,139.024207,163.141728,92.628110,92.738034,29.140371,14.131332,138.070706,1.342066,78.488087,51.021824,161.304103,139.071286,159.355747,138.483755,81.009785,136.915864,-0.000670,-2.057258,32.000000,-235.876208,138.689586,-0.594684,24.277909,0.695389,443449.434980,0.978822,40.482853,18.084546,2.804552,0.053864,0.040695,187.090916,32.000000,204.493672,188.354358,188.134614,170.787052,32.000000,166.842623,67.272114,62.214393,94.932286,59.548000,51.571701,68.192414,76.997772,27.873584,22.494709,59.525903,36.435890
49.711956,80.039352,139.062914,163.141728,92.717258,92.746925,29.156099,14.127622,138.049180,1.342075,78.277892,50.889788,161.226073,139.146855,159.425533,138.511337,80.990041,136.967493,-0.000671,-2.057257,32.000000,-235.883524,138.700234,-0.595199,24.279718,0.691976,443063.083638,0.974246,40.054174,18.027754,2.791410,0.059857,0.049876,186.753852,32.000000,204.678888,187.996617,186.758099,171.165733,32.000000,166.130120,67.276825,62.198610,94.906803,59.548000,51.633051,68.192414,76.996796,27.873584,22.492111,59.530594,36.314541
49.649881,79.937897,139.007168,163.119062,92.731335,92.756984,29.142307,14.133473,137.957623,1.342054,78.356016,50.491495,161.250594,139.078647,159.434670,138.497141,81.026275,136.947715,-0.000671,-2.057252,32.000000,-235.873411,138.600847,-0.595427,24.266553,0.686886,442895.812249,0.970087,39.830232,18.063615,2.783629,0.057387,0.031073,186.866612,32.000000,204.727693,187.408236,188.097813,171.816207,32.000000,165.868007,67.270274,62.202071,94.903770,59.548000,51.601548,68.192414,77.026485,27.873584,22.280667,59.533987,36.253793
49.593782,79.857947,138.887648,163.074851,92.716248,92.762065,29.155322,14.124482,137.900745,1.341925,78.663072,50.441895,161.246461,139.042577,159.402661,138.400794,80.977433,136.881917,-0.000672,-2.057242,32.000000,-235.883058,138.515988,-0.595521,24.279850,0.690618,443088.841243,0.974546,40.069830,18.108201,2.797374,0.055858,0.026903,187.447591,32.000000,204.165675,187.183805,190.434322,171.910954,32.000000,165.466049,67.268193,62.199977,94.895602,59.548000,51.588922,68.192414,77.047360,27.873584,22.113583,59.530476,36.136918
50.200778,80.018123,138.778316,163.084085,92.698573,92.760791,29.183480,14.130476,137.826164,1.342175,78.863215,50.553473,161.293366,138.961951,159.426702,138.307534,80.973660,136.794373,-0.000672,-2.056775,32.000000,-235.875261,138.459166,-0.595463,24.281738,0.691562,442981.354551,0.976192,40.032752,18.062452,2.799748,0.051815,0.035337,187.982852,32.000000,203.686955,187.507522,192.026073,171.874192,32.000000,165.805119,67.313918,62.225040,94.934218,59.548000,51.543905,68.192414,77.132194,27.873584,22.112601,59.534360,36.188422
49.287040,80.018123,138.676476,163.084085,92.718314,92.751901,29.144301,14.130191,137.880794,1.342147,78.969824,50.603705,161.268174,138.911259,159.352496,138.247436,80.955015,136.701857,-0.000672,-2.057273,32.000000,-235.878497,138.482375,-0.595459,24.261832,0.691355,443022.310541,0.976815,40.011036,18.079631,2.800505,0.053810,0.037366,187.952620,32.000000,203.626472,187.926899,192.377673,171.148124,32.000000,166.509173,67.304322,62.193606,94.927960,59.548000,51.532051,68.192414,77.166622,27.873584,22.446243,59.526227,36.255480
49.238082,80.173342,138.673446,163.115984,92.670003,92.737930,29.165963,14.129620,137.742445,1.342130,79.188667,50.515418,161.299338,138.825373,159.308037,138.127565,80.954952,136.711570,-0.000671,-2.059025,32.000000,-235.878740,138.435304,-0.596146,24.261570,0.681815,442914.190108,0.963467,39.543785,18.041256,2.764465,0.057530,0.026039,187.721013,32.000000,203.955485,188.265757,190.312895,170.887970,32.000000,166.653142,67.270165,62.199029,94.919028,59.548000,51.523294,68.192414,76.867785,27.873584,22.770276,59.530495,36.169053
50.042178,80.217730,138.669018,163.132214,92.631049,92.726567,29.178600,14.126052,137.752279,1.342043,79.276017,50.549374,161.276756,138.793421,159.299712,138.111285,80.972283,136.693964,-0.000672,-2.060763,32.000000,-235.883291,138.401389,-0.596043,24.327528,0.695746,443356.005507,0.984036,40.490520,18.015338,2.813650,0.060229,0.032248,187.025812,32.000000,204.482963,188.428081,188.351181,170.780099,32.000000,166.729868,67.268039,62.209037,94.916334,59.548000,51.527290,68.192414,76.893326,27.873584,22.864002,59.530427,36.292751
49.713363,80.310919,138.661922,163.164393,92.582166,92.721493,29.142330,14.127194,137.805394,1.341766,79.042372,50.631084,161.238551,138.822458,159.319415,138.293006,80.987350,136.653969,-0.000671,-2.060974,32.000000,-235.886575,138.449846,-0.595693,24.304633,0.696661,443500.705778,0.984583,40.696842,18.020082,2.816386,0.056915,0.035858,186.765379,32.000000,204.741958,187.819227,186.710714,171.367735,32.000000,166.247849,67.268171,62.248955,94.934390,59.548000,51.506704,68.192414,76.990832,27.873584,22.865508,59.514720,36.349390
49.599810,80.310919,138.770999,163.164393,92.584213,92.721364,29.158857,14.130904,137.803548,1.341720,79.030935,50.443443,161.259236,138.860098,159.368769,138.185565,80.970127,136.690491,-0.000672,-2.060965,32.000000,-235.879750,138.474931,-0.594668,24.302194,0.682479,443070.538881,0.967047,39.906766,17.994269,2.771043,0.054361,0.035952,186.841273,32.000000,204.799781,187.327525,188.074297,171.870809,32.000000,165.463453,67.276935,62.235995,94.929934,59.548000,51.550537,68.192414,77.057815,27.873584,23.061693,59.522431,36.314027
49.758648,80.234824,138.692490,163.159356,92.566974,92.716231,29.152213,14.132189,137.821829,1.341763,79.040421,50.878436,161.307940,138.841644,159.376915,138.181472,80.934605,136.705977,-0.000672,-2.060972,32.000000,-235.880924,138.519289,-0.594771,24.357111,0.688202,443293.741560,0.975349,40.339937,17.959930,2.789228,0.059128,0.038641,187.366747,32.000000,204.145122,187.159634,190.424478,172.000235,32.000000,165.256101,67.241813,62.226208,94.916739,59.548000,51.524465,68.192414,77.092695,27.873584,22.905049,59.526493,36.202509
50.086330,80.284451,138.920358,163.155439,92.611308,92.721249,29.149284,14.127194,137.999721,1.341568,78.461727,50.844852,161.339261,138.929958,159.435423,138.408721,80.927620,136.786520,-0.000671,-2.060953,32.000000,-235.883952,138.629158,-0.595026,24.366894,0.690540,443379.900203,0.977209,40.457747,17.994751,2.797813,0.057333,0.036288,187.840556,32.000000,203.782641,187.298955,192.241368,171.928850,32.000000,165.742624,67.283595,62.210866,94.953402,59.548000,51.586642,68.192414,76.882997,27.873584,23.010120,59.538442,36.307571
49.660121,80.082085,138.854028,163.135572,92.555921,92.732707,29.141729,14.131190,137.952234,1.341568,78.453719,50.620948,161.315592,138.969352,159.395883,138.475138,80.909341,136.882584,-0.000673,-2.060943,32.000000,-235.874220,138.558753,-0.595291,24.343185,0.686015,443247.570282,0.973824,40.216918,18.037734,2.787304,0.054755,0.041072,187.990896,32.000000,203.733262,187.934480,192.200230,171.235844,32.000000,166.199078,67.257786,62.189088,94.967257,59.548000,51.566107,68.192414,76.991980,27.873584,23.012087,59.536180,36.200234
49.562991,80.082085,138.903394,163.135572,92.476820,92.741609,29.131419,14.122770,137.901811,1.341576,78.772694,50.558924,161.343235,138.952776,159.328691,138.377569,80.894208,136.804460,-0.000674,-2.060906,32.000000,-235.887065,138.601892,-0.594880,24.337285,0.682019,443182.600262,0.967196,39.927965,18.083514,2.773618,0.056082,0.033617,187.537309,32.000000,203.947392,188.301496,190.454565,170.691231,32.000000,166.559530,67.231383,62.184304,94.930595,59.548000,51.583455,68.192414,77.075678,27.873584,22.591293,59.525568,36.194512
49.828274,79.938999,138.846212,163.097796,92.500356,92.742905,29.151771,14.128906,138.034775,1.341742,78.583738,50.854037,161.250950,139.108010,159.342388,138.434228,80.956335,136.813209,-0.000674,-2.060894,32.000000,-235.880765,138.734150,-0.594989,24.390996,0.688556,443238.635791,0.976079,40.166317,18.148043,2.796087,0.053902,0.038246,187.019601,32.000000,204.652743,188.277383,188.121358,170.928826,32.000000,166.939721,67.256515,62.231366,94.976021,59.548000,51.569043,68.192414,76.960675,27.873584,22.293271,59.523886,36.252032
50.227255,80.025016,139.008209,163.114865,92.542349,92.741237,29.151173,14.130333,138.042086,1.341639,78.351513,50.753291,161.241043,139.031789,159.393465,138.506714,80.980391,136.962858,-0.000673,-2.062064,32.000000,-235.876879,138.749445,-0.594735,24.383652,0.690509,443354.575141,0.978588,40.267158,18.125567,2.802563,0.057343,0.053505,186.675893,32.000000,204.972342,187.837763,186.655181,171.297995,32.000000,166.168413,67.273846,62.239588,94.992038,59.548000,51.608675,68.192414,76.827377,27.873584,22.472149,59.524536,36.376243
49.844698,79.868698,138.869515,163.096397,92.569947,92.753943,29.195449,14.124054,138.002302,1.341636,78.367404,50.502868,161.247806,139.020616,159.412294,138.425628,80.987742,136.923605,-0.000673,-2.062074,32.000000,-235.886600,138.657671,-0.595252,24.347696,0.684436,442948.378555,0.971950,39.849009,18.067651,2.786495,0.049387,0.039557,186.703383,32.000000,204.801892,187.398579,188.091092,171.699278,32.000000,165.304704,67.290497,62.220741,94.979522,59.548000,51.597134,68.192414,77.051208,27.873584,22.472322,59.527378,36.297886
49.840980,79.868698,138.934008,163.096397,92.510683,92.764021,29.163372,14.130762,137.944942,1.341625,78.564676,50.407564,161.278239,139.087517,159.387816,138.338297,80.959721,136.791394,-0.000673,-2.060913,32.000000,-235.877598,138.599441,-0.595068,24.282734,0.679555,442806.086430,0.963797,39.523441,18.115623,2.767585,0.051649,0.045632,187.370898,32.000000,204.237081,187.025353,190.679112,171.925760,32.000000,165.601820,67.267185,62.241263,94.966051,59.548000,51.589659,68.192414,76.967272,27.873584,22.145933,59.525017,36.254820
49.903691,79.889926,138.836484,163.083805,92.469610,92.748696,29.153792,14.127907,137.909237,1.341600,78.605958,50.785302,161.255716,139.013703,159.423611,138.370809,80.941377,136.877996,-0.000672,-2.059742,32.000000,-235.876190,138.620571,-0.595649,24.362645,0.685482,442854.640068,0.970100,39.761716,18.089384,2.786044,0.047709,0.056139,187.910381,32.000000,203.868206,187.381045,192.053779,171.916560,32.000000,165.573854,67.291768,62.217832,95.015718,59.548000,51.540913,68.192414,77.093480,27.873584,22.189323,59.535934,36.242861
49.680600,80.043763,138.987007,163.107030,92.483911,92.730889,29.194505,14.129049,138.029688,1.341604,78.430705,50.728940,161.320061,139.090699,159.363834,138.463381,80.961186,136.923212,-0.000673,-2.059708,32.000000,-235.880458,138.686977,-0.595682,24.341874,0.687760,442952.398854,0.971351,39.765563,18.053760,2.787546,0.059927,0.049075,188.068036,32.000000,203.627848,188.137825,192.391103,171.016661,32.000000,166.147510,67.323930,62.239720,95.026346,59.548000,51.602378,68.192414,77.030434,27.873584,22.509232,59.527545,36.218063
49.679834,79.956092,138.788918,163.107310,92.567753,92.732103,29.150924,14.128906,137.933280,1.341349,78.587392,50.467923,161.298488,139.020901,159.309068,138.424613,80.949356,136.963227,-0.000671,-2.059103,32.000000,-235.880109,138.669865,-0.595224,24.310114,0.684000,442906.871121,0.970238,39.721944,18.113798,2.782088,0.059164,0.039660,187.706113,32.000000,204.147673,188.269908,190.261475,170.873576,32.000000,166.910792,67.274635,62.220279,94.972376,59.548000,51.582974,68.192414,76.992161,27.873584,22.509535,59.524319,36.287835
49.419331,79.956092,138.852034,163.107310,92.529736,92.743325,29.143744,14.128336,137.854913,1.341078,78.887367,50.480997,161.263705,139.018046,159.336719,138.345160,81.000786,136.712245,-0.000672,-2.058515,32.000000,-235.880516,138.563404,-0.594562,24.332590,0.688852,443082.841044,0.973770,40.106753,18.115751,2.797611,0.066013,0.039046,187.062329,32.000000,204.658634,188.567883,187.891428,170.751731,32.000000,166.737273,67.304366,62.248515,95.018562,59.548000,51.569522,68.192414,77.129488,27.873584,22.326685,59.520503,36.270594
49.630688,79.966293,138.828788,163.099755,92.548607,92.738720,29.142241,14.130048,137.876565,1.341234,78.886552,50.658954,161.214722,138.990885,159.355410,138.380609,81.021672,136.724568,-0.000672,-2.058523,32.000000,-235.880934,138.561527,-0.594582,24.380217,0.688644,443004.866080,0.975048,40.019876,18.146834,2.793667,0.063744,0.043053,186.769343,32.000000,204.850867,187.927621,186.580456,171.167840,32.000000,166.060052,67.307126,62.234121,95.012919,59.548000,51.566066,68.192414,77.122205,27.873584,22.347668,59.540055,36.291283
49.596794,80.090907,138.882086,163.121301,92.555736,92.733608,29.154268,14.126052,137.924706,1.341243,78.622533,50.627994,161.245315,139.034849,159.381553,138.384274,80.997338,136.885935,-0.000670,-2.058571,32.000000,-235.884766,138.644658,-0.593959,24.313707,0.692386,443094.400034,0.980969,40.290592,17.974573,2.809670,0.058100,0.041955,186.827133,32.000000,204.961752,187.219009,187.887458,171.882699,32.000000,165.716400,67.324368,62.245605,95.000254,59.548000,51.574289,68.192414,77.081488,27.873584,22.607192,59.527112,36.148951
49.479622,80.050380,138.738828,163.131095,92.564714,92.741227,29.182704,14.126766,137.899760,1.341016,78.748040,50.415102,161.300347,139.033605,159.403197,138.335442,81.031223,136.831473,-0.000669,-2.058586,32.000000,-235.884052,138.513866,-0.593827,24.299729,0.687673,442943.102455,0.976477,40.081067,17.959623,2.797237,0.064806,0.034062,187.461278,32.000000,204.291400,187.223872,190.560155,171.965734,32.000000,165.342277,67.326231,62.254179,95.002568,59.548000,51.574325,68.192414,77.079364,27.873584,22.607820,59.532915,36.136478
49.306505,80.050380,138.792113,163.131095,92.566240,92.748973,29.149008,14.133330,137.804829,1.341011,79.032039,50.561525,161.316522,138.913420,159.409995,138.248619,80.990484,136.739930,-0.000669,-2.058587,32.000000,-235.878472,138.458756,-0.593863,24.338648,0.690518,443130.402211,0.977037,40.240868,18.061658,2.800223,0.054261,0.042102,187.948812,32.000000,203.779607,187.498198,192.287927,171.696973,32.000000,165.739855,67.334994,62.208971,94.997539,59.548000,51.548436,68.192414,77.206303,27.873584,22.523783,59.532315,36.259515
49.752529,80.113239,138.821089,163.131654,92.613703,92.752766,29.196742,14.125053,138.006570,1.341022,78.675771,50.888357,161.280751,139.076263,159.381672,138.478454,80.978307,136.847554,-0.000669,-2.058158,32.000000,-235.881667,138.655407,-0.593919,24.370303,0.691985,443115.953939,0.978570,40.322128,18.001556,2.803959,0.048169,0.043740,188.058806,32.000000,203.811841,187.900629,192.279631,171.164982,32.000000,166.287557,67.307017,62.204695,94.995631,59.548000,51.534964,68.192414,76.926290,27.873584,22.655305,59.515429,36.248290
50.320562,80.202015,138.974422,163.153200,92.599408,92.763734,29.148407,14.129620,137.947559,1.341026,78.587781,50.656902,161.290460,139.084907,159.327383,138.435757,80.978416,136.911703,-0.000668,-2.056401,32.000000,-235.881198,138.673679,-0.593242,24.324067,0.693852,443309.408385,0.983503,40.502469,17.998211,2.814884,0.049417,0.040858,187.715257,32.000000,204.125693,188.290459,190.238486,170.659902,32.000000,166.568077,67.307784,62.226825,95.009040,59.548000,51.597411,68.192414,76.821888,27.873584,22.841140,59.513757,36.252839
49.996367,79.995516,138.876655,163.107030,92.606198,92.780224,29.199086,14.130333,137.888128,1.341076,78.807944,50.584518,161.247450,139.041414,159.333984,138.441360,81.024629,136.950126,-0.000668,-2.054647,32.000000,-235.876223,138.635887,-0.593015,24.326453,0.686422,443204.056282,0.972565,40.101673,18.062214,2.790232,0.080011,0.040500,187.122170,32.000000,204.710464,188.346220,188.107794,170.657021,32.000000,166.773022,67.316328,62.235841,95.025100,59.548000,51.574755,68.192414,77.136291,27.873584,22.842537,59.530840,36.245722
49.975709,79.995516,138.922606,163.107030,92.645674,92.789124,29.123797,14.136327,138.057722,1.341133,78.735164,50.998068,161.208988,139.139900,159.402384,138.454524,81.033445,136.931633,-0.000667,-2.054058,32.000000,-235.872360,138.732923,-0.592981,24.361596,0.680120,443083.226718,0.962600,39.604549,18.092983,2.761782,0.060206,0.032807,186.817292,32.000000,205.030749,187.634740,186.903798,171.316943,32.000000,166.407707,67.319089,62.284266,95.057962,59.548000,51.580492,68.192414,76.948926,27.873584,22.412539,59.520051,36.441320
50.473936,80.052310,139.107796,163.096117,92.713642,92.804349,29.138832,14.138325,138.171838,1.341236,78.027986,50.877588,161.228862,139.239121,159.383516,138.634006,81.031248,136.995826,-0.000668,-2.052315,32.000000,-235.870035,138.827758,-0.593305,24.343579,0.684231,442993.140557,0.967365,39.731817,18.065257,2.777735,0.054738,0.042104,186.926436,32.000000,204.992305,187.302110,187.991388,171.713716,32.000000,165.515346,67.309471,62.245694,95.015088,59.548000,51.590410,68.192414,76.900708,27.873584,22.531024,59.526139,36.428407
49.491616,79.910052,139.137552,163.084365,92.768427,92.824536,29.141350,14.125910,138.145694,1.341257,78.008954,50.628826,161.254569,139.184946,159.405516,138.580520,81.021570,137.033362,-0.000667,-2.050554,32.000000,-235.882614,138.825296,-0.592943,24.338727,0.683847,443029.923545,0.970393,39.753142,18.047544,2.779803,0.056181,0.039649,187.464734,32.000000,204.241382,187.159509,190.820124,171.902670,32.000000,165.465947,67.301321,62.255502,95.017253,59.548000,51.640974,68.192414,77.106012,27.873584,22.234851,59.533957,36.408084
49.353980,79.706872,138.992335,163.038196,92.768136,92.826585,29.145911,14.124911,138.050882,1.341151,78.338768,50.436313,161.250535,139.094064,159.404109,138.548718,80.999952,136.924298,-0.000666,-2.050568,32.000000,-235.884596,138.808634,-0.592654,24.293120,0.677967,442929.516893,0.959818,39.297513,18.080624,2.756032,0.048829,0.037810,187.988419,32.000000,203.926974,187.242398,192.115367,171.656096,32.000000,165.769455,67.313918,62.205775,95.036283,59.548000,51.593418,68.192414,76.842692,27.873584,22.234229,59.521693,36.250564
49.970623,79.706872,139.227989,163.038196,92.711865,92.826411,29.155891,14.128193,137.938287,1.341297,78.759442,50.403696,161.271299,139.074019,159.403455,138.401082,81.014006,136.896401,-0.000666,-2.050539,32.000000,-235.879675,138.602583,-0.592939,24.291730,0.693023,443358.497998,0.980249,40.169323,18.108355,2.811336,0.055476,0.038523,187.894018,32.000000,203.907135,187.876782,192.086922,171.067803,32.000000,166.185430,67.329013,62.225988,95.072687,59.548000,51.667934,68.192414,76.928038,27.873584,21.809144,59.530977,36.124813
49.472710,79.834789,138.840282,163.046310,92.636690,92.816302,29.147312,14.130476,137.824857,1.341463,79.090939,50.661494,161.240114,138.834549,159.278424,138.254077,81.009113,136.788660,-0.000667,-2.050537,32.000000,-235.879359,138.484129,-0.592520,24.318061,0.695381,443229.714005,0.982591,40.109457,18.077507,2.816234,0.046558,0.035553,187.638656,32.000000,204.155319,188.283159,190.227543,170.564596,32.000000,166.730711,67.298210,62.239808,95.064244,59.548000,51.539313,68.192414,77.197922,27.873584,22.074054,59.524437,36.174409
49.752926,80.057272,138.832732,163.099195,92.566330,92.798495,29.141959,14.128336,137.856548,1.341432,78.994991,50.692815,161.238058,138.921149,159.304609,138.345975,81.002002,136.816719,-0.000668,-2.050516,32.000000,-235.884778,138.484109,-0.592685,24.339566,0.687153,442896.859564,0.969143,39.469748,18.050029,2.786197,0.060915,0.041698,187.083949,32.000000,204.838040,188.196284,187.930715,170.837081,32.000000,167.073711,67.321740,62.248824,95.077399,59.548000,51.563005,68.192414,77.024791,27.873584,22.536675,59.520159,36.284900
