OSU 80 Ton Compressor Load Stand
49.518450,80.155697,138.891452,163.128296,92.555726,92.787100,29.151211,14.129763,137.800771,1.341449,78.916002,50.537003,161.169555,138.926328,159.309763,138.346098,80.997604,136.845081,-0.000668,-2.050511,32.000000,-235.875319,138.489452,-0.592458,24.330807,0.692256,443257.322646,0.980188,40.113728,18.003053,2.806401,0.062890,0.035479,186.821136,32.000000,204.895325,187.790684,186.802069,171.239384,32.000000,166.091557,67.309953,62.222307,95.049692,59.548000,51.550410,68.192414,77.132344,27.873584,22.537071,59.520798,36.276463
49.730807,80.155697,138.690843,163.128296,92.576152,92.785798,29.215443,14.125624,137.778818,1.341198,78.918235,50.639748,161.199456,138.922842,159.350654,138.323055,81.013361,136.784624,-0.000667,-2.051665,32.000000,-235.879621,138.514519,-0.592313,24.298811,0.687578,443313.205287,0.974734,40.045294,18.023674,2.790444,0.046439,0.041548,186.933155,32.000000,204.896579,187.348898,188.090893,171.749294,32.000000,165.596042,67.327261,62.239302,95.065604,59.548000,51.524337,68.192414,77.045355,27.873584,22.743085,59.535747,36.179178
49.903602,80.122337,138.763626,163.127457,92.549886,92.785494,29.152046,14.130048,137.849271,1.341220,78.854478,50.697777,161.252691,138.978814,159.366351,138.369690,80.984134,136.792476,-0.000668,-2.051204,32.000000,-235.874869,138.506869,-0.592482,24.344864,0.691781,443501.516512,0.979530,40.387062,18.041727,2.804842,0.060543,0.044137,187.460918,32.000000,204.345360,187.086209,190.505152,172.080830,32.000000,165.651955,67.346693,62.234562,95.069890,59.548000,51.537125,68.192414,77.107929,27.873584,22.674547,59.517032,36.272208
49.906250,80.148253,138.932499,163.141728,92.569905,92.788032,29.175325,14.133187,137.942955,1.341264,78.571409,51.044309,161.280237,138.969882,159.383417,138.445355,80.979178,136.818306,-0.000668,-2.049560,32.000000,-235.877959,138.587509,-0.592134,24.371274,0.688449,443361.335235,0.972848,40.166636,17.996860,2.788832,0.056528,0.039391,187.913054,32.000000,203.807649,187.488177,192.060458,171.798023,32.000000,165.362892,67.339748,62.201609,95.062191,59.548000,51.584541,68.192414,76.983064,27.873584,22.729414,59.531331,36.197667
49.654386,80.074641,139.026493,163.136971,92.609688,92.795613,29.143338,14.129192,138.021005,1.341257,78.482398,50.635681,161.273593,139.037336,159.347760,138.529530,80.945917,136.880913,-0.000668,-2.047846,32.000000,-235.878840,138.622998,-0.592092,24.339986,0.684818,443285.920045,0.971230,39.954446,18.029870,2.780633,0.054285,0.055536,187.966462,32.000000,203.749319,187.888123,192.342340,171.040242,32.000000,166.391831,67.323230,62.178287,95.077422,59.548000,51.566458,68.192414,77.037389,27.873584,22.730440,59.522864,36.251445
49.431900,80.074641,138.963651,163.136971,92.622516,92.813375,29.143383,14.136184,137.954777,1.341257,78.696021,50.648359,161.321129,139.026221,159.311051,138.454219,80.954002,136.994012,-0.000668,-2.047057,32.000000,-235.872667,138.632927,-0.592545,24.348955,0.684933,443337.219280,0.970487,39.977626,18.047262,2.783870,0.066972,0.065449,187.562225,32.000000,204.268860,188.194725,189.880392,170.842942,32.000000,166.887142,67.343845,62.204056,95.071674,59.548000,51.592713,68.192414,77.164656,27.873584,22.577683,59.523945,36.172648
49.939061,79.950027,139.031297,163.102553,92.618042,92.818501,29.151671,14.127479,137.999353,1.341301,78.518146,50.956732,161.244208,139.067270,159.336759,138.447958,81.007200,136.927356,-0.000668,-2.047042,32.000000,-235.878094,138.713633,-0.593401,24.334898,0.690034,443468.811152,0.976791,40.164824,18.110662,2.799883,0.056544,0.043251,186.997307,32.000000,204.675741,188.366642,187.863368,170.635709,32.000000,166.639116,67.340625,62.236833,95.090173,59.548000,51.562956,68.192414,77.066710,27.873584,22.318155,59.516491,36.304489
50.063030,79.992484,138.999126,163.100874,92.616184,92.826168,29.151489,14.131332,138.083290,1.341293,78.267909,50.900159,161.158144,139.255619,159.351427,138.524826,80.988621,136.911947,-0.000668,-2.047047,32.000000,-235.877027,138.650428,-0.593481,24.365871,0.692999,443651.646792,0.981734,40.396053,18.156997,2.811214,0.058986,0.038958,186.773485,32.000000,204.938147,187.723156,186.543017,171.324121,32.000000,166.160636,67.347679,62.226760,95.069872,59.548000,51.603403,68.192414,76.929086,27.873584,22.406310,59.523739,36.219090
50.021600,79.829551,139.009969,163.072893,92.649869,92.838837,29.148434,14.130619,138.034036,1.341416,78.343091,50.524864,161.231374,139.109886,159.426327,138.492332,80.997739,137.024033,-0.000668,-2.047056,32.000000,-235.875446,138.617409,-0.593110,24.344156,0.685819,443180.091479,0.970436,39.745497,18.071732,2.784019,0.067252,0.040345,186.905233,32.000000,205.011053,187.178563,188.230196,171.902288,32.000000,165.766038,67.381351,62.230904,95.059902,59.548000,51.594880,68.192414,77.100392,27.873584,22.406258,59.516874,36.265605
49.368311,79.829551,138.935220,163.072893,92.627886,92.838827,29.143448,14.126195,137.997251,1.341508,78.592000,50.703995,161.230583,139.141676,159.389006,138.491004,81.000262,136.863877,-0.000667,-2.047061,32.000000,-235.881509,138.677922,-0.592761,24.349401,0.683049,443238.327839,0.968020,39.660017,18.082895,2.776482,0.062988,0.048998,187.481215,32.000000,204.227333,187.199498,190.508446,171.774006,32.000000,165.246645,67.374648,62.216620,95.065610,59.548000,51.589748,68.192414,77.183494,27.873584,22.065824,59.541392,36.319236
49.625894,79.865114,139.018071,163.055264,92.731552,92.831223,29.141395,14.133187,138.121428,1.341483,78.306845,50.799841,161.272426,139.219139,159.412493,138.467357,80.945792,136.937309,-0.000667,-2.047045,32.000000,-235.872549,138.656852,-0.593240,24.295349,0.684143,443108.501070,0.968739,39.539815,18.127699,2.778999,0.066485,0.046275,187.815410,32.000000,203.850092,187.339200,192.300039,171.708205,32.000000,165.794551,67.381461,62.200441,95.082942,59.548000,51.573820,68.192414,76.768105,27.873584,22.138859,59.515468,36.257461
50.193483,79.916944,139.031481,163.062819,92.745690,92.838823,29.141839,14.131475,138.002368,1.341465,78.402144,50.617335,161.258248,139.199646,159.343300,138.520568,80.964460,136.968081,-0.000668,-2.047050,32.000000,-235.874426,138.739166,-0.593340,24.265478,0.693580,443427.228059,0.982786,40.217198,18.048118,2.814259,0.052321,0.041472,188.016017,32.000000,203.891733,187.908048,191.937409,171.159493,32.000000,166.226322,67.376992,62.221911,95.106553,59.548000,51.614499,68.192414,76.869386,27.873584,22.245964,59.521565,36.186441
49.930856,79.837270,138.890192,163.037076,92.707511,92.850459,29.131238,14.127765,137.918900,1.341727,78.693493,50.361197,161.283421,138.959076,159.309030,138.395602,80.982998,136.902666,-0.000668,-2.046483,32.000000,-235.878628,138.531833,-0.593534,24.224460,0.691590,443401.699158,0.977343,39.984864,18.137928,2.801321,0.063727,0.055435,187.603196,32.000000,204.132528,188.314971,190.020562,170.491553,32.000000,166.616277,67.365337,62.236150,95.100211,59.548000,51.598746,68.192414,77.124248,27.873584,22.245390,59.524968,36.120704
49.297572,79.837270,138.877030,163.037076,92.677537,92.844327,29.186873,14.125053,137.963749,1.341867,78.889509,50.599055,161.208296,138.952939,159.297751,138.285651,80.993928,136.895547,-0.000668,-2.044806,32.000000,-235.881011,138.527490,-0.593647,24.231908,0.684017,443186.448465,0.965570,39.450111,18.134064,2.769911,0.049040,0.045444,186.949490,32.000000,204.771132,188.250324,187.921392,170.833935,32.000000,166.758499,67.366608,62.252924,95.096860,59.548000,51.576362,68.192414,77.201557,27.873584,22.078369,59.534183,36.278077
50.133944,79.946994,138.936052,163.039035,92.675667,92.835482,29.154863,14.127765,137.950607,1.341874,78.677203,50.685909,161.158480,138.988928,159.293390,138.444984,80.981793,136.868385,-0.000668,-2.044801,32.000000,-235.880923,138.574092,-0.594195,24.220238,0.688417,443242.843626,0.971358,39.641217,18.084051,2.781651,0.055799,0.078968,186.787908,32.000000,204.948499,187.708754,186.685588,171.461315,32.000000,166.043082,67.370529,62.230485,95.084515,59.548000,51.559326,68.192414,77.121942,27.873584,22.306215,59.519835,36.399133
49.824039,80.013988,138.892475,163.059461,92.734293,92.836723,29.150512,14.130048,137.955996,1.341891,78.627488,50.649857,161.207248,139.030036,159.317037,138.455416,81.007637,136.893685,-0.000669,-2.044816,32.000000,-235.876836,138.578985,-0.594175,24.202168,0.697808,443509.351862,0.982924,40.298677,18.069695,2.817117,0.067350,0.067139,187.005398,32.000000,204.787919,187.378886,188.184959,171.717607,32.000000,165.535726,67.383345,62.240448,95.087782,59.548000,51.578768,68.192414,77.010579,27.873584,22.445496,59.523070,36.152032
49.516631,79.970704,138.856889,163.063379,92.713351,92.839249,29.170105,14.128764,137.893422,1.341920,78.679887,50.458196,161.234420,138.963664,159.335610,138.329291,81.004556,136.842449,-0.000670,-2.044827,32.000000,-235.877137,138.593364,-0.594005,24.144628,0.685755,443204.892053,0.966416,39.541453,18.068756,2.771297,0.062011,0.043247,187.526104,32.000000,204.152406,187.126336,190.764043,172.017779,32.000000,165.587014,67.391385,62.234717,95.079912,59.548000,51.556795,68.192414,77.083907,27.873584,22.445592,59.513698,36.255040
49.561692,79.970704,138.785375,163.063379,92.630940,92.836744,29.152574,14.132617,137.828632,1.341918,78.932022,50.778803,161.278735,138.946310,159.375132,138.332818,80.943662,136.764192,-0.000671,-2.044829,32.000000,-235.875087,138.447927,-0.594517,24.179614,0.690905,443399.803089,0.973241,39.928381,18.055091,2.787660,0.055163,0.056105,188.020860,32.000000,203.875469,187.293849,192.173521,171.842961,32.000000,165.574271,67.378876,62.199934,95.092938,59.548000,51.550544,68.192414,77.116505,27.873584,22.355265,59.530220,36.414761
50.504898,80.022810,138.984135,163.083526,92.697784,92.834315,29.146450,14.129620,138.147933,1.341897,78.263191,50.863035,161.242903,139.168265,159.280466,138.529470,80.933100,136.951371,-0.000670,-2.046012,32.000000,-235.878412,138.771085,-0.594782,24.244156,0.697042,443517.169980,0.979046,40.203961,18.033508,2.804247,0.056569,0.046674,188.097494,32.000000,203.799069,188.021384,192.128059,171.038666,32.000000,166.193180,67.337098,62.172556,95.103905,59.548000,51.554767,68.192414,76.883643,27.873584,22.463797,59.532049,36.293191
49.858255,80.018399,139.069158,163.097517,92.795027,92.852201,29.138472,14.132759,138.050559,1.341784,78.051224,50.725016,161.252988,139.172710,159.277394,138.589815,80.941940,137.011155,-0.000671,-2.046018,32.000000,-235.875436,138.788419,-0.595118,24.224198,0.694967,443589.026144,0.978645,40.157127,18.056719,2.800255,0.052332,0.041380,187.673096,32.000000,204.284049,188.192923,189.888831,170.615471,32.000000,166.625903,67.355348,62.205577,95.097692,59.548000,51.623438,68.192414,76.988030,27.873584,22.454760,59.532807,36.267072
49.864061,79.681509,138.905264,163.050507,92.784188,92.871252,29.157511,14.133616,137.964793,1.341767,78.288985,50.373708,161.213834,138.984339,159.342092,138.483757,81.010184,136.891703,-0.000673,-2.046001,32.000000,-235.871957,138.547963,-0.595680,24.181633,0.679848,443194.025022,0.959170,39.236297,18.157386,2.751894,0.063071,0.073726,187.142967,32.000000,204.908991,188.262453,187.603031,170.841425,32.000000,166.782839,67.381483,62.228524,95.122935,59.548000,51.595054,68.192414,77.039632,27.873584,22.454887,59.512144,36.406910
49.251744,79.681509,138.917752,163.050507,92.756813,92.872533,29.144685,14.127907,137.890932,1.341995,78.596495,50.418355,161.160577,139.003263,159.334659,138.338702,81.045728,136.829676,-0.000675,-2.046001,32.000000,-235.881108,138.572929,-0.596328,24.159341,0.690742,443579.025522,0.973093,39.897395,18.177306,2.789291,0.064635,0.055438,186.894299,32.000000,205.011649,187.773265,186.577042,171.190800,32.000000,165.801450,67.395744,62.245805,95.116403,59.548000,51.585398,68.192414,77.215372,27.873584,21.751219,59.531066,36.250344
49.414157,79.720656,138.826393,163.041553,92.725749,92.866150,29.147467,14.129620,137.781016,1.342010,78.792939,50.358179,161.149245,138.796336,159.327821,138.305700,81.063617,136.832042,-0.000675,-2.044799,32.000000,-235.878412,138.418499,-0.596450,24.175417,0.690611,443139.823885,0.971741,39.554498,18.051588,2.785679,0.053124,0.037537,187.125178,32.000000,204.937586,187.163656,188.348245,171.678865,32.000000,165.570099,67.382776,62.221448,95.080000,59.548000,51.551117,68.192414,76.949979,27.873584,21.830707,59.526316,36.300968
49.431148,79.938724,138.760610,163.068975,92.696677,92.864903,29.199804,14.126908,137.711296,1.342019,78.971596,50.248584,161.237426,138.841421,159.331468,138.233071,81.016179,136.697106,-0.000675,-2.044635,32.000000,-235.879648,138.391476,-0.596995,24.135973,0.700756,443388.017293,0.985265,40.190744,17.986187,2.820565,0.048111,0.049842,187.643879,32.000000,204.189591,187.130739,190.549175,171.950842,32.000000,165.229593,67.400126,62.226342,95.086918,59.548000,51.542431,68.192414,77.162107,27.873584,22.283335,59.518182,36.257388
50.067820,80.122888,138.671376,163.112906,92.642339,92.857277,29.144855,14.129763,137.775766,1.341886,79.090592,50.890954,161.257280,138.789465,159.338564,138.150361,81.004669,136.605933,-0.000675,-2.044623,32.000000,-235.882203,138.437241,-0.597034,24.188321,0.697342,443291.637634,0.981695,40.060543,17.969436,2.809446,0.058713,0.042566,187.993004,32.000000,203.819410,187.447337,192.075263,171.570199,32.000000,165.282631,67.403806,62.196121,95.105013,59.548000,51.491870,68.192414,77.182963,27.873584,22.282911,59.526394,36.253646
49.689305,80.122888,138.833430,163.112906,92.627963,92.842009,29.151831,14.128050,137.871952,1.341784,78.783693,50.789018,161.260582,138.853818,159.322291,138.282943,81.019931,136.753749,-0.000677,-2.044620,32.000000,-235.880309,138.636704,-0.596906,24.180899,0.698272,443621.242408,0.980075,40.260919,17.951887,2.807149,0.053017,0.038930,188.049881,32.000000,203.834062,187.983986,192.133864,170.893451,32.000000,166.549113,67.394562,62.216555,95.123661,59.548000,51.558912,68.192414,77.072100,27.873584,22.667225,59.534685,36.193044
49.541777,80.193744,138.770180,163.139209,92.629537,92.840791,29.131104,14.126766,137.884560,1.341769,78.822475,50.870902,161.261531,138.940133,159.245282,138.268132,81.007279,136.852042,-0.000675,-2.044620,32.000000,-235.880119,138.591530,-0.596468,24.234767,0.686829,443509.667816,0.968771,39.785485,17.919457,2.769671,0.055839,0.044123,187.756469,32.000000,204.341386,188.247807,189.662761,170.689146,32.000000,166.514069,67.391035,62.215938,95.110403,59.548000,51.545773,68.192414,76.851012,27.873584,22.815935,59.525981,36.250564
50.495935,80.046796,138.889911,163.115145,92.556774,92.847131,29.160465,14.126623,137.974798,1.341752,78.484024,50.946455,161.229278,138.994475,159.286770,138.387778,81.058125,136.803743,-0.000675,-2.044607,32.000000,-235.885670,138.615861,-0.596179,24.248352,0.693513,443599.752587,0.976366,40.176851,17.975421,2.794030,0.049255,0.042123,187.042534,32.000000,204.752227,188.403987,187.533946,170.535529,32.000000,166.327672,67.393182,62.229406,95.120543,59.548000,51.572213,68.192414,76.762868,27.873584,22.510964,59.515419,36.271327
49.905905,79.919977,138.891894,163.081567,92.496652,92.843319,29.155453,14.119630,138.047400,1.341711,78.494309,50.522647,161.210927,139.043598,159.340308,138.414359,81.025040,136.885063,-0.000674,-2.044591,32.000000,-235.891680,138.610010,-0.596337,24.196792,0.694042,443775.728507,0.980363,40.400861,18.035404,2.801074,0.066162,0.040978,186.888609,32.000000,205.033848,187.630192,186.693145,171.225986,32.000000,166.243771,67.405318,62.228634,95.114583,59.548000,51.587670,68.192414,77.033268,27.873584,22.511288,59.524762,36.265751
49.529407,79.919977,138.944779,163.081567,92.413676,92.832177,29.145369,14.124197,137.860091,1.341563,78.621079,50.497488,161.183557,139.021575,159.400245,138.309404,81.028232,136.831516,-0.000674,-2.044591,32.000000,-235.881704,138.648677,-0.596949,24.206862,0.679539,443066.310077,0.959082,39.269463,17.961304,2.750517,0.052264,0.080304,187.049869,32.000000,204.948147,187.278500,188.361896,171.654044,32.000000,165.496107,67.411627,62.238333,95.087898,59.548000,51.589802,68.192414,77.109796,27.873584,22.246674,59.532590,36.372501
49.807256,79.851606,138.859003,163.056943,92.366593,92.823961,29.138841,14.128050,137.955632,1.341501,78.688331,50.934724,161.240531,139.016456,159.392198,138.357587,81.024912,136.916337,-0.000675,-2.046175,32.000000,-235.876867,138.624304,-0.597528,24.284885,0.689682,443246.287201,0.971197,39.749706,18.033537,2.783075,0.054565,0.063489,187.488615,32.000000,204.174359,187.237348,190.891490,171.775960,32.000000,165.376622,67.429787,62.231897,95.094304,59.548000,51.553092,68.192414,77.170741,27.873584,22.103445,59.516786,36.234497
49.955532,79.999376,139.062784,163.082686,92.317259,92.825272,29.152573,14.132902,138.110846,1.341093,78.262577,50.917810,161.254136,139.089168,159.386252,138.617012,81.008251,136.935554,-0.000675,-2.047919,32.000000,-235.878408,138.741898,-0.597292,24.290183,0.695340,443374.181887,0.979409,40.139952,18.004569,2.805299,0.062260,0.047192,187.884841,32.000000,203.874773,187.422898,192.369492,171.758926,32.000000,165.818253,67.417388,62.220677,95.106120,59.548000,51.617358,68.192414,76.964299,27.873584,22.410444,59.520248,36.176243
49.839946,79.857395,139.024578,163.082686,92.261469,92.841785,29.155212,14.126908,138.008425,1.340977,78.344417,50.613906,161.302780,139.123956,159.377392,138.493674,80.998251,136.908013,-0.000674,-2.047939,32.000000,-235.880140,138.641925,-0.596923,24.291651,0.688256,443121.192476,0.973469,39.783367,18.048716,2.787927,0.053125,0.042237,188.111441,32.000000,203.851893,188.159215,192.134368,170.936776,32.000000,166.292761,67.422580,62.253542,95.121670,59.548000,51.575539,68.192414,76.901898,27.873584,22.410440,59.533052,36.168173
49.441729,79.857395,138.974023,163.082686,92.272914,92.853237,29.168772,14.127622,138.019108,1.340878,78.615716,50.508223,161.278636,138.999552,159.304987,138.447449,81.002779,136.992305,-0.000674,-2.047922,32.000000,-235.880082,138.612128,-0.596887,24.249742,0.687121,443261.676528,0.970246,39.777835,18.074624,2.783731,0.051051,0.040509,187.549068,32.000000,204.130889,188.395704,189.742076,170.508111,32.000000,166.663176,67.363783,62.227466,95.087434,59.548000,51.597150,68.192414,77.145801,27.873584,22.113824,59.519648,36.295979
49.294921,79.807772,138.835994,163.063379,92.298698,92.849455,29.141386,14.123484,137.818027,1.340883,78.830227,50.288367,161.188363,138.873232,159.299238,138.367363,81.013836,136.747713,-0.000675,-2.047353,32.000000,-235.889630,138.528858,-0.596990,24.253256,0.688523,443244.190514,0.972432,39.755329,18.071371,2.789421,0.056315,0.037629,186.941648,32.000000,204.780470,188.327920,187.702982,170.833518,32.000000,166.723319,67.386566,62.234895,95.091061,59.548000,51.549126,68.192414,77.142320,27.873584,22.009283,59.518015,36.235231
49.348015,79.932658,138.784031,163.072053,92.296588,92.846236,29.137989,14.122913,137.871228,1.340868,79.091094,50.449259,161.172918,138.912627,159.306731,138.354895,81.028926,136.747306,-0.000676,-2.046767,32.000000,-235.886758,138.478523,-0.597591,24.243789,0.695649,443489.624361,0.980575,40.168576,18.107401,2.810865,0.082564,0.054204,186.776205,32.000000,204.935221,187.715788,186.647515,171.461759,32.000000,165.971712,67.413577,62.251602,95.107121,59.548000,51.546897,68.192414,77.203003,27.873584,22.268279,59.514956,36.268026
50.126836,80.092837,138.859912,163.102833,92.272691,92.838654,29.164534,14.126623,137.933775,1.340749,78.674599,50.798799,161.200763,138.939175,159.345938,138.339047,81.022999,136.839656,-0.000675,-2.046760,32.000000,-235.881737,138.589592,-0.597709,24.278617,0.697021,443463.192429,0.984499,40.271946,17.978609,2.816436,0.064426,0.042680,186.968186,32.000000,204.810303,187.271501,188.612680,171.901739,32.000000,165.260278,67.388647,62.233638,95.104513,59.548000,51.530776,68.192414,76.996029,27.873584,22.267813,59.525175,36.345649
49.615014,80.092837,138.922938,163.102833,92.214336,92.836103,29.136021,14.131618,137.933377,1.340655,78.521924,50.629985,161.251011,138.999633,159.361279,138.413308,80.997888,136.873218,-0.000675,-2.046877,32.000000,-235.877725,138.661482,-0.598122,24.273634,0.696413,443544.973211,0.983731,40.341461,17.963323,2.812353,0.063022,0.047980,187.567046,32.000000,204.065720,187.196681,190.727826,171.971993,32.000000,165.266977,67.409349,62.238972,95.115670,59.548000,51.578044,68.192414,77.106270,27.873584,22.601976,59.524221,36.154306
49.164726,80.022534,138.860379,163.105072,92.176598,92.829751,29.152342,14.127337,137.857673,1.340503,78.772561,50.415510,161.270153,138.866155,159.363895,138.274407,80.978855,136.836778,-0.000675,-2.048001,32.000000,-235.879712,138.589164,-0.597938,24.291835,0.684119,443326.087709,0.966619,39.694617,18.013721,2.770171,0.072728,0.044778,187.861475,32.000000,203.876110,187.418757,192.146070,171.777041,32.000000,165.945333,67.425143,62.230993,95.117898,59.548000,51.544089,68.192414,76.910228,27.873584,22.455911,59.524172,36.276170
50.121982,79.970704,138.786912,163.086883,92.156376,92.818289,29.149392,14.128621,137.789987,1.340501,79.104247,50.535861,161.280001,138.961237,159.339496,138.314480,81.019616,136.847204,-0.000675,-2.047991,32.000000,-235.878755,138.497774,-0.597694,24.317956,0.692339,443612.118147,0.978345,40.223880,18.054989,2.800018,0.063607,0.047037,188.039343,32.000000,203.718039,188.174353,192.011864,171.023262,32.000000,166.169475,67.419820,62.245321,95.119724,59.548000,51.544741,68.192414,76.917775,27.873584,22.348027,59.528342,36.305076
49.805203,80.124543,138.776033,163.105631,92.165687,92.805617,29.148921,14.128193,137.852482,1.340306,79.008556,50.641505,161.259020,138.966845,159.255570,138.369138,80.986142,136.771195,-0.000675,-2.048537,32.000000,-235.878692,138.567667,-0.597293,24.308147,0.698275,443754.633257,0.987250,40.622680,18.056478,2.824390,0.069991,0.042405,187.467480,32.000000,204.166310,188.187366,189.683600,170.691370,32.000000,166.778721,67.380345,62.220259,95.100484,59.548000,51.539683,68.192414,77.115714,27.873584,22.347824,59.534970,36.189816
49.643941,80.124543,138.857986,163.105631,92.192922,92.790376,29.143946,14.122485,137.827325,1.340263,79.054924,50.499999,161.210769,138.948576,159.279516,138.312092,81.026170,136.759284,-0.000673,-2.050257,32.000000,-235.889153,138.422458,-0.597879,24.311399,0.682370,443090.147903,0.966724,39.577484,18.020738,2.768983,0.061171,0.050652,187.064889,32.000000,204.660228,188.357124,187.424006,170.948833,32.000000,166.561363,67.390575,62.231809,95.107231,59.548000,51.563456,68.192414,77.093545,27.873584,22.669006,59.528509,36.135378
49.224225,80.133365,138.702479,163.119062,92.148658,92.776708,29.158346,14.134186,137.842623,1.340277,79.261131,50.385162,161.174204,138.848699,159.316305,138.199441,81.029403,136.739154,-0.000675,-2.050294,32.000000,-235.874009,138.407891,-0.597868,24.313419,0.687563,443429.473817,0.973627,40.058429,18.017612,2.786376,0.067639,0.038849,186.743626,32.000000,204.896208,187.801107,186.704311,171.289046,32.000000,166.031131,67.400850,62.268949,95.142656,59.548000,51.514329,68.192414,77.177809,27.873584,22.688277,59.530309,36.247997
50.050443,80.178029,138.728118,163.115145,92.066822,92.762732,29.144633,14.129334,137.782038,1.340284,79.181204,50.713144,161.210670,138.752333,159.315948,138.126953,81.051066,136.699695,-0.000674,-2.050316,32.000000,-235.881156,138.380687,-0.597857,24.299965,0.690222,443366.272770,0.977056,40.225561,17.971847,2.797078,0.049499,0.036425,187.024482,32.000000,204.741128,187.190953,188.522712,171.713259,32.000000,165.749874,67.374649,62.241331,95.097474,59.548000,51.524335,68.192414,76.963320,27.873584,22.782300,59.522598,36.266779
50.278806,80.298787,138.807576,163.137531,92.065429,92.747061,29.145850,14.126908,137.806743,1.340314,78.806540,50.656952,161.266733,138.960667,159.348039,138.286854,81.041647,136.811537,-0.000674,-2.050320,32.000000,-235.881123,138.587430,-0.597460,24.296634,0.695754,443514.389848,0.985457,40.671337,17.958918,2.817769,0.054413,0.042672,187.562229,32.000000,204.117975,187.147829,190.756233,172.033259,32.000000,165.474982,67.406786,62.246445,95.129315,59.548000,51.524522,68.192414,77.156003,27.873584,22.783531,59.527692,36.369713
49.604390,80.298787,138.871888,163.137531,92.078368,92.736682,29.139206,14.128764,137.885904,1.340149,78.843497,50.575476,161.297936,138.912605,159.381575,138.252528,80.994811,136.730140,-0.000675,-2.050317,32.000000,-235.883038,138.450437,-0.597510,24.282682,0.683615,443052.682373,0.968285,39.858542,17.918247,2.771766,0.054328,0.041057,187.880144,32.000000,203.629276,187.618303,192.197700,171.413002,32.000000,165.650704,67.378505,62.226365,95.156573,59.548000,51.560457,68.192414,77.122282,27.873584,23.037039,59.521703,36.259222
49.631860,80.146323,138.714120,163.124939,92.108325,92.734143,29.148976,14.125910,137.819309,1.340063,79.045036,50.578957,161.307942,138.803719,159.353192,138.253259,81.034256,136.758628,-0.000675,-2.050310,32.000000,-235.879500,138.462757,-0.597304,24.255250,0.680747,443028.375541,0.963603,39.744217,17.981534,2.760757,0.053501,0.071521,187.983936,32.000000,203.811763,187.915937,191.982862,171.159319,32.000000,166.574627,67.373773,62.239612,95.174434,59.548000,51.527270,68.192414,77.088570,27.873584,22.720944,59.527191,36.288495
49.731110,80.134192,138.718096,163.118783,92.110225,92.734116,29.158543,14.129763,137.790965,1.339800,79.041797,50.560881,161.266278,138.848027,159.259079,138.265913,81.011755,136.717590,-0.000676,-2.050293,32.000000,-235.877941,138.426310,-0.596450,24.231672,0.691618,443393.840631,0.977904,40.440860,17.989169,2.799589,0.072284,0.060447,187.482338,32.000000,204.106255,188.240342,189.758812,170.801821,32.000000,166.442515,67.329695,62.237143,95.155918,59.548000,51.517926,68.192414,77.082450,27.873584,22.696669,59.518930,36.208452
49.951525,80.178304,138.720573,163.128856,92.012686,92.730600,29.132628,14.126338,137.910118,1.339778,78.853071,50.838148,161.234955,138.946393,159.290200,138.247820,81.017122,136.784032,-0.000675,-2.050300,32.000000,-235.881038,138.572665,-0.596300,24.253204,0.690920,443115.822228,0.976604,40.259880,17.963445,2.794860,0.052830,0.065605,187.015357,32.000000,204.667429,188.395925,187.437551,170.669209,32.000000,166.740029,67.339531,62.253322,95.195859,59.548000,51.530181,68.192414,77.081384,27.873584,22.697597,59.535806,36.409185
49.748294,80.178304,138.832303,163.128856,91.986556,92.732520,29.152120,14.135899,137.980478,1.339556,78.583997,50.766166,161.178159,138.976835,159.325166,138.346694,81.049152,136.799143,-0.000674,-2.050292,32.000000,-235.871641,138.612900,-0.596820,24.207282,0.690070,443090.369661,0.974147,40.144818,17.966178,2.789363,0.053555,0.037994,186.764612,32.000000,204.864845,187.547559,186.743578,171.348983,32.000000,166.148972,67.362359,62.240274,95.154837,59.548000,51.546651,68.192414,77.073197,27.873584,22.790680,59.512675,36.250418
49.786619,80.090080,138.704293,163.115984,91.998890,92.740118,29.146224,14.124197,137.850121,1.339437,78.582109,50.513244,161.243656,138.941153,159.399473,138.366447,81.088616,136.873143,-0.000675,-2.050276,32.000000,-235.889080,138.498571,-0.596075,24.137154,0.686158,443009.520744,0.970425,39.960903,17.992813,2.777104,0.063449,0.037924,187.033536,32.000000,204.815722,187.208458,188.531774,171.881292,32.000000,165.308572,67.367902,62.272653,95.173928,59.548000,51.560841,68.192414,77.047153,27.873584,22.607808,59.521379,36.249317
49.561075,79.988900,138.754759,163.086044,91.972900,92.742630,29.144902,14.129049,137.850887,1.339187,78.871529,50.567315,161.293112,138.878634,159.376363,138.238145,81.048765,136.708061,-0.000675,-2.049105,32.000000,-235.878655,138.441912,-0.596726,24.136682,0.691132,443062.897757,0.974084,40.171125,17.968061,2.790695,0.059789,0.049801,187.596083,32.000000,203.990463,187.214113,191.037479,171.840910,32.000000,165.471167,67.376073,62.252815,95.162114,59.548000,51.523842,68.192414,77.145660,27.873584,22.397521,59.520090,36.200088
50.676981,80.092286,138.834532,163.086883,91.926770,92.726123,29.141497,14.128906,138.005683,1.339110,78.443375,51.072028,161.288069,139.044554,159.366413,138.464380,81.032471,136.903481,-0.000674,-2.049096,32.000000,-235.879945,138.631360,-0.596429,24.248247,0.691823,442905.768098,0.973342,40.043207,17.964224,2.785975,0.053692,0.040141,187.985637,32.000000,203.762409,187.360892,192.335133,171.913220,32.000000,165.909843,67.386720,62.256827,95.181947,59.548000,51.520582,68.192414,77.132739,27.873584,22.397445,59.534419,36.378077
49.825973,80.092286,139.014497,163.086883,91.995205,92.714639,29.149657,14.134900,138.004976,1.338829,78.053759,50.864904,161.282019,139.062293,159.346791,138.458802,80.983801,137.011500,-0.000674,-2.049103,32.000000,-235.870509,138.700333,-0.596689,24.239409,0.695390,442975.776977,0.977967,40.175964,17.924578,2.799672,0.066677,0.051141,187.980566,32.000000,203.593926,187.952134,191.868546,170.927720,32.000000,166.160254,67.336727,62.240869,95.179190,59.548000,51.590313,68.192414,77.035583,27.873584,22.613351,59.518330,36.250198
49.416141,79.932658,138.884934,163.071773,92.100777,92.724966,29.193820,14.126195,137.997251,1.338633,78.301485,50.466998,161.304600,138.998777,159.336662,138.413589,81.008807,136.866326,-0.000674,-2.049089,32.000000,-235.884295,138.585575,-0.596743,24.223070,0.675751,442501.103894,0.954850,39.129771,18.034971,2.739598,0.062980,0.038246,187.461374,32.000000,204.176958,188.295590,189.777411,170.725067,32.000000,166.633875,67.365076,62.269391,95.168734,59.548000,51.597740,68.192414,77.032078,27.873584,22.280881,59.518753,36.279398
49.959011,79.718726,138.844212,163.015531,92.190572,92.739719,29.159380,14.131332,137.891415,1.338603,78.630047,50.381495,161.234658,138.994453,159.365224,138.412045,81.014302,136.784619,-0.000674,-2.050251,32.000000,-235.876535,138.430001,-0.596733,24.272296,0.689638,442953.011406,0.972134,40.004677,18.135610,2.790001,0.083394,0.040822,186.975432,32.000000,204.695028,188.233870,187.519826,170.906560,32.000000,166.755537,67.354604,62.287332,95.164067,59.548000,51.546216,68.192414,76.990851,27.873584,21.834475,59.534597,36.147924
49.995594,79.845816,138.702370,163.024485,92.214536,92.741134,29.141429,14.123626,137.766524,1.338492,78.895244,50.327495,161.162872,138.807634,159.334323,138.213980,81.027127,136.724186,-0.000675,-2.050239,32.000000,-235.881455,138.381994,-0.595245,24.276073,0.695548,442968.185846,0.979106,40.270480,18.040752,2.810518,0.066942,0.038334,186.726184,32.000000,204.768578,187.558983,186.926633,171.291739,32.000000,165.860644,67.369984,62.269722,95.165807,59.548000,51.527631,68.192414,77.308224,27.873584,21.832530,59.532098,36.414761
49.234028,79.845816,138.591091,163.024485,92.221053,92.737436,29.165033,14.129763,137.625730,1.338423,79.051458,50.188737,161.175668,138.697461,159.324175,138.142375,81.019003,136.645111,-0.000675,-2.050216,32.000000,-235.877941,138.344404,-0.595196,24.264638,0.685379,442501.252440,0.968393,39.493592,17.995918,2.779163,0.062032,0.047269,186.978541,32.000000,204.657997,187.159647,188.677070,171.881610,32.000000,165.331724,67.355021,62.294033,95.129599,59.548000,51.479292,68.192414,77.269074,27.873584,22.096089,59.535098,36.147337
49.266377,80.067473,138.399547,163.068416,92.118441,92.733648,29.190623,14.128050,137.592474,1.338502,79.333298,50.328020,161.217098,138.656435,159.306950,138.001968,80.970462,136.492727,-0.000674,-2.051975,32.000000,-235.881293,138.094690,-0.595484,24.263117,0.684256,442619.504324,0.968536,39.582915,17.953985,2.774292,0.049622,0.043188,187.577320,32.000000,204.040842,186.984068,190.979957,171.967191,32.000000,165.566796,67.358460,62.257709,95.101175,59.548000,51.469715,68.192414,77.242672,27.873584,22.557574,59.526394,36.179985
49.777181,80.270665,138.462696,163.125778,92.049590,92.717140,29.125887,14.125053,137.576402,1.338244,79.327228,50.647787,161.229557,138.627828,159.281400,138.185256,80.963543,136.438473,-0.000675,-2.053696,32.000000,-235.881011,138.201662,-0.595753,24.318717,0.695656,442993.631774,0.983919,40.373550,17.924007,2.814945,0.058778,0.084701,187.923614,32.000000,203.700109,187.448304,192.367784,171.503095,32.000000,165.768613,67.346455,62.246887,95.070585,59.548000,51.441844,68.192414,77.089854,27.873584,22.981593,59.527663,36.134057
49.499359,80.391977,138.587482,163.185380,92.045550,92.697419,29.140000,14.122342,137.636941,1.337987,79.110139,50.495145,161.290522,138.746972,159.266811,138.057051,80.982534,136.507097,-0.000675,-2.055433,32.000000,-235.885198,138.313815,-0.595895,24.259708,0.694611,443309.155577,0.982844,40.561433,17.899077,2.809209,0.074014,0.048120,188.038410,32.000000,203.598928,188.058679,191.964488,170.900116,32.000000,166.391300,67.326168,62.265005,95.083632,59.548000,51.465080,68.192414,77.198784,27.873584,22.983464,59.530643,36.282333
49.584611,80.391977,138.545376,163.185380,92.006548,92.682195,29.152332,14.133473,137.645294,1.337947,79.264598,50.411088,161.300725,138.769359,159.254442,138.061989,80.979647,136.511699,-0.000675,-2.057182,32.000000,-235.875542,138.319398,-0.597050,24.213340,0.685754,443232.091826,0.974406,40.233565,17.879822,2.781650,0.057148,0.035528,187.383599,32.000000,204.250659,188.101171,189.734684,170.893789,32.000000,166.926225,67.349128,62.284754,95.054188,59.548000,51.455333,68.192414,77.178907,27.873584,23.238769,59.519766,36.275509
49.928475,80.269838,138.516229,163.187339,92.000676,92.669485,29.175989,14.135185,137.679367,1.337661,79.288128,50.649472,161.202741,138.743503,159.273729,138.068428,81.038512,136.561241,-0.000677,-2.057746,32.000000,-235.874322,138.390617,-0.596949,24.241140,0.692348,443388.715031,0.979927,40.643197,17.893937,2.799783,0.054646,0.053871,186.928907,32.000000,204.652171,188.255561,187.566818,170.837398,32.000000,166.665537,67.327987,62.271441,94.992006,59.548000,51.468144,68.192414,77.317201,27.873584,22.986600,59.525922,36.215421
49.782057,80.288586,138.622034,163.193215,92.039105,92.658954,29.129199,14.137469,137.705349,1.337519,78.859497,50.806721,161.266081,138.852797,159.345879,138.192782,81.044871,136.667509,-0.000676,-2.058466,32.000000,-235.867940,138.408237,-0.596833,24.213655,0.692052,443278.946611,0.977530,40.554592,17.899043,2.794120,0.067988,0.049159,186.797086,32.000000,204.727602,187.757018,187.029093,171.314228,32.000000,166.020909,67.384837,62.306023,94.983754,59.548000,51.470424,68.192414,77.116145,27.873584,23.027546,59.516864,36.273455
49.686559,80.168379,138.702359,163.186779,92.130458,92.659274,29.141356,14.129763,137.702219,1.337323,78.626061,50.526932,161.255818,138.939378,159.387185,138.217997,81.050024,136.659313,-0.000675,-2.058313,32.000000,-235.884334,138.410483,-0.596638,24.145677,0.685559,442798.491759,0.969043,40.076245,17.864068,2.774293,0.053595,0.038217,186.961582,32.000000,204.815087,187.144756,188.727364,172.010804,32.000000,165.788031,67.358483,62.271132,94.934002,59.548000,51.509466,68.192414,77.117074,27.873584,23.029542,59.526483,36.232296
49.636226,80.168379,138.642955,163.186779,92.231568,92.654777,29.151303,14.129620,137.726755,1.337331,78.790909,50.441509,161.291590,138.760449,159.397056,138.141744,81.027588,136.667659,-0.000675,-2.058142,32.000000,-235.879887,138.338714,-0.596909,24.165897,0.689045,442833.152929,0.973623,40.246437,17.908933,2.784578,0.064188,0.042910,187.556977,32.000000,204.010898,187.180973,191.084455,172.076547,32.000000,165.422364,67.377301,62.260751,94.882890,59.548000,51.475617,68.192414,77.170072,27.873584,22.780413,59.535600,36.131196
49.734257,80.048450,138.602156,163.159077,92.262993,92.637289,29.132757,14.129763,137.736704,1.337343,78.997801,50.459033,161.298926,138.670709,159.427756,138.061212,80.999502,136.612136,-0.000676,-2.058139,32.000000,-235.878269,138.346362,-0.596844,24.140484,0.692635,442728.284906,0.974960,40.225190,17.899830,2.791547,0.056232,0.045061,187.968235,32.000000,203.582623,187.591489,192.404158,171.586693,32.000000,165.936472,67.393337,62.240032,94.872577,59.548000,51.481305,68.192414,77.245048,27.873584,22.531311,59.529984,36.273528
49.270569,80.168379,138.547179,163.166632,92.213090,92.627124,29.154567,14.129620,137.525727,1.337161,79.223566,50.409022,161.295644,138.706291,159.334839,138.106540,80.991657,136.607096,-0.000675,-2.059287,32.000000,-235.879395,138.287972,-0.596682,24.120893,0.692499,442771.518230,0.975649,40.277404,17.926288,2.793181,0.060436,0.040711,187.938504,32.000000,203.787089,187.994945,191.732335,171.060190,32.000000,166.789440,67.367640,62.266526,94.844293,59.548000,51.445919,68.192414,77.320421,27.873584,22.781636,59.519982,36.219457
49.739609,80.251642,138.639089,163.173347,92.214350,92.623127,29.139982,14.136327,137.824007,1.336892,78.985145,50.893783,161.316683,138.918211,159.313749,138.142258,81.017913,136.655103,-0.000675,-2.059789,32.000000,-235.871541,138.452780,-0.595840,24.229128,0.691183,442543.735146,0.973722,40.055814,17.927614,2.786855,0.062410,0.041918,187.425176,32.000000,204.282826,188.423865,189.479411,170.812671,32.000000,166.618282,67.377630,62.269039,94.802810,59.548000,51.468037,68.192414,77.068217,27.873584,22.782801,59.530161,36.231636
50.251664,80.251642,138.765989,163.173347,92.240820,92.629271,29.159519,14.124911,137.884993,1.336788,78.504449,50.707096,161.261830,138.828657,159.334086,138.322015,81.020478,136.714207,-0.000675,-2.061453,32.000000,-235.883777,138.422763,-0.595234,24.244602,0.698752,442883.142435,0.983078,40.657964,17.933030,2.811966,0.059311,0.039334,186.896258,32.000000,204.697885,188.353595,187.503304,170.746437,32.000000,166.933408,67.382209,62.273646,94.776709,59.548000,51.501349,68.192414,76.952682,27.873584,22.957909,59.527161,36.267219
49.660703,80.169482,138.689812,163.172228,92.277235,92.645797,29.140471,14.127051,137.788908,1.336792,78.475959,50.508139,161.199380,138.836833,159.358486,138.246741,81.029962,136.683046,-0.000675,-2.061383,32.000000,-235.883111,138.434367,-0.595050,24.271457,0.689003,442685.622050,0.973697,40.253460,17.929912,2.787298,0.053186,0.036672,186.643632,32.000000,204.996475,187.432803,186.518694,171.761167,32.000000,165.991463,67.375877,62.253456,94.762258,59.548000,51.525350,68.192414,77.155653,27.873584,22.788199,59.518379,36.285414
49.152907,79.923285,138.663277,163.119342,92.297413,92.644821,29.197585,14.130762,137.666281,1.336846,78.738328,50.381899,161.268889,138.714773,159.429283,138.121535,81.031708,136.598607,-0.000676,-2.060170,32.000000,-235.871369,138.229071,-0.595163,24.218533,0.681462,442458.240146,0.962381,39.724968,17.955826,2.761421,0.055205,0.034990,187.026949,32.000000,204.744204,187.304418,188.880204,171.838436,32.000000,165.445474,67.410841,62.295334,94.764783,59.548000,51.477277,68.192414,77.130831,27.873584,22.276000,59.508407,36.235964
49.301830,80.032460,138.530715,163.114585,92.294260,92.637293,29.156748,14.131475,137.580699,1.336609,79.076680,50.574939,161.247928,138.580907,159.367227,137.996592,80.965709,136.483419,-0.000678,-2.060176,32.000000,-235.878688,138.329801,-0.595317,24.282184,0.689277,442713.817412,0.975400,40.253111,17.931329,2.792748,0.060493,0.035093,187.539718,32.000000,204.046551,187.165119,191.077425,171.902038,32.000000,165.794969,67.376381,62.256057,94.734077,59.548000,51.433907,68.192414,77.322991,27.873584,22.503042,59.529748,36.210139
50.027956,80.235651,138.904149,163.149003,92.331206,92.632190,29.137275,14.127337,137.925173,1.336681,78.664427,51.061362,161.278757,138.911667,159.346534,138.326234,80.923911,136.754015,-0.000678,-2.059609,32.000000,-235.879056,138.680859,-0.595337,24.356036,0.698026,442661.429590,0.983776,40.535788,17.888886,2.821060,0.053890,0.055497,187.935423,32.000000,203.797356,187.529039,192.299294,171.747992,32.000000,165.883947,67.403875,62.246447,94.761877,59.548000,51.468802,68.192414,76.864296,27.873584,22.503267,59.513098,36.426059
50.184327,80.235651,138.898836,163.149003,92.375948,92.639812,29.155279,14.124482,137.906792,1.336418,77.950078,50.903542,161.304186,139.048939,159.339260,138.339515,80.943248,136.879958,-0.000679,-2.057877,32.000000,-235.882566,138.624652,-0.594947,24.316015,0.693390,442796.829633,0.982116,40.489425,17.899341,2.809849,0.069596,0.044293,187.970303,32.000000,203.771283,188.111514,191.877341,170.940040,32.000000,166.397747,67.379186,62.249665,94.770430,59.548000,51.531192,68.192414,76.973627,27.873584,22.927977,59.528597,36.198987
50.060446,79.934037,138.893938,163.126058,92.432642,92.656737,29.144491,14.132617,137.908716,1.336163,78.046320,50.588751,161.317356,138.992965,159.340033,138.263389,80.978385,136.792596,-0.000679,-2.057862,32.000000,-235.879349,138.520206,-0.594996,24.332092,0.682379,442733.688273,0.967772,39.939357,18.071568,2.776531,0.056512,0.068284,187.462370,32.000000,204.320807,188.351808,189.397912,170.793767,32.000000,166.812363,67.369218,62.248849,94.760266,59.548000,51.519905,68.192414,77.202046,27.873584,22.300202,59.512134,36.265531
49.264364,79.650633,138.838080,163.047429,92.483824,92.678288,29.155263,14.132331,137.879502,1.336066,78.346359,50.511470,161.202070,138.976530,159.356286,138.373603,80.967435,136.744481,-0.000680,-2.057853,32.000000,-235.876848,138.544721,-0.595065,24.281790,0.681173,442660.541966,0.963992,39.778241,18.112872,2.767773,0.055060,0.036943,186.926137,32.000000,204.951539,188.125452,187.441025,170.967235,32.000000,166.859811,67.375111,62.264411,94.784968,59.548000,51.511305,68.192414,77.318964,27.873584,21.708994,59.531026,36.148510
49.704743,79.768900,138.819199,163.036796,92.429248,92.686315,29.148571,14.130048,137.874604,1.336053,78.577941,50.691766,161.181720,138.845539,159.358486,138.287875,80.974270,136.743014,-0.000679,-2.057817,32.000000,-235.879131,138.440137,-0.595820,24.276650,0.682172,442376.916104,0.966402,39.604236,18.035676,2.774525,0.060987,0.045975,186.900354,32.000000,204.892642,187.709181,186.735528,171.324442,32.000000,165.862095,67.407511,62.284446,94.776778,59.548000,51.477464,68.192414,77.048753,27.873584,21.706578,59.514071,36.242567
49.879579,79.768900,138.771181,163.036796,92.418470,92.681422,29.153775,14.131332,137.913479,1.335894,78.398775,50.803996,161.193052,138.911259,159.369843,138.240917,81.005308,136.678839,-0.000678,-2.057808,32.000000,-235.882764,138.515659,-0.595710,24.247093,0.695124,442553.109490,0.982502,40.146694,18.023453,2.818225,0.058833,0.041290,187.066377,32.000000,204.824855,187.217737,188.796944,171.906327,32.000000,165.792923,67.383020,62.260223,94.755323,59.548000,51.493233,68.192414,77.091162,27.873584,21.951233,59.512301,36.232516
50.158230,79.941481,138.759936,163.072613,92.406237,92.683965,29.155275,14.126480,137.864499,1.335735,78.294523,50.564096,161.231773,138.888137,159.356682,138.277951,81.004276,136.790051,-0.000677,-2.057811,32.000000,-235.879584,138.415033,-0.595979,24.187875,0.688690,442502.451274,0.973675,39.806856,18.015911,2.792876,0.059488,0.039068,187.691126,32.000000,204.176101,187.120339,191.001025,172.083838,32.000000,165.671820,67.403853,62.264433,94.769225,59.548000,51.499767,68.192414,77.157913,27.873584,22.309775,59.522873,36.264064
49.402702,79.850779,138.803110,163.063099,92.396747,92.691604,29.139605,14.126623,137.833098,1.335945,78.497050,50.501213,161.230843,138.968538,159.381736,138.206546,80.949979,136.656010,-0.000676,-2.058868,32.000000,-235.883703,138.435897,-0.596469,24.205027,0.686598,442337.342348,0.969758,39.625844,17.953955,2.782124,0.060834,0.048954,187.908184,32.000000,203.660322,187.643940,192.526057,171.498939,32.000000,165.898366,67.397412,62.237013,94.793587,59.548000,51.502080,68.192414,77.261488,27.873584,22.120303,59.541028,36.171254
49.963999,79.916944,138.864586,163.070094,92.445991,92.697691,29.161417,14.130191,137.976241,1.335890,78.690212,51.026530,161.233750,138.910933,159.324018,138.343919,80.914173,136.828368,-0.000676,-2.060423,32.000000,-235.877677,138.502607,-0.596846,24.259236,0.684311,442422.424661,0.964306,39.510932,18.008559,2.766444,0.051950,0.042128,187.999247,32.000000,203.743879,188.225099,191.673319,171.057340,32.000000,166.401903,67.373162,62.251980,94.793417,59.548000,51.477272,68.192414,76.930168,27.873584,22.119271,59.521447,36.424225
49.992526,79.916944,139.023522,163.070094,92.478349,92.700849,29.136477,14.129049,137.967745,1.335842,78.164528,50.862464,161.264836,139.079280,159.258387,138.442683,80.969640,136.899053,-0.000675,-2.060791,32.000000,-235.876196,138.660871,-0.596518,24.194536,0.695470,442817.907988,0.980669,40.202597,17.998283,2.809626,0.051227,0.051165,187.339088,32.000000,204.317109,188.268952,189.291720,170.730751,32.000000,166.773400,67.375549,62.258989,94.807297,59.548000,51.555816,68.192414,77.035433,27.873584,22.256465,59.536888,36.416962
50.195502,79.863460,138.952715,163.075691,92.583352,92.704689,29.141405,14.130904,138.036609,1.335783,78.037089,50.522063,161.233869,138.993210,159.299657,138.409987,81.008029,136.849161,-0.000675,-2.060761,32.000000,-235.879750,138.637926,-0.596630,24.160469,0.685809,442713.058265,0.968248,39.686658,18.117112,2.779293,0.067903,0.046418,186.851741,32.000000,204.653419,188.428213,187.222816,170.774647,32.000000,166.313147,67.370380,62.265513,94.809207,59.548000,51.551128,68.192414,77.174458,27.873584,22.144281,59.529591,36.164064
49.233278,79.618103,138.883333,163.022526,92.611413,92.708525,29.158722,14.130619,138.018836,1.336061,78.262377,50.494813,161.198511,139.028160,159.373431,138.266932,81.005184,136.756644,-0.000674,-2.060750,32.000000,-235.875610,138.515924,-0.596241,24.187140,0.688019,442617.141939,0.968511,39.657208,18.095671,2.780886,0.055097,0.037551,186.718635,32.000000,204.901116,187.584404,187.043368,171.528530,32.000000,165.964777,67.393645,62.261281,94.802374,59.548000,51.520593,68.192414,77.314155,27.873584,21.631893,59.521251,36.409111
49.583265,79.717347,138.811655,163.015531,92.551871,92.713565,29.150074,14.130619,137.877953,1.336009,78.523203,50.733434,161.192064,138.946107,159.369983,138.220972,81.022106,136.812636,-0.000674,-2.060733,32.000000,-235.876593,138.491777,-0.596297,24.215806,0.685484,442403.121029,0.964022,39.394550,18.033267,2.768230,0.062162,0.054327,187.019819,32.000000,204.695221,187.230827,188.778899,171.870513,32.000000,165.747169,67.365275,62.252002,94.778715,59.548000,51.491597,68.192414,77.009784,27.873584,21.629252,59.517474,36.278151
50.129572,79.717347,138.813945,163.015531,92.534767,92.706038,29.151700,14.127622,137.894569,1.336169,78.477086,50.654904,161.216289,138.918641,159.321957,138.250082,81.002017,136.745975,-0.000673,-2.060729,32.000000,-235.878279,138.642802,-0.596170,24.158449,0.698711,442608.347154,0.983300,40.146620,17.991563,2.820924,0.109884,0.052652,187.480587,32.000000,203.824735,187.323357,191.165332,171.840915,32.000000,165.254837,67.375462,62.235449,94.818206,59.548000,51.502736,68.192414,76.980787,27.873584,21.833943,59.528784,36.127381
50.065535,79.905641,138.808267,163.047150,92.476601,92.691933,29.151175,14.131903,137.816641,1.336368,78.638271,50.467833,161.248720,139.006606,159.383837,138.246378,80.959900,136.722016,-0.000672,-2.060722,32.000000,-235.878423,138.509540,-0.595983,24.229758,0.692361,442548.055396,0.976372,39.881359,18.001605,2.799567,0.080870,0.056048,187.738997,32.000000,203.687394,187.483045,192.636936,171.450183,32.000000,165.940248,67.385167,62.248145,94.854557,59.548000,51.485540,68.192414,77.182602,27.873584,22.224917,59.518900,36.166192
49.328332,79.941481,138.690602,163.062539,92.395175,92.683505,29.158295,14.124768,137.809669,1.336215,78.895804,50.477754,161.236163,138.826720,159.333215,138.193608,80.952333,136.681416,-0.000670,-2.059557,32.000000,-235.886214,138.404999,-0.595375,24.257846,0.685614,442275.699003,0.964726,39.316310,17.989591,2.769103,0.074298,0.040406,187.843611,32.000000,203.831235,188.006394,191.578724,171.046139,32.000000,166.447484,67.358769,62.219071,94.851140,59.548000,51.468393,68.192414,77.276971,27.873584,22.298972,59.536780,36.216155
