OSU 80 Ton Compressor Load Stand
49.572281,80.056721,138.772195,163.084365,92.397408,92.687168,29.152847,14.125339,137.831487,1.336204,78.965890,50.665290,161.245537,138.859263,159.291015,138.172503,80.996114,136.621914,-0.000669,-2.060137,32.000000,-235.883513,138.478991,-0.595951,24.217038,0.684764,442540.149699,0.966375,39.570593,18.020166,2.772531,0.064950,0.046428,187.160434,32.000000,204.140788,188.436138,189.162752,170.463576,32.000000,166.474542,67.359996,62.263442,94.872467,59.548000,51.454462,68.192414,77.164075,27.873584,22.298567,59.527643,36.273382
49.774296,80.056721,138.756943,163.084365,92.431564,92.698510,29.162319,14.122627,137.743624,1.336214,78.835716,50.652670,161.174523,138.886078,159.288002,138.197987,81.001739,136.719759,-0.000671,-2.060706,32.000000,-235.884093,138.495370,-0.596032,24.284885,0.694647,442921.144812,0.981768,40.370805,18.008173,2.811581,0.053263,0.042833,186.764695,32.000000,204.733660,188.216315,187.336593,170.808671,32.000000,166.735379,67.360412,62.251297,94.854218,59.548000,51.484761,68.192414,77.120711,27.873584,22.538910,59.523886,36.397446
50.458823,80.066370,139.008676,163.099195,92.556212,92.710349,29.139952,14.131047,138.019754,1.336203,78.593753,51.076280,161.175749,139.077199,159.316348,138.418930,80.993422,136.786129,-0.000673,-2.058972,32.000000,-235.878952,138.598584,-0.596408,24.364140,0.692698,442878.255124,0.977037,40.232142,17.935716,2.799391,0.053949,0.044314,186.681328,32.000000,204.873533,187.511307,186.901299,171.410784,32.000000,165.926824,67.370095,62.247638,94.858931,59.548000,51.482254,68.192414,77.088961,27.873584,22.559439,59.531833,36.287688
49.724141,79.995516,139.008029,163.090801,92.654427,92.737419,29.162982,14.125481,138.098032,1.336237,77.836889,50.925821,161.210970,139.206213,159.377257,138.441723,80.967707,136.962251,-0.000674,-2.057223,32.000000,-235.881075,138.796315,-0.596349,24.362645,0.687689,442823.643302,0.972550,40.022608,17.977240,2.787723,0.057605,0.040124,187.026114,32.000000,204.514364,187.414030,188.894862,171.562433,32.000000,165.413679,67.379559,62.265117,94.848938,59.548000,51.549436,68.192414,77.125857,27.873584,22.412204,59.526709,36.428260
49.419964,79.650909,139.039268,163.020287,92.679028,92.769845,29.143887,14.135328,138.101668,1.336494,77.913205,50.543543,161.242947,139.100240,159.397632,138.403980,80.973009,136.972587,-0.000674,-2.055498,32.000000,-235.872868,138.726540,-0.595980,24.340484,0.676473,442569.020176,0.959153,39.327061,18.017526,2.754893,0.055582,0.038558,187.550282,32.000000,203.931621,187.172698,191.243499,171.859517,32.000000,165.774644,67.367116,62.239615,94.863833,59.548000,51.545955,68.192414,76.847595,27.873584,22.412173,59.533652,36.206471
50.041499,79.650909,138.928668,163.020287,92.699916,92.785085,29.163377,14.133045,138.069640,1.336529,78.174697,50.339675,161.251647,138.998776,159.431206,138.439345,80.924554,136.857994,-0.000673,-2.053736,32.000000,-235.873348,138.580024,-0.594826,24.326689,0.687665,443023.834433,0.973854,40.013364,18.128013,2.795584,0.057413,0.072533,187.837447,32.000000,203.641800,187.576408,192.447518,171.495484,32.000000,165.702966,67.366766,62.204502,94.875803,59.548000,51.529657,68.192414,77.000951,27.873584,21.692223,59.526375,36.146456
49.603829,79.642087,138.913416,162.981953,92.743895,92.788906,29.142622,14.130333,137.942552,1.336595,78.644373,50.482670,161.234087,138.998838,159.351847,138.356774,80.909916,136.737913,-0.000672,-2.053155,32.000000,-235.878518,138.589060,-0.594557,24.338675,0.692731,442906.396806,0.980508,39.984750,18.127684,2.813423,0.073631,0.057469,187.930232,32.000000,203.605020,188.173277,191.534032,170.748537,32.000000,166.487713,67.369789,62.221783,94.890422,59.548000,51.500067,68.192414,77.196370,27.873584,21.671400,59.533790,36.297226
50.061011,79.825140,138.743908,162.993705,92.727939,92.792750,29.142497,14.127051,137.830094,1.336751,78.960273,50.639551,161.203910,138.996534,159.266615,138.284389,80.958117,136.832412,-0.000671,-2.051430,32.000000,-235.882784,138.588062,-0.594321,24.355564,0.683232,442753.977977,0.966846,39.340645,18.120993,2.776269,0.052254,0.036311,187.259495,32.000000,204.282355,188.262622,189.094751,170.706815,32.000000,166.843560,67.358835,62.241335,94.904406,59.548000,51.480526,68.192414,76.997230,27.873584,22.050496,59.512537,36.448950
49.531933,80.015918,138.845496,163.031760,92.705093,92.794585,29.149403,14.124625,137.860028,1.337006,78.767624,50.528292,161.158109,139.057401,159.283979,138.307551,80.995193,136.779381,-0.000673,-2.049860,32.000000,-235.883243,138.539789,-0.594382,24.310508,0.689480,443002.741629,0.976798,39.784743,18.077808,2.800458,0.087051,0.043153,186.873251,32.000000,204.735851,188.298012,186.983209,170.794922,32.000000,166.384737,67.370534,62.233840,94.917922,59.548000,51.503786,68.192414,77.131284,27.873584,22.049287,59.533308,36.267072
49.530706,80.015918,138.710544,163.031760,92.685136,92.792942,29.135104,14.124054,137.900154,1.336921,78.839308,50.529021,161.138767,138.904796,159.312423,138.223372,81.003708,136.683641,-0.000673,-2.049440,32.000000,-235.882174,138.510991,-0.594420,24.273241,0.681584,442931.470688,0.967619,39.494756,18.075114,2.771496,0.069601,0.040869,186.709245,32.000000,204.821968,187.612479,186.895091,171.234049,32.000000,165.888320,67.416538,62.234898,94.915420,59.548000,51.471474,68.192414,77.198148,27.873584,22.446631,59.521231,36.267586
50.193929,80.001030,138.985944,163.042673,92.709303,92.797734,29.145929,14.128478,138.127343,1.336888,78.827912,51.232088,161.151919,139.049020,159.355733,138.480086,80.967690,136.828941,-0.000673,-2.049469,32.000000,-235.880045,138.700437,-0.594390,24.356351,0.691739,443365.821360,0.979050,40.233267,18.012503,2.803151,0.063446,0.042035,187.069364,32.000000,204.581188,187.188661,189.006923,171.805415,32.000000,165.600861,67.390316,62.211027,94.890446,59.548000,51.479039,68.192414,77.175201,27.873584,22.415674,59.519844,36.428334
50.348188,80.105244,139.001207,163.061980,92.808246,92.810375,29.157944,14.125053,138.127023,1.336913,77.855953,50.982246,161.218960,139.128626,159.347229,138.544297,80.955296,137.001490,-0.000673,-2.048321,32.000000,-235.881011,138.790502,-0.594823,24.289684,0.692150,443342.653158,0.979539,40.234543,17.957868,2.800496,0.056960,0.034050,187.601863,32.000000,203.885315,187.143646,191.081965,171.778340,32.000000,165.375649,67.397151,62.225442,94.906870,59.548000,51.545408,68.192414,76.889736,27.873584,22.632913,59.511180,36.202656
49.416460,79.656422,139.089091,163.009934,92.876553,92.838263,29.152499,14.133758,138.124451,1.337160,77.768973,50.669487,161.266756,139.241243,159.377059,138.548928,80.952817,137.028315,-0.000673,-2.047820,32.000000,-235.874601,138.736554,-0.594523,24.248745,0.681087,443084.022524,0.965195,39.533740,18.063871,2.768979,0.053525,0.047125,187.885810,32.000000,203.627816,187.711729,192.336343,171.330006,32.000000,165.825789,67.428039,62.227625,94.931440,59.548000,51.590081,68.192414,77.166199,27.873584,22.633640,59.514357,36.246016
49.962810,79.656422,139.018703,163.009934,92.885000,92.856050,29.140389,14.137754,138.096903,1.337268,78.046426,50.563187,161.238893,139.080644,159.358924,138.613878,80.946546,136.944813,-0.000673,-2.044991,32.000000,-235.870605,138.731413,-0.594723,24.231200,0.680972,443217.701684,0.961970,39.479411,18.159300,2.760799,0.058993,0.037645,187.963728,32.000000,203.773927,187.996613,191.461624,170.923409,32.000000,166.413572,67.390514,62.210806,94.899063,59.548000,51.551440,68.192414,77.037343,27.873584,21.696737,59.526522,36.143008
49.919899,79.538984,138.932954,162.966563,92.852141,92.848822,29.149796,14.128478,137.999861,1.337201,78.486782,50.631232,161.163528,139.052282,159.284515,138.472752,81.015846,136.916112,-0.000672,-2.044999,32.000000,-235.879062,138.571216,-0.594916,24.202981,0.696170,443277.268850,0.981029,39.993912,18.174682,2.814631,0.060437,0.038998,187.335725,32.000000,204.251983,188.396970,188.884989,170.512378,32.000000,166.589330,67.386527,62.226898,94.928577,59.548000,51.544694,68.192414,77.238296,27.873584,21.449293,59.523562,36.341026
49.609090,79.738851,138.817073,162.986710,92.844155,92.847259,29.156652,14.128906,137.963680,1.336956,78.691711,50.601771,161.097116,139.086151,159.246575,138.408152,80.961550,136.852060,-0.000671,-2.044987,32.000000,-235.882240,138.541133,-0.595128,24.170513,0.688095,443100.379808,0.970013,39.427366,18.140784,2.782444,0.062285,0.048794,186.798020,32.000000,204.701504,188.224328,187.103765,170.728948,32.000000,166.280338,67.386636,62.216119,94.911010,59.548000,51.501092,68.192414,77.169878,27.873584,21.862723,59.528332,36.186221
49.122425,79.895165,138.778812,163.014691,92.884007,92.856040,29.145089,14.129620,137.826779,1.337204,78.833583,50.285082,161.109933,138.921128,159.267329,138.269356,80.959460,136.752054,-0.000671,-2.044977,32.000000,-235.876773,138.518841,-0.594956,24.163694,0.688871,442823.499362,0.970251,39.354253,18.057674,2.783118,0.051624,0.037901,186.796149,32.000000,204.891392,187.424264,186.926051,171.333572,32.000000,165.763902,67.397086,62.211137,94.930723,59.548000,51.512323,68.192414,77.041191,27.873584,21.860917,59.522608,36.254746
49.711869,79.895165,138.621093,163.014691,92.866014,92.867445,29.135490,14.125339,137.788993,1.337323,79.045249,50.378588,161.110803,138.769381,159.293058,138.143982,81.003345,136.494097,-0.000672,-2.044981,32.000000,-235.884824,138.391212,-0.595318,24.158738,0.694330,443306.159358,0.977059,39.876044,18.081140,2.798219,0.060278,0.044889,187.130980,32.000000,204.542678,187.243020,189.027887,171.631058,32.000000,165.352844,67.399298,62.229278,94.929172,59.548000,51.449684,68.192414,77.141777,27.873584,22.185666,59.511554,36.181452
49.959084,80.068024,138.712001,163.051627,92.758958,92.858567,29.150988,14.135471,137.817267,1.337409,79.185110,50.807647,161.163825,138.837586,159.282176,138.296720,80.987009,136.752028,-0.000671,-2.045570,32.000000,-235.873381,138.577719,-0.595256,24.217904,0.702201,443781.463224,0.988391,40.539547,18.035074,2.825162,0.057094,0.047804,187.658087,32.000000,203.805101,187.262371,191.218522,171.627631,32.000000,165.133410,67.411829,62.207544,94.903819,59.548000,51.485519,68.192414,77.253926,27.873584,22.545663,59.531518,36.167292
49.728202,80.256880,138.732228,163.103113,92.653345,92.841370,29.147083,14.127051,137.823229,1.337634,78.896915,50.827329,161.205651,138.897679,159.324099,138.316007,80.917816,136.627381,-0.000671,-2.046138,32.000000,-235.877866,138.536831,-0.595244,24.205682,0.692541,443461.840070,0.976163,39.925733,17.866854,2.788491,0.055248,0.039663,187.923743,32.000000,203.705564,187.561588,192.509741,171.318202,32.000000,166.051833,67.403220,62.213959,94.915130,59.548000,51.474898,68.192414,77.142135,27.873584,22.939801,59.525814,36.203389
49.192581,80.134468,138.718693,163.103113,92.601701,92.833677,29.145625,14.125196,137.746193,1.337719,78.876614,50.396638,161.241781,138.907243,159.272939,138.213594,80.937152,136.638912,-0.000670,-2.046729,32.000000,-235.883164,138.521923,-0.595002,24.193015,0.687756,443536.812743,0.970734,39.842815,18.007514,2.776512,0.048709,0.033799,188.026760,32.000000,203.731966,188.263924,191.183267,170.716703,32.000000,166.311044,67.407032,62.207743,94.912393,59.548000,51.497956,68.192414,77.012326,27.873584,22.941577,59.512911,36.229948
49.570049,80.134468,138.631394,163.103113,92.574303,92.828640,29.195529,14.122485,137.777804,1.337608,79.083359,50.644893,161.272353,138.832267,159.299441,138.194911,80.966276,136.658401,-0.000671,-2.048470,32.000000,-235.883908,138.502732,-0.594133,24.233954,0.691934,443916.024067,0.976008,40.270519,18.016649,2.789810,0.054345,0.047117,187.293558,32.000000,204.100241,188.445909,189.052486,170.358799,32.000000,166.478537,67.397196,62.229257,94.916066,59.548000,51.447468,68.192414,77.207554,27.873584,22.687623,59.524437,36.201922
49.905249,80.100281,138.733831,163.086044,92.595823,92.826079,29.146475,14.134186,137.839681,1.337456,79.007640,50.835764,161.146145,138.982137,159.275377,138.212806,81.018395,136.825018,-0.000672,-2.048471,32.000000,-235.868108,138.505460,-0.593663,24.218061,0.700216,443964.401519,0.987181,40.705499,18.002869,2.819911,0.055357,0.045311,186.870924,32.000000,204.709370,188.253921,186.929898,170.876311,32.000000,166.713206,67.393077,62.235583,94.925443,59.548000,51.490324,68.192414,77.151446,27.873584,22.617212,59.523100,36.192091
49.626586,80.144393,138.763631,163.096677,92.621483,92.823521,29.147981,14.129192,137.823572,1.337499,78.774846,50.672555,161.136672,138.912707,159.311453,138.336075,80.983198,136.693349,-0.000673,-2.048468,32.000000,-235.882118,138.449397,-0.593482,24.256718,0.692749,443702.001819,0.977329,40.312208,17.983138,2.796677,0.062531,0.041132,186.764595,32.000000,204.771412,187.548668,186.844072,171.339690,32.000000,165.741993,67.390076,62.214136,94.902487,59.548000,51.479191,68.192414,77.189671,27.873584,22.709856,59.526857,36.262743
49.182596,80.051758,138.710715,163.084645,92.570009,92.819690,29.144174,14.130619,137.761749,1.337372,78.837881,50.372010,161.168216,138.827188,159.346834,138.214453,80.993265,136.716977,-0.000673,-2.047954,32.000000,-235.880036,138.473503,-0.593102,24.232957,0.688497,443392.649770,0.971754,39.930688,18.011278,2.779945,0.055898,0.036227,187.080160,32.000000,204.431358,187.198860,189.202274,171.715331,32.000000,165.469816,67.382562,62.203643,94.860390,59.548000,51.491657,68.192414,77.104079,27.873584,22.710855,59.525214,36.128848
50.022416,80.051758,138.608739,163.084645,92.559923,92.815855,29.146180,14.124911,137.641798,1.337349,79.121165,50.513308,161.200293,138.881184,159.334922,138.119270,80.971905,136.597326,-0.000674,-2.046249,32.000000,-235.881482,138.433858,-0.593060,24.232748,0.691863,443632.178052,0.977686,40.263424,17.983057,2.796155,0.055947,0.049553,187.708333,32.000000,203.852163,187.037393,191.190884,172.061067,32.000000,165.605502,67.398532,62.199191,94.869600,59.548000,51.437531,68.192414,77.050975,27.873584,22.518330,59.518418,36.281746
50.076877,80.160659,138.736622,163.099755,92.517385,92.804502,29.137556,14.129477,137.821896,1.337452,79.085121,50.820496,161.266777,138.861934,159.339045,138.226187,80.947568,136.696899,-0.000673,-2.045464,32.000000,-235.877243,138.479540,-0.593055,24.264114,0.698931,443705.548146,0.987101,40.633224,17.984373,2.820321,0.057970,0.097852,187.991384,32.000000,203.551675,187.734149,192.605283,171.377707,32.000000,165.844938,67.417241,62.202938,94.901682,59.548000,51.465303,68.192414,77.077413,27.873584,22.745942,59.526512,36.112194
49.714677,80.275904,138.733873,163.128296,92.477466,92.793063,29.180582,14.130048,137.831129,1.337715,78.798458,50.702325,161.269189,138.864625,159.295517,138.315092,80.931963,136.707264,-0.000675,-2.046644,32.000000,-235.875853,138.479132,-0.593720,24.256561,0.685526,443306.458944,0.969079,39.761180,17.948072,2.770933,0.049099,0.046695,188.015158,32.000000,203.559851,188.220135,191.582572,170.822979,32.000000,166.502272,67.392859,62.203533,94.910913,59.548000,51.466098,68.192414,77.156288,27.873584,22.987279,59.522392,36.245062
49.299144,80.095594,138.754941,163.101714,92.442541,92.784175,29.151403,14.129477,137.812417,1.337627,78.902843,50.525834,161.265175,138.971881,159.251571,138.213963,80.955308,136.686941,-0.000675,-2.046779,32.000000,-235.879702,138.475135,-0.593656,24.267130,0.684549,443400.264116,0.968362,39.813917,18.020397,2.770473,0.057354,0.040131,187.297670,32.000000,204.166424,188.218980,188.824586,170.755904,32.000000,166.736977,67.373011,62.224606,94.897206,59.548000,51.478879,68.192414,77.013155,27.873584,22.989187,59.527053,36.189083
50.210289,80.095594,138.667167,163.101714,92.424119,92.780350,29.147704,14.131332,137.769817,1.337518,79.039100,50.545557,161.184393,138.948941,159.275675,138.180615,80.920581,136.602279,-0.000674,-2.046795,32.000000,-235.878502,138.479927,-0.593697,24.277804,0.690374,443690.732661,0.974712,40.303562,18.040997,2.790602,0.058451,0.046838,186.893356,32.000000,204.571365,188.276827,186.922396,170.889916,32.000000,166.301782,67.395071,62.224606,94.897695,59.548000,51.445671,68.192414,76.974077,27.873584,22.614410,59.515527,36.243961
49.580205,80.103589,138.745333,163.096117,92.433719,92.777806,29.144281,14.132902,137.733306,1.337616,78.960333,50.409218,161.157932,138.840237,159.337657,138.208425,80.940975,136.614949,-0.000676,-2.046802,32.000000,-235.875785,138.440870,-0.593687,24.234111,0.696176,443596.692417,0.984062,40.555362,18.007860,2.814551,0.060539,0.042688,186.773363,32.000000,204.631115,187.453810,187.329923,171.421246,32.000000,165.942205,67.394896,62.209772,94.899224,59.548000,51.461904,68.192414,77.276032,27.873584,22.631756,59.526532,36.188422
49.292613,80.139982,138.627420,163.099475,92.394580,92.775186,29.148981,14.130191,137.720135,1.337510,78.942052,50.335196,161.199680,138.749274,159.324139,138.161546,80.937355,136.615666,-0.000677,-2.046808,32.000000,-235.878333,138.357885,-0.593776,24.202745,0.681511,443187.190516,0.964836,39.611471,18.001784,2.761728,0.060813,0.038352,187.117368,32.000000,204.477748,187.075876,189.288094,172.082249,32.000000,165.441951,67.379956,62.211491,94.881954,59.548000,51.433933,68.192414,77.323913,27.873584,22.708332,59.524565,36.299647
49.657228,80.186575,138.741384,163.116824,92.425649,92.767778,29.194880,14.131903,137.767610,1.337599,79.159741,50.941014,161.235592,138.808244,159.336409,138.116321,80.872639,136.588321,-0.000677,-2.046819,32.000000,-235.876292,138.410829,-0.593721,24.323359,0.692717,443460.652244,0.978221,40.270780,17.987498,2.798402,0.058082,0.049226,187.723956,32.000000,203.758091,187.249108,191.240371,171.781941,32.000000,165.310403,67.394349,62.185348,94.896869,59.548000,51.427133,68.192414,77.149349,27.873584,22.709300,59.525745,36.277344
50.508429,80.186575,138.810081,163.116824,92.489792,92.762665,29.157973,14.129905,137.875278,1.337505,78.608652,50.983199,161.245124,138.876228,159.367052,138.284146,80.842503,136.685247,-0.000679,-2.046845,32.000000,-235.881077,138.539848,-0.593972,24.282603,0.697505,443640.820403,0.984295,40.606564,17.991463,2.812337,0.069788,0.042143,187.914266,32.000000,203.541131,187.691940,192.515474,171.370937,32.000000,166.150466,67.393254,62.189691,94.894622,59.548000,51.475051,68.192414,76.879408,27.873584,22.807606,59.518094,36.215201
50.229416,80.222693,138.823950,163.149003,92.488370,92.769016,29.150100,14.122627,137.784320,1.337680,78.380923,50.538802,161.284317,138.887383,159.337797,138.286647,80.878852,136.784892,-0.000678,-2.046287,32.000000,-235.889174,138.533875,-0.594058,24.307990,0.689052,443593.742360,0.974978,40.273808,18.042998,2.793982,0.062686,0.043168,187.863246,32.000000,203.647621,188.057880,191.391239,170.877712,32.000000,166.453673,67.395883,62.216628,94.902177,59.548000,51.503733,68.192414,77.220658,27.873584,22.884265,59.523434,36.225766
49.583918,79.899851,138.719238,163.109549,92.492392,92.781876,29.192182,14.122913,137.820235,1.337685,78.508870,50.428954,161.244313,138.886037,159.330839,138.245699,80.897953,136.692457,-0.000676,-2.046881,32.000000,-235.886430,138.493534,-0.594182,24.217274,0.677624,443203.697409,0.958360,39.396446,18.119848,2.748256,0.053563,0.043560,187.258434,32.000000,204.235852,188.330435,188.784808,170.714325,32.000000,166.556548,67.409837,62.252027,94.910899,59.548000,51.454480,68.192414,77.205834,27.873584,22.212847,59.516579,36.252619
49.510011,79.875866,138.661584,163.093599,92.446169,92.778114,29.132191,14.129192,137.678603,1.337762,78.820353,50.500371,161.161532,138.819072,159.306994,138.077917,80.874086,136.539739,-0.000675,-2.048088,32.000000,-235.878348,138.359496,-0.594246,24.254594,0.681286,443352.369675,0.964539,39.718895,18.131500,2.763798,0.059611,0.039955,186.827892,32.000000,204.549756,188.284561,187.306661,170.881025,32.000000,166.680933,67.368499,62.222579,94.897084,59.548000,51.448739,68.192414,77.270033,27.873584,22.212155,59.529423,36.181379
49.706693,79.875866,138.634088,163.093599,92.387864,92.752180,29.185135,14.128621,137.741936,1.337833,78.855316,50.700898,161.166536,138.823885,159.366239,138.160954,80.887498,136.621932,-0.000674,-2.048144,32.000000,-235.882033,138.381442,-0.594594,24.259813,0.692686,443309.589852,0.976099,40.063184,18.067872,2.797666,0.057407,0.042388,186.780857,32.000000,204.728429,187.474590,187.266764,171.502619,32.000000,165.954436,67.394021,62.219780,94.903834,59.548000,51.429363,68.192414,77.174852,27.873584,22.161355,59.522519,36.257388
50.102078,80.074641,138.801176,163.115425,92.384373,92.737971,29.133777,14.132189,137.763155,1.337844,78.493433,50.500119,161.225270,138.889930,159.352424,138.203474,80.871394,136.715935,-0.000674,-2.049925,32.000000,-235.876663,138.417478,-0.594897,24.230099,0.692397,443339.986853,0.979592,40.116007,18.018126,2.800678,0.056308,0.059484,187.108920,32.000000,204.484761,187.256405,189.295204,172.002085,32.000000,165.427142,67.412050,62.227032,94.919025,59.548000,51.550696,68.192414,77.237554,27.873584,22.575298,59.525283,36.286221
49.400743,80.014815,138.671088,163.109269,92.363046,92.739285,29.149874,14.125910,137.696895,1.338090,78.585277,50.511383,161.258077,138.874842,159.359699,138.130373,80.836232,136.634402,-0.000673,-2.050532,32.000000,-235.880811,138.418867,-0.595511,24.192779,0.688909,443095.841735,0.973357,39.911801,18.044341,2.789043,0.069523,0.042713,187.743419,32.000000,203.822659,187.257101,191.413039,172.051136,32.000000,165.476880,67.392203,62.212925,94.915864,59.548000,51.438077,68.192414,77.291051,27.873584,22.451108,59.530899,36.149611
50.020879,80.004063,138.672544,163.091081,92.397716,92.745871,29.161143,14.125767,137.713586,1.337819,78.895963,50.933903,161.257068,138.858223,159.372245,138.142128,80.806676,136.638503,-0.000674,-2.050549,32.000000,-235.882265,138.413340,-0.595137,24.286222,0.684806,443100.596968,0.967064,39.701928,18.105742,2.770368,0.076300,0.063125,187.945968,32.000000,203.610483,187.618657,192.494685,171.298750,32.000000,166.309782,67.412729,62.181645,94.943618,59.548000,51.435854,68.192414,77.159922,27.873584,22.451210,59.528027,36.231562
50.055216,80.004063,138.807677,163.091081,92.445216,92.746325,29.149554,14.131190,137.879178,1.337702,78.577830,51.056281,161.270475,138.938684,159.322416,138.320797,80.810321,136.762439,-0.000674,-2.050543,32.000000,-235.874875,138.538522,-0.595579,24.283862,0.695848,443443.344197,0.981259,40.368674,18.101617,2.807065,0.054169,0.043793,187.930178,32.000000,203.633179,188.239190,191.265615,170.801395,32.000000,166.459287,67.388457,62.199104,94.921002,59.548000,51.469483,68.192414,77.047529,27.873584,22.428851,59.528135,36.120117
49.819425,80.107725,138.989997,163.108429,92.506104,92.753603,29.131835,14.129334,137.918672,1.337816,78.177127,50.690728,161.281885,139.078423,159.301841,138.438568,80.863097,136.823431,-0.000674,-2.050576,32.000000,-235.878533,138.610414,-0.595688,24.231410,0.683755,443206.412642,0.967772,39.715070,18.133150,2.772293,0.056371,0.056775,187.192413,32.000000,204.224039,188.264249,188.959137,170.715544,32.000000,166.930804,67.366133,62.252446,94.929807,59.548000,51.489318,68.192414,77.059884,27.873584,22.645200,59.509420,36.433689
49.415532,79.790955,138.867341,163.063659,92.598080,92.772503,29.142075,14.124340,137.897007,1.337971,78.260867,50.556595,161.201658,139.086968,159.353614,138.393481,80.882846,136.827741,-0.000673,-2.050571,32.000000,-235.884184,138.597098,-0.595894,24.221601,0.683967,443186.972392,0.967442,39.679653,18.189216,2.773091,0.055901,0.043431,186.883774,32.000000,204.741784,188.101130,186.825694,171.072800,32.000000,166.811073,67.406705,62.228355,94.932312,59.548000,51.485454,68.192414,77.279578,27.873584,21.985642,59.513167,36.373015
49.657834,79.732786,138.845413,163.021687,92.566698,92.775102,29.146724,14.132902,137.830878,1.338087,78.570361,50.485888,161.194045,138.898636,159.400211,138.259926,80.914233,136.743093,-0.000673,-2.050579,32.000000,-235.872507,138.451476,-0.595524,24.196188,0.690164,443370.731198,0.973312,40.026893,18.165811,2.789876,0.053442,0.045164,186.813963,32.000000,204.625980,187.606915,187.179543,171.513063,32.000000,165.564236,67.410758,62.260492,94.911603,59.548000,51.462242,68.192414,77.149497,27.873584,21.984196,59.523237,36.229581
49.724579,79.732786,138.677499,163.021687,92.512858,92.757349,29.132289,14.130476,137.826818,1.338174,78.675397,50.748235,161.190188,138.845478,159.356805,138.309490,80.916907,136.728424,-0.000673,-2.050579,32.000000,-235.878047,138.471076,-0.595930,24.212580,0.695613,443246.165774,0.981024,40.129411,18.148137,2.810196,0.053573,0.044809,187.155523,32.000000,204.401360,187.120730,189.381881,171.845103,32.000000,165.534141,67.393167,62.232741,94.859407,59.548000,51.433491,68.192414,77.173222,27.873584,21.861230,59.532167,36.159882
50.397453,79.949200,138.894210,163.045471,92.461558,92.733239,29.152894,14.135471,137.876921,1.338057,78.508061,50.611747,161.208185,138.921759,159.352623,138.269340,80.868468,136.854054,-0.000673,-2.051137,32.000000,-235.874364,138.560750,-0.596629,24.191835,0.692428,443011.747863,0.975581,39.819390,18.075986,2.796042,0.059708,0.048424,187.755400,32.000000,203.832888,187.006821,191.370067,172.111498,32.000000,165.771488,67.406859,62.233116,94.845191,59.548000,51.463729,68.192414,77.267119,27.873584,22.310993,59.523434,36.230902
49.475414,79.987797,138.773234,163.061700,92.449240,92.720133,29.151527,14.126623,137.828522,1.338217,78.533739,50.433314,161.219556,138.845214,159.381720,138.280701,80.830764,136.907074,-0.000674,-2.051730,32.000000,-235.884195,138.511765,-0.596695,24.161019,0.689978,442889.187066,0.974460,39.750180,18.066247,2.788912,0.063612,0.035261,188.007440,32.000000,203.425476,187.714223,192.576326,171.341470,32.000000,165.944678,67.388654,62.221500,94.833076,59.548000,51.457639,68.192414,77.262114,27.873584,22.391097,59.518664,36.257241
49.486130,79.963536,138.802287,163.052466,92.414214,92.717575,29.154946,14.123341,137.747934,1.338474,78.831867,50.719821,161.227011,138.848620,159.295796,138.204405,80.823391,136.658768,-0.000674,-2.051747,32.000000,-235.888297,138.518925,-0.596620,24.269962,0.681619,442788.055074,0.959955,39.272813,18.175183,2.755977,0.055157,0.036592,187.912193,32.000000,203.684887,188.037069,191.350772,170.941813,32.000000,166.689638,67.381513,62.225622,94.804450,59.548000,51.452790,68.192414,77.247330,27.873584,22.391012,59.520149,36.207718
50.245623,79.963536,138.796789,163.052466,92.397481,92.710059,29.130972,14.132474,137.992090,1.338550,78.804870,51.180530,161.219160,139.009624,159.276628,138.267484,80.881880,136.755724,-0.000674,-2.051764,32.000000,-235.877689,138.601154,-0.596857,24.302640,0.695929,443294.819526,0.979335,40.263923,18.238406,2.804893,0.075123,0.056957,187.278141,32.000000,204.361528,188.144817,188.855155,170.877096,32.000000,166.844812,67.381973,62.265033,94.801948,59.548000,51.461667,68.192414,76.986813,27.873584,22.340244,59.522451,36.357167
50.380687,80.105244,139.004481,163.069255,92.462211,92.717622,29.145657,14.130048,138.051606,1.338222,78.162873,50.712396,161.157044,139.200340,159.302872,138.396907,80.888520,136.928945,-0.000674,-2.051769,32.000000,-235.878967,138.749650,-0.596865,24.345965,0.692722,443258.065848,0.978907,40.228515,18.126202,2.804873,0.065541,0.040010,186.806710,32.000000,204.629042,188.218901,186.792521,170.828425,32.000000,166.312190,67.391415,62.258619,94.791550,59.548000,51.530540,68.192414,77.139897,27.873584,22.635706,59.529010,36.440072
49.354026,79.804188,138.886925,163.032879,92.486375,92.740555,29.205331,14.125481,138.025956,1.338273,78.079747,50.617027,161.186570,139.075386,159.378410,138.366101,80.892745,136.914095,-0.000672,-2.051767,32.000000,-235.884353,138.713920,-0.597026,24.341795,0.680178,442744.853674,0.963615,39.443074,18.114422,2.762366,0.049030,0.054861,186.738245,32.000000,204.749024,187.423675,187.181012,171.663740,32.000000,165.844110,67.383747,62.255092,94.765065,59.548000,51.488286,68.192414,77.300905,27.873584,22.008887,59.532207,36.229581
49.499023,79.696947,138.828894,162.991467,92.502393,92.758358,29.150948,14.125481,137.945545,1.338319,78.285119,50.519564,161.181824,138.933302,159.384198,138.333831,80.870736,136.826924,-0.000672,-2.050598,32.000000,-235.885009,138.541787,-0.597412,24.306862,0.678247,442875.663850,0.960742,39.446057,18.191174,2.759083,0.050326,0.038885,187.248739,32.000000,204.462453,187.115332,189.417470,171.940420,32.000000,165.389411,67.363089,62.249384,94.752674,59.548000,51.506602,68.192414,77.049328,27.873584,22.007533,59.524388,36.302802
49.898328,79.696947,138.783515,162.991467,92.535254,92.753363,29.154295,14.123626,137.946469,1.338349,78.574768,51.108332,161.195529,139.026387,159.370442,138.248531,80.857629,136.748182,-0.000671,-2.050596,32.000000,-235.888503,138.521821,-0.597752,24.361675,0.693000,443123.461617,0.979913,40.206724,18.179804,2.814095,0.060967,0.044612,187.737643,32.000000,203.778100,187.215899,191.399383,171.727784,32.000000,165.472615,67.385347,62.226129,94.755496,59.548000,51.461007,68.192414,77.102810,27.873584,21.782143,59.527476,36.442420
50.146475,79.872282,139.174135,163.002939,92.691360,92.755811,29.142388,14.124625,138.201613,1.338552,77.823883,50.980843,161.215502,139.286594,159.347530,138.665451,80.828914,136.987350,-0.000671,-2.048858,32.000000,-235.883243,138.860885,-0.598211,24.264560,0.691439,443045.290156,0.978564,39.948514,18.159854,2.804679,0.061373,0.037975,187.953767,32.000000,203.489474,187.588963,192.639495,171.284225,32.000000,166.235354,67.412884,62.236247,94.805049,59.548000,51.542372,68.192414,77.047965,27.873584,22.145936,59.528499,36.413440
49.682548,79.721758,139.122484,162.997063,92.761205,92.781163,29.153432,14.127194,138.147959,1.338728,77.644622,50.846152,161.272276,139.316079,159.360374,138.648463,80.859614,137.080190,-0.000671,-2.048273,32.000000,-235.886575,138.858070,-0.598736,24.204371,0.683551,442845.093360,0.969929,39.534509,18.135041,2.781326,0.059641,0.041260,187.848603,32.000000,203.736154,188.045114,191.327020,170.951478,32.000000,166.657102,67.400857,62.266025,94.788900,59.548000,51.551741,68.192414,77.170498,27.873584,21.831287,59.536032,36.315201
49.700825,79.455180,139.015627,162.941660,92.846415,92.804032,29.137764,14.126195,138.108225,1.338954,77.982549,50.653964,161.217223,139.164840,159.328165,138.505672,80.858688,136.973575,-0.000671,-2.046521,32.000000,-235.883312,138.825907,-0.599021,24.216750,0.684763,442998.777230,0.965563,39.453837,18.278880,2.775352,0.055422,0.046884,187.154006,32.000000,204.225208,188.263605,188.880532,170.718612,32.000000,166.766073,67.376913,62.260779,94.791617,59.548000,51.564559,68.192414,76.993682,27.873584,21.829363,59.522795,36.255187
50.333792,79.455180,138.955532,162.941660,92.888372,92.811705,29.172313,14.129049,138.113858,1.339194,78.246294,50.823966,161.113535,139.124629,159.330821,138.566221,80.889107,136.966308,-0.000671,-2.045928,32.000000,-235.878655,138.689587,-0.599433,24.256744,0.693201,443115.378992,0.974869,39.782729,18.292830,2.800228,0.065401,0.039528,186.726185,32.000000,204.614138,188.164217,186.934325,170.989881,32.000000,166.593613,67.401492,62.265408,94.833655,59.548000,51.508835,68.192414,76.921636,27.873584,21.270531,59.520218,36.421657
49.643492,79.577303,139.083949,162.943619,92.971273,92.823121,29.142910,14.129477,138.179988,1.339112,78.038682,50.739115,161.089446,139.233210,159.320990,138.597615,80.860952,137.039052,-0.000671,-2.045912,32.000000,-235.880685,138.722157,-0.599957,24.269438,0.691752,442894.856243,0.974615,39.497198,18.242481,2.797049,0.052010,0.047164,186.687405,32.000000,204.861423,187.374024,186.925292,171.647200,32.000000,165.546105,67.395622,62.255313,94.799088,59.548000,51.555880,68.192414,76.949049,27.873584,21.521609,59.525755,36.378224
50.182052,79.635746,138.956386,162.959568,92.995479,92.846028,29.142868,14.126338,138.123568,1.339041,78.086048,50.541700,161.153603,139.290917,159.346500,138.598550,80.867529,137.068887,-0.000671,-2.045929,32.000000,-235.887759,138.813976,-0.600187,24.284177,0.680777,442564.464212,0.960289,38.844128,18.208566,2.760681,0.056870,0.035359,187.201879,32.000000,204.321205,187.247911,189.347096,171.812715,32.000000,165.143351,67.409664,62.268185,94.818061,59.548000,51.513637,68.192414,76.958963,27.873584,21.640510,59.521683,36.236038
50.082672,79.689228,138.956158,162.949495,92.977638,92.853683,29.148857,14.122913,138.021100,1.338914,78.474448,50.493117,161.173380,139.177055,159.357282,138.469142,80.852331,137.000982,-0.000671,-2.045345,32.000000,-235.884136,138.618840,-0.600033,24.305420,0.691816,443158.736207,0.976151,39.678788,18.271709,2.801655,0.052943,0.034888,187.728507,32.000000,203.735739,187.171063,191.549350,171.783840,32.000000,165.422352,67.417418,62.224895,94.816808,59.548000,51.549996,68.192414,77.133652,27.873584,21.637991,59.512931,36.279618
49.395426,79.689228,138.936142,162.949495,92.958712,92.851073,29.149035,14.122199,137.963837,1.338779,78.680386,50.594739,161.182477,139.162149,159.338908,138.412853,80.807227,136.894325,-0.000670,-2.044660,32.000000,-235.884030,138.639990,-0.599864,24.372139,0.682856,443059.973783,0.965190,39.180678,18.279480,2.769046,0.064727,0.040038,187.899568,32.000000,203.520808,187.604629,192.453723,171.449723,32.000000,166.058360,67.415009,62.228753,94.830875,59.548000,51.508186,68.192414,77.247464,27.873584,21.747200,59.526739,36.224372
50.030723,79.881104,138.925564,162.978036,92.923042,92.849824,29.145952,14.123055,137.961915,1.338712,78.809750,50.447940,161.201877,139.017823,159.288681,138.302721,80.804450,136.826294,-0.000671,-2.044650,32.000000,-235.883337,138.653409,-0.599744,24.328761,0.683915,443236.046231,0.967271,39.336513,18.262021,2.774536,0.057803,0.051900,187.829673,32.000000,203.642166,188.188605,191.240372,170.786459,32.000000,166.366142,67.392380,62.239069,94.807176,59.548000,51.536518,68.192414,77.164439,27.873584,22.145457,59.530958,36.255260
49.661993,79.966569,138.877638,163.001820,92.915983,92.853652,29.155241,14.122342,137.907430,1.338634,79.022625,50.596344,161.179471,139.013031,159.254547,138.368503,80.872899,136.770242,-0.000670,-2.044658,32.000000,-235.885198,138.567200,-0.599712,24.341743,0.692372,443642.655499,0.981811,40.048624,18.255808,2.812733,0.054918,0.066248,187.127865,32.000000,204.259009,188.238202,188.848556,170.722574,32.000000,166.770424,67.405852,62.269795,94.840280,59.548000,51.495487,68.192414,77.149023,27.873584,22.322784,59.528597,36.396419
49.377622,80.064992,138.756699,163.031480,92.901323,92.851116,29.135790,14.126195,137.873693,1.338551,78.986149,50.542207,161.133946,139.050978,159.258254,138.316943,80.885404,136.813762,-0.000669,-2.045816,32.000000,-235.880853,138.486048,-0.599967,24.250660,0.684200,443556.196460,0.968866,39.581956,18.225837,2.776805,0.057447,0.039936,186.681058,32.000000,204.719446,188.059771,186.862031,171.067250,32.000000,166.338197,67.413279,62.230781,94.810254,59.548000,51.504496,68.192414,77.139044,27.873584,22.322553,59.529591,36.257094
49.597213,80.064992,138.699665,163.031480,92.910982,92.853468,29.167553,14.131618,137.852965,1.338235,79.061182,50.269212,161.139167,138.886423,159.284201,138.329700,80.843646,136.776742,-0.000669,-2.045808,32.000000,-235.877070,138.334185,-0.600601,24.260862,0.689375,443739.201525,0.976586,40.048858,18.130396,2.796457,0.058338,0.040775,186.683278,32.000000,204.679758,187.516776,187.238944,171.382475,32.000000,165.220668,67.414483,62.250420,94.805034,59.548000,51.446378,68.192414,77.187527,27.873584,22.527937,59.520385,36.422538
50.126547,80.108828,138.774986,163.052746,92.852894,92.852203,29.153779,14.120629,137.962757,1.338216,79.214168,51.136523,161.193117,138.953409,159.294211,138.323438,80.880230,136.776365,-0.000669,-2.045788,32.000000,-235.889205,138.626020,-0.601278,24.299650,0.695898,443965.633735,0.983534,40.442938,18.138849,2.810113,0.060244,0.039086,187.128561,32.000000,204.426960,186.992746,189.587813,171.841730,32.000000,165.458894,67.407233,62.264902,94.789438,59.548000,51.456803,68.192414,77.219368,27.873584,22.619863,59.517799,36.278591
50.150032,80.244473,138.864571,163.084645,92.800495,92.848405,29.134215,14.121200,138.111893,1.338199,78.438553,50.957113,161.181647,139.121511,159.252208,138.475742,80.842094,136.888919,-0.000668,-2.046951,32.000000,-235.886340,138.642254,-0.601447,24.272926,0.691960,443940.753023,0.977784,40.214518,18.162780,2.796521,0.047400,0.040477,187.693333,32.000000,203.862263,187.169001,191.340979,171.986308,32.000000,165.504078,67.417419,62.222383,94.795443,59.548000,51.489213,68.192414,76.976909,27.873584,22.903367,59.528912,36.422831
49.401053,79.964914,138.931753,163.056943,92.832892,92.852649,29.157272,14.126908,137.928340,1.338053,78.296597,50.536748,161.215206,139.125751,159.286600,138.493348,80.809347,136.980818,-0.000667,-2.045782,32.000000,-235.880632,138.732152,-0.601733,24.211872,0.683247,443660.860583,0.967160,39.710906,18.126013,2.768493,0.057448,0.042641,187.830389,32.000000,203.599741,187.855820,192.321115,171.130626,32.000000,165.799326,67.405480,62.225866,94.782967,59.548000,51.538479,68.192414,77.059361,27.873584,22.905057,59.525981,36.344695
50.068597,79.964914,138.863862,163.056943,92.847746,92.859377,29.152497,14.127622,137.904048,1.338216,78.511790,50.414983,161.247954,139.019290,159.304737,138.491127,80.818554,136.865794,-0.000668,-2.044611,32.000000,-235.876476,138.604949,-0.601674,24.196293,0.684290,443863.013688,0.967597,39.822365,18.218339,2.768983,0.052113,0.042264,187.712949,32.000000,203.786985,188.091912,191.154908,170.762262,32.000000,166.784848,67.426357,62.217975,94.802109,59.548000,51.488601,68.192414,77.006918,27.873584,22.322723,59.525145,36.204783
49.867952,79.816594,138.677146,163.006856,92.862375,92.868804,29.138539,14.131475,137.782054,1.338253,78.929354,50.404867,161.183822,138.851208,159.254389,138.231444,80.853330,136.618909,-0.000669,-2.044490,32.000000,-235.875573,138.456249,-0.601432,24.169359,0.697346,443976.343537,0.982084,40.318450,18.295306,2.812324,0.065873,0.042346,187.100084,32.000000,204.349612,188.316947,188.445847,170.703589,32.000000,166.668758,67.422326,62.223133,94.813760,59.548000,51.484975,68.192414,77.348285,27.873584,22.012965,59.529010,36.263917
49.719345,79.951130,138.700609,163.021687,92.887106,92.867155,29.158203,14.123341,137.802031,1.338273,79.289336,50.865202,161.110629,138.815179,159.269910,138.141821,80.878769,136.775974,-0.000668,-2.043301,32.000000,-235.886002,138.476667,-0.601139,24.246621,0.687286,443660.122055,0.968152,39.626710,18.230748,2.773472,0.058710,0.039931,186.610930,32.000000,204.615949,188.146277,186.994100,170.767632,32.000000,166.393599,67.421165,62.241229,94.815012,59.548000,51.443686,68.192414,77.144865,27.873584,22.292136,59.528883,36.374775
50.048287,80.182991,138.953875,163.068416,92.976426,92.855145,29.146604,14.128621,138.013406,1.338202,78.561278,50.861061,161.138139,139.126485,159.279781,138.490171,80.868658,136.844592,-0.000668,-2.042149,32.000000,-235.881050,138.685896,-0.601006,24.242635,0.689995,443561.390128,0.972584,39.685560,18.077051,2.780887,0.060153,0.044588,186.611413,32.000000,204.808189,187.321039,187.303078,171.521618,32.000000,165.871040,67.429161,62.224566,94.826429,59.548000,51.504101,68.192414,76.930218,27.873584,22.291798,59.520002,36.404269
49.885177,80.182991,138.998397,163.068416,93.011843,92.864524,29.151481,14.129620,138.017020,1.338295,78.166732,50.578444,161.201680,139.073325,159.314846,138.405280,80.853891,136.844775,-0.000668,-2.042145,32.000000,-235.879559,138.729316,-0.600996,24.214966,0.690404,443746.702191,0.975373,39.973949,18.127288,2.789671,0.071950,0.048447,187.144947,32.000000,204.352577,187.153666,189.450967,171.781812,32.000000,165.272467,67.460004,62.241781,94.817135,59.548000,51.521772,68.192414,77.067995,27.873584,22.775841,59.521015,36.271988
49.569506,79.864012,138.777592,163.035957,92.983095,92.880889,29.126928,14.127907,137.924600,1.338246,78.393166,50.440609,161.227033,139.058400,159.366995,138.294046,80.822329,136.843878,-0.000668,-2.042146,32.000000,-235.880780,138.545192,-0.601224,24.245389,0.687071,443824.204007,0.969241,39.865728,18.170437,2.776396,0.065966,0.048983,187.659529,32.000000,203.755551,187.280987,191.505483,171.556121,32.000000,165.424920,67.448964,62.198842,94.812275,59.548000,51.509501,68.192414,77.220649,27.873584,22.111463,59.541491,36.149391
49.393203,79.785717,138.865469,163.007416,92.922377,92.879725,29.156719,14.125910,137.903153,1.338127,78.815209,50.558165,161.254480,138.902247,159.361743,138.419660,80.810753,136.669009,-0.000667,-2.042104,32.000000,-235.880647,138.535363,-0.601048,24.294851,0.690629,443975.636359,0.972607,40.034148,18.185293,2.786367,0.057090,0.039517,187.723559,32.000000,203.697846,187.646103,192.450140,171.338902,32.000000,166.099943,67.452315,62.190069,94.844424,59.548000,51.486921,68.192414,77.262646,27.873584,21.947318,59.517435,36.184020
49.589341,79.964087,138.779585,163.034838,92.878553,92.860781,29.157905,14.130762,137.911600,1.338199,78.864806,50.678348,161.236228,139.015089,159.270763,138.392894,80.775374,136.835306,-0.000666,-2.042671,32.000000,-235.878582,138.555715,-0.601007,24.364009,0.693061,443881.564555,0.979553,40.042317,18.216423,2.799657,0.057323,0.043838,187.784981,32.000000,203.719611,188.137123,190.996532,170.684975,32.000000,166.468755,67.417946,62.206579,94.833795,59.548000,51.461678,68.192414,77.128783,27.873584,21.945836,59.532079,36.141761
49.988986,79.964087,138.891845,163.034838,92.811174,92.851926,29.163654,14.129049,137.891583,1.338010,78.788662,50.635376,161.177099,139.004078,159.224298,138.315071,80.831602,136.765848,-0.000666,-2.044424,32.000000,-235.879966,138.636071,-0.600655,24.311793,0.694644,443888.123699,0.982132,40.147429,18.143774,2.811429,0.060895,0.048677,187.051671,32.000000,204.351800,188.368604,188.559377,170.524869,32.000000,166.603363,67.419457,62.215639,94.836723,59.548000,51.491471,68.192414,77.049526,27.873584,22.316987,59.509469,36.279251
50.079833,80.025016,138.724514,163.064218,92.752900,92.857021,29.168796,14.121058,137.788961,1.338015,78.955880,50.392175,161.203144,138.867869,159.253041,138.219723,80.840657,136.772222,-0.000665,-2.044425,32.000000,-235.888777,138.505874,-0.600550,24.288085,0.689426,443978.409796,0.978114,40.121788,18.259251,2.798577,0.053515,0.040114,186.713611,32.000000,204.767933,188.015955,186.863639,170.919983,32.000000,166.285989,67.424583,62.208232,94.879904,59.548000,51.483222,68.192414,77.280465,27.873584,22.443883,59.533534,36.268613
49.286984,80.016745,138.723837,163.066457,92.754686,92.862152,29.148310,14.125053,137.747521,1.338154,79.015920,50.307480,161.149907,138.810529,159.304381,138.198946,80.813322,136.699495,-0.000664,-2.044419,32.000000,-235.884618,138.432695,-0.599977,24.302404,0.685306,443638.305994,0.969370,39.708008,18.169577,2.778449,0.056776,0.043350,186.727280,32.000000,204.930359,187.406677,187.019192,171.469022,32.000000,165.745575,67.416390,62.221348,94.852195,59.548000,51.447001,68.192414,77.312882,27.873584,22.426816,59.528578,36.229875
49.777602,80.130884,138.744159,163.083246,92.761010,92.860796,29.147550,14.126195,137.798021,1.337904,79.145614,50.675568,161.181905,138.768769,159.307077,138.270494,80.820349,136.703085,-0.000664,-2.045015,32.000000,-235.882329,138.444932,-0.599974,24.339409,0.683915,443675.151513,0.967492,39.675228,18.163593,2.770067,0.059866,0.045722,187.146455,32.000000,204.256987,187.147129,189.872020,171.672883,32.000000,165.393801,67.450169,62.231047,94.879268,59.548000,51.460991,68.192414,77.122627,27.873584,22.426932,59.526080,36.290696
49.630360,80.130884,138.721488,163.083246,92.801181,92.856932,29.147692,14.127622,137.849297,1.337902,78.931570,50.578883,161.207495,138.889278,159.316532,138.233296,80.783462,136.738140,-0.000664,-2.046715,32.000000,-235.879098,138.494817,-0.599935,24.324067,0.695643,444130.307425,0.985069,40.489201,18.155894,2.814614,0.060842,0.044905,187.777559,32.000000,203.786117,187.143385,191.649575,171.819735,32.000000,165.672143,67.438143,62.195492,94.865945,59.548000,51.444994,68.192414,77.190556,27.873584,22.665495,59.511504,36.270374
50.027734,80.214146,138.742989,163.106191,92.845127,92.856913,29.147771,14.126623,137.764127,1.337913,78.973521,50.329354,161.260907,138.855817,159.346343,138.217140,80.773997,136.711022,-0.000664,-2.048443,32.000000,-235.883212,138.491044,-0.599521,24.274604,0.687368,444005.488925,0.974851,40.093347,18.150597,2.787281,0.046009,0.036559,187.866185,32.000000,203.773021,187.635904,192.429406,171.207224,32.000000,166.093647,67.454857,62.213148,94.905008,59.548000,51.465614,68.192414,77.268964,27.873584,22.840150,59.525303,36.199794
49.333629,80.145772,138.657138,163.098356,92.806251,92.851891,29.139209,14.129049,137.698236,1.338133,79.231663,50.371903,161.236209,138.723501,159.272626,138.105155,80.801553,136.694675,-0.000663,-2.049033,32.000000,-235.877835,138.395249,-0.599512,24.293671,0.689909,444125.113299,0.977936,40.245998,18.204372,2.795093,0.071600,0.051625,187.809495,32.000000,203.747460,188.278539,191.108354,170.626929,32.000000,166.607499,67.462042,62.219122,94.875686,59.548000,51.423660,68.192414,77.311437,27.873584,22.699106,59.525617,36.267072
49.443241,80.221865,138.563406,163.111787,92.822768,92.830288,29.161233,14.126052,137.736916,1.338378,79.321753,50.547749,161.217699,138.763080,159.239007,138.157082,80.777815,136.552108,-0.000662,-2.049040,32.000000,-235.882143,138.385073,-0.599256,24.294116,0.685509,444045.209422,0.969725,39.918081,18.200772,2.773321,0.051435,0.034419,187.103622,32.000000,204.473051,188.214775,188.523845,170.735990,32.000000,166.904985,67.421144,62.203935,94.838213,59.548000,51.423679,68.192414,77.242579,27.873584,22.700114,59.528253,36.246309
49.620621,80.221865,138.607177,163.111787,92.834702,92.808684,29.152167,14.129620,137.707796,1.338109,79.295264,50.497713,161.147890,138.723419,159.287671,138.064981,80.849500,136.603668,-0.000663,-2.049060,32.000000,-235.879068,138.295151,-0.599028,24.287140,0.694997,444233.779065,0.984567,40.569572,18.165341,2.810601,0.050012,0.055997,186.695489,32.000000,204.721091,187.971693,186.837299,170.988916,32.000000,166.361214,67.423729,62.204861,94.852324,59.548000,51.408762,68.192414,77.219695,27.873584,22.860090,59.517563,36.251005
49.619746,80.276455,138.629604,163.134173,92.870822,92.803466,29.178085,14.131760,137.697189,1.338055,79.288508,50.814170,161.173362,138.666671,159.292112,138.101836,80.828783,136.530228,-0.000663,-2.049027,32.000000,-235.876271,138.371365,-0.599327,24.303112,0.692804,444207.955616,0.981417,40.531473,18.120362,2.802474,0.054229,0.046341,186.832806,32.000000,204.829767,187.450354,187.192667,171.442667,32.000000,165.679038,67.437793,62.241209,94.835158,59.548000,51.412569,68.192414,77.340639,27.873584,22.975541,59.519028,36.277784
49.807056,80.301820,138.638439,163.140329,92.836128,92.800945,29.149727,14.127194,137.740183,1.337970,78.994295,50.848101,161.217976,138.804514,159.299921,138.126442,80.871060,136.674211,-0.000662,-2.050192,32.000000,-235.881821,138.386704,-0.598887,24.306705,0.690345,443891.114552,0.977700,40.347087,18.073535,2.793338,0.051963,0.039200,187.243164,32.000000,204.447713,186.959931,189.568245,171.882459,32.000000,165.661531,67.422284,62.237329,94.827180,59.548000,51.412120,68.192414,77.165707,27.873584,23.030326,59.526670,36.353939
49.647299,80.213594,138.775781,163.136691,92.731639,92.790949,29.155861,14.125481,137.831956,1.337883,78.616352,50.596072,161.226104,138.969353,159.358909,138.283960,80.803949,136.750691,-0.000663,-2.051978,32.000000,-235.886484,138.510624,-0.598748,24.290104,0.690069,443967.441024,0.976924,40.402586,18.058843,2.793839,0.062149,0.041038,187.800647,32.000000,203.845152,187.162627,191.275832,171.880170,32.000000,165.297712,67.409644,62.194038,94.819988,59.548000,51.447210,68.192414,77.118145,27.873584,23.032414,59.526965,36.239339
