OSU 80 Ton Compressor Load Stand
50.073786,80.213594,138.697228,163.136691,92.686723,92.773162,29.145855,14.127337,137.751276,1.337863,78.716468,50.570963,161.255786,138.855715,159.352884,138.207097,80.814794,136.728060,-0.000662,-2.053741,32.000000,-235.882990,138.352910,-0.598801,24.316802,0.687177,443820.775562,0.973930,40.233790,18.085974,2.783510,0.056719,0.041265,187.953228,32.000000,203.637695,187.690239,192.514875,171.168994,32.000000,166.275881,67.400071,62.203252,94.854450,59.548000,51.426542,68.192414,77.061847,27.873584,22.850188,59.514652,36.253572
49.847687,80.032184,138.952740,163.095558,92.641451,92.760435,29.146899,14.130191,137.973463,1.337852,78.787833,50.801717,161.274097,138.975694,159.274450,138.312627,80.782023,136.784783,-0.000662,-2.054899,32.000000,-235.875382,138.588755,-0.598701,24.341245,0.690536,443864.767862,0.976802,40.311130,18.189929,2.795233,0.050282,0.042827,188.022098,32.000000,203.935938,188.141913,190.825580,170.807502,32.000000,166.941260,67.346267,62.207748,94.835904,59.548000,51.419653,68.192414,76.909073,27.873584,22.473099,59.534213,36.359662
49.989074,80.076295,138.880574,163.088003,92.624378,92.757912,29.199755,14.129334,137.899877,1.337703,78.451622,50.682931,161.263795,139.021166,159.295759,138.370932,80.827363,136.808250,-0.000662,-2.054916,32.000000,-235.881320,138.648920,-0.598710,24.342136,0.682781,443549.588360,0.967948,39.870040,18.168183,2.769857,0.063713,0.034962,187.093707,32.000000,204.406002,188.288103,188.356219,170.637398,32.000000,166.475945,67.338599,62.226000,94.834163,59.548000,51.472722,68.192414,77.074601,27.873584,22.565272,59.516048,36.285047
50.021650,79.901781,138.914646,163.051347,92.636828,92.750840,29.139625,14.122342,137.862485,1.337858,78.607594,50.471105,161.171681,138.934078,159.329971,138.297933,80.843080,136.779383,-0.000661,-2.056675,32.000000,-235.883231,138.445158,-0.599223,24.268992,0.686355,443440.608139,0.972106,39.922109,18.228276,2.787546,0.058608,0.050490,186.905378,32.000000,204.740616,188.079065,186.732822,170.966251,32.000000,166.363875,67.344361,62.232635,94.835522,59.548000,51.488206,68.192414,77.251735,27.873584,22.565799,59.531046,36.241907
49.550131,79.901781,138.796001,163.051347,92.657218,92.746287,29.185038,14.130333,137.845307,1.337680,78.748128,50.618792,161.204352,138.856591,159.370624,138.274470,80.863389,136.715549,-0.000662,-2.058432,32.000000,-235.878682,138.498344,-0.598961,24.277463,0.683896,443332.039414,0.967453,39.820124,18.194235,2.778219,0.057450,0.050159,186.880656,32.000000,204.957688,187.220012,187.432245,171.635238,32.000000,165.904483,67.327273,62.230938,94.812775,59.548000,51.450434,68.192414,77.237841,27.873584,22.201750,59.528342,36.184167
49.822421,79.955817,138.877735,163.039035,92.673251,92.745045,29.146384,14.127479,137.938881,1.337872,78.442671,50.822234,161.207179,139.037418,159.342954,138.372173,80.876130,136.817495,-0.000661,-2.058432,32.000000,-235.880389,138.593222,-0.599030,24.280322,0.685268,443044.307901,0.968282,39.611993,18.164618,2.777090,0.056107,0.045909,187.350338,32.000000,204.354259,187.139243,189.627891,171.801770,32.000000,165.321374,67.331238,62.243722,94.806770,59.548000,51.432703,68.192414,77.134637,27.873584,22.313832,59.528784,36.233030
49.889303,79.998549,138.868110,163.053865,92.757572,92.753920,29.138063,14.126338,137.939374,1.337879,78.360863,50.606025,161.251891,139.093207,159.380613,138.363372,80.842327,136.823373,-0.000659,-2.058437,32.000000,-235.882678,138.590775,-0.599113,24.243212,0.691595,443219.679437,0.976688,40.100216,18.113562,2.801123,0.053250,0.040752,187.911544,32.000000,203.835557,187.213741,191.598794,171.916406,32.000000,165.648911,67.347056,62.248748,94.822283,59.548000,51.469677,68.192414,77.109435,27.873584,22.402601,59.529109,36.268980
49.978996,79.887445,138.834668,163.026723,92.741514,92.761592,29.127711,14.126338,137.861741,1.338041,78.587310,50.358958,161.251911,138.973962,159.377244,138.314478,80.863670,136.729836,-0.000662,-2.058399,32.000000,-235.879235,138.526817,-0.599484,24.222834,0.687846,443122.431717,0.972315,39.871883,18.149919,2.787455,0.056622,0.055959,188.067638,32.000000,203.753700,187.628757,192.478473,171.391989,32.000000,166.202291,67.348327,62.240813,94.832405,59.548000,51.450205,68.192414,77.255483,27.873584,22.402591,59.525539,36.219016
49.265750,79.887445,138.733199,163.026723,92.715022,92.769251,29.144504,14.129620,137.759443,1.338098,78.908146,50.363539,161.240521,138.884099,159.297663,138.235945,80.834481,136.732302,-0.000661,-2.057256,32.000000,-235.877920,138.400225,-0.598985,24.171195,0.687974,443242.868098,0.971375,39.845438,18.186553,2.783525,0.059208,0.044888,188.067909,32.000000,203.923986,188.216593,190.668788,170.738957,32.000000,166.319183,67.326134,62.245706,94.819398,59.548000,51.432747,68.192414,77.346201,27.873584,22.170475,59.521202,36.258561
49.938153,80.002133,138.673323,163.038196,92.680794,92.764251,29.150374,14.129620,137.731004,1.338319,79.099394,50.506647,161.181056,138.831246,159.265551,138.157064,80.840261,136.651824,-0.000660,-2.057275,32.000000,-235.877428,138.365961,-0.598896,24.171746,0.686889,443062.982862,0.969652,39.641676,18.120163,2.777860,0.065695,0.042666,187.193605,32.000000,204.349589,188.250270,188.475117,170.725534,32.000000,166.791710,67.294388,62.242246,94.825490,59.548000,51.402204,68.192414,77.344554,27.873584,22.409026,59.531518,36.214248
49.701236,80.161762,138.715431,163.079328,92.738781,92.761614,29.126239,14.130048,137.767062,1.338205,79.072425,50.418384,161.174886,138.834610,159.286107,138.193347,80.876242,136.665148,-0.000661,-2.056139,32.000000,-235.875033,138.405548,-0.598234,24.138911,0.698868,443504.728170,0.984363,40.382059,18.150540,2.816017,0.069048,0.043527,186.868327,32.000000,204.838623,187.830191,186.681345,171.120222,32.000000,166.412350,67.320854,62.258402,94.802042,59.548000,51.421916,68.192414,77.201479,27.873584,22.741785,59.526866,36.189670
49.459848,80.168655,138.741904,163.097796,92.723364,92.762950,29.144287,14.130333,137.586422,1.338412,79.073283,50.380334,161.189817,138.748438,159.311994,138.122411,80.886525,136.573203,-0.000661,-2.055572,32.000000,-235.876387,138.408607,-0.598172,24.140694,0.688384,443273.709257,0.970053,39.798541,18.105985,2.776901,0.059191,0.038700,186.865065,32.000000,204.864770,187.375959,187.337472,171.512998,32.000000,165.591114,67.340725,62.243634,94.761362,59.548000,51.412629,68.192414,77.259328,27.873584,22.742904,59.525342,36.256581
49.240153,80.168655,138.556422,163.097796,92.692927,92.738976,29.143434,14.133330,137.634855,1.338334,79.134128,50.178984,161.179217,138.661879,159.296474,138.061031,80.852636,136.583382,-0.000661,-2.054993,32.000000,-235.874538,138.253829,-0.597694,24.140222,0.693415,443507.318687,0.976216,40.203354,18.076425,2.790986,0.052136,0.043973,187.334446,32.000000,204.335134,187.106619,189.883541,171.782434,32.000000,165.327368,67.332728,62.247734,94.735259,59.548000,51.379388,68.192414,77.386214,27.873584,22.758422,59.511918,36.252325
49.486913,80.237856,138.576034,163.124659,92.641197,92.712341,29.138171,14.124911,137.556484,1.338336,79.377766,50.599725,161.215011,138.655743,159.330844,138.103624,80.816914,136.506075,-0.000662,-2.055352,32.000000,-235.881318,138.194178,-0.597975,24.181476,0.697238,443622.491890,0.980793,40.460977,18.021822,2.805142,0.051062,0.044598,187.871230,32.000000,203.882598,187.036764,191.578082,171.996467,32.000000,165.735446,67.343661,62.246588,94.743240,59.548000,51.353886,68.192414,77.341789,27.873584,22.903997,59.528705,36.266852
49.628921,80.383706,138.609110,163.159916,92.639183,92.690776,29.155793,14.128478,137.728065,1.338090,79.140954,50.546115,161.250666,138.744789,159.300299,138.111103,80.797232,136.549963,-0.000661,-2.056885,32.000000,-235.880373,138.253546,-0.598162,24.186721,0.699550,443676.697884,0.985299,40.689993,18.060620,2.813891,0.056089,0.063456,188.095405,32.000000,203.683245,187.789216,192.426999,171.161596,32.000000,166.069113,67.364429,62.210108,94.726285,59.548000,51.387189,68.192414,77.264065,27.873584,23.209664,59.525952,36.184387
49.113504,80.316709,138.624092,163.163554,92.642759,92.685719,29.147784,14.123912,137.600757,1.337956,79.223353,50.412410,161.311471,138.679702,159.306266,137.959856,80.819417,136.517972,-0.000660,-2.056924,32.000000,-235.884120,138.265784,-0.598306,24.182708,0.694569,443571.498447,0.980048,40.502020,18.059064,2.800256,0.060960,0.050458,187.813016,32.000000,203.788355,188.159964,191.156658,170.771493,32.000000,166.716743,67.334394,62.238521,94.692881,59.548000,51.402663,68.192414,77.255182,27.873584,23.212318,59.524929,36.260836
49.976158,80.316709,138.419340,163.163554,92.546554,92.688375,29.142337,14.124482,137.539712,1.337869,79.435031,50.270686,161.274633,138.698869,159.285156,138.000030,80.842939,136.403621,-0.000660,-2.058074,32.000000,-235.883549,138.190160,-0.598167,24.200883,0.692489,443608.357166,0.976542,40.500313,18.099910,2.792910,0.047894,0.042978,187.079784,32.000000,204.575229,188.215558,188.252182,170.898742,32.000000,166.841876,67.333123,62.223422,94.679341,59.548000,51.335132,68.192414,77.148355,27.873584,23.075007,59.522569,36.235157
50.280704,80.326358,138.750835,163.167191,92.506473,92.666743,29.144801,14.130904,137.825938,1.337862,79.589987,51.337012,161.231405,138.798110,159.302460,138.213924,80.886896,136.588139,-0.000660,-2.059234,32.000000,-235.877128,138.491899,-0.598079,24.363956,0.700481,443720.230744,0.987683,40.970424,18.062297,2.822525,0.065807,0.048977,186.781785,32.000000,204.765747,188.100549,186.711423,171.155212,32.000000,166.198834,67.343091,62.264442,94.663339,59.548000,51.350464,68.192414,77.089548,27.873584,23.097334,59.530869,36.335450
50.434317,80.442157,138.934989,163.193495,92.573457,92.647947,29.146304,14.127194,137.906235,1.338013,77.977704,51.211799,161.234194,138.973187,159.304125,138.389164,80.881270,136.853449,-0.000661,-2.059972,32.000000,-235.878707,138.620347,-0.598005,24.348614,0.685715,443262.586116,0.969468,40.073870,17.983609,2.769708,0.054329,0.040607,186.780782,32.000000,204.741745,187.344806,187.653393,171.651027,32.000000,165.779322,67.341602,62.220226,94.641267,59.548000,51.466907,68.192414,76.953264,27.873584,23.340972,59.529404,36.309552
50.016949,79.799777,139.181600,163.117104,92.623616,92.668949,29.156636,14.131475,138.162863,1.338140,77.303673,50.986231,161.289543,139.184639,159.385212,138.578263,80.892869,137.092634,-0.000661,-2.061154,32.000000,-235.875573,138.841303,-0.597975,24.329705,0.678025,442946.441344,0.962828,39.769837,18.028653,2.759525,0.057908,0.041214,187.223825,32.000000,204.491869,187.031559,189.854752,172.085271,32.000000,165.696460,67.367541,62.238367,94.643411,59.548000,51.492082,68.192414,76.992681,27.873584,23.344030,59.521890,36.441320
49.849149,79.799777,139.105640,163.117104,92.636454,92.700113,29.154887,14.127194,138.176070,1.338149,77.426083,50.711004,161.287110,139.209231,159.424575,138.532259,80.862428,137.105166,-0.000661,-2.061177,32.000000,-235.878543,138.832780,-0.597615,24.315596,0.677111,442933.019112,0.959678,39.727967,18.162090,2.754771,0.088352,0.046242,187.848190,32.000000,203.811032,187.327774,191.590426,171.945817,32.000000,165.449860,67.368592,62.214716,94.665462,59.548000,51.513540,68.192414,77.148669,27.873584,22.005093,59.517238,36.412119
49.874941,79.389020,139.430510,162.997343,92.618335,92.721702,29.143315,14.123055,138.128457,1.338274,77.927521,50.953446,161.259347,139.200525,159.448714,138.588259,80.828454,137.037690,-0.000661,-2.058827,32.000000,-235.883993,138.759462,-0.597978,24.409196,0.684160,442449.253733,0.966722,39.514839,18.265558,2.782689,0.065596,0.040908,187.896205,32.000000,203.688895,187.699681,192.585196,171.247063,32.000000,166.363670,67.370301,62.217691,94.684438,59.548000,51.503573,68.192414,77.272322,27.873584,21.146544,59.520907,36.174336
50.261501,79.513622,139.101317,162.965164,92.699018,92.728086,29.190951,14.135043,138.151558,1.338390,78.060883,50.917676,161.258675,139.255088,159.347118,138.604810,80.847598,137.052290,-0.000663,-2.057668,32.000000,-235.876103,139.009988,-0.598015,24.414363,0.686951,442734.827266,0.970630,39.688190,18.302023,2.790532,0.054693,0.041010,187.895742,32.000000,203.904023,188.106607,190.899240,170.933564,32.000000,166.603600,67.359567,62.215267,94.678686,59.548000,51.514246,68.192414,76.996952,27.873584,21.402051,59.518271,36.428920
49.811019,79.624168,139.234461,162.971880,92.733395,92.748444,29.154511,14.128764,138.173881,1.338429,77.926620,50.679111,161.209000,139.253050,159.305612,138.631127,80.859500,137.160442,-0.000663,-2.057715,32.000000,-235.879104,138.907608,-0.598827,24.377594,0.684948,442390.396557,0.969730,39.250759,18.303554,2.795603,0.055064,0.053660,187.063443,32.000000,204.388652,188.344474,188.493143,170.717429,32.000000,166.508445,67.351987,62.240307,94.675886,59.548000,51.553906,68.192414,77.145448,27.873584,21.627997,59.529807,36.301335
50.188444,79.604043,139.052564,162.949775,92.724597,92.771191,29.140648,14.123912,138.059689,1.338686,78.213105,50.553568,161.163674,139.193551,159.339269,138.614703,80.911497,137.113474,-0.000663,-2.055358,32.000000,-235.885595,138.750855,-0.598610,24.300804,0.677655,442345.500768,0.960442,38.976836,18.291430,2.767552,0.055335,0.043818,186.752835,32.000000,204.758517,187.964634,187.030810,171.010034,32.000000,166.561141,67.382109,62.233761,94.696430,59.548000,51.521664,68.192414,77.181401,27.873584,21.625398,59.521379,36.445355
49.673305,79.604043,139.100905,162.949775,92.717302,92.785306,29.153024,14.127622,138.093962,1.338690,78.428685,50.609746,161.182560,139.140493,159.367989,138.621021,80.881339,137.025933,-0.000662,-2.053091,32.000000,-235.879098,138.641986,-0.598451,24.294379,0.686461,442779.358051,0.971539,39.552035,18.331519,2.795254,0.058095,0.039365,186.766173,32.000000,204.825607,187.298048,187.419373,171.792917,32.000000,165.528413,67.369732,62.189058,94.648593,59.548000,51.521011,68.192414,77.191503,27.873584,21.580757,59.529541,36.175436
49.734466,79.787647,138.992076,162.973279,92.718685,92.794216,29.145052,14.127479,138.108856,1.338700,78.435341,50.645502,161.186496,139.210169,159.340676,138.559599,80.878192,136.955433,-0.000662,-2.051354,32.000000,-235.878749,138.718691,-0.598374,24.233902,0.682166,442584.460732,0.964278,39.142396,18.256947,2.770609,0.050824,0.038026,187.219487,32.000000,204.257919,187.105181,189.974987,171.851646,32.000000,165.149590,67.374092,62.216480,94.657592,59.548000,51.501272,68.192414,77.072745,27.873584,21.961161,59.523041,36.474628
50.205504,79.902057,139.048463,163.009655,92.703661,92.803137,29.152188,14.124482,137.962034,1.338726,78.537518,50.656312,161.172474,139.177483,159.337545,138.487010,80.834149,136.915381,-0.000662,-2.050764,32.000000,-235.879779,138.737394,-0.598268,24.230413,0.690494,442959.693751,0.974844,39.674599,18.245014,2.800315,0.055161,0.050832,187.854404,32.000000,203.733261,187.122721,191.773931,171.902169,32.000000,165.657787,67.368133,62.157712,94.656574,59.548000,51.509035,68.192414,76.988360,27.873584,22.198178,59.526168,36.394291
49.639388,79.963812,138.920161,163.031480,92.649036,92.815820,29.133466,14.125767,137.945504,1.338646,78.665741,50.586611,161.219264,139.091658,159.305732,138.457817,80.810952,136.958945,-0.000663,-2.050757,32.000000,-235.881773,138.763153,-0.598472,24.147120,0.691143,443197.340218,0.974340,39.794795,18.214249,2.794683,0.056475,0.062843,188.035146,32.000000,203.646930,187.668463,192.553023,171.211262,32.000000,166.146326,67.382088,62.168404,94.665595,59.548000,51.487111,68.192414,77.236153,27.873584,22.197501,59.531794,36.178371
49.606151,79.963812,138.921353,163.031480,92.645470,92.828576,29.147557,14.129049,137.981800,1.338831,78.769157,50.476675,161.237793,139.047144,159.242201,138.432090,80.812009,136.923702,-0.000663,-2.050719,32.000000,-235.878491,138.605071,-0.598320,24.166658,0.684616,443220.869028,0.964571,39.422856,18.239019,2.769586,0.061601,0.046144,187.855119,32.000000,203.736438,188.160783,190.828692,170.473304,32.000000,166.323902,67.335600,62.142986,94.624697,59.548000,51.475974,68.192414,77.216063,27.873584,22.325836,59.511642,36.197446
49.302791,79.979250,138.757088,163.047429,92.604673,92.832458,29.161915,14.126338,137.849973,1.338881,79.061989,50.408339,161.204433,138.936279,159.271658,138.264281,80.848142,136.779135,-0.000663,-2.051900,32.000000,-235.883989,138.462369,-0.597968,24.158161,0.695207,443677.854563,0.977392,40.069555,18.283179,2.798587,0.055678,0.037930,187.156666,32.000000,204.492124,188.122787,188.591159,170.786944,32.000000,166.829434,67.369404,62.200455,94.680835,59.548000,51.465039,68.192414,77.251197,27.873584,22.357803,59.530958,36.145356
49.614686,80.116272,138.752565,163.081847,92.552987,92.834662,29.162230,14.129192,137.800854,1.338966,79.289259,50.460086,161.162408,138.865890,159.273600,138.171304,80.850429,136.821983,-0.000662,-2.050754,32.000000,-235.879332,138.473381,-0.597968,24.135711,0.695255,443752.677521,0.977762,40.104058,18.265164,2.800486,0.061517,0.043705,186.895822,32.000000,204.731139,187.940499,186.653503,171.010078,32.000000,166.277397,67.361145,62.188375,94.663327,59.548000,51.431446,68.192414,77.229749,27.873584,22.643278,59.515458,36.263771
49.498775,80.256880,138.662616,163.121301,92.527127,92.821984,29.157014,14.135756,137.760022,1.338775,79.275038,50.576134,161.188276,138.858588,159.297645,138.273211,80.859074,136.737132,-0.000661,-2.048982,32.000000,-235.872603,138.456125,-0.597690,24.174788,0.699431,443875.606199,0.983864,40.435215,18.159435,2.814386,0.055439,0.039962,186.823619,32.000000,204.745953,187.341384,187.697608,171.556778,32.000000,165.464504,67.360663,62.187472,94.628286,59.548000,51.451986,68.192414,77.111891,27.873584,22.644082,59.515261,36.258635
49.777542,80.256880,138.743755,163.121301,92.503156,92.809285,29.162695,14.125053,137.737061,1.338550,79.190157,50.442466,161.213134,138.791117,159.280380,138.149238,80.878219,136.664724,-0.000661,-2.048386,32.000000,-235.883798,138.438079,-0.597712,24.192333,0.695489,443891.916762,0.977513,40.247656,18.177782,2.796603,0.056962,0.040681,187.436142,32.000000,204.298958,186.984810,189.913444,171.903975,32.000000,165.468383,67.355734,62.189632,94.618906,59.548000,51.427846,68.192414,77.172696,27.873584,22.938631,59.529217,36.118650
49.419925,80.294376,138.590709,163.135012,92.457293,92.800410,29.150331,14.124340,137.655283,1.338581,79.294494,50.389285,161.257608,138.748643,159.338140,138.107453,80.813909,136.664664,-0.000663,-2.048395,32.000000,-235.881397,138.345997,-0.597774,24.202509,0.695859,444042.036821,0.980364,40.508706,18.128274,2.801334,0.057353,0.041558,187.887227,32.000000,203.793955,187.097817,191.898433,171.781686,32.000000,165.600564,67.366710,62.184761,94.650763,59.548000,51.419630,68.192414,77.291415,27.873584,23.018654,59.524398,36.223198
49.320177,80.332700,138.600628,163.147604,92.479166,92.781327,29.154565,14.124054,137.551542,1.338731,79.408385,50.337182,161.283355,138.694689,159.269795,138.076039,80.806731,136.554844,-0.000664,-2.049564,32.000000,-235.884469,138.324501,-0.597251,24.255538,0.691379,443808.568573,0.974103,40.219407,18.074243,2.787276,0.054195,0.050668,188.170561,32.000000,203.579114,187.792395,192.342237,171.212837,32.000000,165.999421,67.349447,62.177023,94.665069,59.548000,51.387041,68.192414,77.359786,27.873584,23.100574,59.528430,36.267072
49.377353,80.411553,138.509799,163.173907,92.420782,92.759775,29.142576,14.122485,137.564518,1.338837,79.561824,50.501461,161.283434,138.618897,159.242757,138.028835,80.826221,136.545602,-0.000664,-2.049568,32.000000,-235.884564,138.236131,-0.596188,24.270382,0.695824,444101.370772,0.982141,40.628257,18.138524,2.804349,0.061149,0.039351,187.959418,32.000000,203.835903,188.025415,190.873426,170.855141,32.000000,166.714378,67.325808,62.167060,94.645544,59.548000,51.385319,68.192414,77.193569,27.873584,23.102875,59.519648,36.245722
49.935569,80.411553,138.619314,163.173907,92.405444,92.743304,29.145677,14.128478,137.616437,1.339074,79.561353,50.442317,161.281971,138.624401,159.229614,138.053246,80.855241,136.525640,-0.000665,-2.049557,32.000000,-235.876767,138.342793,-0.595610,24.285882,0.695817,444116.922915,0.984034,40.770529,18.092766,2.810222,0.054773,0.038986,187.258333,32.000000,204.572661,188.192442,188.377020,170.896837,32.000000,166.782405,67.336258,62.195584,94.647095,59.548000,51.386961,68.192414,77.143627,27.873584,23.269908,59.523464,36.270961
49.473330,80.437470,138.516163,163.187898,92.392082,92.739547,29.159201,14.132046,137.628830,1.339048,79.436546,50.395042,161.253594,138.695666,159.285157,138.025032,80.869447,136.558918,-0.000666,-2.051302,32.000000,-235.876969,138.319929,-0.595961,24.258318,0.694042,444045.651778,0.983165,40.789779,18.068818,2.805128,0.055966,0.039719,186.971884,32.000000,204.661317,188.034092,186.941567,171.080240,32.000000,166.254769,67.347278,62.198295,94.668743,59.548000,51.391670,68.192414,77.190417,27.873584,23.326838,59.535246,36.154820
49.276181,80.385636,138.561283,163.180063,92.355515,92.730651,29.137370,14.128478,137.500887,1.339179,79.374523,50.405281,161.253080,138.650175,159.298954,137.980720,80.857484,136.470628,-0.000667,-2.053052,32.000000,-235.880701,138.250445,-0.596021,24.294510,0.685480,443639.485666,0.971007,40.210631,18.030172,2.775963,0.061977,0.035247,186.968875,32.000000,204.861429,187.249768,187.692136,171.810136,32.000000,165.719359,67.336718,62.181807,94.643657,59.548000,51.367386,68.192414,77.396819,27.873584,23.221816,59.527289,36.256654
49.700763,80.438849,138.532193,163.183981,92.390549,92.709909,29.148076,14.127051,137.637074,1.339176,79.384281,50.714435,161.274536,138.718077,159.317071,138.130374,80.847222,136.569594,-0.000666,-2.054250,32.000000,-235.881144,138.300903,-0.595736,24.316933,0.692839,443856.768611,0.980391,40.715765,18.032013,2.799815,0.059616,0.034176,187.431497,32.000000,204.379567,187.013531,190.141724,172.032404,32.000000,165.545973,67.356326,62.176825,94.614198,59.548000,51.348282,68.192414,77.283839,27.873584,23.224483,59.513422,36.301115
49.907756,80.438849,138.687717,163.183981,92.461542,92.701755,29.160276,14.127907,137.633845,1.339223,79.067575,50.601747,161.264589,138.682067,159.370369,138.014049,80.814023,136.573552,-0.000666,-2.054214,32.000000,-235.880452,138.336186,-0.595971,24.296215,0.694901,443869.643593,0.985152,40.869364,18.001396,2.811932,0.051042,0.038970,188.096500,32.000000,203.807757,187.244906,191.859822,171.787348,32.000000,165.428127,67.329905,62.174952,94.637568,59.548000,51.394965,68.192414,77.172942,27.873584,23.338316,59.527722,36.342200
49.353752,80.367163,138.486399,163.171389,92.480363,92.709306,29.154241,14.130191,137.643646,1.339282,79.183619,50.458811,161.289248,138.671137,159.346882,137.972980,80.773338,136.495357,-0.000666,-2.055968,32.000000,-235.882103,138.355437,-0.595687,24.194589,0.687550,443643.120442,0.975604,40.480930,18.059387,2.787325,0.056308,0.040890,188.158285,32.000000,203.655438,187.713738,192.527690,171.240871,32.000000,166.403065,67.337661,62.160557,94.666474,59.548000,51.373874,68.192414,77.302295,27.873584,23.191758,59.516982,36.254746
49.828605,80.342350,138.592296,163.152081,92.514948,92.711955,29.143806,14.122485,137.637411,1.339326,79.416111,50.562862,161.330140,138.671750,159.294850,138.084085,80.819003,136.529278,-0.000665,-2.057700,32.000000,-235.878991,138.217857,-0.595969,24.237232,0.685689,443560.263012,0.970735,40.266665,18.094494,2.778881,0.064810,0.036421,187.972012,32.000000,203.895810,188.020986,190.826261,170.868882,32.000000,166.826849,67.335930,62.172637,94.675134,59.548000,51.368145,68.192414,77.209611,27.873584,23.142573,59.513088,36.264431
50.611750,80.419273,138.666763,163.162714,92.574785,92.713181,29.149289,14.130191,137.815746,1.339023,79.306406,51.023119,161.249818,138.899024,159.274593,138.217122,80.832026,136.696143,-0.000665,-2.057690,32.000000,-235.880136,138.470301,-0.595685,24.243133,0.696010,443854.580131,0.982640,40.769986,18.097470,2.805995,0.066219,0.050076,187.326266,32.000000,204.435911,188.378875,188.457970,170.619475,32.000000,166.466923,67.351003,62.170631,94.649646,59.548000,51.368482,68.192414,77.293209,27.873584,23.144941,59.510078,36.297446
49.657602,80.419273,138.861403,163.162714,92.637290,92.734769,29.158659,14.127622,137.846355,1.339191,78.751524,50.840895,161.237993,138.914889,159.318102,138.362049,80.829525,136.751525,-0.000664,-2.057672,32.000000,-235.881557,138.521412,-0.595786,24.211452,0.687999,443522.825547,0.972834,40.252017,18.068163,2.781380,0.079755,0.041866,186.979414,32.000000,204.830937,187.850231,186.765221,171.155840,32.000000,166.570758,67.354968,62.192212,94.693154,59.548000,51.433855,68.192414,77.262602,27.873584,23.308009,59.527515,36.482112
49.659596,80.183267,138.770423,163.134173,92.636343,92.761418,29.127593,14.131190,137.868064,1.338923,78.505005,50.498795,161.227037,138.920414,159.353443,138.326338,80.813378,136.813696,-0.000665,-2.057324,32.000000,-235.876023,138.456942,-0.595707,24.156797,0.676514,443215.341412,0.956556,39.523421,18.135575,2.739814,0.057930,0.049286,186.904091,32.000000,204.910156,187.290482,187.497937,171.752506,32.000000,165.683839,67.337004,62.169530,94.626045,59.548000,51.439209,68.192414,76.993001,27.873584,22.818413,59.524113,36.400527
49.730813,79.997998,138.814428,163.087163,92.649634,92.782900,29.145826,14.129334,137.875034,1.339147,78.539763,50.551194,161.280627,138.877941,159.424478,138.246416,80.818790,136.655783,-0.000664,-2.055818,32.000000,-235.883615,138.496366,-0.595111,24.170959,0.692982,443793.067307,0.976383,40.506118,18.164756,2.796378,0.058767,0.037612,187.455536,32.000000,204.253072,187.205475,190.200417,171.620114,32.000000,165.498275,67.376394,62.180684,94.629357,59.548000,51.420910,68.192414,77.227748,27.873584,22.433489,59.531351,36.234790
49.553542,80.066370,138.713292,163.083526,92.659205,92.791754,29.154263,14.123484,137.778312,1.339283,78.800098,50.645405,161.261881,138.890197,159.410584,138.289948,80.741908,136.739551,-0.000665,-2.055789,32.000000,-235.882253,138.415789,-0.595120,24.178617,0.693850,443665.019037,0.977105,40.268042,18.210842,2.794433,0.079984,0.060618,187.840785,32.000000,203.871527,187.131847,192.061516,171.869772,32.000000,165.981359,67.356042,62.155598,94.651262,59.548000,51.392516,68.192414,77.263278,27.873584,22.433475,59.522785,36.115202
49.630601,80.066370,138.842455,163.083526,92.714843,92.797911,29.141899,14.130191,137.868699,1.339144,78.821216,50.501857,161.300796,138.853186,159.381806,138.295025,80.768450,136.755890,-0.000666,-2.055803,32.000000,-235.876530,138.443217,-0.595124,24.159315,0.692407,443498.356899,0.974770,40.008932,18.129362,2.791316,0.077144,0.041702,188.118751,32.000000,203.705377,187.858932,192.456289,171.197059,32.000000,166.248735,67.368354,62.169243,94.707228,59.548000,51.424980,68.192414,77.275658,27.873584,22.576298,59.521782,36.262450
49.450920,80.151561,138.682288,163.105631,92.712548,92.810605,29.195811,14.127765,137.784555,1.339281,78.827912,50.467918,161.331525,138.855164,159.321095,138.238491,80.760839,136.642623,-0.000665,-2.054628,32.000000,-235.884857,138.462491,-0.595290,24.149086,0.694600,443846.891019,0.978515,40.261261,18.246605,2.799261,0.055945,0.049176,187.863211,32.000000,203.846308,188.256102,190.779825,170.613052,32.000000,166.654875,67.357444,62.152402,94.697318,59.548000,51.400172,68.192414,77.073355,27.873584,22.754533,59.513216,36.257241
49.439079,80.113515,138.765837,163.101154,92.641491,92.814142,29.153921,14.126480,137.746497,1.339286,79.039325,50.410106,161.227354,138.793360,159.304425,138.183586,80.828646,136.716756,-0.000665,-2.055073,32.000000,-235.881715,138.526633,-0.594751,24.173005,0.694649,443791.660288,0.977351,40.181234,18.227934,2.797517,0.050586,0.037371,187.197140,32.000000,204.452613,188.225165,188.440863,170.952807,32.000000,167.014618,67.365243,62.180772,94.704386,59.548000,51.404549,68.192414,77.348027,27.873584,22.676273,59.527604,36.182993
50.082958,80.226277,138.788980,163.121581,92.595792,92.784839,29.149137,14.132902,137.720721,1.339333,79.168180,50.678702,161.164408,138.926368,159.300461,138.238413,80.797967,136.715669,-0.000665,-2.053894,32.000000,-235.874146,138.423902,-0.594274,24.189055,0.697165,444055.934471,0.979716,40.453175,18.180972,2.804443,0.068345,0.042217,186.845557,32.000000,204.825989,187.933865,186.660799,171.138825,32.000000,166.196579,67.343380,62.156679,94.691525,59.548000,51.370884,68.192414,77.361425,27.873584,22.677058,59.528302,36.185194
49.467841,80.226277,138.880108,163.121581,92.545885,92.757256,29.126265,14.124197,137.781477,1.339260,78.850149,50.596575,161.210545,138.902982,159.328627,138.205587,80.829058,136.657502,-0.000666,-2.053894,32.000000,-235.886621,138.464308,-0.594398,24.179561,0.697032,443914.850098,0.981325,40.427453,18.148886,2.806805,0.056104,0.045693,186.963962,32.000000,204.730036,187.420879,187.680710,171.664623,32.000000,165.755209,67.391576,62.182139,94.703581,59.548000,51.431027,68.192414,77.346658,27.873584,22.913414,59.525893,36.266999
49.464141,80.189608,138.655110,163.141168,92.564651,92.740684,29.154954,14.125053,137.684598,1.339107,78.809051,50.565431,161.243807,138.815423,159.386821,138.295266,80.837337,136.653461,-0.000665,-2.054482,32.000000,-235.879864,138.403653,-0.594322,24.214363,0.686807,443645.385910,0.967799,39.873269,18.179041,2.771182,0.058148,0.051575,187.394063,32.000000,204.238982,187.006385,190.040269,172.019577,32.000000,165.638217,67.373064,62.173983,94.695198,59.548000,51.393199,68.192414,77.073135,27.873584,22.838459,59.528450,36.272208
49.766116,80.186851,138.776015,163.144526,92.543105,92.729166,29.157436,14.123626,137.674182,1.338846,78.958434,50.670238,161.292512,138.875005,159.352413,138.179102,80.781369,136.624283,-0.000664,-2.055065,32.000000,-235.884733,138.426537,-0.594228,24.269412,0.696739,443762.696504,0.981305,40.510282,18.119925,2.807483,0.055752,0.038992,187.953742,32.000000,203.693463,187.234460,191.935199,171.804646,32.000000,165.441415,67.383317,62.127756,94.709058,59.548000,51.402711,68.192414,77.236038,27.873584,22.834024,59.533633,36.135231
49.931782,80.225174,138.746514,163.153200,92.517469,92.711386,29.167779,14.134329,137.851427,1.338809,78.837253,50.742017,161.277227,138.961562,159.351026,138.334204,80.816513,136.756437,-0.000663,-2.055051,32.000000,-235.876161,138.589793,-0.593866,24.282603,0.694497,443626.597467,0.980157,40.477463,18.109698,2.803144,0.052668,0.039419,187.992864,32.000000,203.611501,187.798870,192.540949,171.149817,32.000000,166.277181,67.398017,62.145899,94.750103,59.548000,51.398937,68.192414,77.244456,27.873584,22.835316,59.522932,36.270961
49.638606,80.225174,138.855822,163.153200,92.547423,92.692528,29.135031,14.129049,137.939797,1.338780,78.609778,50.758341,161.291642,138.912891,159.310491,138.436327,80.830526,136.700715,-0.000662,-2.056218,32.000000,-235.878983,138.522186,-0.593581,24.264245,0.688805,443516.763514,0.973514,40.161209,18.151603,2.788564,0.064708,0.048960,187.962536,32.000000,203.929078,188.197585,190.650553,170.885313,32.000000,166.792513,67.394008,62.139771,94.747365,59.548000,51.422096,68.192414,77.282193,27.873584,22.916668,59.528646,36.309772
50.201380,80.069127,138.869809,163.131095,92.576190,92.678571,29.135258,14.130619,137.961143,1.338415,78.677482,51.240077,161.267300,139.024571,159.300779,138.463810,80.851417,136.850834,-0.000663,-2.057383,32.000000,-235.879872,138.711552,-0.594310,24.372427,0.685696,443335.564845,0.969580,40.028165,18.180134,2.778721,0.063323,0.062255,187.147132,32.000000,204.430831,188.362368,188.265321,170.704346,32.000000,166.913586,67.392431,62.170016,94.759865,59.548000,51.409747,68.192414,77.303364,27.873584,22.592588,59.535954,36.215128
50.434923,80.033011,139.122344,163.114306,92.612004,92.674667,29.168604,14.130619,138.194041,1.338288,78.403221,51.043690,161.198008,139.112822,159.374057,138.573495,80.882807,137.046886,-0.000664,-2.057378,32.000000,-235.877577,138.789868,-0.594473,24.351892,0.691078,443365.108561,0.976675,40.331729,18.139278,2.797335,0.050746,0.033252,186.909041,32.000000,204.620672,188.017008,186.854425,171.182356,32.000000,166.288186,67.400164,62.175703,94.771814,59.548000,51.491107,68.192414,76.978486,27.873584,22.517782,59.523542,36.343081
50.168235,79.754565,139.057491,163.075131,92.628714,92.690396,29.137289,14.130191,138.044231,1.338240,77.706254,50.650163,161.212662,139.230335,159.413221,138.575185,80.900139,136.992262,-0.000664,-2.057359,32.000000,-235.880136,138.770677,-0.594651,24.338098,0.679197,442797.704156,0.964313,39.594169,18.190685,2.766255,0.069439,0.041213,186.965626,32.000000,204.895737,187.304789,187.904312,171.807196,32.000000,165.982391,67.417229,62.175703,94.757426,59.548000,51.473287,68.192414,77.188017,27.873584,22.518011,59.525932,36.369860
49.658171,79.754565,139.120776,163.075131,92.675737,92.704355,29.144226,14.132617,138.062510,1.338198,77.683003,50.616527,161.247071,139.167347,159.437916,138.521547,80.896886,136.949307,-0.000663,-2.057352,32.000000,-235.878038,138.757439,-0.594772,24.321601,0.677406,442568.196291,0.958256,39.318199,18.253622,2.758453,0.052624,0.038632,187.548134,32.000000,204.192687,187.322308,189.981674,171.901964,32.000000,165.498543,67.417054,62.160868,94.736482,59.548000,51.490268,68.192414,77.255807,27.873584,21.936538,59.525952,36.271034
50.139664,79.555249,139.042966,163.016650,92.721609,92.701814,29.142345,14.133616,138.056972,1.338350,78.078160,51.115398,161.227019,139.163289,159.445309,138.613814,80.878864,137.036008,-0.000663,-2.057355,32.000000,-235.877694,138.803960,-0.594844,24.397919,0.681109,442408.594616,0.964322,39.313717,18.210018,2.771823,0.063478,0.057740,187.995142,32.000000,203.679727,187.394632,191.932997,171.788639,32.000000,165.601571,67.428139,62.150661,94.763900,59.548000,51.446629,68.192414,77.247953,27.873584,21.518910,59.528194,36.419383
50.140259,79.710455,139.147199,163.018609,92.812044,92.704391,29.153636,14.122770,138.182597,1.338351,78.005362,51.048998,161.246616,139.273157,159.397921,138.554400,80.865607,137.145960,-0.000663,-2.056192,32.000000,-235.884278,138.800456,-0.594496,24.416225,0.689714,442733.082483,0.974965,39.840820,18.192608,2.801569,0.058817,0.036050,188.132371,32.000000,203.674805,187.829383,192.542875,171.186023,32.000000,166.599206,67.438610,62.162874,94.826248,59.548000,51.503270,68.192414,77.064053,27.873584,21.839360,59.518251,36.415421
49.761872,79.585022,139.168326,163.004618,92.857939,92.729342,29.144955,14.122627,138.185723,1.338369,77.767565,50.689381,161.231647,139.223424,159.349401,138.683500,80.894064,137.025999,-0.000664,-2.056164,32.000000,-235.884585,138.806350,-0.594969,24.392962,0.679539,442275.341280,0.964401,39.143818,18.252334,2.773113,0.056804,0.038704,187.966975,32.000000,203.885679,188.323499,190.568258,170.770571,32.000000,166.806644,67.403713,62.162102,94.803861,59.548000,51.482376,68.192414,77.146779,27.873584,21.837358,59.511573,36.267659
49.582306,79.585022,139.075329,163.004618,92.919742,92.754268,29.145204,14.124054,138.068821,1.338526,78.033675,50.479477,161.214264,139.209191,159.331978,138.505650,80.922692,137.066277,-0.000664,-2.056142,32.000000,-235.885453,138.722282,-0.595544,24.343159,0.679819,442498.565282,0.964406,39.298411,18.318452,2.775159,0.059248,0.049430,187.203227,32.000000,204.456918,188.509309,188.226237,170.727165,32.000000,166.661774,67.428577,62.176652,94.789304,59.548000,51.487936,68.192414,77.265966,27.873584,21.573313,59.528096,36.135671
49.980018,79.554146,139.031193,162.975517,92.954612,92.766940,29.143722,14.127622,138.041662,1.338855,78.401273,50.772021,161.166070,139.130379,159.348073,138.514596,80.861190,137.093515,-0.000663,-2.056127,32.000000,-235.882705,138.697297,-0.595483,24.379692,0.686242,442603.117290,0.972604,39.563777,18.232321,2.796686,0.050464,0.039537,186.872820,32.000000,204.895286,187.833512,186.634787,171.375544,32.000000,166.387322,67.418895,62.189525,94.821093,59.548000,51.452421,68.192414,77.347491,27.873584,21.506012,59.529404,36.216375
50.035951,79.788474,139.012191,163.003499,93.047876,92.772000,29.146949,14.128906,138.020229,1.338922,78.481061,50.945327,161.159999,139.110294,159.388685,138.473343,80.901159,136.977755,-0.000661,-2.056132,32.000000,-235.880109,138.749650,-0.595404,24.367549,0.690114,442761.566287,0.976671,39.750029,18.223061,2.804939,0.056361,0.050777,186.982672,32.000000,204.801164,187.407369,187.628727,171.740190,32.000000,165.499317,67.446299,62.194485,94.816086,59.548000,51.471661,68.192414,77.102823,27.873584,21.991381,59.509183,36.238312
50.337821,79.837546,139.123204,163.030081,93.036041,92.787311,29.181434,14.130619,138.180803,1.338898,78.153665,50.694449,161.215036,139.221301,159.348945,138.555241,80.925153,136.992037,-0.000661,-2.055547,32.000000,-235.875446,138.751526,-0.595816,24.318454,0.682869,442695.655266,0.968370,39.307322,18.297660,2.781736,0.062709,0.043873,187.505993,32.000000,204.056139,187.238641,190.196568,171.850546,32.000000,165.473004,67.456485,62.181700,94.820353,59.548000,51.472906,68.192414,77.165727,27.873584,21.989918,59.533347,36.298473
49.601854,79.837546,139.010586,163.030081,93.019258,92.810185,29.154949,14.126195,138.028141,1.338943,78.253855,50.680604,161.263386,139.230906,159.383096,138.520992,80.886866,136.991694,-0.000660,-2.053795,32.000000,-235.886754,138.797355,-0.596337,24.331121,0.682720,442902.330490,0.967694,39.483932,18.202021,2.778246,0.061761,0.042386,187.995339,32.000000,203.712977,187.257567,191.785187,172.053840,32.000000,165.547711,67.457186,62.189107,94.847980,59.548000,51.471021,68.192414,77.253380,27.873584,22.090972,59.519117,36.427380
50.271453,79.774414,139.166008,163.009095,93.029324,92.825459,29.149267,14.127194,138.189799,1.338954,78.462062,50.947188,161.223955,139.301560,159.338302,138.602177,80.854639,137.006242,-0.000658,-2.052054,32.000000,-235.881494,138.786117,-0.597301,24.342451,0.680287,442843.456806,0.960546,39.222357,18.184897,2.763791,0.055458,0.032192,188.101319,32.000000,203.572640,187.968644,192.195945,171.031604,32.000000,165.874883,67.457208,62.203369,94.846900,59.548000,51.472737,68.192414,77.143135,27.873584,21.958105,59.519589,36.439412
49.873508,79.816318,139.129854,163.019448,93.034596,92.840712,29.146862,14.132474,138.259310,1.338987,78.270867,50.774761,161.226506,139.175034,159.263277,138.677863,80.856839,137.095102,-0.000658,-2.050326,32.000000,-235.873263,138.875260,-0.596641,24.328866,0.690702,443384.232734,0.977114,39.982252,18.223018,2.802528,0.052695,0.075889,188.024898,32.000000,203.933119,188.202417,190.476300,170.681724,32.000000,166.709981,67.431732,62.178151,94.858741,59.548000,51.505800,68.192414,77.140219,27.873584,22.043894,59.521841,36.416008
49.378106,79.727548,139.159575,163.008535,93.017328,92.855918,29.125923,14.126908,138.156989,1.339130,78.259248,50.627550,161.198919,139.169795,159.293625,138.624056,80.909482,137.040238,-0.000659,-2.048565,32.000000,-235.881451,138.729215,-0.596432,24.264061,0.680994,443106.584394,0.963230,39.227400,18.262243,2.768291,0.067180,0.040382,187.285615,32.000000,204.407082,188.273450,187.975664,170.861912,32.000000,166.448648,67.430725,62.197241,94.855727,59.548000,51.506466,68.192414,77.154497,27.873584,22.042624,59.535688,36.263184
49.816544,79.727548,138.978190,163.008535,93.029141,92.876167,29.144703,14.130191,138.071035,1.339132,78.521556,50.481228,161.143447,139.208149,159.305062,138.617071,80.912329,137.050702,-0.000659,-2.046810,32.000000,-235.878988,138.701008,-0.596176,24.243815,0.687401,443424.132345,0.971894,39.679538,18.302774,2.789654,0.058163,0.036690,186.906136,32.000000,204.759487,187.856079,186.663248,170.938817,32.000000,166.018429,67.459180,62.222943,94.910133,59.548000,51.469273,68.192414,77.166635,27.873584,21.855904,59.520336,36.236845
50.072494,79.795641,139.020747,163.013292,93.016585,92.884870,29.145494,14.126766,138.014820,1.339196,78.629497,50.526696,161.153790,139.004079,159.356478,138.423939,80.952727,136.944599,-0.000660,-2.046805,32.000000,-235.883397,138.686488,-0.596196,24.211793,0.696925,443542.601814,0.983105,40.104989,18.223750,2.818245,0.054285,0.051312,187.028104,32.000000,204.802880,187.370260,187.792793,171.576415,32.000000,165.643295,67.453156,62.228608,94.868058,59.548000,51.471438,68.192414,77.326045,27.873584,21.996117,59.511318,36.237652
49.753418,79.953611,138.852214,163.038196,92.990091,92.882337,29.134388,14.133187,137.956030,1.339226,78.765390,50.707089,161.195182,139.118653,159.340344,138.369896,80.912266,136.899437,-0.000661,-2.045636,32.000000,-235.869435,138.622099,-0.596224,24.238884,0.690043,443416.467006,0.973332,39.649697,18.225936,2.789800,0.065245,0.048408,187.542839,32.000000,204.241450,187.103119,190.035456,171.851413,32.000000,165.318180,67.499835,62.240820,94.866127,59.548000,51.435569,68.192414,77.194096,27.873584,22.323989,59.533839,36.190256
49.721134,80.076020,139.111421,163.063939,92.974386,92.887969,29.156778,14.122770,138.104310,1.339444,78.768633,50.907840,161.250395,139.153911,159.336935,138.523761,80.915113,137.022550,-0.000662,-2.045642,32.000000,-235.883623,138.775656,-0.595992,24.231751,0.687450,443340.601057,0.968171,39.453419,18.134500,2.776390,0.054277,0.053071,187.927554,32.000000,203.688027,187.392426,191.922040,171.770778,32.000000,165.378519,67.489825,62.238285,94.888281,59.548000,51.472205,68.192414,76.986242,27.873584,22.323669,59.522215,36.412266
50.249591,80.076020,139.024769,163.063939,92.959605,92.901965,29.140029,14.125624,138.141976,1.339771,78.412811,50.772135,161.260935,139.203420,159.314359,138.611363,80.879327,137.044177,-0.000662,-2.045632,32.000000,-235.882244,138.769047,-0.596731,24.244156,0.690973,443747.498606,0.975612,39.941123,18.153228,2.790808,0.051142,0.037848,188.147571,32.000000,203.571050,187.826716,192.615366,171.010608,32.000000,166.157885,67.485269,62.219042,94.882891,59.548000,51.484292,68.192414,76.994351,27.873584,22.579071,59.532236,36.327307
49.895902,79.942308,139.007337,163.046870,92.940209,92.903204,29.137797,14.128478,138.069976,1.339831,78.611362,50.486013,161.302797,139.167123,159.285518,138.427118,80.907075,136.964431,-0.000662,-2.045671,32.000000,-235.881357,138.650837,-0.596681,24.225876,0.693198,443934.515287,0.975897,40.096983,18.209612,2.797833,0.051330,0.040131,187.954800,32.000000,203.999503,188.198337,190.628281,170.785928,32.000000,166.605635,67.477953,62.242671,94.875531,59.548000,51.498460,68.192414,77.324481,27.873584,22.300568,59.530250,36.204930
49.570823,79.918598,138.855595,163.023086,92.914119,92.889191,29.145363,14.129192,138.048789,1.340031,78.876092,50.450015,161.187252,139.101118,159.278164,138.457657,80.896898,136.925151,-0.000663,-2.046851,32.000000,-235.877857,138.619898,-0.596259,24.213498,0.684486,443802.954083,0.965491,39.551477,18.255800,2.766685,0.058221,0.038359,187.208735,32.000000,204.515870,188.480877,187.842839,170.594734,32.000000,166.471993,67.456508,62.241195,94.853017,59.548000,51.441122,68.192414,77.249413,27.873584,22.250747,59.526591,36.261496
49.618001,80.051758,138.836264,163.043792,92.861537,92.880363,29.170489,14.122770,137.910964,1.339938,79.052992,50.484203,161.138286,139.028141,159.314954,138.380665,80.964437,136.824049,-0.000663,-2.046843,32.000000,-235.883295,138.619023,-0.596480,24.167182,0.690065,443772.849086,0.972676,39.782377,18.189694,2.785947,0.058408,0.047096,186.867715,32.000000,204.759456,187.891951,186.710530,171.097358,32.000000,166.269724,67.484678,62.280010,94.888050,59.548000,51.469937,68.192414,77.213189,27.873584,22.250184,59.532492,36.154747
49.493574,80.051758,138.801207,163.043792,92.836070,92.879083,29.140678,14.126195,137.953450,1.339924,79.099874,50.584765,161.156876,138.997309,159.325677,138.436895,80.928806,136.630769,-0.000663,-2.046839,32.000000,-235.881017,138.526674,-0.596327,24.205604,0.694497,443856.076493,0.979122,40.095534,18.180971,2.801156,0.056680,0.072654,186.956456,32.000000,204.974702,187.223371,187.724012,171.689984,32.000000,165.609723,67.499025,62.257176,94.840479,59.548000,51.428174,68.192414,77.285730,27.873584,22.527805,59.522283,36.212120
49.680845,80.161211,138.813363,163.079049,92.818573,92.875281,29.148337,14.125196,137.792446,1.340009,79.077089,50.459827,161.201551,138.877717,159.312080,138.296224,80.914924,136.630260,-0.000663,-2.046247,32.000000,-235.884803,138.473628,-0.596291,24.149506,0.695182,443831.140586,0.977494,40.179701,18.064770,2.798103,0.051543,0.053989,187.447363,32.000000,204.094077,187.192482,190.291647,171.788834,32.000000,165.043315,67.486496,62.237448,94.805042,59.548000,51.446775,68.192414,77.295495,27.873584,22.756568,59.529964,36.276830
49.571104,80.233721,138.667775,163.113466,92.767709,92.871454,29.148712,14.128621,137.794727,1.340153,79.274990,50.661588,161.235821,138.948676,159.336262,138.148894,80.889336,136.715142,-0.000664,-2.045662,32.000000,-235.878919,138.475421,-0.596498,24.173188,0.695809,443946.686466,0.981142,40.308993,18.007292,2.804429,0.050525,0.088684,187.934905,32.000000,203.753665,187.286771,191.997503,171.786681,32.000000,165.367948,67.499069,62.204451,94.839525,59.548000,51.389877,68.192414,77.272509,27.873584,22.908829,59.514897,36.429434
50.200481,80.335457,138.935663,163.146205,92.742785,92.867667,29.138923,14.127622,137.952426,1.340136,79.220141,50.744407,161.239816,139.026141,159.305242,138.335809,80.856332,136.819433,-0.000664,-2.045065,32.000000,-235.881557,138.608049,-0.596972,24.174578,0.694761,443991.789354,0.977104,40.223947,18.020929,2.794102,0.054021,0.045514,187.972060,32.000000,203.766476,187.789389,192.335594,171.142790,32.000000,166.306020,67.492257,62.236126,94.846953,59.548000,51.441768,68.192414,77.101520,27.873584,22.910445,59.536082,36.166192
49.595874,80.335457,138.888633,163.146205,92.720980,92.874095,29.150548,14.128050,138.002539,1.340118,79.005900,50.638926,161.234635,138.982199,159.241672,138.368181,80.877395,136.865569,-0.000661,-2.044479,32.000000,-235.882604,138.521677,-0.597168,24.191914,0.695146,444161.098955,0.979562,40.410365,18.087418,2.797351,0.102415,0.045352,187.812482,32.000000,203.941417,188.311182,190.520516,170.565535,32.000000,166.361914,67.481940,62.234958,94.825755,59.548000,51.447489,68.192414,77.253609,27.873584,23.124597,59.528469,36.229215
49.497299,80.191538,138.867021,163.135572,92.719322,92.878385,29.179939,14.130904,137.988722,1.340220,79.069153,50.629434,161.210549,138.881631,159.286828,138.376250,80.877869,136.846549,-0.000661,-2.045133,32.000000,-235.875488,138.591263,-0.597328,24.177227,0.686958,444013.910575,0.966802,39.861424,18.170652,2.767616,0.056386,0.048568,187.039922,32.000000,204.571715,188.206863,187.964377,170.676563,32.000000,166.651346,67.481897,62.253341,94.845575,59.548000,51.474921,68.192414,77.022977,27.873584,22.826589,59.533908,36.189156
49.776308,80.176650,138.812346,163.119622,92.709990,92.874965,29.137680,14.127622,137.883618,1.340201,79.152676,50.656041,161.196370,139.045064,159.324964,138.457554,80.931484,136.922602,-0.000660,-2.046903,32.000000,-235.879754,138.623223,-0.597011,24.191337,0.695516,444307.148048,0.979240,40.486373,18.171799,2.800407,0.057644,0.039736,186.797137,32.000000,204.818309,187.864518,186.806294,171.211665,32.000000,166.394662,67.493243,62.250101,94.855613,59.548000,51.428011,68.192414,77.185338,27.873584,22.796880,59.524565,36.272061
49.802094,80.177753,138.801169,163.118503,92.724773,92.875912,29.144367,14.129477,137.919142,1.340539,78.950177,50.669916,161.197398,138.992272,159.338047,138.399107,80.941012,136.837613,-0.000661,-2.046898,32.000000,-235.877079,138.586899,-0.597779,24.192989,0.697136,444202.058620,0.980065,40.444898,18.162168,2.805547,0.058909,0.041575,186.961150,32.000000,204.761571,187.472337,187.967001,171.555768,32.000000,165.315275,67.509365,62.257529,94.806129,59.548000,51.468967,68.192414,77.266932,27.873584,22.798101,59.535865,36.147483
