OSU 80 Ton Compressor Load Stand
49.936165,80.040730,139.020121,163.092480,93.187651,92.828532,29.188063,14.124911,138.171172,1.338553,78.506604,50.713269,161.238502,139.204990,159.397696,138.597775,81.213051,137.000368,-0.000655,-2.052230,32.000000,-235.883777,138.770128,-0.602464,24.262173,0.690329,443035.155869,0.977420,40.121962,17.976294,2.802905,0.054814,0.040086,186.968965,32.000000,204.695329,187.345670,188.772053,171.631071,32.000000,165.210619,67.444604,62.374529,94.991299,59.548000,51.517722,68.192414,77.021119,27.873584,22.556993,59.523267,36.328481
49.797182,79.948649,139.069652,163.079049,93.172207,92.850065,29.155240,14.128336,138.081274,1.338833,78.804506,50.772410,161.227092,139.252948,159.369314,138.650256,81.172280,137.069579,-0.000655,-2.050466,32.000000,-235.879532,138.665052,-0.602768,24.254489,0.687700,442932.750243,0.968524,39.797013,17.945486,2.785178,0.056689,0.036636,187.589718,32.000000,203.968476,187.255941,191.004639,171.834996,32.000000,165.512745,67.416149,62.335013,94.966880,59.548000,51.543253,68.192414,77.107168,27.873584,22.365119,59.526001,36.335230
49.896951,80.023362,139.098564,163.071214,93.185007,92.869124,29.186817,14.128478,138.176210,1.339114,78.472491,50.992168,161.247836,139.277723,159.390482,138.665393,81.141959,136.966390,-0.000653,-2.048709,32.000000,-235.878898,138.820033,-0.602841,24.258764,0.688098,442977.150212,0.969605,39.839192,17.901005,2.783957,0.055875,0.043311,187.874770,32.000000,203.737908,187.588179,192.281918,171.560639,32.000000,165.677943,67.427058,62.320026,95.012411,59.548000,51.540217,68.192414,77.034789,27.873584,22.520502,59.519697,36.453792
49.806924,80.003512,139.225826,163.077370,93.216759,92.893253,29.137869,14.122342,138.244602,1.339115,78.411514,50.799066,161.270023,139.321667,159.367907,138.756718,81.154460,137.119740,-0.000654,-2.047558,32.000000,-235.886018,138.919786,-0.602895,24.253519,0.690673,443110.493540,0.973637,39.890839,17.975061,2.792721,0.053215,0.078711,188.091464,32.000000,203.580731,188.296609,191.854116,170.781954,32.000000,166.383305,67.424999,62.375322,95.042049,59.548000,51.588516,68.192414,77.040992,27.873584,22.520664,59.518900,36.414174
49.710920,80.003512,139.152499,163.077370,93.240212,92.915345,29.152317,14.128193,138.249799,1.339426,78.621933,50.723536,161.254777,139.345951,159.308940,138.705526,81.159718,137.113185,-0.000654,-2.046435,32.000000,-235.875085,138.825947,-0.603204,24.245782,0.689451,443294.369681,0.970854,39.862345,17.955753,2.787717,0.055683,0.043808,187.481358,32.000000,204.151934,188.452570,189.353339,170.654573,32.000000,166.733187,67.383969,62.347862,95.034730,59.548000,51.557399,68.192414,77.102339,27.873584,22.479357,59.518231,36.318209
49.426142,79.866217,139.130553,163.050787,93.187899,92.916694,29.198687,14.124197,138.106881,1.339060,78.942498,50.558240,161.237415,139.251909,159.344261,138.635035,81.205211,137.089600,-0.000654,-2.046434,32.000000,-235.885310,138.844794,-0.603504,24.244523,0.691739,443409.747110,0.974594,39.935616,18.016997,2.795311,0.060674,0.046912,186.961210,32.000000,204.670339,188.354934,187.326881,170.868056,32.000000,166.555014,67.411352,62.375830,95.026308,59.548000,51.574998,68.192414,77.110926,27.873584,22.192877,59.521428,36.405076
49.680987,79.962709,139.033459,163.051627,93.224646,92.904794,29.146259,14.125339,138.151497,1.338925,78.860846,50.872561,161.167172,139.263491,159.318296,138.678877,81.175624,137.038015,-0.000652,-2.046426,32.000000,-235.882529,138.862904,-0.602883,24.289291,0.693234,443553.641611,0.976379,40.035063,18.008587,2.799234,0.052111,0.040169,186.825803,32.000000,204.722354,187.767810,186.885889,171.371332,32.000000,165.752855,67.399720,62.355334,95.034265,59.548000,51.530041,68.192414,77.123151,27.873584,22.393087,59.520395,36.260469
49.754338,80.103589,139.210822,163.082686,93.259854,92.903546,29.142723,14.131190,138.184969,1.339233,78.631102,50.696807,161.220903,139.227092,159.370266,138.580585,81.200451,137.105897,-0.000653,-2.045811,32.000000,-235.876514,138.885234,-0.602722,24.295585,0.697301,443456.319286,0.980595,40.193625,17.951756,2.814918,0.066214,0.064855,187.083810,32.000000,204.551944,187.230804,188.957865,171.702362,32.000000,165.554818,67.407629,62.389251,95.030490,59.548000,51.554670,68.192414,76.945156,27.873584,22.392829,59.531735,36.362156
49.581388,80.103589,139.049756,163.082686,93.197897,92.909848,29.154540,14.124054,138.128149,1.339233,78.694769,50.594158,161.240460,139.169062,159.338652,138.709211,81.159549,137.085213,-0.000653,-2.044038,32.000000,-235.885289,138.838288,-0.602802,24.333115,0.691715,443440.449417,0.977011,40.025296,17.956539,2.798524,0.078506,0.055886,187.655279,32.000000,204.022065,187.148319,190.959131,171.858216,32.000000,165.556689,67.417223,62.342375,95.016827,59.548000,51.538147,68.192414,77.155102,27.873584,22.686884,59.532974,36.305810
49.799342,80.040455,139.104606,163.079328,93.134524,92.917419,29.137826,14.125053,138.069003,1.339537,78.859967,50.675726,161.268778,139.131726,159.401681,138.577219,81.135843,137.005897,-0.000653,-2.042255,32.000000,-235.879700,138.708760,-0.603019,24.365687,0.691519,443524.462808,0.975891,40.090148,17.964351,2.797964,0.060079,0.041139,187.983231,32.000000,203.623160,187.636650,192.407893,171.445399,32.000000,165.627530,67.409469,62.345042,95.040249,59.548000,51.558916,68.192414,77.195479,27.873584,22.555851,59.527938,36.446162
49.540827,80.102211,138.949995,163.086604,93.142544,92.922454,29.138536,14.121914,138.068315,1.339469,78.956320,50.689967,161.302216,139.029568,159.339168,138.567234,81.145390,136.999656,-0.000652,-2.040488,32.000000,-235.886118,138.736784,-0.603154,24.348903,0.692350,443712.397551,0.979244,40.269550,17.995309,2.804475,0.072314,0.033294,188.086647,32.000000,203.684064,188.125245,192.043223,170.959951,32.000000,166.516450,67.402809,62.373098,95.064158,59.548000,51.515304,68.192414,77.178425,27.873584,22.684861,59.517405,36.374482
49.930717,80.161211,139.124941,163.099475,93.162621,92.935290,29.142670,14.123626,138.147333,1.339802,78.795885,50.926077,161.290174,139.201259,159.285293,138.632346,81.128818,137.014918,-0.000652,-2.040436,32.000000,-235.886700,138.800986,-0.603581,24.377332,0.688321,443604.623626,0.975097,39.980409,17.980874,2.793302,0.056430,0.040413,187.500246,32.000000,204.263803,188.389186,189.382573,170.733104,32.000000,166.528670,67.405285,62.398199,95.076866,59.548000,51.555565,68.192414,76.983569,27.873584,22.685568,59.525726,36.327747
50.091888,80.161211,139.103748,163.099475,93.134409,92.945492,29.153852,14.128621,138.211492,1.339843,78.655061,50.862361,161.225096,139.201523,159.301032,138.707584,81.140565,136.942536,-0.000651,-2.039249,32.000000,-235.878919,138.804512,-0.603440,24.372847,0.692129,443815.075768,0.980779,40.310317,17.968324,2.804757,0.065938,0.032869,187.003421,32.000000,204.621020,188.464541,187.195033,170.656692,32.000000,166.339775,67.400619,62.396436,95.061827,59.548000,51.556487,68.192414,76.967359,27.873584,22.809531,59.520228,36.258708
49.782052,80.066094,139.130190,163.092760,93.104120,92.955633,29.154495,14.126908,138.206511,1.340001,78.733473,50.833359,161.192229,139.239613,159.356967,138.587875,81.136988,137.049542,-0.000651,-2.039246,32.000000,-235.878828,138.810305,-0.602744,24.404974,0.686440,443782.863217,0.972630,39.965301,17.992237,2.786360,0.049024,0.034830,186.896814,32.000000,204.780258,187.624350,186.990572,171.371513,32.000000,166.030612,67.402086,62.376139,95.047826,59.548000,51.571437,68.192414,76.961440,27.873584,22.612158,59.520513,36.441760
50.579571,79.998273,139.202681,163.066457,93.072445,92.975964,29.140343,14.128336,138.331170,1.340190,78.300308,50.894400,161.210957,139.244792,159.388165,138.713003,81.163236,137.183684,-0.000651,-2.039220,32.000000,-235.878549,138.958249,-0.602505,24.382813,0.684099,443730.374023,0.968978,39.798998,17.945671,2.776972,0.053149,0.043653,187.079451,32.000000,204.661892,187.190000,188.946040,171.782968,32.000000,165.435696,67.401605,62.380261,95.012395,59.548000,51.587044,68.192414,76.767957,27.873584,22.471243,59.530191,36.309772
49.799662,79.930729,139.223194,163.052466,93.108157,93.002367,29.141690,14.128193,138.251106,1.340199,78.082551,50.752775,161.216731,139.404187,159.327296,138.725572,81.117528,137.247042,-0.000650,-2.039204,32.000000,-235.880167,138.885663,-0.602341,24.351971,0.687924,443825.234034,0.975367,40.023950,18.000719,2.794786,0.060145,0.056706,187.579196,32.000000,203.889484,187.232563,191.139148,171.766640,32.000000,165.276290,67.386358,62.361572,95.017786,59.548000,51.602746,68.192414,77.042886,27.873584,22.471231,59.529797,36.318943
49.897948,79.930729,139.185534,163.052466,93.123151,93.021150,29.154556,14.131475,138.231998,1.340303,78.155108,50.796016,161.259188,139.347113,159.413534,138.751835,81.076082,137.207718,-0.000650,-2.038019,32.000000,-235.875409,138.902162,-0.601693,24.293303,0.676920,443400.643467,0.959240,39.135331,18.038953,2.752152,0.060880,0.048304,188.007065,32.000000,203.749890,187.544269,192.525697,171.573727,32.000000,166.081284,67.427564,62.365759,95.047932,59.548000,51.585190,68.192414,77.012676,27.873584,22.330112,59.527997,36.353205
49.567751,79.784338,139.251013,163.024205,93.072838,93.023567,29.152906,14.133758,138.253076,1.340168,78.364690,50.716918,161.283946,139.295564,159.340060,138.778239,81.102960,137.097039,-0.000651,-2.036863,32.000000,-235.874601,138.891229,-0.601790,24.311845,0.689719,443913.651295,0.975593,39.870352,18.115100,2.795665,0.067622,0.043628,188.055651,32.000000,203.709651,188.112004,191.719765,170.910756,32.000000,166.476764,67.413785,62.369903,95.049397,59.548000,51.601035,68.192414,77.019621,27.873584,22.024147,59.532089,36.427893
49.767937,79.753462,139.160482,163.012173,93.102177,93.023500,29.133689,14.129905,138.293351,1.339781,78.464598,50.921310,161.292370,139.350274,159.272053,138.695504,81.104145,137.097267,-0.000651,-2.036862,32.000000,-235.877307,138.918376,-0.602103,24.286380,0.689841,444026.309953,0.973280,39.768683,18.137655,2.789404,0.055931,0.041214,187.345115,32.000000,204.159066,188.453945,189.415811,170.415393,32.000000,166.652728,67.409382,62.374685,95.056207,59.548000,51.583839,68.192414,77.060952,27.873584,21.958294,59.525853,36.421437
49.776840,79.845265,139.376979,163.025324,93.081616,93.027339,29.147313,14.124482,138.354774,1.339494,78.155410,50.926446,161.198716,139.481877,159.287395,138.841162,81.055501,137.280877,-0.000652,-2.036827,32.000000,-235.884041,138.999101,-0.602067,24.253571,0.694441,443977.220265,0.980032,39.964465,18.057584,2.809307,0.058177,0.043817,186.902316,32.000000,204.770937,188.183834,187.610851,170.832244,32.000000,166.796047,67.411354,62.367875,95.040975,59.548000,51.617956,68.192414,76.985108,27.873584,21.956589,59.528391,36.295465
49.780830,79.845265,139.287357,163.025324,92.964472,93.041288,29.151912,14.127194,138.357813,1.339486,78.216450,50.807004,161.177576,139.489645,159.359228,138.788298,81.085633,137.356720,-0.000653,-2.036794,32.000000,-235.878051,139.070829,-0.602136,24.219425,0.691608,443837.837825,0.976337,39.725935,18.056508,2.796187,0.058351,0.049672,186.935531,32.000000,204.820878,187.635192,186.835677,171.312192,32.000000,165.740536,67.437882,62.377815,95.044837,59.548000,51.623821,68.192414,77.050603,27.873584,22.146670,59.522814,36.224519
50.177695,79.709353,139.281947,163.006297,92.879305,93.039805,29.147955,14.127194,138.373176,1.339323,78.435314,50.649927,161.200911,139.356045,159.372071,138.784550,81.127164,137.238534,-0.000654,-2.036776,32.000000,-235.881821,138.816954,-0.601945,24.222887,0.693657,444050.303242,0.975949,39.808517,18.193378,2.800037,0.061606,0.049425,187.098848,32.000000,204.629932,187.336786,189.058920,171.798377,32.000000,165.427997,67.448331,62.384978,95.027675,59.548000,51.632793,68.192414,77.133882,27.873584,21.861979,59.521644,36.268246
49.569330,79.761181,139.178013,163.000141,92.811251,93.033386,29.137520,14.127765,138.357730,1.339179,78.508507,51.006399,161.231405,139.359552,159.390207,138.766867,81.122833,137.059050,-0.000655,-2.036779,32.000000,-235.882562,138.912809,-0.601358,24.301617,0.694237,444062.968170,0.975856,39.804386,18.199663,2.798012,0.048229,0.078516,187.642210,32.000000,203.989177,187.112724,191.325823,171.957485,32.000000,165.335098,67.428003,62.365363,95.029861,59.548000,51.597445,68.192414,77.131322,27.873584,21.968004,59.530407,36.369786
49.908865,79.932107,139.460724,163.033159,92.855641,93.038477,29.194399,14.129049,138.384510,1.339165,78.101136,50.851581,161.227984,139.433264,159.373975,138.872457,81.057552,137.305359,-0.000655,-2.037295,32.000000,-235.879638,139.100910,-0.601200,24.309800,0.687815,443619.924733,0.967299,39.258767,18.101376,2.775774,0.064424,0.036301,188.086462,32.000000,203.732823,187.636888,192.356322,171.533450,32.000000,165.732166,67.417970,62.349408,95.063551,59.548000,51.635707,68.192414,76.723065,27.873584,21.966353,59.520907,36.410065
49.960719,79.932107,139.358629,163.033159,92.943694,93.048653,29.144749,14.122485,138.387098,1.339191,78.368581,50.722376,161.241411,139.525881,159.336216,138.870130,81.090076,137.273329,-0.000655,-2.037803,32.000000,-235.885547,139.008851,-0.601580,24.309669,0.694383,443960.109167,0.980564,39.939668,18.019445,2.807744,0.064890,0.048571,188.002000,32.000000,203.726953,188.186324,191.701113,170.842221,32.000000,166.361943,67.434509,62.368140,95.037522,59.548000,51.653789,68.192414,76.963125,27.873584,22.321782,59.532944,36.385707
49.592737,79.762284,139.319247,163.017769,92.968802,93.054369,29.152889,14.130191,138.320113,1.339231,78.754492,50.495035,161.241550,139.347133,159.301707,138.755114,81.155227,137.315316,-0.000654,-2.037809,32.000000,-235.875546,138.987351,-0.601994,24.324932,0.690689,444139.219170,0.971906,39.758777,18.203084,2.794308,0.053423,0.044270,187.375813,32.000000,204.340386,188.219690,189.318244,170.826622,32.000000,166.705929,67.430084,62.382532,95.054897,59.548000,51.641207,68.192414,77.081218,27.873584,21.966927,59.520218,36.410945
49.481112,79.836719,139.208135,163.018609,92.953399,93.047399,29.129914,14.127765,138.264734,1.339235,78.951094,50.637828,161.165532,139.381900,159.278991,138.804026,81.118030,137.126795,-0.000655,-2.037828,32.000000,-235.879775,138.790930,-0.601843,24.369595,0.689477,444104.739583,0.972574,39.705209,18.155177,2.789364,0.074959,0.051448,186.981775,32.000000,204.779294,188.247988,187.228998,170.860227,32.000000,166.527713,67.411223,62.376118,95.046496,59.548000,51.617647,68.192414,77.151219,27.873584,22.120442,59.521998,36.419309
49.527453,80.037698,139.131861,163.058622,92.864641,93.028263,29.134814,14.124768,138.256670,1.339536,78.927018,50.652862,161.158295,139.335022,159.342540,138.680914,81.157318,137.096211,-0.000656,-2.038366,32.000000,-235.886870,138.816975,-0.602411,24.395270,0.694208,443995.967262,0.979770,39.916458,18.110190,2.809267,0.053411,0.046069,186.873583,32.000000,204.772175,187.681000,186.914888,171.273493,32.000000,165.670946,67.450238,62.419556,95.064210,59.548000,51.605580,68.192414,77.001895,27.873584,22.119313,59.524437,36.456580
50.222758,80.037698,139.191067,163.058622,92.913201,93.019265,29.140305,14.131475,138.327118,1.339533,78.793320,50.893479,161.192903,139.314487,159.344462,138.726410,81.146307,137.141443,-0.000655,-2.040102,32.000000,-235.875573,138.900367,-0.602260,24.398863,0.694185,444171.443661,0.983040,40.106916,18.056818,2.813359,0.054075,0.043189,187.040094,32.000000,204.646384,187.072323,188.960322,171.809384,32.000000,165.553962,67.442373,62.393639,95.036442,59.548000,51.617670,68.192414,76.876883,27.873584,22.538048,59.530122,36.245796
50.031745,80.111860,139.233324,163.084365,92.915400,93.027054,29.181627,14.126766,138.330581,1.339481,78.528542,50.804627,161.228677,139.456918,159.353203,138.744844,81.117148,137.249206,-0.000657,-2.042488,32.000000,-235.880446,139.019332,-0.602018,24.371378,0.692587,444229.371303,0.982155,40.259703,18.002828,2.809187,0.056659,0.046852,187.617700,32.000000,203.967291,187.204149,191.270084,171.829312,32.000000,165.361814,67.432472,62.358554,95.017815,59.548000,51.626461,68.192414,76.857052,27.873584,22.693071,59.530722,36.421144
50.216151,80.030530,139.315137,163.087163,92.916853,93.037221,29.119052,14.132474,138.382542,1.339527,78.682418,50.730578,161.275721,139.313039,159.383786,138.720401,81.115618,137.133137,-0.000658,-2.044743,32.000000,-235.876869,139.012314,-0.602091,24.349244,0.682148,443860.627963,0.967170,39.540749,18.035581,2.771474,0.062120,0.047520,187.953415,32.000000,203.693235,187.675504,192.514068,171.317033,32.000000,165.976598,67.437138,62.367436,95.062260,59.548000,51.651829,68.192414,76.860685,27.873584,22.524311,59.525549,36.414394
49.770520,79.979802,139.159263,163.075971,92.894911,93.045520,29.132868,14.123769,138.265805,1.339523,78.890690,50.794645,161.254484,139.351478,159.295088,138.714955,81.091352,137.131614,-0.000658,-2.044748,32.000000,-235.883115,138.970651,-0.601520,24.356115,0.686197,444135.327953,0.970050,39.811657,18.116519,2.782900,0.054337,0.064966,188.092153,32.000000,203.785229,188.175107,191.425582,170.907512,32.000000,166.627906,67.425266,62.343348,95.040390,59.548000,51.608900,68.192414,77.061024,27.873584,22.524522,59.525686,36.205370
50.202288,79.979802,139.317354,163.075971,92.898603,93.047315,29.154747,14.123626,138.418803,1.339528,78.514396,51.228861,161.265320,139.534200,159.256613,138.744149,81.130383,137.258963,-0.000658,-2.044738,32.000000,-235.880636,139.064161,-0.601799,24.382367,0.684364,443994.906680,0.968184,39.540376,18.062277,2.774309,0.048757,0.038814,187.408920,32.000000,204.284768,188.461354,189.009000,170.690687,32.000000,166.354843,67.415627,62.375943,95.026006,59.548000,51.658734,68.192414,76.856846,27.873584,22.418758,59.523601,36.302215
49.943213,80.053688,139.462487,163.087443,92.955920,93.054223,29.140694,14.124911,138.530571,1.339530,78.128077,50.808295,161.191262,139.496987,159.278417,138.976863,81.146417,137.296650,-0.000659,-2.045893,32.000000,-235.887383,139.087798,-0.601468,24.343448,0.690136,444237.946150,0.977076,39.949599,18.085813,2.796018,0.063874,0.044206,187.034693,32.000000,204.736780,188.357183,187.180303,170.760138,32.000000,166.560301,67.408508,62.396417,95.038163,59.548000,51.658450,68.192414,76.822427,27.873584,22.572804,59.531017,36.339999
50.319162,79.807220,139.397020,163.054145,93.035659,93.065821,29.138056,14.124482,138.437310,1.339553,78.162078,50.760110,161.151176,139.509119,159.376830,138.975294,81.155556,137.300792,-0.000658,-2.045890,32.000000,-235.882074,139.036628,-0.601363,24.310534,0.683638,443964.710794,0.967274,39.503910,18.107971,2.775120,0.052667,0.043005,186.940943,32.000000,204.969764,187.471635,186.808063,171.585935,32.000000,165.925236,67.415299,62.392362,95.029826,59.548000,51.687888,68.192414,76.788781,27.873584,22.059416,59.529571,36.348216
50.183986,79.692536,139.257608,163.006856,93.032716,93.074637,29.138956,14.126338,138.368397,1.339577,78.421237,50.529517,161.178210,139.394502,159.380952,138.835846,81.182645,137.293506,-0.000658,-2.045896,32.000000,-235.884481,138.929493,-0.601131,24.259760,0.689551,444187.505954,0.973424,39.844871,18.110037,2.792421,0.099546,0.042399,187.261434,32.000000,204.609675,187.257558,188.893807,171.848911,32.000000,165.200745,67.432342,62.391921,95.030696,59.548000,51.678415,68.192414,77.131895,27.873584,22.058083,59.529994,36.395465
49.554925,79.692536,139.281857,163.006856,93.033158,93.070835,29.146182,14.124768,138.359636,1.339588,78.693733,50.860294,161.241848,139.345952,159.359249,138.758166,81.170792,137.247045,-0.000659,-2.045884,32.000000,-235.884247,138.948318,-0.601908,24.297106,0.684121,443742.619263,0.965180,39.211191,18.102888,2.770257,0.054929,0.039906,187.863565,32.000000,203.923587,187.249957,191.317181,171.885087,32.000000,165.375273,67.440403,62.385795,95.043213,59.548000,51.663738,68.192414,77.067479,27.873584,21.817164,59.528440,36.439559
50.108571,79.858222,139.461743,163.012453,93.060404,93.063168,29.139121,14.130191,138.536995,1.339592,78.128616,51.060155,161.216496,139.610746,159.361331,138.942376,81.074479,137.364941,-0.000658,-2.046469,32.000000,-235.878333,139.112494,-0.601650,24.300332,0.686779,443665.256817,0.967789,39.235477,18.072300,2.774941,0.076352,0.075313,188.058380,32.000000,203.813761,187.463227,192.356735,171.524197,32.000000,165.980993,67.433131,62.377222,95.026200,59.548000,51.651490,68.192414,76.648018,27.873584,22.160790,59.525794,36.421144
50.159985,79.911155,139.550072,163.031760,93.184093,93.073328,29.154671,14.127907,138.511340,1.339861,78.050687,50.882764,161.232969,139.657237,159.323235,138.970733,81.099890,137.461745,-0.000659,-2.047042,32.000000,-235.881436,139.190159,-0.602454,24.272218,0.695406,443981.347433,0.980813,39.885990,18.061838,2.810656,0.056685,0.047336,188.161692,32.000000,203.797891,188.115794,191.370463,170.758241,32.000000,166.361733,67.422243,62.382599,95.013323,59.548000,51.737528,68.192414,76.822197,27.873584,22.270146,59.531026,36.311093
49.621138,79.658628,139.351323,162.981673,93.257068,93.098700,29.143893,14.132759,138.442155,1.340149,78.389076,50.630640,161.238091,139.522453,159.286942,138.919194,81.138901,137.372570,-0.000661,-2.045878,32.000000,-235.875928,139.113921,-0.602512,24.255486,0.687976,444040.024721,0.969632,39.478819,18.214764,2.783191,0.066267,0.037444,187.431938,32.000000,204.331315,188.353680,189.023624,170.756948,32.000000,166.663266,67.414598,62.402125,95.017059,59.548000,51.705393,68.192414,76.984036,27.873584,22.269532,59.530289,36.312193
49.679753,79.658628,139.403887,162.981673,93.232737,93.113961,29.151316,14.127907,138.464760,1.340134,78.732801,50.818439,161.145599,139.433591,159.300817,138.798627,81.147779,137.291321,-0.000662,-2.045866,32.000000,-235.884550,138.950315,-0.603115,24.311688,0.688600,444082.908252,0.968269,39.478799,18.235812,2.782100,0.057469,0.044731,187.066711,32.000000,204.868567,188.162447,186.984988,170.929265,32.000000,166.560030,67.398300,62.390335,95.022574,59.548000,51.708051,68.192414,76.999119,27.873584,21.741364,59.518340,36.432149
50.202284,79.747672,139.497624,162.972440,93.315039,93.117759,29.140835,14.130048,138.584249,1.340125,78.107697,51.219688,161.123706,139.642413,159.330470,138.977762,81.115322,137.423728,-0.000660,-2.045880,32.000000,-235.878803,139.241410,-0.603120,24.365346,0.696070,444097.532235,0.979686,39.783313,18.154004,2.808306,0.062259,0.042658,186.983750,32.000000,204.941382,187.593425,186.749137,171.325970,32.000000,165.722586,67.430656,62.391063,95.018840,59.548000,51.706499,68.192414,76.885280,27.873584,21.924822,59.514484,36.458561
49.985227,79.853536,139.608650,162.995664,93.472860,93.131696,29.145968,14.129192,138.672139,1.340103,77.755189,50.902404,161.160333,139.729645,159.369437,139.016673,81.151530,137.554933,-0.000660,-2.045882,32.000000,-235.878512,139.220812,-0.603892,24.310586,0.693932,444124.384839,0.978347,39.722494,18.106116,2.806050,0.050101,0.063601,187.367005,32.000000,204.544649,187.211297,189.086977,171.743574,32.000000,165.284146,67.435847,62.414290,95.006918,59.548000,51.768071,68.192414,76.874358,27.873584,22.143747,59.527771,36.414467
49.503067,79.552768,139.432464,162.953972,93.560699,93.157157,29.151728,14.125624,138.532755,1.340301,77.956254,50.747282,161.175917,139.695246,159.375265,139.037715,81.129634,137.599685,-0.000660,-2.045898,32.000000,-235.882572,139.295397,-0.604407,24.325378,0.685116,444049.032698,0.967923,39.271784,18.202136,2.778711,0.055720,0.043038,187.886091,32.000000,204.068523,187.062412,191.038287,172.042190,32.000000,165.455153,67.426056,62.362986,95.024061,59.548000,51.772040,68.192414,76.801824,27.873584,22.142734,59.525411,36.376610
50.088425,79.552768,139.498954,162.953972,93.487030,93.172404,29.181771,14.126338,138.490485,1.340503,78.426223,50.588319,161.197552,139.539848,159.383768,138.989046,81.109440,137.443198,-0.000661,-2.047104,32.000000,-235.880055,139.130178,-0.604359,24.347591,0.690784,444288.652607,0.972699,39.601335,18.228871,2.792998,0.059656,0.034847,188.087088,32.000000,203.764405,187.649880,192.163096,171.437624,32.000000,165.621207,67.445026,62.373278,95.050939,59.548000,51.748495,68.192414,76.828335,27.873584,21.513389,59.527978,36.441613
50.230815,79.592465,139.343687,162.942500,93.475806,93.173837,29.142442,14.127337,138.469583,1.340494,78.799166,50.780670,161.186853,139.456837,159.269855,138.855262,81.073965,137.336784,-0.000662,-2.047166,32.000000,-235.883973,139.054003,-0.604148,24.377279,0.696529,444327.001986,0.982315,39.800130,18.272224,2.816643,0.066544,0.039336,188.225674,32.000000,203.842576,188.177967,191.225381,170.850480,32.000000,166.400899,67.429013,62.374336,95.060359,59.548000,51.718957,68.192414,77.113759,27.873584,21.593135,59.527692,36.417035
49.799826,79.842508,139.557333,162.976637,93.481425,93.170178,29.140989,14.130619,138.435602,1.340463,78.873594,50.801333,161.182661,139.456367,159.252848,138.844691,81.099571,137.271342,-0.000663,-2.047171,32.000000,-235.879380,139.014864,-0.604483,24.418008,0.687400,444141.356155,0.969054,39.194124,18.217362,2.785054,0.061124,0.044139,187.445115,32.000000,204.442102,188.167251,188.785331,170.972118,32.000000,166.758567,67.426034,62.396462,95.070246,59.548000,51.771260,68.192414,76.931086,27.873584,22.111528,59.532384,36.321731
50.262805,79.986143,139.398868,163.015810,93.508671,93.167638,29.148320,14.123626,138.574559,1.340504,78.683415,50.861589,161.153115,139.598635,159.242441,138.849433,81.126038,137.378945,-0.000663,-2.047170,32.000000,-235.882439,139.102830,-0.604777,24.426532,0.683732,444186.704439,0.967491,39.087231,18.201760,2.774068,0.056812,0.037029,187.030744,32.000000,204.801920,188.202102,186.915784,170.934577,32.000000,166.236328,67.435344,62.392011,95.058812,59.548000,51.730411,68.192414,76.760820,27.873584,22.110439,59.524831,36.349977
49.700235,79.986143,139.456362,163.015810,93.571665,93.172660,29.163139,14.128621,138.586091,1.340532,78.668047,50.758238,161.116567,139.540010,159.315783,138.907070,81.134357,137.405161,-0.000664,-2.047175,32.000000,-235.879903,139.082208,-0.605067,24.378905,0.690572,444639.991672,0.977164,39.781961,18.144729,2.802366,0.061438,0.035238,186.999328,32.000000,204.867983,187.497240,186.959094,171.435943,32.000000,165.767685,67.433986,62.376408,95.058537,59.548000,51.749728,68.192414,76.953384,27.873584,22.409417,59.517464,36.437431
49.587752,79.919150,139.323400,163.026723,93.468833,93.164256,29.188230,14.127337,138.493445,1.340511,78.822262,50.721867,161.152581,139.463362,159.329281,138.854284,81.187652,137.268223,-0.000665,-2.047177,32.000000,-235.883646,139.053677,-0.605337,24.391730,0.682788,444525.120322,0.967490,39.448017,18.169927,2.773400,0.055434,0.034348,187.317969,32.000000,204.736961,187.099098,189.026211,172.049651,32.000000,165.376956,67.442661,62.416120,95.041672,59.548000,51.731919,68.192414,76.728865,27.873584,22.269520,59.515389,36.436404
49.880772,79.966293,139.406998,163.046870,93.421488,93.152844,29.144753,14.124625,138.426829,1.340561,78.833230,50.755542,161.188238,139.498659,159.339410,138.849943,81.158949,137.299139,-0.000665,-2.047164,32.000000,-235.883734,139.053576,-0.605462,24.395611,0.692977,444815.009529,0.978906,40.028771,18.174191,2.805950,0.062364,0.089016,187.801308,32.000000,203.844271,187.241649,191.198606,171.765073,32.000000,165.223056,67.435958,62.372948,95.055336,59.548000,51.744212,68.192414,76.878993,27.873584,22.367231,59.528735,36.289816
49.572389,80.042936,139.257979,163.077090,93.362757,93.142953,29.167690,14.129905,138.331432,1.341037,78.953898,50.707380,161.212483,139.425149,159.326804,138.721418,81.092591,137.210230,-0.000666,-2.047164,32.000000,-235.878454,138.975808,-0.604797,24.383967,0.693496,444654.192090,0.980218,40.078501,18.055149,2.809633,0.050681,0.039778,188.149669,32.000000,203.712805,187.589825,192.302165,171.413109,32.000000,166.131518,67.426604,62.365212,95.082320,59.548000,51.723517,68.192414,76.938958,27.873584,22.366997,59.526355,36.382039
49.530439,80.042936,139.297498,163.077090,93.314664,93.135276,29.136808,14.127622,138.359385,1.341496,79.105336,50.599025,161.256028,139.405900,159.277805,138.755967,81.127181,137.225740,-0.000666,-2.047197,32.000000,-235.879918,138.972872,-0.604874,24.362803,0.689329,444561.775520,0.975433,39.822002,18.098701,2.794804,0.055391,0.038534,188.105156,32.000000,203.812419,188.086576,191.327455,170.803751,32.000000,166.594372,67.420734,62.371868,95.069612,59.548000,51.722832,68.192414,77.013031,27.873584,22.526879,59.528814,36.447262
49.574560,80.107174,139.132687,163.096677,93.216724,93.123893,29.136815,14.131618,138.230506,1.341506,79.159614,50.557863,161.211198,139.408754,159.242283,138.741058,81.122333,137.165418,-0.000666,-2.047211,32.000000,-235.874119,138.959899,-0.604447,24.289973,0.693699,444876.839349,0.981307,40.218246,18.122352,2.809184,0.051444,0.072217,187.445330,32.000000,204.271632,188.357946,188.557874,170.552760,32.000000,166.602576,67.401872,62.400209,95.077737,59.548000,51.697129,68.192414,76.949677,27.873584,22.661226,59.534242,36.170007
49.633511,80.159281,139.201840,163.106750,93.144160,93.107611,29.148207,14.128478,138.246652,1.341512,79.351599,50.525160,161.190592,139.280660,159.255525,138.660177,81.166579,137.160157,-0.000664,-2.047242,32.000000,-235.878734,138.906670,-0.604862,24.252601,0.695075,444800.500038,0.983166,40.261838,18.095214,2.812361,0.060902,0.096915,187.000315,32.000000,204.785009,188.115342,187.021799,170.954726,32.000000,166.704473,67.425247,62.392320,95.083806,59.548000,51.698565,68.192414,76.988712,27.873584,22.770585,59.528883,36.399500
50.102631,80.223520,139.141163,163.119062,93.161780,93.103819,29.148894,14.128906,138.239072,1.341634,79.163371,50.868819,161.163815,139.299684,159.327360,138.654086,81.151903,137.144261,-0.000665,-2.047823,32.000000,-235.883059,138.912809,-0.605062,24.274054,0.695701,444808.962474,0.982252,40.280226,18.071079,2.806534,0.056323,0.042708,186.976173,32.000000,204.855627,187.475159,186.872830,171.433245,32.000000,165.902646,67.427635,62.392210,95.052431,59.548000,51.681374,68.192414,76.931920,27.873584,22.771686,59.523641,36.440072
49.778265,80.223520,139.238031,163.119062,93.128721,93.102226,29.159640,14.127907,138.262425,1.341506,78.925790,50.757850,161.220196,139.383348,159.325120,138.660585,81.156085,137.152240,-0.000664,-2.048376,32.000000,-235.880452,138.962226,-0.605657,24.247198,0.696177,444686.743503,0.980558,40.271125,18.024303,2.804594,0.066384,0.054173,187.383178,32.000000,204.534837,187.246785,189.159363,171.794462,32.000000,165.416573,67.450964,62.434941,95.045664,59.548000,51.713054,68.192414,76.928088,27.873584,22.906989,59.520690,36.174996
49.313568,80.234824,139.108080,163.135292,93.043251,93.097242,29.148251,14.127051,138.218748,1.341484,79.061012,50.549561,161.272718,139.301255,159.348766,138.672278,81.125244,137.231045,-0.000666,-2.047315,32.000000,-235.885242,138.791685,-0.604875,24.204686,0.688180,444538.836804,0.970715,39.850236,18.031340,2.777123,0.059283,0.040669,187.896451,32.000000,203.912785,187.097481,191.417273,171.834535,32.000000,165.549703,67.445049,62.371627,94.998778,59.548000,51.687813,68.192414,76.722887,27.873584,22.932123,59.538186,36.297226
49.810727,80.172239,139.147901,163.120741,92.969017,93.089269,29.159206,14.129620,138.195984,1.341457,79.212564,50.571134,161.247407,139.242161,159.358043,138.650400,81.080527,137.128650,-0.000667,-2.047324,32.000000,-235.877264,138.894270,-0.604489,24.230728,0.694363,444685.098544,0.977186,40.185296,18.030993,2.797165,0.075970,0.040205,188.115436,32.000000,203.778479,187.622387,192.133162,171.474450,32.000000,165.970630,67.435324,62.373566,95.001115,59.548000,51.693354,68.192414,76.913854,27.873584,22.803290,59.521506,36.443080
49.991467,80.251366,139.074717,163.126618,92.891111,93.085508,29.151612,14.119630,138.191878,1.341317,79.221145,50.577551,161.283733,139.203462,159.315745,138.603251,81.133372,137.042591,-0.000668,-2.047284,32.000000,-235.885451,138.789322,-0.604296,24.167235,0.702093,444961.977938,0.987508,40.679545,18.099700,2.820889,0.052747,0.045334,188.065274,32.000000,203.716288,188.200047,191.393481,170.815590,32.000000,166.326970,67.443933,62.414469,94.993880,59.548000,51.677312,68.192414,76.879551,27.873584,22.804481,59.523542,36.401041
49.688281,80.251366,139.145447,163.126618,92.863546,93.084325,29.128422,14.128764,138.149365,1.341198,79.264990,50.632979,161.235780,139.308187,159.233780,138.634712,81.136885,136.953127,-0.000669,-2.047305,32.000000,-235.879432,138.870245,-0.604831,24.232957,0.693701,444677.722680,0.976254,40.100407,18.095212,2.793533,0.069401,0.033363,187.414007,32.000000,204.334632,188.306142,188.856795,170.630046,32.000000,166.761270,67.425357,62.405830,94.958639,59.548000,51.695198,68.192414,76.953597,27.873584,22.970976,59.533062,36.279324
49.822647,80.261567,139.108422,163.130815,92.823724,93.084468,29.204795,14.124197,138.205597,1.341191,79.070886,50.853389,161.177541,139.315203,159.295923,138.592987,81.171195,136.967822,-0.000670,-2.047855,32.000000,-235.886129,138.933879,-0.604228,24.265845,0.692509,444571.526546,0.972835,39.992725,18.000992,2.781969,0.054395,0.074313,186.970716,32.000000,204.836376,188.043320,187.080600,171.086266,32.000000,166.726293,67.407043,62.414205,94.923484,59.548000,51.671275,68.192414,76.873830,27.873584,22.994002,59.517858,36.352692
49.744177,80.268735,139.207571,163.131374,92.761429,93.084489,29.148891,14.121914,138.303828,1.341256,78.817484,50.790191,161.167672,139.321728,159.320304,138.724020,81.154193,137.122087,-0.000670,-2.049465,32.000000,-235.885790,138.861763,-0.604602,24.251080,0.695606,444709.300822,0.980027,40.306389,17.954445,2.800368,0.057450,0.068995,186.949990,32.000000,204.727948,187.556561,187.028711,171.412824,32.000000,165.597015,67.420669,62.390646,94.848690,59.548000,51.715836,68.192414,76.928782,27.873584,23.010753,59.526748,36.251371
50.218677,80.137776,139.154659,163.103952,92.725935,93.083197,29.141190,14.130476,138.448697,1.341191,78.829202,51.339183,161.248100,139.497332,159.393759,138.853186,81.204447,137.167215,-0.000669,-2.049023,32.000000,-235.879195,139.038705,-0.604559,24.405656,0.692450,444594.808726,0.974638,40.177400,17.927205,2.792072,0.058423,0.047367,187.310644,32.000000,204.512466,187.077417,189.414757,171.937289,32.000000,165.574504,67.440253,62.409092,94.853422,59.548000,51.702834,68.192414,76.821008,27.873584,23.012612,59.531626,36.386661
50.970671,80.137776,139.550217,163.103952,92.791630,93.079634,29.150398,14.131618,138.795672,1.341150,77.044067,52.209528,161.266708,139.751972,159.399983,139.093091,81.151931,137.474270,-0.000668,-2.048422,32.000000,-235.876906,139.464386,-0.604949,24.547486,0.694566,444674.579131,0.978191,40.265822,18.018393,2.798470,0.055899,0.044933,187.856580,32.000000,203.960944,187.124750,191.380164,171.949230,32.000000,165.592879,67.428402,62.416431,94.845253,59.548000,51.808670,68.192414,76.451720,27.873584,22.740884,59.527004,36.465384
50.911001,80.098903,140.098788,163.085484,93.035151,93.114617,29.137712,14.127907,139.233570,1.341131,75.518346,51.754566,161.318239,140.303545,159.457280,139.637152,81.173439,137.969260,-0.000669,-2.048416,32.000000,-235.880780,139.836920,-0.604299,24.561071,0.682484,444186.603273,0.968126,39.645023,17.989826,2.770974,0.064096,0.043311,188.044340,32.000000,203.598764,187.813428,192.403680,171.154928,32.000000,166.039596,67.430965,62.419846,94.821679,59.548000,51.900755,68.192414,76.416425,27.873584,22.660716,59.525922,36.592016
50.737978,78.955964,140.254468,162.934665,93.148289,93.172040,29.171153,14.126338,139.275802,1.341122,75.567144,51.403269,161.291109,140.415185,159.524979,139.656932,81.177620,138.044577,-0.000670,-2.046086,32.000000,-235.878908,139.858682,-0.604163,24.508173,0.669262,443894.828764,0.952319,38.875936,18.189779,2.737853,0.057206,0.043449,188.056872,32.000000,203.734351,188.126067,191.229143,170.917604,32.000000,166.858569,67.433791,62.422689,94.784268,59.548000,52.006487,68.192414,76.471965,27.873584,20.278959,59.512803,36.598399
50.080696,78.369692,140.138397,162.749154,93.200386,93.206388,29.147576,14.128050,139.179615,1.341179,75.979587,50.937973,161.173250,140.248551,159.472006,139.609425,81.200485,138.069143,-0.000670,-2.043145,32.000000,-235.882440,139.772778,-0.603970,24.509065,0.672599,444011.959704,0.954213,38.897771,18.405426,2.751837,0.065318,0.045040,187.310762,32.000000,204.305533,188.275152,188.732110,170.750086,32.000000,166.448890,67.395215,62.418635,94.746706,59.548000,52.024555,68.192414,76.620746,27.873584,20.271739,59.535846,36.303169
49.775916,78.369692,140.186133,162.749154,93.273845,93.233147,29.134114,14.125624,139.119332,1.341238,76.660760,50.950491,161.063921,140.247104,159.440395,139.627860,81.181888,138.042557,-0.000669,-2.041394,32.000000,-235.879457,139.791400,-0.604056,24.531462,0.675804,442982.044266,0.954567,37.931172,18.437274,2.764290,0.064458,0.041907,186.918322,32.000000,204.611328,188.314088,186.961905,170.882003,32.000000,166.348054,67.408139,62.440011,94.723554,59.548000,52.006605,68.192414,76.802646,27.873584,19.039741,59.525322,36.565531
50.155702,78.499510,140.092357,162.683961,93.316539,93.256105,29.140241,14.123198,139.241119,1.341276,76.590508,51.147051,161.011250,140.271267,159.383097,139.690789,81.212662,138.063801,-0.000670,-2.040229,32.000000,-235.881555,139.831558,-0.603929,24.572558,0.684259,442724.212471,0.967913,38.019015,18.426158,2.798252,0.051047,0.047302,186.895279,32.000000,204.881210,187.403657,186.993805,171.538882,32.000000,165.736132,67.419728,62.430734,94.660309,59.548000,51.987288,68.192414,76.507850,27.873584,19.299371,59.521939,36.482552
49.906225,78.783136,140.153034,162.702148,93.368416,93.284024,29.155568,14.122770,139.264552,1.341365,76.746629,50.905079,161.071812,140.294819,159.360561,139.654668,81.207297,138.001668,-0.000671,-2.039034,32.000000,-235.887229,139.849077,-0.604185,24.492910,0.688659,443036.425705,0.975068,38.333901,18.432041,2.816345,0.059774,0.042648,187.214955,32.000000,204.360892,187.145614,189.400129,171.745744,32.000000,165.050487,67.429783,62.435405,94.639299,59.548000,52.016126,68.192414,76.728538,27.873584,19.880208,59.523680,36.365238
50.138975,78.898905,139.968492,162.716418,93.253372,93.291707,29.145347,14.126338,139.041923,1.341438,77.249326,50.692117,161.095190,140.094315,159.317708,139.578376,81.178291,137.955937,-0.000670,-2.039044,32.000000,-235.883497,139.652776,-0.603622,24.476309,0.681738,443057.727729,0.967410,38.071565,18.411427,2.793149,0.055116,0.044206,187.712359,32.000000,203.794698,187.126067,191.387319,171.972880,32.000000,165.151825,67.427790,62.440937,94.649445,59.548000,52.019537,68.192414,76.718771,27.873584,19.871793,59.527525,36.475655
49.686522,78.898905,140.030723,162.716418,93.166187,93.281585,29.156627,14.126480,139.024904,1.341779,77.688504,50.622736,161.037873,140.089564,159.325042,139.437869,81.173098,137.864828,-0.000671,-2.040204,32.000000,-235.882699,139.646392,-0.603509,24.440746,0.688714,443667.241935,0.973104,38.612534,18.387073,2.808328,0.066137,0.042117,187.961246,32.000000,203.727472,187.500995,192.294361,171.361614,32.000000,165.753560,67.432149,62.445322,94.656025,59.548000,51.999356,68.192414,76.800412,27.873584,20.105231,59.532305,36.382185
49.832071,79.134034,139.768969,162.759227,93.103683,93.277806,29.138776,14.130048,138.948388,1.341803,78.097664,50.836336,161.079645,139.972744,159.249778,139.466209,81.173228,137.796243,-0.000671,-2.040211,32.000000,-235.881262,139.472280,-0.603703,24.424303,0.685033,443777.993050,0.968903,38.488184,18.394200,2.791611,0.051694,0.041533,187.915936,32.000000,203.803005,188.171161,190.920153,170.660001,32.000000,166.001273,67.421393,62.448319,94.648491,59.548000,51.957428,68.192414,76.724343,27.873584,20.588281,59.521506,36.426646
50.077527,79.359248,139.895718,162.815747,93.062389,93.279108,29.147266,14.128193,138.971212,1.341808,78.112915,50.983761,161.071833,140.039239,159.163229,139.389384,81.209821,137.867683,-0.000672,-2.040229,32.000000,-235.880822,139.528672,-0.603893,24.502954,0.693120,443964.656958,0.977980,38.955753,18.355786,2.818284,0.060806,0.039768,187.147927,32.000000,204.114029,188.274598,188.759011,170.419209,32.000000,166.110274,67.410243,62.466830,94.659125,59.548000,51.976615,68.192414,76.651206,27.873584,21.051748,59.525342,36.415127
50.204309,79.491017,139.940646,162.864993,93.048523,93.280412,29.145772,14.125910,139.025968,1.341888,77.915733,51.037518,161.046220,140.077248,159.207991,139.428334,81.205274,137.872256,-0.000672,-2.040266,32.000000,-235.881958,139.609600,-0.603608,24.459183,0.690482,444156.588682,0.976002,39.040116,18.322815,2.804800,0.059519,0.034253,186.779014,32.000000,204.788798,187.885842,186.909414,170.825358,32.000000,166.300135,67.426826,62.447923,94.641339,59.548000,51.984152,68.192414,76.617849,27.873584,21.047317,59.531912,36.381085
49.876875,79.491017,139.975471,162.864993,92.951496,93.276627,29.150779,14.127907,138.895908,1.341881,77.986264,50.855962,161.080891,140.114318,159.249898,139.423650,81.235897,137.842095,-0.000673,-2.040291,32.000000,-235.880288,139.567871,-0.602893,24.375207,0.685580,444248.977130,0.971085,39.011836,18.320430,2.793583,0.049891,0.031671,186.771236,32.000000,204.834087,187.445213,186.963877,171.371215,32.000000,165.369919,67.448579,62.455988,94.620689,59.548000,52.011097,68.192414,76.706531,27.873584,21.318165,59.533544,36.404196
49.590837,79.426786,139.718214,162.874786,92.944214,93.276575,29.139182,14.125767,138.867454,1.341611,78.259694,50.720785,161.079270,139.892283,159.287065,139.265213,81.228527,137.741031,-0.000674,-2.039701,32.000000,-235.877020,139.511236,-0.602572,24.380505,0.685346,444359.384346,0.968802,39.013046,18.327166,2.787423,0.053501,0.045685,187.167975,32.000000,204.194170,187.104594,189.389925,171.583218,32.000000,165.098825,67.434713,62.469254,94.604558,59.548000,51.983300,68.192414,76.722827,27.873584,21.180608,59.535541,36.303609
49.957458,79.499839,139.827069,162.885139,93.018742,93.274038,29.163977,14.128764,138.929779,1.341618,78.300454,51.054667,161.094380,139.854498,159.247975,139.405600,81.169933,137.683302,-0.000673,-2.039062,32.000000,-235.882874,139.497101,-0.602524,24.445231,0.692822,444450.102397,0.975485,39.350757,18.282103,2.806420,0.059645,0.037419,187.732361,32.000000,203.804870,186.981672,191.302655,171.790697,32.000000,165.266810,67.413157,62.429148,94.600079,59.548000,51.983431,68.192414,76.678791,27.873584,21.328921,59.524093,36.416008
50.190440,79.676822,139.829655,162.924312,93.049238,93.284173,29.153944,14.127907,139.040224,1.341821,78.148186,50.856287,161.063645,140.023294,159.245042,139.449889,81.150216,137.777452,-0.000672,-2.039062,32.000000,-235.882419,139.459697,-0.603172,24.329154,0.695669,444527.506348,0.981814,39.582934,18.241071,2.817420,0.051583,0.034983,187.929417,32.000000,203.569233,187.550418,192.109664,171.077226,32.000000,165.495691,67.423651,62.420444,94.622197,59.548000,51.981983,68.192414,76.568986,27.873584,21.325463,59.527988,36.434496
49.728761,79.676822,139.840046,162.924312,93.082553,93.297478,29.183372,14.127479,138.851189,1.342044,78.464914,50.654598,161.138820,139.902152,159.228866,139.334724,81.197412,137.706667,-0.000672,-2.039055,32.000000,-235.880389,139.439853,-0.603418,24.319031,0.688891,444522.991069,0.973334,39.276308,18.272004,2.798923,0.056367,0.036697,187.942336,32.000000,203.688929,187.972668,190.981569,170.605303,32.000000,166.124744,67.405775,62.432189,94.626740,59.548000,51.999693,68.192414,76.744866,27.873584,21.691740,59.515596,36.441466
49.499922,79.565725,139.763867,162.909202,93.093915,93.298883,29.143876,14.126052,138.659684,1.342068,78.837411,50.475140,161.087181,139.771202,159.180496,139.224591,81.202864,137.661818,-0.000671,-2.039049,32.000000,-235.881324,139.331067,-0.603302,24.247618,0.689036,444705.300251,0.969297,39.213122,18.336828,2.785982,0.049617,0.034011,187.085238,32.000000,204.264145,188.032438,188.552476,170.636644,32.000000,166.564167,67.405184,62.472207,94.640175,59.548000,51.957673,68.192414,76.595743,27.873584,21.457667,59.528263,36.400454
49.524293,79.712110,139.621540,162.923753,93.106767,93.295118,29.141739,14.129049,138.650259,1.342071,79.165275,50.440289,161.044599,139.689863,159.186781,139.116925,81.200085,137.515287,-0.000670,-2.039056,32.000000,-235.882097,139.252485,-0.603616,24.289553,0.696507,444915.072865,0.978197,39.689882,18.255722,2.812056,0.054585,0.034146,186.759329,32.000000,204.448731,188.018672,186.736537,170.719836,32.000000,165.789049,67.394231,62.461608,94.617274,59.548000,51.955621,68.192414,76.819661,27.873584,21.759801,59.531705,36.419309
49.570933,79.925215,139.371906,162.979994,93.098190,93.286191,29.147508,14.126908,138.550383,1.342075,79.298359,50.492402,161.059096,139.553958,159.200558,138.943657,81.247386,137.458950,-0.000670,-2.039647,32.000000,-235.879648,139.085880,-0.604265,24.321654,0.701527,444892.117879,0.984174,39.816357,18.228777,2.823517,0.060010,0.043706,186.927845,32.000000,204.685232,187.322218,187.120595,171.423098,32.000000,165.633915,67.408623,62.456827,94.635231,59.548000,51.909299,68.192414,76.772195,27.873584,21.757810,59.527899,36.359148
49.757178,79.925215,139.451108,162.979994,93.114239,93.272180,29.142226,14.126195,138.479882,1.342059,79.169523,50.705457,161.083879,139.468093,159.220501,138.869766,81.212951,137.369270,-0.000669,-2.041416,32.000000,-235.886099,139.114209,-0.604490,24.330256,0.699474,445041.564345,0.984031,39.937402,18.161301,2.819254,0.053250,0.038485,187.237979,32.000000,204.200712,186.955044,189.406433,171.725743,32.000000,165.100742,67.390288,62.475645,94.608170,59.548000,51.919475,68.192414,76.741068,27.873584,22.201016,59.519461,36.433836
50.190829,80.124267,139.449538,163.034838,93.130730,93.269655,29.133409,14.124625,138.465564,1.342373,79.184734,50.612434,161.162790,139.493112,159.214851,138.901118,81.188923,137.408674,-0.000668,-2.041985,32.000000,-235.883079,139.073971,-0.604581,24.342425,0.696915,445149.159190,0.983247,40.102037,18.086974,2.811565,0.053102,0.039115,187.769140,32.000000,203.667417,187.202523,191.109946,171.563173,32.000000,165.097747,67.396947,62.446337,94.622815,59.548000,51.912573,68.192414,76.836215,27.873584,22.615879,59.525716,36.420557
49.498574,80.153491,139.404618,163.076810,93.169803,93.264554,29.141367,14.125196,138.430342,1.342372,79.356594,50.512456,161.152764,139.426149,159.242842,138.831608,81.189614,137.279305,-0.000667,-2.043697,32.000000,-235.884967,138.978278,-0.604708,24.323463,0.694094,445048.530676,0.979296,39.908832,18.078370,2.802633,0.059143,0.034473,188.019981,32.000000,203.623147,187.536959,192.491790,171.191965,32.000000,166.124690,67.421220,62.489176,94.681968,59.548000,51.913015,68.192414,76.838893,27.873584,22.677656,59.525450,36.459515
49.605597,80.195122,139.279036,163.103393,93.221431,93.259766,29.138899,14.127479,138.362347,1.342367,79.499255,50.716487,161.177722,139.436915,159.154864,138.813193,81.154035,137.255143,-0.000668,-2.045439,32.000000,-235.882847,138.957882,-0.604534,24.360836,0.687478,445104.581395,0.970876,39.660165,18.121312,2.778387,0.055858,0.027556,187.952616,32.000000,203.786346,188.055733,190.786017,170.582496,32.000000,166.341179,67.361875,62.447484,94.646525,59.548000,51.880487,68.192414,76.839794,27.873584,22.678718,59.532423,36.293704
49.842658,80.195122,139.322766,163.103393,93.188149,93.254921,29.146038,14.127194,138.357813,1.342387,79.310331,50.604445,161.170721,139.413628,159.177979,138.837029,81.153367,137.236412,-0.000669,-2.047169,32.000000,-235.880674,139.069360,-0.604916,24.396660,0.698379,445457.413709,0.985325,40.405526,18.058510,2.816336,0.054028,0.037465,187.194531,32.000000,204.275529,188.276572,188.330040,170.468890,32.000000,166.323958,67.363277,62.462711,94.655949,59.548000,51.895220,68.192414,76.724994,27.873584,22.766750,59.520552,36.471474
