OSU 80 Ton Compressor Load Stand
49.657268,80.271768,139.249862,163.136691,93.200358,93.253743,29.142238,14.126338,138.299753,1.342669,79.423963,50.395831,161.146119,139.364324,159.203037,138.743601,81.197116,137.241269,-0.000670,-2.047760,32.000000,-235.886939,138.912687,-0.605117,24.362488,0.695090,445494.063780,0.983158,40.335942,18.082485,2.807728,0.056759,0.034195,186.849453,32.000000,204.640644,187.941671,186.805779,170.962876,32.000000,166.460690,67.385141,62.476748,94.693389,59.548000,51.871473,68.192414,76.837640,27.873584,22.928044,59.525834,36.466851
49.456755,80.218833,139.197438,163.138090,93.165525,93.247481,29.129825,14.127765,138.272088,1.342673,79.548235,50.412202,161.169574,139.291528,159.274380,138.718625,81.170911,137.068355,-0.000669,-2.049517,32.000000,-235.878300,138.804472,-0.605178,24.370356,0.690619,445353.320223,0.977809,40.090251,18.074154,2.795252,0.058941,0.037629,186.865588,32.000000,204.797674,187.211381,187.217613,171.401755,32.000000,165.786062,67.402797,62.480274,94.667178,59.548000,51.868710,68.192414,76.875156,27.873584,22.819580,59.519333,36.256067
49.531657,80.328840,139.090854,163.160756,93.136495,93.237564,29.189146,14.121628,138.125069,1.342681,79.561594,50.401030,161.214090,139.220794,159.277948,138.491327,81.149942,137.013083,-0.000669,-2.051274,32.000000,-235.886895,138.701419,-0.604944,24.320369,0.694192,445456.093655,0.982057,40.358959,18.032738,2.804219,0.063280,0.061622,187.232522,32.000000,204.308435,187.199016,189.360860,171.698377,32.000000,165.227062,67.418811,62.478798,94.649753,59.548000,51.822950,68.192414,76.812348,27.873584,22.821093,59.532708,36.167879
49.590905,80.328840,139.065331,163.160756,93.124971,93.229921,29.146462,14.123769,138.122306,1.342669,79.644146,50.437283,161.225402,139.223587,159.298702,138.559800,81.153477,136.984045,-0.000667,-2.053038,32.000000,-235.882460,138.679412,-0.604329,24.321182,0.696650,445506.410916,0.986592,40.514374,17.975841,2.814528,0.059085,0.036798,187.822792,32.000000,203.743717,187.092273,191.305451,171.818838,32.000000,165.454198,67.450487,62.462513,94.664526,59.548000,51.837392,68.192414,76.836971,27.873584,23.052422,59.525283,36.246896
50.046488,80.418446,139.155939,163.177545,93.142768,93.224715,29.137003,14.124625,138.206352,1.342953,79.642519,50.982792,161.225994,139.210740,159.251842,138.646220,81.085095,136.933154,-0.000666,-2.054764,32.000000,-235.885701,138.801006,-0.603773,24.339540,0.696523,445590.516532,0.983133,40.546477,17.970231,2.808120,0.052053,0.036688,187.962743,32.000000,203.695953,187.533145,192.313234,171.155339,32.000000,166.059833,67.449479,62.461499,94.675415,59.548000,51.806091,68.192414,76.843535,27.873584,23.241685,59.524427,36.296859
50.005147,80.502539,139.104455,163.199651,93.322321,93.219588,29.138278,14.126623,138.213907,1.342934,79.262630,50.811794,161.260008,139.278152,159.262210,138.673479,81.130828,137.102473,-0.000665,-2.056533,32.000000,-235.880917,138.832862,-0.603788,24.291756,0.695407,445517.745046,0.983220,40.484917,17.952728,2.804251,0.059914,0.046587,187.854919,32.000000,203.638683,188.147714,191.158687,170.669676,32.000000,166.225298,67.447201,62.463814,94.686981,59.548000,51.848995,68.192414,76.682960,27.873584,23.419870,59.534065,36.392237
49.567818,80.354481,139.114789,163.181182,93.440265,93.223963,29.149014,14.129334,138.201419,1.342621,79.240151,50.576372,161.267799,139.263572,159.248176,138.730300,81.126261,137.120366,-0.000665,-2.056550,32.000000,-235.881484,138.822031,-0.603895,24.241769,0.688485,445494.520896,0.974013,40.103038,17.996624,2.780534,0.067361,0.040182,187.151566,32.000000,204.253627,188.175973,188.463085,170.649998,32.000000,166.717007,67.417957,62.478776,94.687726,59.548000,51.865342,68.192414,76.697953,27.873584,23.423345,59.531882,36.244255
49.912864,80.354481,139.195772,163.181182,93.497377,93.217600,29.138408,14.129049,138.141806,1.342608,79.480798,50.404065,161.184684,139.254478,159.299317,138.613973,81.165377,137.033400,-0.000666,-2.056538,32.000000,-235.881605,138.610292,-0.603197,24.230335,0.690327,445514.153666,0.974986,40.229779,18.032329,2.781803,0.064417,0.042803,186.843396,32.000000,204.756549,187.872513,186.811363,171.034432,32.000000,166.491059,67.430772,62.491667,94.689955,59.548000,51.875126,68.192414,76.715897,27.873584,23.117513,59.528027,36.395245
50.134212,80.272595,138.966753,163.144246,93.502998,93.199824,29.152307,14.126623,138.140360,1.342653,79.587995,50.553681,161.182627,139.179950,159.309307,138.602095,81.166649,136.971065,-0.000665,-2.058309,32.000000,-235.881573,138.740351,-0.603119,24.192359,0.698286,445581.788499,0.983628,40.534537,18.045496,2.806555,0.068885,0.036783,186.798328,32.000000,204.649538,187.376495,187.439170,171.403406,32.000000,165.730480,67.445975,62.488538,94.701289,59.548000,51.837167,68.192414,76.960271,27.873584,22.949086,59.533908,36.226060
49.461397,80.422030,139.020192,163.154040,93.350424,93.166115,29.151563,14.127194,138.118050,1.342663,79.454421,50.470921,161.214684,139.121632,159.332399,138.497056,81.240004,136.958250,-0.000664,-2.060051,32.000000,-235.880838,138.613332,-0.603618,24.164979,0.693670,445309.436985,0.976562,40.177018,17.964566,2.788775,0.057850,0.037868,187.265866,32.000000,204.340925,187.017176,189.773114,171.740790,32.000000,165.758857,67.432788,62.504161,94.682803,59.548000,51.832575,68.192414,76.885747,27.873584,23.262466,59.519274,36.260469
49.448860,80.469177,138.865993,163.174187,93.223124,93.096958,29.150432,14.131475,137.983409,1.342631,79.618058,50.458958,161.257457,139.091983,159.334599,138.415773,81.151005,136.972162,-0.000664,-2.062340,32.000000,-235.878524,138.620876,-0.604081,24.142661,0.689959,445012.194438,0.971055,39.866779,17.933312,2.771895,0.052974,0.035731,187.841829,32.000000,203.851903,187.111555,191.258554,172.015430,32.000000,165.559578,67.442711,62.468089,94.679833,59.548000,51.832082,68.192414,76.730450,27.873584,23.265385,59.518782,36.281452
49.746146,80.469177,138.947587,163.174187,93.118549,93.023269,29.138422,14.132046,138.019446,1.342483,79.718634,50.697175,161.284509,139.062375,159.295433,138.436553,81.130897,136.859770,-0.000664,-2.067009,32.000000,-235.877625,138.594689,-0.604256,24.171169,0.701376,445237.408916,0.985379,40.712742,17.853791,2.810681,0.058230,0.035994,188.028260,32.000000,203.505867,187.789541,192.335016,171.208449,32.000000,166.084031,67.438549,62.464740,94.707211,59.548000,51.812499,68.192414,76.790958,27.873584,23.366798,59.528853,36.132810
49.583897,80.543621,138.986702,163.195174,93.111190,92.971162,29.147010,14.120629,138.050196,1.342441,79.478120,50.655708,161.324353,139.109032,159.272102,138.545578,81.138118,136.972580,-0.000664,-2.070481,32.000000,-235.890681,138.586535,-0.604496,24.204974,0.701016,445127.158462,0.985068,40.772935,17.949484,2.808275,0.055616,0.033575,188.003583,32.000000,203.754994,188.126493,191.083829,170.841718,32.000000,166.802942,67.435242,62.488208,94.717548,59.548000,51.813650,68.192414,76.718681,27.873584,23.525391,59.525657,36.401775
49.415117,80.505848,138.953703,163.205247,93.029142,92.934266,29.160926,14.122056,137.995728,1.342366,79.528365,50.457337,161.319667,139.121714,159.286235,138.434550,81.197620,136.861044,-0.000665,-2.073953,32.000000,-235.889581,138.682105,-0.604796,24.206731,0.695451,444660.835644,0.978331,40.464223,17.915505,2.793133,0.047770,0.038614,187.156432,32.000000,204.347159,188.292851,188.494255,170.788930,32.000000,166.797416,67.450028,62.510200,94.710417,59.548000,51.815822,68.192414,76.917032,27.873584,23.450413,59.517956,36.454599
49.367552,80.426717,138.807635,163.190417,92.988036,92.893679,29.153747,14.127337,137.995124,1.342304,79.657876,50.338352,161.285874,139.024388,159.306969,138.415872,81.231969,136.857020,-0.000663,-2.077464,32.000000,-235.878892,138.589653,-0.604418,24.175286,0.696906,444570.790919,0.981132,40.706976,17.962572,2.803061,0.046328,0.035024,186.860133,32.000000,204.668609,188.115121,186.945310,171.064685,32.000000,166.635092,67.455877,62.528643,94.730939,59.548000,51.778501,68.192414,76.944604,27.873584,23.290131,59.525745,36.266852
50.270148,80.481309,139.024706,163.204128,93.051948,92.859322,29.147223,14.126052,138.137338,1.342235,79.690852,51.495573,161.247195,139.192103,159.353311,138.560942,81.211478,136.978003,-0.000663,-2.078034,32.000000,-235.883291,138.741412,-0.605084,24.342661,0.698950,444326.505718,0.983805,40.844736,17.849396,2.811968,0.046760,0.036208,186.896419,32.000000,204.708223,187.505375,187.451866,171.716906,32.000000,166.095824,67.467136,62.516524,94.734146,59.548000,51.792032,68.192414,76.833204,27.873584,23.293081,59.532620,36.416962
50.618941,80.481309,139.159434,163.204128,93.176267,92.842712,29.186473,14.130333,138.325650,1.341898,78.526312,51.343426,161.292479,139.436017,159.394181,138.717282,81.233652,137.294237,-0.000662,-2.079766,32.000000,-235.881796,139.036442,-0.604990,24.303532,0.699433,444000.472720,0.984454,40.815156,17.813110,2.811718,0.055431,0.032834,187.181363,32.000000,204.295792,187.053825,189.680567,172.117893,32.000000,165.812342,67.439887,62.517582,94.713242,59.548000,51.870031,68.192414,76.471185,27.873584,23.410079,59.532039,36.306030
49.947300,80.400525,139.404280,163.215321,93.257508,92.856117,29.158999,14.127194,138.384780,1.341862,78.130398,50.749989,161.352590,139.444622,159.441252,138.846318,81.214669,137.259429,-0.000660,-2.079744,32.000000,-235.883133,138.970649,-0.605032,24.276755,0.681789,443492.214710,0.965331,39.935636,17.891820,2.765552,0.063121,0.040344,187.863623,32.000000,203.746103,187.289726,191.571513,172.201732,32.000000,165.626566,67.460697,62.505859,94.712288,59.548000,51.931980,68.192414,76.643691,27.873584,23.244828,59.523955,36.435157
49.576758,79.911155,139.268546,163.113186,93.265379,92.871336,29.164827,14.127194,138.363369,1.341890,78.304749,50.621013,161.323069,139.468602,159.468146,138.754887,81.176700,137.188256,-0.000660,-2.079731,32.000000,-235.884772,138.954823,-0.605399,24.268835,0.678188,443205.734531,0.956669,39.578106,18.021643,2.749157,0.044486,0.036690,187.990478,32.000000,203.519577,187.710381,192.635972,171.410502,32.000000,166.441143,67.459207,62.506036,94.740219,59.548000,51.905136,68.192414,76.839869,27.873584,22.227513,59.534016,36.215862
49.439037,79.854363,139.243897,163.069815,93.198142,92.860167,29.154264,14.126766,138.350520,1.341846,78.693971,50.606128,161.301358,139.352680,159.366928,138.697580,81.186181,137.102943,-0.000660,-2.079691,32.000000,-235.885692,138.965653,-0.605450,24.305420,0.690237,443537.244082,0.971471,40.187486,18.023908,2.791027,0.048390,0.034984,187.868541,32.000000,203.770812,188.218720,190.834971,171.012145,32.000000,166.663447,67.440150,62.496913,94.744313,59.548000,51.918194,68.192414,76.750720,27.873584,22.226898,59.521005,36.411899
49.633362,79.854363,139.167775,163.069815,93.191323,92.838578,29.158908,14.122199,138.380112,1.341863,78.775427,50.683430,161.263194,139.416627,159.325285,138.762279,81.214326,137.165468,-0.000660,-2.079656,32.000000,-235.889766,138.981481,-0.605326,24.303768,0.694707,443270.602712,0.978136,40.081925,18.027684,2.809150,0.050078,0.035520,187.139129,32.000000,204.192520,188.395603,188.635064,170.750799,32.000000,166.694099,67.438660,62.518442,94.763563,59.548000,51.885610,68.192414,76.825359,27.873584,22.107640,59.526345,36.367732
49.641384,80.024464,139.190191,163.089682,93.214690,92.822075,29.136274,14.122485,138.183128,1.341809,78.762701,50.472547,161.217751,139.347420,159.351667,138.651739,81.251500,137.123637,-0.000660,-2.079631,32.000000,-235.886695,138.846018,-0.605227,24.283574,0.695473,443199.701039,0.981186,40.168346,17.977201,2.816477,0.052696,0.037068,186.852689,32.000000,204.628258,187.993205,187.004042,171.264613,32.000000,166.814202,67.466152,62.526837,94.776785,59.548000,51.917143,68.192414,76.764243,27.873584,22.461600,59.530082,36.218723
49.407774,80.030530,139.087830,163.107590,93.172458,92.815680,29.151262,14.131760,138.240291,1.341812,78.961253,50.487995,161.222853,139.259799,159.348496,138.644717,81.247793,137.063536,-0.000661,-2.079635,32.000000,-235.877910,138.797862,-0.604982,24.268048,0.692005,442951.311137,0.976649,39.966361,17.979109,2.803916,0.063383,0.030437,186.833601,32.000000,204.668976,187.448651,187.381944,171.767208,32.000000,165.766348,67.469722,62.530010,94.768296,59.548000,51.865186,68.192414,76.921238,27.873584,22.474412,59.531135,36.316668
50.354166,80.161762,138.863181,163.137810,93.186886,92.800194,29.149051,14.132474,138.147682,1.341639,79.081839,50.703289,161.235826,139.190205,159.338903,138.578610,81.250572,137.106365,-0.000662,-2.079602,32.000000,-235.873427,138.866613,-0.604648,24.297841,0.692740,443007.486460,0.977465,40.128136,17.921831,2.803914,0.050957,0.037694,187.123558,32.000000,204.166912,187.296135,189.799783,171.994791,32.000000,165.281690,67.442472,62.515578,94.748454,59.548000,51.882910,68.192414,76.930903,27.873584,22.474623,59.520366,36.401554
49.623661,80.161762,139.048230,163.137810,93.231636,92.779294,29.194278,14.129905,138.197087,1.341442,78.969537,50.698771,161.293469,139.267731,159.341698,138.703327,81.222948,137.050580,-0.000662,-2.079602,32.000000,-235.880913,138.855397,-0.604863,24.304161,0.696228,443105.968626,0.981906,40.377065,17.896642,2.815100,0.050047,0.034920,187.657785,32.000000,203.773686,187.260540,191.726087,171.976901,32.000000,165.985865,67.467620,62.505706,94.764392,59.548000,51.857440,68.192414,76.841391,27.873584,22.748992,59.522323,36.393044
49.556133,80.271217,139.077176,163.180063,93.181141,92.764054,29.143774,14.135613,138.081524,1.341398,79.034145,50.561697,161.326985,139.175727,159.351945,138.536115,81.228465,137.049596,-0.000662,-2.080793,32.000000,-235.870451,138.764678,-0.605242,24.263275,0.680009,442716.304200,0.962167,39.529794,17.914455,2.757730,0.059432,0.036447,187.879632,32.000000,203.680573,187.835600,192.182752,171.447992,32.000000,166.195750,67.488100,62.520866,94.768616,59.548000,51.883274,68.192414,76.786920,27.873584,22.978519,59.523021,36.238972
49.873038,80.263773,139.026837,163.188738,93.167129,92.753922,29.156588,14.129905,138.172734,1.341348,79.273949,50.633958,161.309130,139.172302,159.277932,138.678717,81.211399,137.014014,-0.000662,-2.081944,32.000000,-235.877799,138.822439,-0.604828,24.289317,0.691655,443026.348940,0.975774,40.283830,17.915258,2.802055,0.056363,0.039445,187.683360,32.000000,203.607105,188.329943,191.032872,170.864615,32.000000,166.700341,67.446263,62.502225,94.756648,59.548000,51.855338,68.192414,76.752930,27.873584,22.964878,59.538747,36.409552
49.627093,80.310919,139.024172,163.200770,93.239478,92.755149,29.148306,14.130191,138.162723,1.341327,79.118659,50.580477,161.301418,139.212717,159.312382,138.641029,81.229007,137.076821,-0.000661,-2.081356,32.000000,-235.877513,138.809998,-0.603666,24.278958,0.694076,443108.796824,0.979004,40.463416,17.909267,2.806457,0.050701,0.038588,187.053285,32.000000,204.387346,188.291878,188.566511,171.015404,32.000000,167.074464,67.463940,62.510378,94.762295,59.548000,51.918622,68.192414,76.777103,27.873584,22.966702,59.518733,36.422904
49.483276,80.310919,139.036197,163.200770,93.262702,92.769117,29.153626,14.122913,138.076832,1.341321,79.209147,50.562153,161.250440,139.273463,159.324553,138.557314,81.265855,137.051913,-0.000662,-2.079588,32.000000,-235.883152,138.740883,-0.603488,24.272768,0.688155,442924.020574,0.971725,40.127479,17.909222,2.787615,0.048571,0.029111,186.663105,32.000000,204.562493,188.139268,187.036583,171.150636,32.000000,166.521791,67.466985,62.518046,94.777616,59.548000,51.861522,68.192414,76.900327,27.873584,23.067018,59.518163,36.225179
49.808537,80.278385,139.007673,163.191816,93.322757,92.764271,29.161228,14.130904,138.192855,1.340961,79.242676,50.813476,161.246505,139.191082,159.356009,138.578507,81.277017,136.946615,-0.000661,-2.078979,32.000000,-235.882701,138.725542,-0.603596,24.333875,0.692282,443078.063919,0.977338,40.429422,17.921817,2.801376,0.078440,0.060275,186.673105,32.000000,204.693630,187.532332,187.740473,171.686981,32.000000,165.919481,67.465123,62.523710,94.763611,59.548000,51.863573,68.192414,76.950489,27.873584,23.001278,59.534636,36.333103
50.015098,80.342625,139.128291,163.199371,93.380697,92.764244,29.150854,14.125624,138.269621,1.340934,78.896689,50.915567,161.262800,139.177972,159.398702,138.655694,81.277535,137.143754,-0.000661,-2.078401,32.000000,-235.884538,138.897616,-0.603687,24.295926,0.694831,443151.266472,0.980379,40.578866,17.872992,2.809761,0.059086,0.060651,187.076577,32.000000,204.281289,187.092989,189.715613,172.091053,32.000000,165.762515,67.478179,62.521771,94.752831,59.548000,51.887227,68.192414,76.711840,27.873584,23.137110,59.525657,36.423932
50.364812,80.265703,139.220017,163.197692,93.480948,92.776171,29.146610,14.128336,138.348494,1.340941,78.572673,50.689079,161.347174,139.260126,159.403062,138.681385,81.269132,137.131610,-0.000659,-2.078398,32.000000,-235.877893,138.858885,-0.603707,24.333875,0.687888,442906.818889,0.973074,40.208821,17.811181,2.790840,0.056265,0.040411,187.679699,32.000000,203.633359,187.443603,191.630958,171.900449,32.000000,165.550534,67.490905,62.493544,94.788505,59.548000,51.912339,68.192414,76.563605,27.873584,23.139480,59.522824,36.190403
49.529983,80.265703,139.188997,163.197692,93.533923,92.792409,29.139403,14.123626,138.309626,1.340950,78.686553,50.755193,161.319116,139.340079,159.353095,138.677165,81.237284,137.093600,-0.000656,-2.078408,32.000000,-235.886536,138.953376,-0.603162,24.306076,0.686523,442882.946715,0.969221,40.059598,17.905464,2.781726,0.049318,0.034547,187.757091,32.000000,203.481265,187.844457,192.509731,171.208035,32.000000,166.425413,67.456909,62.478185,94.785767,59.548000,51.907929,68.192414,76.867046,27.873584,22.981150,59.521624,36.423051
49.797148,80.090080,139.250572,163.152921,93.562952,92.802675,29.147288,14.127907,138.366208,1.340909,78.589612,50.658275,161.328193,139.342403,159.369349,138.830734,81.237823,137.106533,-0.000655,-2.077823,32.000000,-235.883075,138.910994,-0.602897,24.345782,0.680584,442689.047350,0.962021,39.622806,17.908031,2.764232,0.049275,0.040543,187.677328,32.000000,203.755238,188.184978,190.817022,171.073515,32.000000,166.717600,67.457808,62.499604,94.786299,59.548000,51.922453,68.192414,76.526427,27.873584,22.616501,59.517602,36.425839
50.001092,80.046244,139.157685,163.134732,93.627073,92.812891,29.171275,14.123912,138.360904,1.340904,78.659337,50.583619,161.328252,139.303498,159.381459,138.762199,81.244764,137.121146,-0.000656,-2.076063,32.000000,-235.880678,138.955456,-0.603259,24.311006,0.694006,443236.011054,0.979996,40.485078,17.921607,2.810197,0.056116,0.041812,186.965831,32.000000,204.234555,188.328387,188.660856,170.824314,32.000000,166.597075,67.478267,62.513486,94.812890,59.548000,51.903185,68.192414,76.681190,27.873584,22.525748,59.524191,36.328040
49.445011,80.013988,139.123031,163.118783,93.693612,92.822859,29.149756,14.128478,138.244527,1.340765,78.838406,50.539779,161.229381,139.199586,159.393074,138.696848,81.252995,137.146118,-0.000655,-2.074299,32.000000,-235.881029,138.813017,-0.603444,24.278643,0.688870,442939.640431,0.973740,40.032306,17.927285,2.796356,0.051584,0.062641,186.684595,32.000000,204.597538,188.083635,186.924058,171.046833,32.000000,166.559220,67.488606,62.502535,94.831075,59.548000,51.932006,68.192414,76.729724,27.873584,22.526068,59.528332,36.398253
49.527457,80.013988,139.069186,163.118783,93.723306,92.825519,29.138808,14.123198,138.269483,1.340597,79.056703,51.001020,161.243995,139.211760,159.392281,138.635666,81.285103,137.138063,-0.000655,-2.073673,32.000000,-235.888604,138.828947,-0.604442,24.384990,0.686302,442822.469556,0.968649,39.777669,17.927368,2.783093,0.049371,0.029309,186.640003,32.000000,204.640651,187.308086,187.602392,171.623432,32.000000,165.881389,67.495221,62.530960,94.835681,59.548000,51.883470,68.192414,76.862047,27.873584,22.459001,59.521241,36.414467
50.319941,80.138879,139.528124,163.131654,93.746550,92.833131,29.177602,14.120344,138.633873,1.340599,77.952891,51.214533,161.272213,139.640539,159.387802,139.008314,81.253600,137.527313,-0.000655,-2.073678,32.000000,-235.888179,139.261238,-0.604647,24.394798,0.695550,443093.813505,0.981194,40.321753,17.931141,2.813692,0.049601,0.040614,187.086307,32.000000,204.167720,187.255534,189.925303,171.948393,32.000000,165.453948,67.519819,62.514676,94.819978,59.548000,51.946741,68.192414,76.317568,27.873584,22.719719,59.526296,36.511826
50.404390,79.952784,139.585165,163.134173,93.690711,92.863552,29.136542,14.125624,138.683771,1.340604,77.007891,50.965760,161.332583,139.759029,159.457725,139.083023,81.243838,137.527206,-0.000655,-2.072490,32.000000,-235.883719,139.362618,-0.604880,24.421628,0.691019,443008.977414,0.979824,40.235990,17.895162,2.807921,0.051082,0.030788,187.732545,32.000000,203.685447,187.340325,191.713186,171.917270,32.000000,165.757913,67.530508,62.532128,94.861569,59.548000,52.023727,68.192414,76.501958,27.873584,22.332767,59.528125,36.439119
50.371847,79.292813,139.654099,163.016930,93.561120,92.887100,29.153018,14.125339,138.622197,1.341220,77.158838,50.765839,161.324871,139.686805,159.445477,139.108977,81.180139,137.415917,-0.000654,-2.070714,32.000000,-235.885807,139.238006,-0.605115,24.394510,0.681250,442862.777348,0.962221,39.542050,18.113555,2.772820,0.053297,0.040271,187.796454,32.000000,203.549782,187.861198,192.306038,171.155071,32.000000,166.228236,67.490337,62.482506,94.850451,59.548000,52.041136,68.192414,76.693849,27.873584,22.332441,59.532580,36.403242
49.409421,79.292813,139.435985,163.016930,93.554487,92.905239,29.192160,14.126195,138.562908,1.341247,77.717059,50.630086,161.287915,139.628283,159.428017,139.084735,81.229166,137.534960,-0.000654,-2.068952,32.000000,-235.888393,139.187141,-0.605531,24.382184,0.679421,442759.130451,0.961709,39.269282,18.123264,2.769306,0.059219,0.074382,187.709154,32.000000,203.716146,188.332846,190.802681,170.742095,32.000000,166.658821,67.505583,62.521706,94.876955,59.548000,51.994765,68.192414,76.853646,27.873584,20.953372,59.533928,36.368686
50.169693,79.317347,139.911042,162.965164,93.533541,92.919246,29.150562,14.128764,138.732347,1.341268,78.102062,51.246831,161.241326,139.653852,159.363622,139.160318,81.180916,137.598580,-0.000653,-2.067193,32.000000,-235.876973,139.258399,-0.605643,24.468048,0.680025,442202.317140,0.960538,38.642697,18.133572,2.772463,0.054616,0.036103,186.985288,32.000000,204.282987,188.307943,188.690574,170.722361,32.000000,166.749279,67.513074,62.530498,94.885485,59.548000,52.024449,68.192414,76.461313,27.873584,20.999679,59.529728,36.359735
50.579419,79.589984,139.693754,162.981673,93.586077,92.942035,29.153999,14.128478,138.809530,1.341293,77.551146,51.170524,161.146639,139.713271,159.353831,139.152047,81.235179,137.635187,-0.000653,-2.065458,32.000000,-235.879226,139.467120,-0.605515,24.473083,0.694020,442683.352010,0.979691,39.637633,18.141655,2.822053,0.051944,0.032534,186.724750,32.000000,204.703838,188.068101,186.799228,171.178814,32.000000,166.430082,67.499340,62.535104,94.907065,59.548000,52.073840,68.192414,76.393950,27.873584,21.563266,59.523513,36.443300
49.813616,79.430921,139.767808,162.964045,93.528294,92.977665,29.150556,14.120772,138.774857,1.341394,77.405064,50.891060,161.151425,139.761355,159.405324,139.239031,81.217294,137.575081,-0.000653,-2.063737,32.000000,-235.888243,139.444241,-0.605337,24.447539,0.682523,442486.001274,0.965206,38.875000,18.220413,2.788756,0.047929,0.028687,186.726700,32.000000,204.637827,187.527329,187.679775,171.578853,32.000000,165.542843,67.503392,62.517828,94.891873,59.548000,52.084333,68.192414,76.450815,27.873584,21.560430,59.532502,36.401628
49.843809,79.430921,139.616852,162.964045,93.500039,93.015808,29.173025,14.128050,138.731306,1.341536,77.656911,50.582885,161.179033,139.783314,159.442029,139.159930,81.231087,137.641942,-0.000654,-2.060829,32.000000,-235.884243,139.340897,-0.605777,24.391651,0.675853,442624.932084,0.957492,38.727198,18.183698,2.761870,0.050342,0.035630,187.240653,32.000000,204.296688,187.276897,190.007679,172.000190,32.000000,165.480250,67.523982,62.520958,94.900213,59.548000,52.064637,68.192414,76.645446,27.873584,21.225298,59.527034,36.426426
49.793761,79.388744,139.559399,162.936344,93.423564,93.036286,29.135493,14.123341,138.506447,1.341684,78.115683,50.645749,161.247358,139.642068,159.425025,138.987842,81.218330,137.428448,-0.000653,-2.057932,32.000000,-235.887150,139.127344,-0.605693,24.410849,0.688407,443014.648448,0.973561,39.356102,18.172767,2.805815,0.063042,0.043153,187.818904,32.000000,203.866315,187.261096,191.654355,172.110968,32.000000,165.598089,67.513096,62.520055,94.912647,59.548000,52.036657,68.192414,76.854919,27.873584,21.133347,59.525076,36.400234
49.827649,79.601011,139.477645,162.964045,93.518798,93.041465,29.139035,14.126052,138.543316,1.341908,78.307495,50.918107,161.224597,139.630587,159.348361,139.042707,81.183141,137.515228,-0.000652,-2.056210,32.000000,-235.884766,139.275104,-0.605603,24.421759,0.689075,443157.351633,0.972572,39.324859,18.191029,2.801087,0.065271,0.040313,187.936161,32.000000,203.487623,188.024554,192.643827,170.962598,32.000000,165.875116,67.516601,62.521068,94.914686,59.548000,52.036648,68.192414,76.659647,27.873584,21.571587,59.534321,36.305957
49.800239,79.774414,139.475223,163.011893,93.520581,93.043929,29.150598,14.122770,138.577461,1.341935,78.283292,50.654925,161.214888,139.672654,159.297579,139.075280,81.203074,137.485501,-0.000652,-2.054438,32.000000,-235.882475,139.176537,-0.605546,24.457557,0.689085,443249.011404,0.974999,39.334475,18.101395,2.802749,0.064540,0.051883,187.783635,32.000000,203.895051,188.201161,191.143684,170.737416,32.000000,166.750936,67.494610,62.526158,94.939552,59.548000,52.042456,68.192414,76.601281,27.873584,21.568828,59.524890,36.396639
50.137953,79.774414,139.542792,163.011893,93.505446,93.059119,29.162938,14.125053,138.582196,1.341945,78.455464,50.582649,161.217221,139.616864,159.269412,138.949951,81.189974,137.429181,-0.000652,-2.053844,32.000000,-235.882159,139.157120,-0.605260,24.378486,0.688275,443576.062565,0.974719,39.511669,18.178218,2.799202,0.053713,0.044247,186.988265,32.000000,204.576410,188.326992,188.326259,170.743963,32.000000,166.607613,67.472640,62.525409,94.933104,59.548000,52.060891,68.192414,76.537626,27.873584,21.928324,59.529689,36.296492
50.006736,79.751532,139.433076,163.020567,93.366985,93.073194,29.141188,14.130048,138.503511,1.342001,78.679245,50.744071,161.165844,139.585808,159.330146,138.919253,81.224625,137.388631,-0.000651,-2.052080,32.000000,-235.880442,139.221994,-0.604866,24.428368,0.687997,443775.365470,0.975349,39.713440,18.144023,2.800694,0.049772,0.043168,186.735100,32.000000,204.825529,188.170031,186.742119,170.903096,32.000000,166.103725,67.477744,62.547290,94.963995,59.548000,52.018321,68.192414,76.786798,27.873584,21.879015,59.527004,36.357461
49.899319,79.885515,139.505734,163.038196,93.245742,93.063613,29.141367,14.122913,138.526938,1.342002,78.466651,50.744571,161.154710,139.541969,159.340077,138.936728,81.224130,137.381006,-0.000652,-2.051508,32.000000,-235.883644,139.108643,-0.604963,24.435711,0.685553,443701.683703,0.967986,39.364744,18.130102,2.783177,0.061987,0.058741,186.673042,32.000000,204.887069,187.400081,187.693994,171.698570,32.000000,165.756052,67.481227,62.542839,94.948190,59.548000,52.059901,68.192414,76.620995,27.873584,22.156583,59.525401,36.453425
49.559823,79.856568,139.370057,163.044631,93.265428,93.042063,29.149992,14.127765,138.457100,1.342345,78.460448,50.611513,161.199543,139.478308,159.341702,138.845259,81.233872,137.353863,-0.000652,-2.051467,32.000000,-235.880595,139.082331,-0.604299,24.415202,0.685662,443745.132369,0.971555,39.477132,18.075989,2.788286,0.064645,0.046172,187.200256,32.000000,204.376896,187.206229,189.994231,171.877915,32.000000,165.359446,67.494677,62.554694,94.967456,59.548000,52.024422,68.192414,76.712899,27.873584,22.155791,59.520592,36.438898
49.863932,79.856568,139.752220,163.044631,93.242947,93.030599,29.144506,14.131618,138.341643,1.342339,78.673710,50.648666,161.237136,139.438769,159.360175,138.887901,81.208422,137.300092,-0.000652,-2.051444,32.000000,-235.879692,139.033321,-0.604257,24.405892,0.687600,443915.311371,0.974029,39.722053,18.072824,2.795744,0.057434,0.035477,187.748850,32.000000,203.809514,187.450121,191.756101,171.597951,32.000000,165.427703,67.486791,62.519130,94.952880,59.548000,52.128999,68.192414,76.642906,27.873584,22.094526,59.526109,36.446602
50.044199,79.891581,139.192018,163.045751,93.227504,93.030576,29.139686,14.125910,138.438737,1.342367,78.762122,50.637272,161.239430,139.468297,159.327828,138.741380,81.169030,137.267776,-0.000652,-2.051461,32.000000,-235.882286,138.985518,-0.604114,24.366999,0.692468,443929.620843,0.980666,40.044932,18.050052,2.812158,0.048057,0.038873,187.878475,32.000000,203.846937,187.874688,192.428563,171.246187,32.000000,166.290994,67.491413,62.518338,94.964084,59.548000,52.011690,68.192414,76.763769,27.873584,22.166598,59.533397,36.391576
49.384834,79.979802,139.270966,163.070094,93.212168,93.030622,29.150403,14.118917,138.316685,1.342357,78.841919,50.518198,161.286651,139.275340,159.261048,138.773502,81.184052,137.240215,-0.000652,-2.051461,32.000000,-235.886000,138.845551,-0.604933,24.342110,0.689876,443767.167719,0.974259,39.729692,18.049685,2.802671,0.057564,0.032989,187.634701,32.000000,204.003963,188.250840,190.814037,170.758507,32.000000,166.246828,67.467975,62.511088,94.968392,59.548000,52.011841,68.192414,76.818748,27.873584,22.349744,59.530436,36.173455
49.729947,79.989727,139.093842,163.078769,93.081515,93.030863,29.143314,14.126338,138.241569,1.342355,79.094671,50.619670,161.258651,139.261554,159.245784,138.676290,81.190991,137.092230,-0.000651,-2.052605,32.000000,-235.880711,138.892293,-0.605187,24.361675,0.685575,443788.884000,0.970702,39.578533,18.073557,2.781382,0.055323,0.036020,187.020709,32.000000,204.515448,188.436509,188.451522,170.761860,32.000000,166.477538,67.476497,62.538081,94.994573,59.548000,51.980516,68.192414,76.654926,27.873584,22.349604,59.529492,36.400527
49.867827,79.989727,139.243498,163.078769,93.030396,93.027051,29.150155,14.132759,138.218409,1.342340,79.126296,50.703412,161.173755,139.245138,159.284973,138.682223,81.186316,137.090163,-0.000650,-2.052611,32.000000,-235.879206,138.940809,-0.605869,24.381764,0.696881,444196.855157,0.984583,40.350234,18.045296,2.820116,0.052067,0.063337,186.623762,32.000000,204.892752,187.941945,187.080698,171.148151,32.000000,166.392173,67.479848,62.534335,95.011737,59.548000,52.003803,68.192414,76.649258,27.873584,22.370199,59.529669,36.404196
49.477433,80.122337,139.208480,163.109549,92.971585,93.034676,29.144643,14.128478,138.216416,1.342312,78.814622,50.635780,161.212575,139.363691,159.318234,138.653984,81.195131,137.181868,-0.000652,-2.052628,32.000000,-235.878734,138.927718,-0.605913,24.385095,0.690192,444023.742043,0.977458,40.001557,17.967241,2.796983,0.050572,0.030095,186.677139,32.000000,204.930081,187.412992,187.802535,171.651782,32.000000,165.417485,67.484558,62.549120,94.982927,59.548000,51.994439,68.192414,76.509869,27.873584,22.646857,59.535905,36.337211
50.095733,80.069954,139.199698,163.121861,92.861249,93.039723,29.163362,14.130762,138.173591,1.342277,78.799278,50.496905,161.265889,139.359939,159.331753,138.701250,81.176038,137.162114,-0.000652,-2.051455,32.000000,-235.881040,138.891169,-0.605581,24.331751,0.688228,443944.882577,0.974265,39.858823,17.970923,2.792251,0.059085,0.038292,187.203097,32.000000,204.325346,187.223156,190.143835,172.035667,32.000000,165.136040,67.479520,62.539866,94.983077,59.548000,51.999893,68.192414,76.553704,27.873584,22.538512,59.536259,36.471914
49.855877,80.045417,138.968143,163.126897,92.859197,93.037169,29.150548,14.131332,138.091789,1.342312,79.063157,50.261454,161.264268,139.178297,159.384734,138.583824,81.129036,137.076657,-0.000653,-2.051451,32.000000,-235.878339,138.684691,-0.606037,24.289448,0.694207,444321.799184,0.983166,40.396363,18.006184,2.813575,0.058710,0.044010,187.759153,32.000000,204.013469,187.276696,192.014845,171.911845,32.000000,165.688475,67.491042,62.537222,94.984774,59.548000,51.967654,68.192414,76.848790,27.873584,22.538996,59.520189,36.296199
49.461248,80.045417,139.000937,163.126897,92.857035,93.029524,29.141192,14.125767,138.080013,1.342316,79.288710,50.590185,161.269212,139.119226,159.342615,138.567176,81.108304,137.006937,-0.000653,-2.052610,32.000000,-235.883904,138.691526,-0.606335,24.318428,0.686199,444008.220065,0.969349,39.703779,18.015784,2.778674,0.052307,0.040299,187.910237,32.000000,203.837573,187.771759,192.378240,171.228721,32.000000,166.219967,67.499431,62.529334,94.999032,59.548000,51.949186,68.192414,76.797246,27.873584,22.488220,59.523945,36.259882
49.711994,80.195674,139.110828,163.159356,92.766956,93.017886,29.150792,14.126480,138.227166,1.342319,79.075624,50.807590,161.358707,139.270995,159.271892,138.654105,81.098972,137.026097,-0.000653,-2.054350,32.000000,-235.882371,138.766640,-0.606004,24.313183,0.689845,444167.512116,0.974742,39.926872,18.021708,2.787397,0.051364,0.035139,187.673258,32.000000,203.922181,188.278488,190.780967,170.632835,32.000000,166.468373,67.487450,62.543238,95.005567,59.548000,51.967579,68.192414,76.639651,27.873584,22.802087,59.527614,36.330535
50.260739,80.243646,139.183767,163.188458,92.688414,93.022487,29.142612,14.128478,138.187324,1.342018,78.968707,50.610927,161.282718,139.240857,159.294014,138.657407,81.121797,137.033645,-0.000654,-2.055438,32.000000,-235.879881,138.832433,-0.606040,24.272821,0.695172,444362.901570,0.983393,40.336284,18.008913,2.810300,0.051567,0.036027,187.025848,32.000000,204.708032,188.202754,188.504871,170.733078,32.000000,167.129260,67.497745,62.569083,95.021183,59.548000,52.000499,68.192414,76.497571,27.873584,22.903439,59.527683,36.268833
49.574645,80.128402,138.973882,163.172788,92.610505,93.032788,29.137749,14.131047,138.040838,1.342012,79.086009,50.349860,161.219656,139.147507,159.332487,138.527148,81.127422,137.054823,-0.000656,-2.056016,32.000000,-235.875018,138.681795,-0.606110,24.240510,0.692191,444380.148577,0.977940,40.226112,18.027459,2.798335,0.046340,0.048730,186.714050,32.000000,204.935553,187.921300,186.761549,171.123082,32.000000,166.256677,67.490736,62.562033,95.004952,59.548000,51.977994,68.192414,76.778612,27.873584,22.905123,59.510334,36.259442
49.465280,80.128402,139.047043,163.172788,92.519946,93.027019,29.147060,14.125767,138.059910,1.341984,79.215310,50.487525,161.223868,139.089048,159.356292,138.411858,81.117273,136.911768,-0.000655,-2.055438,32.000000,-235.883740,138.639478,-0.605981,24.241428,0.685464,444147.788817,0.966819,39.707645,18.008265,2.769234,0.053548,0.038453,186.721832,32.000000,204.876334,187.420695,187.730726,171.712796,32.000000,165.576166,67.503309,62.549143,94.992141,59.548000,51.966017,68.192414,76.801180,27.873584,22.666053,59.514425,36.228041
49.309139,80.197604,138.866369,163.173347,92.552109,93.002918,29.139649,14.126195,137.965871,1.342012,79.289036,50.469435,161.292091,139.050815,159.349355,138.474217,81.108631,136.880854,-0.000657,-2.055474,32.000000,-235.882001,138.586390,-0.605738,24.202693,0.695698,444389.367157,0.981308,40.301369,18.012825,2.803326,0.052418,0.045126,187.240995,32.000000,204.465653,187.106851,190.243183,172.037805,32.000000,165.829786,67.503550,62.561108,94.979602,59.548000,51.928309,68.192414,76.632911,27.873584,22.811349,59.528460,36.155847
50.024520,80.313951,138.967981,163.196852,92.567692,92.978814,29.149629,14.131047,137.929374,1.342046,79.300533,50.401515,161.330076,139.050773,159.360693,138.387476,81.055892,136.879829,-0.000657,-2.055501,32.000000,-235.879935,138.602337,-0.605777,24.204450,0.697672,444432.324810,0.983279,40.415073,17.954156,2.811003,0.057962,0.039758,187.716056,32.000000,203.927393,187.332265,191.751887,171.852558,32.000000,165.768018,67.502762,62.539801,94.975656,59.548000,51.945063,68.192414,76.602376,27.873584,23.055241,59.528922,36.268466
49.500814,80.365509,138.776163,163.220358,92.530511,92.954604,29.144407,14.122913,137.828080,1.342066,79.422038,50.436102,161.342593,138.980487,159.363825,138.281065,81.045311,136.793013,-0.000658,-2.057303,32.000000,-235.887414,138.530408,-0.605881,24.204292,0.700253,444493.123990,0.986806,40.646946,17.947921,2.816240,0.052316,0.033444,187.909568,32.000000,203.681364,187.965726,192.316737,171.129882,32.000000,166.192829,67.495819,62.553331,95.014419,59.548000,51.903435,68.192414,76.879736,27.873584,23.057413,59.524683,36.282626
49.501516,80.365509,138.876846,163.220358,92.461276,92.935554,29.148915,14.121058,137.832599,1.342011,79.619323,50.529597,161.399775,138.919417,159.294986,138.268617,81.036388,136.877512,-0.000659,-2.059110,32.000000,-235.885663,138.552537,-0.606085,24.185855,0.689725,444255.525177,0.971238,40.021202,18.000167,2.777997,0.067041,0.048045,187.645106,32.000000,203.999035,188.111423,190.735972,171.028170,32.000000,167.116050,67.501733,62.554256,94.997978,59.548000,51.923049,68.192414,76.807442,27.873584,23.167293,59.518694,36.274262
49.449583,80.418170,138.787924,163.246101,92.431401,92.926381,29.154157,14.127051,137.877818,1.342318,79.338608,50.502454,161.323374,139.003875,159.283549,138.339965,81.076133,136.848246,-0.000658,-2.060316,32.000000,-235.880325,138.596547,-0.606071,24.211321,0.696726,444479.242433,0.982403,40.615213,17.968950,2.803513,0.056059,0.051589,187.054258,32.000000,204.593386,188.312359,188.149014,170.937203,32.000000,166.700334,67.506158,62.577964,94.990340,59.548000,51.907806,68.192414,76.670208,27.873584,23.279713,59.534459,36.284827
50.062644,80.359168,138.906726,163.257294,92.412515,92.922503,29.128640,14.128193,137.923741,1.342308,79.282068,50.417503,161.317838,138.942213,159.337503,138.326764,81.064775,136.794212,-0.000657,-2.059142,32.000000,-235.875249,138.455414,-0.606059,24.200568,0.697605,444404.418993,0.982034,40.614484,18.018555,2.805507,0.044327,0.041696,186.723591,32.000000,204.665424,188.054380,186.940241,171.302572,32.000000,166.435518,67.510429,62.563841,95.000927,59.548000,51.928518,68.192414,76.606350,27.873584,23.159615,59.538550,36.270447
49.496553,80.324428,138.694795,163.246661,92.331938,92.893424,29.157519,14.130191,137.757889,1.342306,79.380090,50.238546,161.298539,138.898372,159.381803,138.283128,81.071544,136.707244,-0.000656,-2.059131,32.000000,-235.880791,138.461817,-0.605653,24.185855,0.697259,444380.033433,0.983001,40.721176,17.964721,2.806655,0.050001,0.068412,186.787232,32.000000,204.931971,187.288455,187.772577,171.930470,32.000000,165.872577,67.533997,62.564943,95.003962,59.548000,51.893230,68.192414,76.950333,27.873584,23.162099,59.528184,36.230829
49.285962,80.324428,138.727036,163.246661,92.321383,92.846436,29.137922,14.128621,137.676398,1.341995,79.505248,50.302276,161.341902,138.854716,159.393635,138.115157,81.064237,136.718897,-0.000656,-2.060327,32.000000,-235.880230,138.320420,-0.605866,24.156797,0.688620,444005.478442,0.970655,40.027099,17.950064,2.774658,0.047684,0.040465,187.351547,32.000000,204.231984,187.261775,189.955663,171.860257,32.000000,165.642188,67.517526,62.568887,94.993142,59.548000,51.878357,68.192414,76.915569,27.873584,23.092009,59.536721,36.201922
49.876177,80.418446,138.748403,163.262331,92.304279,92.801053,29.172220,14.125767,137.833059,1.341981,79.542433,50.982959,161.355604,138.942560,159.398332,138.304455,81.020527,136.813660,-0.000657,-2.060348,32.000000,-235.882757,138.617452,-0.605826,24.206495,0.696392,444092.195246,0.981309,40.578566,17.901406,2.802110,0.062444,0.034293,187.742674,32.000000,203.811301,187.342709,191.823981,171.924895,32.000000,165.829185,67.511065,62.530152,95.014613,59.548000,51.873876,68.192414,76.812463,27.873584,23.290447,59.537380,36.212267
50.176440,80.516325,138.968101,163.297030,92.292870,92.778561,29.142332,14.127479,137.979904,1.341913,78.930155,50.773828,161.356377,139.077384,159.399859,138.434594,81.059735,136.968329,-0.000657,-2.060351,32.000000,-235.879077,138.608722,-0.605665,24.248955,0.700298,443985.659756,0.986007,40.797950,17.914326,2.814737,0.045818,0.034795,187.885103,32.000000,203.808524,187.795046,192.112435,171.483828,32.000000,166.476687,67.533144,62.559480,95.060863,59.548000,51.940670,68.192414,76.587394,27.873584,23.497368,59.530033,36.256581
50.048833,80.244198,138.901971,163.257014,92.183343,92.767887,29.156813,14.128478,137.977470,1.341789,78.870864,50.508754,161.414447,139.129115,159.372210,138.435593,81.069392,136.816862,-0.000657,-2.060900,32.000000,-235.883815,138.599279,-0.606823,24.218953,0.689719,443666.433956,0.971995,40.278907,18.003677,2.781857,0.060465,0.057437,187.760379,32.000000,203.977531,188.233916,190.497865,170.961330,32.000000,166.841922,67.525478,62.573537,95.059888,59.548000,51.934799,68.192414,76.835068,27.873584,23.500939,59.530397,36.166265
49.296828,80.244198,138.858704,163.257014,92.159392,92.741969,29.135405,14.122342,137.891740,1.341708,79.032445,50.376404,161.346470,139.017273,159.394448,138.396209,81.119890,136.821662,-0.000657,-2.062638,32.000000,-235.881756,138.604727,-0.607129,24.192228,0.685033,443461.344149,0.966686,40.067031,18.038910,2.769589,0.053265,0.038092,186.995173,32.000000,204.442888,188.352264,188.352264,170.934586,32.000000,166.920839,67.518425,62.571884,95.062837,59.548000,51.913145,68.192414,76.912608,27.873584,22.936009,59.523080,36.284387
49.363637,80.148529,138.725328,163.217279,92.180518,92.702566,29.154692,14.134044,137.869120,1.341626,79.388588,50.563376,161.299568,138.946106,159.456265,138.312406,81.135365,136.892457,-0.000655,-2.064983,32.000000,-235.872677,138.564381,-0.606754,24.205577,0.686934,443127.175899,0.968123,39.926371,17.956353,2.775329,0.058195,0.043871,186.709062,32.000000,204.810987,187.812384,186.951767,171.438926,32.000000,166.638684,67.583410,62.597068,95.103463,59.548000,51.906587,68.192414,76.711993,27.873584,22.738057,59.544353,36.379691
49.666042,80.308437,138.866279,163.234069,92.202244,92.665733,29.153639,14.123769,137.851981,1.341601,79.218966,50.556837,161.265735,138.962910,159.415200,138.353143,81.104977,136.695435,-0.000655,-2.068494,32.000000,-235.883607,138.490801,-0.606465,24.190261,0.698818,443287.518122,0.984557,40.706381,17.908167,2.816788,0.062900,0.048494,186.814606,32.000000,204.835787,187.463067,187.755132,171.888587,32.000000,165.901527,67.550513,62.587000,95.070730,59.548000,51.915072,68.192414,76.786962,27.873584,23.072411,59.528283,36.265751
49.323839,80.344831,138.707722,163.257294,92.131117,92.650265,29.147180,14.126766,137.789766,1.341261,79.084304,50.345578,161.349081,138.916969,159.422296,138.291763,81.142498,136.692719,-0.000655,-2.069640,32.000000,-235.880610,138.560040,-0.606735,24.156561,0.696277,442925.182788,0.981822,40.541048,17.926770,2.810274,0.051453,0.037167,187.336194,32.000000,204.130343,187.357605,190.316670,172.107727,32.000000,165.717933,67.563349,62.584422,95.068163,59.548000,51.911381,68.192414,76.864840,27.873584,23.074544,59.522352,36.291944
49.348540,80.344831,138.734171,163.257294,92.018017,92.640099,29.146303,14.127765,137.764779,1.341199,79.237139,50.327410,161.334133,138.908996,159.448358,138.227245,81.083514,136.728488,-0.000655,-2.070796,32.000000,-235.879611,138.382870,-0.606579,24.138911,0.692768,442841.433996,0.975383,40.386526,17.862283,2.796000,0.093291,0.043133,187.801960,32.000000,203.805850,187.328012,191.895856,172.031966,32.000000,166.053218,67.544294,62.537623,95.074997,59.548000,51.877030,68.192414,76.927509,27.873584,23.152707,59.530908,36.195172
49.545397,80.347037,138.644327,163.253936,91.979158,92.619806,29.133806,14.129763,137.794071,1.340862,79.513597,50.536678,161.370396,138.921597,159.406758,138.211641,81.093922,136.755135,-0.000654,-2.071394,32.000000,-235.878269,138.435610,-0.606780,24.194667,0.698176,442915.473571,0.982843,40.778840,17.823453,2.812184,0.059683,0.052622,188.028518,32.000000,203.713916,188.015231,192.516354,171.382997,32.000000,166.295721,67.549507,62.562125,95.106604,59.548000,51.873889,68.192414,76.889009,27.873584,23.159694,59.534075,36.164211
49.802813,80.459527,138.711793,163.279400,92.059135,92.594397,29.133648,14.124197,137.717573,1.340774,79.355390,50.448107,161.384791,138.921578,159.349259,138.245028,81.103234,136.720839,-0.000654,-2.073181,32.000000,-235.885966,138.317302,-0.606852,24.186301,0.698362,442958.578077,0.982233,40.753086,17.899670,2.811313,0.069605,0.048647,187.778569,32.000000,204.006059,188.423985,190.435006,170.928204,32.000000,166.983568,67.548390,62.552629,95.110530,59.548000,51.870391,68.192414,76.771121,27.873584,23.396580,59.529148,36.276390
50.000361,80.441606,138.608205,163.291713,92.041673,92.575332,29.155313,14.129049,137.671596,1.340751,79.464149,50.386847,161.334173,138.782063,159.364422,138.212395,81.151102,136.665455,-0.000655,-2.074903,32.000000,-235.878327,138.386928,-0.606877,24.130309,0.693124,442748.616065,0.978224,40.550392,17.902097,2.798329,0.054721,0.069657,187.212299,32.000000,204.574272,188.469100,188.249013,171.034372,32.000000,167.415917,67.551829,62.586229,95.128626,59.548000,51.872039,68.192414,77.006346,27.873584,23.399758,59.515930,36.287175
49.190040,80.441606,138.652989,163.291713,92.014375,92.558759,29.156935,14.131047,137.695495,1.340437,79.540019,50.348560,161.311789,138.694341,159.386799,138.126058,81.192954,136.645089,-0.000655,-2.076669,32.000000,-235.874034,138.310120,-0.606296,24.132380,0.689765,442617.559504,0.972759,40.395889,17.876265,2.785220,0.059649,0.041230,186.767979,32.000000,204.853146,188.001737,186.715181,171.475337,32.000000,166.329436,67.574060,62.603569,95.136369,59.548000,51.849626,68.192414,77.013782,27.873584,23.365496,59.531381,36.141320
49.499432,80.474416,138.563219,163.296750,92.020525,92.542113,29.139696,14.126480,137.724760,1.340386,79.630806,50.545903,161.325809,138.766607,159.415538,138.084984,81.168321,136.513358,-0.000653,-2.078410,32.000000,-235.882371,138.291522,-0.606790,24.172716,0.687659,442323.227368,0.967640,40.173785,17.801712,2.772144,0.062799,0.039276,186.924874,32.000000,204.835470,187.566094,187.940928,171.944420,32.000000,166.017907,67.549639,62.582352,95.101241,59.548000,51.829951,68.192414,76.766977,27.873584,23.437018,59.530594,36.263257
49.597363,80.560440,138.552360,163.320815,92.071805,92.522990,29.193732,14.126195,137.784946,1.340064,79.383855,50.584116,161.415873,138.788507,159.427866,138.105234,81.182202,136.602855,-0.000652,-2.080154,32.000000,-235.886590,138.424047,-0.607023,24.131672,0.700159,442571.243183,0.984659,41.015292,17.750045,2.818721,0.051255,0.049966,187.456403,32.000000,204.318643,187.204984,190.436432,172.277516,32.000000,166.126668,67.571585,62.600243,95.101603,59.548000,51.819623,68.192414,76.873614,27.873584,23.619614,59.528037,36.247556
49.396310,80.517428,138.638024,163.327251,92.073226,92.511539,29.165379,14.124197,137.692240,1.339771,79.193531,50.493752,161.417415,138.821581,159.448993,138.187822,81.117506,136.723614,-0.000651,-2.080135,32.000000,-235.885638,138.411934,-0.606953,24.156194,0.693700,442419.073439,0.978488,40.725558,17.711168,2.799289,0.060549,0.041826,187.986242,32.000000,203.730362,187.509426,191.828678,172.059470,32.000000,165.722133,67.543747,62.563029,95.093542,59.548000,51.856068,68.192414,76.925313,27.873584,23.623490,59.538442,36.129802
49.245363,80.517428,138.646147,163.327251,92.114549,92.498580,29.190312,14.130476,137.665505,1.339759,79.354152,50.388599,161.429733,138.888380,159.460964,138.177477,81.141710,136.642070,-0.000651,-2.078972,32.000000,-235.876572,138.320317,-0.607121,24.201329,0.693327,442359.157702,0.974593,40.709810,17.740441,2.793543,0.061667,0.040374,187.974194,32.000000,203.699895,188.028116,192.552533,171.335804,32.000000,166.600504,67.559474,62.576756,95.129458,59.548000,51.839138,68.192414,77.026625,27.873584,23.537509,59.519313,36.201628
