OSU 80 Ton Compressor Load Stand
50.126761,80.010680,139.305916,163.177825,92.778823,92.712536,29.202163,14.124482,138.300513,1.339936,78.383635,50.935867,161.399578,139.406839,159.513955,138.789498,81.122793,137.178362,-0.000647,-2.052415,32.000000,-235.884041,139.077417,-0.607007,24.293094,0.692849,442525.471436,0.977990,40.136519,17.987248,2.809625,0.058174,0.054660,188.185107,32.000000,203.741588,187.762305,192.322123,171.854211,32.000000,165.578855,67.468636,62.613482,94.912113,59.548000,52.013452,68.192414,76.744373,27.873584,22.591956,59.536327,36.406764
49.997364,79.937345,139.316182,163.186499,92.844133,92.730276,29.143795,14.128478,138.381488,1.339925,78.041338,50.717973,161.413459,139.433346,159.446910,138.808977,81.127774,137.205538,-0.000648,-2.052422,32.000000,-235.882340,139.121550,-0.606636,24.292831,0.684763,442337.657873,0.967177,39.583937,18.029962,2.779159,0.053483,0.038740,188.176743,32.000000,203.731763,188.249436,192.216596,171.076491,32.000000,166.483205,67.467783,62.624344,94.894844,59.548000,52.052790,68.192414,76.781190,27.873584,22.439165,59.526512,36.385194
49.563736,79.715693,139.301775,163.140329,92.962665,92.750586,29.139682,14.132759,138.285745,1.339832,78.202218,50.682457,161.384611,139.461281,159.434186,138.704062,81.138097,137.184680,-0.000648,-2.051841,32.000000,-235.877567,139.029405,-0.607082,24.282105,0.684819,442453.771565,0.963871,39.612538,18.076838,2.779073,0.059083,0.045329,187.643044,32.000000,204.426687,188.417487,189.712995,171.034018,32.000000,166.768019,67.459130,62.637827,94.896138,59.548000,52.040649,68.192414,76.949816,27.873584,22.438732,59.535550,36.354012
50.148492,79.715693,139.211865,163.140329,93.094770,92.763219,29.145264,14.123626,138.317308,1.339821,78.446400,50.826990,161.353351,139.470418,159.480423,138.709597,81.149757,137.126901,-0.000648,-2.049787,32.000000,-235.884242,138.966103,-0.607370,24.275365,0.686839,442506.286328,0.968521,39.672616,18.084916,2.786471,0.061728,0.043701,187.182134,32.000000,204.713990,188.584877,187.632534,170.869165,32.000000,166.441350,67.466950,62.635227,94.903184,59.548000,52.032152,68.192414,76.726206,27.873584,21.975246,59.516658,36.489742
49.819338,79.800880,139.318812,163.141168,93.161038,92.772104,29.145040,14.127051,138.446743,1.339572,78.334894,50.716384,161.303700,139.536809,159.475845,138.848620,81.165597,137.241819,-0.000648,-2.049065,32.000000,-235.883111,139.032507,-0.607086,24.322100,0.693442,442533.480549,0.977523,39.899993,18.064570,2.810558,0.057738,0.044082,187.001269,32.000000,204.967845,187.756619,187.085523,171.587676,32.000000,166.016761,67.477289,62.626789,94.898621,59.548000,52.042561,68.192414,76.789658,27.873584,22.151046,59.533269,36.293118
49.769653,79.821832,139.391397,163.156838,93.292300,92.783528,29.151350,14.130048,138.432579,1.339666,78.282840,50.775097,161.332590,139.456122,159.470535,138.752526,81.171912,137.313051,-0.000648,-2.049046,32.000000,-235.877820,139.076457,-0.606982,24.364796,0.684394,442282.054456,0.965136,39.295171,18.025141,2.775993,0.068785,0.033358,187.197203,32.000000,204.906081,187.352321,188.545124,171.980020,32.000000,165.599537,67.476413,62.621722,94.877022,59.548000,52.082640,68.192414,76.860966,27.873584,22.193343,59.532748,36.321511
49.685741,79.853811,139.343869,163.161875,93.324719,92.794950,29.200081,14.127765,138.329782,1.339692,78.275239,50.534030,161.366263,139.397887,159.505038,138.789358,81.137668,137.251185,-0.000648,-2.047885,32.000000,-235.879611,138.981825,-0.606729,24.342792,0.688796,442563.636571,0.972344,39.720138,18.064522,2.796481,0.056215,0.046573,187.768343,32.000000,204.190934,187.402633,190.982427,171.994250,32.000000,165.514315,67.480838,62.604824,94.886847,59.548000,52.035998,68.192414,76.641870,27.873584,22.192111,59.530073,36.407717
49.595217,79.853811,139.244631,163.161875,93.313577,92.803814,29.139114,14.127622,138.212781,1.339720,78.510791,50.500588,161.389238,139.351905,159.548398,138.782859,81.137001,137.191296,-0.000648,-2.047902,32.000000,-235.879918,138.966019,-0.607227,24.363904,0.688820,442658.072435,0.973353,39.792527,18.092418,2.800731,0.054522,0.043435,188.098922,32.000000,203.763943,187.670665,192.627442,171.681954,32.000000,165.849707,67.493805,62.630006,94.917232,59.548000,52.050119,68.192414,76.917690,27.873584,22.257688,59.523355,36.288936
50.147578,79.900403,139.182533,163.173068,93.266883,92.807556,29.158104,14.129334,138.290165,1.339737,78.862087,50.998222,161.381250,139.405166,159.442491,138.648810,81.096613,137.240675,-0.000647,-2.046759,32.000000,-235.879189,138.938526,-0.607006,24.442897,0.690633,442851.846408,0.973700,39.911470,18.096949,2.804504,0.051590,0.049610,188.170115,32.000000,204.000225,188.107136,191.907654,171.211404,32.000000,166.321485,67.460401,62.597244,94.875454,59.548000,52.012253,68.192414,76.972300,27.873584,22.353903,59.518851,36.419309
49.731397,80.080706,139.274263,163.206366,93.254182,92.816302,29.131007,14.123198,138.339271,1.339500,78.716529,50.796024,161.388705,139.376681,159.344521,138.782021,81.133489,137.193565,-0.000647,-2.046810,32.000000,-235.883194,139.014948,-0.606900,24.412684,0.690994,442939.863031,0.977758,40.005410,18.068845,2.807622,0.059925,0.046339,187.611070,32.000000,204.236895,188.461490,189.754751,170.822631,32.000000,166.719865,67.491550,62.617272,94.891198,59.548000,52.061884,68.192414,76.868175,27.873584,22.729055,59.534360,36.329434
49.515906,79.969877,139.258563,163.192375,93.271500,92.839141,29.133216,14.127907,138.337770,1.339731,78.575604,50.636996,161.323139,139.431797,159.399305,138.698070,81.182817,137.186357,-0.000647,-2.046234,32.000000,-235.881927,138.912626,-0.607002,24.387219,0.680219,442811.340416,0.965624,39.480822,18.132957,2.775459,0.059830,0.048760,187.342964,32.000000,204.817011,188.573357,187.673038,170.933396,32.000000,166.824342,67.505897,62.639657,94.907514,59.548000,52.045407,68.192414,76.736922,27.873584,22.729613,59.529217,36.434423
49.687918,79.969877,139.199763,163.192375,93.229375,92.854498,29.145071,14.125910,138.190639,1.339719,78.734195,50.529251,161.305165,139.301581,159.472418,138.634629,81.168424,137.188604,-0.000647,-2.044564,32.000000,-235.877860,138.870328,-0.606329,24.350083,0.688181,443210.697483,0.975799,40.091034,18.073448,2.800530,0.061638,0.042342,187.063198,32.000000,204.987822,187.655626,187.028466,171.536104,32.000000,166.014285,67.513870,62.615862,94.882860,59.548000,52.047141,68.192414,76.884816,27.873584,22.498638,59.529050,36.427820
49.522277,79.958298,139.051728,163.174187,93.244294,92.855763,29.135924,14.123198,138.146415,1.339698,78.901940,50.557403,161.322664,139.215512,159.500123,138.564607,81.178812,137.143450,-0.000647,-2.044188,32.000000,-235.887292,138.803821,-0.606494,24.324093,0.692080,443207.275360,0.980298,40.203888,18.020656,2.812401,0.055494,0.048344,187.292826,32.000000,204.846881,187.431456,188.742420,171.916389,32.000000,165.403778,67.489556,62.607732,94.866077,59.548000,52.005925,68.192414,76.893922,27.873584,22.474266,59.531351,36.255187
50.179683,80.098075,139.060409,163.192095,93.287091,92.854524,29.124515,14.124625,138.166310,1.339743,78.967109,50.717044,161.367529,139.236025,159.443423,138.586081,81.150084,136.982779,-0.000646,-2.044200,32.000000,-235.883079,138.797906,-0.606833,24.277279,0.690333,443220.175301,0.976392,40.025276,18.036128,2.801481,0.059513,0.039144,187.868850,32.000000,204.115813,187.318294,191.029517,171.920578,32.000000,165.550205,67.493061,62.588652,94.859159,59.548000,52.013322,68.192414,76.706633,27.873584,22.765343,59.519156,36.469273
50.491870,80.192365,139.150191,163.214201,93.342092,92.868473,29.145384,14.126623,138.252478,1.339550,78.883358,50.810332,161.387677,139.316324,159.449686,138.717646,81.101187,137.164342,-0.000646,-2.044793,32.000000,-235.882720,138.917868,-0.606840,24.251158,0.692871,443275.497966,0.980219,40.185685,18.004041,2.807862,0.050284,0.041003,188.172375,32.000000,203.949928,187.546460,192.423176,171.709878,32.000000,165.885271,67.492492,62.595197,94.896889,59.548000,52.023475,68.192414,76.854022,27.873584,22.766021,59.531528,36.427160
49.653759,80.192365,139.210181,163.214201,93.386743,92.884958,29.143103,14.128336,138.239155,1.339540,78.701766,50.749181,161.370258,139.259474,159.402854,138.651397,81.114570,137.115613,-0.000647,-2.045381,32.000000,-235.878385,139.035260,-0.606446,24.258029,0.684472,443159.944514,0.967021,39.645445,17.955512,2.771249,0.054266,0.037474,188.296415,32.000000,203.731180,188.236759,192.065656,170.966453,32.000000,166.302379,67.476108,62.566576,94.889101,59.548000,52.054644,68.192414,76.886041,27.873584,22.963679,59.517061,36.247997
49.768120,80.085393,139.202607,163.199651,93.368075,92.897150,29.141157,14.126908,138.281038,1.339890,78.766737,50.768546,161.380401,139.338794,159.375363,138.721680,81.140907,137.204947,-0.000645,-2.045363,32.000000,-235.881123,138.873611,-0.606923,24.231017,0.681202,443274.469113,0.960222,39.419196,18.091706,2.755893,0.067260,0.038505,187.635298,32.000000,204.377078,188.286952,189.643335,170.778093,32.000000,166.835873,67.451969,62.572855,94.884391,59.548000,52.030321,68.192414,76.662553,27.873584,22.741782,59.513570,36.308451
50.023079,80.048450,139.176436,163.177265,93.288343,92.908535,29.136114,14.131475,138.250956,1.340412,78.847757,50.757031,161.357465,139.334389,159.409235,138.737492,81.151834,137.213595,-0.000644,-2.045385,32.000000,-235.877704,138.890414,-0.607016,24.227581,0.694144,443744.137549,0.978031,40.283198,18.054903,2.803618,0.061346,0.069130,187.137801,32.000000,204.871626,188.271032,187.676476,170.827808,32.000000,166.754965,67.472340,62.602137,94.918936,59.548000,52.047596,68.192414,76.742149,27.873584,22.665364,59.533721,36.314101
49.546997,80.054791,139.175473,163.175306,93.228678,92.904718,29.148315,14.123626,138.231013,1.340454,78.706040,50.641486,161.284917,139.364385,159.432543,138.707153,81.150392,137.151061,-0.000644,-2.045363,32.000000,-235.882766,138.928413,-0.607126,24.222152,0.693030,443571.516537,0.975541,40.057678,18.071498,2.797024,0.056121,0.050598,187.072716,32.000000,204.893726,187.759381,186.928057,171.206472,32.000000,165.875938,67.468135,62.588698,94.913081,59.548000,52.046566,68.192414,76.833167,27.873584,22.665699,59.523641,36.456653
49.620149,80.054791,139.117766,163.175306,93.214435,92.903434,29.154150,14.124197,138.145779,1.340506,78.717224,50.613143,161.334964,139.273442,159.498896,138.652311,81.208707,136.978107,-0.000644,-2.045351,32.000000,-235.885146,138.818525,-0.607242,24.262881,0.689134,443435.500145,0.970360,39.757187,18.064725,2.782244,0.066943,0.041074,187.301262,32.000000,204.819942,187.254902,188.924828,171.833570,32.000000,165.985349,67.498604,62.637763,94.903979,59.548000,52.038057,68.192414,76.892263,27.873584,22.679281,59.531833,36.445281
49.610532,80.050931,139.171073,163.167471,93.249255,92.910183,29.137498,14.126480,138.238934,1.340504,78.840784,50.450553,161.360511,139.239022,159.492495,138.554199,81.166943,136.912155,-0.000644,-2.044965,32.000000,-235.881387,138.762724,-0.607793,24.316697,0.696548,443663.550730,0.980018,40.256483,18.036119,2.808959,0.052626,0.069268,187.908114,32.000000,204.141886,187.307379,190.920002,172.064582,32.000000,165.444755,67.476547,62.584181,94.889063,59.548000,52.026918,68.192414,76.982753,27.873584,22.671606,59.538393,36.297520
49.450868,80.146323,139.014571,163.184540,93.275997,92.917880,29.154515,14.128336,138.106280,1.340516,78.996062,50.544510,161.360768,139.208578,159.470536,138.533238,81.120199,136.943883,-0.000643,-2.045361,32.000000,-235.880516,138.723626,-0.607641,24.291835,0.693961,443515.986186,0.978246,40.180504,17.894641,2.803655,0.053084,0.044250,188.071804,32.000000,203.711093,187.780829,192.526999,171.502505,32.000000,165.748938,67.500554,62.571490,94.913590,59.548000,52.012479,68.192414,76.972457,27.873584,22.870801,59.528027,36.211019
49.496489,80.231515,138.962398,163.209724,93.227007,92.917476,29.159692,14.120915,138.011420,1.340610,79.092891,50.414286,161.358119,139.054670,159.411773,138.438623,81.152762,136.955235,-0.000643,-2.045372,32.000000,-235.886789,138.651595,-0.607704,24.297762,0.692880,443620.790247,0.979073,40.186627,17.904673,2.805273,0.066691,0.049944,188.223267,32.000000,203.955709,188.195299,191.786357,171.100010,32.000000,166.682531,67.505110,62.592400,94.925492,59.548000,51.991130,68.192414,76.886286,27.873584,22.871813,59.530643,36.405076
49.692635,80.231515,138.957159,163.209724,93.215351,92.911139,29.144487,14.127479,137.986605,1.340569,79.342804,50.714376,161.397466,139.106420,159.327319,138.517224,81.148325,136.974369,-0.000643,-2.046516,32.000000,-235.879569,138.644291,-0.607553,24.375548,0.695493,443935.019262,0.982226,40.447991,17.966685,2.811165,0.051821,0.056690,187.584770,32.000000,204.342413,188.380321,189.533218,170.861475,32.000000,166.626538,67.480447,62.593127,94.922736,59.548000,51.998417,68.192414,76.894145,27.873584,23.050799,59.519067,36.311019
49.754137,80.304853,139.062896,163.238266,93.298771,92.913081,29.135401,14.123055,138.163106,1.340786,79.222534,50.744388,161.295497,139.186007,159.377247,138.587282,81.194960,137.110496,-0.000644,-2.048278,32.000000,-235.885960,138.784589,-0.607655,24.398417,0.694515,443955.792489,0.981271,40.485717,17.939583,2.807520,0.053384,0.045219,187.166148,32.000000,204.698050,188.517077,187.514466,170.937970,32.000000,166.610268,67.490676,62.586253,94.939222,59.548000,51.995428,68.192414,76.601834,27.873584,23.205441,59.534095,36.213514
50.039326,80.289689,139.053107,163.257294,93.324607,92.920691,29.198909,14.126052,138.075559,1.340921,78.824411,50.657882,161.294765,139.221792,159.415678,138.542526,81.166062,136.904544,-0.000643,-2.048861,32.000000,-235.882471,138.711554,-0.608271,24.419005,0.689237,443835.891076,0.977525,40.282024,17.953226,2.796333,0.058156,0.053340,186.918450,32.000000,205.002673,187.576901,186.950429,171.702089,32.000000,166.177793,67.487784,62.581670,94.925283,59.548000,52.026186,68.192414,76.749766,27.873584,23.175940,59.524860,36.336404
50.826524,80.127575,139.263788,163.225115,93.368830,92.922726,29.140705,14.123912,138.330342,1.341045,78.758717,51.133633,161.344100,139.317201,159.457219,138.743945,81.202052,137.107597,-0.000644,-2.049448,32.000000,-235.882973,138.986130,-0.608424,24.440773,0.688308,443822.505521,0.976716,40.291620,17.972053,2.795002,0.062791,0.049103,187.294571,32.000000,204.952288,187.425658,188.786048,172.045131,32.000000,165.363049,67.514551,62.624920,94.926855,59.548000,52.021704,68.192414,76.881733,27.873584,23.177944,59.531607,36.410285
49.742090,80.127575,139.294236,163.225115,93.424071,92.918892,29.147220,14.124482,138.308685,1.341177,78.113334,50.924984,161.383566,139.421683,159.496400,138.693341,81.173391,137.199093,-0.000645,-2.050047,32.000000,-235.883058,139.046091,-0.608001,24.354253,0.683387,443747.642139,0.968626,39.981667,17.901892,2.778876,0.060089,0.043624,187.880178,32.000000,204.106528,187.486266,191.176461,172.057539,32.000000,165.604944,67.524145,62.598988,94.905086,59.548000,52.093736,68.192414,76.837477,27.873584,22.841276,59.513353,36.386074
49.841464,79.930729,139.214739,163.197692,93.370246,92.916385,29.139572,14.126623,138.324064,1.341174,77.985951,50.598513,161.419037,139.285656,159.544378,138.814293,81.106194,137.152425,-0.000645,-2.050039,32.000000,-235.880097,138.910525,-0.609152,24.309983,0.671783,443111.809009,0.953931,39.012483,17.963567,2.739983,0.078610,0.047235,188.033635,32.000000,203.934011,187.589673,192.432996,171.914793,32.000000,165.954444,67.525569,62.585350,94.903834,59.548000,52.073772,68.192414,76.842113,27.873584,22.431380,59.540222,36.308598
49.348950,79.706045,139.160941,163.142567,93.350319,92.918983,29.148010,14.124340,138.183513,1.341176,78.272719,50.611499,161.401737,139.269017,159.515742,138.657180,81.138415,137.089743,-0.000646,-2.050045,32.000000,-235.885495,138.880016,-0.609111,24.318979,0.690608,443681.912115,0.976218,40.126824,18.036201,2.800329,0.054604,0.059824,188.191023,32.000000,203.936520,188.308046,191.819522,171.066828,32.000000,166.305240,67.522218,62.605422,94.873472,59.548000,52.060813,68.192414,76.990663,27.873584,21.962550,59.528450,36.290843
49.330598,79.825416,139.198839,163.146485,93.337935,92.917108,29.165905,14.118346,138.196968,1.341156,78.519199,50.452977,161.366325,139.246385,159.439204,138.610605,81.150764,137.014698,-0.000645,-2.048919,32.000000,-235.891816,138.813327,-0.609243,24.272192,0.689593,443501.089003,0.973877,39.827093,18.080974,2.793151,0.053388,0.043250,187.602710,32.000000,204.395985,188.465797,189.516182,170.930879,32.000000,166.664080,67.488398,62.591497,94.829187,59.548000,52.053027,68.192414,76.696384,27.873584,21.960517,59.524063,36.346089
49.487075,79.825416,139.014407,163.146485,93.374327,92.904406,29.130413,14.124482,138.058462,1.341127,78.796857,50.367173,161.308212,139.168511,159.423884,138.479350,81.175654,136.949662,-0.000645,-2.048940,32.000000,-235.885352,138.674742,-0.609614,24.221182,0.696238,443430.605756,0.983605,40.113871,18.018620,2.819937,0.060525,0.049732,187.150696,32.000000,204.897360,188.446931,187.573260,170.936641,32.000000,166.752100,67.518494,62.604188,94.814184,59.548000,52.028103,68.192414,76.945051,27.873584,22.207862,59.529886,36.132736
49.347653,79.970428,138.837757,163.179504,93.359016,92.890419,29.140251,14.127337,137.939392,1.341148,79.037092,50.413398,161.309755,139.026672,159.451789,138.345302,81.165095,136.807558,-0.000645,-2.048929,32.000000,-235.882006,138.588511,-0.609718,24.201329,0.698248,443551.924004,0.983661,40.252376,17.970185,2.821755,0.056203,0.057114,186.928585,32.000000,205.083914,187.718796,186.752119,171.475231,32.000000,165.849839,67.486909,62.619721,94.772338,59.548000,52.003014,68.192414,76.980727,27.873584,22.509266,59.519215,36.276243
49.516284,80.178580,138.972973,163.231271,93.315212,92.876418,29.149933,14.124482,137.954679,1.341170,79.279964,50.728110,161.316616,139.042577,159.440215,138.435509,81.123676,136.751487,-0.000645,-2.048915,32.000000,-235.882238,138.646026,-0.609836,24.223201,0.696299,443368.625797,0.981357,40.089412,17.914009,2.809105,0.057282,0.043465,187.244199,32.000000,204.815826,187.457083,189.067048,171.790272,32.000000,165.675431,67.472036,62.585923,94.692035,59.548000,52.016312,68.192414,76.956971,27.873584,22.942951,59.527870,36.414174
50.478473,80.372953,139.125163,163.290034,93.321957,92.858032,29.150360,14.124340,138.143797,1.341191,79.147586,50.942385,161.385110,139.107196,159.445606,138.539835,81.116801,136.980698,-0.000646,-2.048921,32.000000,-235.885823,138.788647,-0.610514,24.272060,0.698304,443562.598705,0.984221,40.379609,17.856170,2.813462,0.054217,0.052294,187.798768,32.000000,204.252789,187.220585,191.236788,172.095160,32.000000,165.706035,67.508375,62.588568,94.674378,59.548000,51.997004,68.192414,76.919512,27.873584,22.944186,59.535187,36.211386
49.834800,80.372953,139.104395,163.290034,93.246604,92.842778,29.146764,14.134186,138.194503,1.341298,78.750351,50.771113,161.385623,139.236125,159.428799,138.598087,81.083095,137.060901,-0.000647,-2.048937,32.000000,-235.875648,138.825415,-0.610242,24.234400,0.696002,443734.537278,0.980616,40.412197,17.870587,2.806612,0.057473,0.041857,188.106745,32.000000,203.805105,187.768127,192.431904,171.657768,32.000000,165.844465,67.503951,62.564441,94.643201,59.548000,52.049823,68.192414,76.833869,27.873584,23.351485,59.527594,36.285194
49.397070,80.192641,139.119353,163.279960,93.135652,92.840272,29.140894,14.130333,138.044701,1.341305,78.791044,50.410872,161.426887,139.179092,159.432129,138.519426,81.078913,137.031746,-0.000648,-2.050295,32.000000,-235.877371,138.748793,-0.608973,24.208567,0.680935,443419.020128,0.960648,39.613509,17.987793,2.756129,0.054403,0.044966,188.084690,32.000000,203.889697,188.239680,192.133891,171.043126,32.000000,166.558113,67.491816,62.579027,94.651584,59.548000,52.040042,68.192414,76.719339,27.873584,22.977790,59.531243,36.365384
49.600784,80.110758,138.949042,163.256175,93.043345,92.835870,29.151733,14.123912,137.975682,1.341549,79.033962,50.501588,161.412573,139.120960,159.423052,138.568091,81.129194,136.891793,-0.000648,-2.050491,32.000000,-235.881825,138.704845,-0.609255,24.213235,0.691532,443724.651235,0.974049,40.276211,18.060073,2.791310,0.047089,0.047935,187.614189,32.000000,204.469253,188.443465,189.306190,170.947635,32.000000,166.805748,67.493021,62.586937,94.615205,59.548000,52.016163,68.192414,76.916018,27.873584,22.808438,59.529856,36.180719
50.197162,80.213043,139.114471,163.259253,93.010390,92.820684,29.135880,14.123484,138.210277,1.341460,79.270681,51.103641,161.357943,139.339774,159.431555,138.611179,81.169627,137.048076,-0.000649,-2.051091,32.000000,-235.883565,138.859417,-0.610056,24.315097,0.698740,443720.430405,0.983131,40.550325,18.050235,2.816348,0.055425,0.055816,187.022478,32.000000,204.912325,188.508256,187.473753,170.862736,32.000000,166.518643,67.489100,62.620669,94.602601,59.548000,51.985043,68.192414,76.845021,27.873584,22.809204,59.533898,36.420630
49.947944,80.213043,139.191987,163.259253,92.996120,92.810516,29.140873,14.131903,138.313654,1.341360,78.388339,50.860770,161.342718,139.352598,159.481439,138.774265,81.175422,137.145789,-0.000649,-2.054016,32.000000,-235.877112,138.945174,-0.610045,24.298208,0.694449,443409.211302,0.978161,40.256575,17.932623,2.801348,0.067547,0.039002,186.997234,32.000000,204.955368,187.849101,187.268609,171.608292,32.000000,166.047213,67.519262,62.607054,94.571610,59.548000,52.076681,68.192414,76.785286,27.873584,23.023653,59.521211,36.357241
49.417612,80.047071,139.163046,163.248620,93.067604,92.815605,29.142100,14.125339,138.210498,1.341347,77.976334,50.658955,161.366563,139.244079,159.508728,138.646444,81.167385,137.118819,-0.000649,-2.053981,32.000000,-235.884004,138.857193,-0.609647,24.241769,0.683354,443095.031653,0.966196,39.742425,17.967374,2.771361,0.051319,0.044000,187.315587,32.000000,204.863434,187.319253,189.162910,171.933452,32.000000,165.825446,67.513633,62.603484,94.506020,59.548000,52.072789,68.192414,76.895823,27.873584,22.678779,59.534636,36.277710
50.027486,79.737472,139.033503,163.176146,93.085396,92.823203,29.152144,14.124768,138.176749,1.341319,78.197279,50.508617,161.379495,139.220344,159.534491,138.562266,81.154843,137.098170,-0.000651,-2.053959,32.000000,-235.881625,138.873917,-0.609430,24.225640,0.687910,443160.518678,0.971144,39.999339,18.008555,2.786741,0.052212,0.037439,187.787009,32.000000,204.144480,187.464689,191.253573,172.073948,32.000000,165.502083,67.523380,62.590683,94.479146,59.548000,52.042010,68.192414,76.756654,27.873584,22.033749,59.531400,36.256214
50.359272,79.851330,139.121692,163.166072,93.029246,92.820160,29.146810,14.125910,138.207310,1.341504,78.548018,50.871995,161.397804,139.191960,159.533638,138.542383,81.157581,136.976064,-0.000652,-2.053931,32.000000,-235.877697,138.882075,-0.609382,24.260337,0.697239,443262.621134,0.982042,40.383361,18.003629,2.816062,0.064814,0.042949,188.075941,32.000000,203.786312,187.795225,192.720068,171.534610,32.000000,166.080110,67.518693,62.594759,94.475793,59.548000,52.042150,68.192414,77.018917,27.873584,22.031934,59.533318,36.242274
49.704668,79.851330,139.088281,163.166072,93.003365,92.811241,29.148201,14.127907,138.182014,1.341692,78.630453,50.771819,161.387167,139.220058,159.441643,138.601260,81.163767,137.045154,-0.000652,-2.053938,32.000000,-235.880780,138.825825,-0.609746,24.262331,0.687241,442644.978005,0.968113,39.441665,18.006244,2.779142,0.071047,0.048754,188.096859,32.000000,203.957849,188.222742,192.128327,171.069833,32.000000,166.792770,67.492759,62.579557,94.460912,59.548000,52.056708,68.192414,76.874521,27.873584,22.267978,59.531735,36.264137
49.626900,80.004614,139.116789,163.191536,92.972588,92.807397,29.150681,14.118917,138.210123,1.341714,78.637602,50.688107,161.365259,139.152179,159.405750,138.598463,81.180362,136.950952,-0.000654,-2.053934,32.000000,-235.891410,138.791708,-0.609944,24.271326,0.681852,442596.620195,0.961616,39.214120,17.944784,2.762583,0.053731,0.043173,187.575330,32.000000,204.386401,188.596674,189.519271,170.713617,32.000000,166.697515,67.481807,62.584867,94.440555,59.548000,52.058142,68.192414,76.820254,27.873584,22.586822,59.535275,36.357387
49.936842,79.998273,139.060486,163.190417,92.996712,92.808667,29.139036,14.129620,138.207751,1.341724,78.880178,50.999482,161.347207,139.251623,159.421547,138.597269,81.176612,137.080168,-0.000655,-2.053931,32.000000,-235.878412,138.942565,-0.610168,24.298234,0.691497,442868.721415,0.975196,39.889363,17.971830,2.798294,0.055170,0.044913,187.090328,32.000000,204.843574,188.421998,187.645785,170.948892,32.000000,166.870921,67.491357,62.601590,94.446138,59.548000,52.053291,68.192414,76.787711,27.873584,22.573636,59.529797,36.313220
50.133562,80.057824,139.279530,163.195453,92.984765,92.820007,29.143568,14.123055,138.291895,1.341709,78.452974,50.858095,161.276931,139.417973,159.447886,138.745534,81.175190,137.177261,-0.000655,-2.053916,32.000000,-235.886615,138.994248,-0.609705,24.256246,0.692811,443043.587169,0.977089,40.123320,17.909922,2.803254,0.055791,0.033991,187.028193,32.000000,205.018653,187.733846,187.193985,171.710384,32.000000,165.974436,67.499659,62.582311,94.421746,59.548000,52.107711,68.192414,76.812030,27.873584,22.573624,59.523267,36.431195
49.509828,80.057824,139.165101,163.195453,92.926018,92.831428,29.160855,14.132189,138.293510,1.341934,78.328992,50.634780,161.360554,139.345379,159.512118,138.677089,81.216997,137.190639,-0.000654,-2.053910,32.000000,-235.876171,138.959818,-0.609756,24.248195,0.687039,442896.022829,0.970914,39.796037,17.975821,2.784727,0.067969,0.039981,187.320047,32.000000,204.716330,187.500416,189.334619,171.732331,32.000000,165.572617,67.528200,62.614369,94.427840,59.548000,52.081996,68.192414,76.942459,27.873584,22.698019,59.527397,36.326866
49.454102,79.909225,139.250053,163.161595,92.867446,92.830206,29.151210,14.133045,138.148090,1.341949,78.538424,50.720916,161.355650,139.274460,159.493271,138.692124,81.197496,137.048006,-0.000654,-2.052725,32.000000,-235.875970,138.882031,-0.610032,24.264402,0.686508,442928.341113,0.966897,39.652677,18.023911,2.778169,0.060279,0.043732,187.935450,32.000000,204.148625,187.430780,191.354182,172.125443,32.000000,165.780655,67.536501,62.597603,94.420325,59.548000,52.075022,68.192414,76.790157,27.873584,22.388324,59.539209,36.231636
50.409296,79.988900,139.093813,163.160196,92.873362,92.823785,29.133488,14.127907,138.280566,1.341946,78.901274,51.034318,161.412555,139.288898,159.515665,138.719420,81.163812,137.106370,-0.000655,-2.051547,32.000000,-235.882583,138.919968,-0.610213,24.296188,0.695774,443218.866476,0.979626,40.298155,17.988533,2.810858,0.067396,0.043863,188.163562,32.000000,203.830771,187.865979,192.649350,171.716572,32.000000,165.849356,67.529624,62.606173,94.435949,59.548000,52.067756,68.192414,76.608931,27.873584,22.553778,59.527584,36.144255
50.364853,80.083188,139.329006,163.184540,92.954440,92.827662,29.155591,14.125196,138.423478,1.341802,78.456518,50.890774,161.379951,139.434305,159.448343,138.792819,81.179976,137.258247,-0.000658,-2.051542,32.000000,-235.886442,139.033589,-0.610355,24.310980,0.696320,443094.594771,0.980779,40.207527,17.939473,2.815743,0.061926,0.044677,188.200729,32.000000,203.888717,188.470492,191.877784,171.033927,32.000000,166.660649,67.504325,62.573609,94.455906,59.548000,52.105609,68.192414,76.800770,27.873584,22.553701,59.525401,36.421437
49.559590,80.083188,139.249998,163.184540,93.011715,92.844197,29.152392,14.131760,138.332470,1.341886,78.418643,50.646859,161.374652,139.508730,159.388429,138.815682,81.215253,137.207677,-0.000660,-2.051535,32.000000,-235.874140,138.964774,-0.610252,24.294798,0.680227,442745.630774,0.961381,39.300365,18.001217,2.759289,0.058559,0.040217,187.503580,32.000000,204.317181,188.407452,189.581902,170.979520,32.000000,166.866913,67.497206,62.622543,94.455566,59.548000,52.113473,68.192414,76.905992,27.873584,22.750601,59.528715,36.271181
49.623279,79.872282,139.131027,163.140049,92.954670,92.847976,29.152134,14.127622,138.249718,1.341887,78.667979,50.408161,161.328146,139.342933,159.441228,138.683605,81.208401,137.016628,-0.000659,-2.051558,32.000000,-235.883032,138.820645,-0.610634,24.348588,0.681823,442873.084908,0.961831,39.440250,18.058034,2.766394,0.059255,0.060246,187.151421,32.000000,204.849106,188.587255,187.417956,171.053245,32.000000,166.512572,67.516438,62.622632,94.463337,59.548000,52.099343,68.192414,76.795859,27.873584,22.311061,59.525578,36.197960
49.453050,79.938724,139.042557,163.126058,92.891814,92.841630,29.175868,14.125339,138.132375,1.342030,78.935654,50.563767,161.299376,139.278336,159.464357,138.548983,81.228637,137.024956,-0.000660,-2.051589,32.000000,-235.881218,138.831414,-0.610356,24.416173,0.694240,443288.881357,0.979041,40.271794,17.998464,2.809749,0.060818,0.048738,186.984389,32.000000,204.976148,187.866542,187.253801,171.632698,32.000000,165.794935,67.536173,62.652947,94.480044,59.548000,52.063873,68.192414,76.950783,27.873584,22.448673,59.525588,36.447116
49.532606,80.165071,139.090360,163.171389,92.814840,92.837811,29.157754,14.126052,138.102362,1.342034,79.002217,50.707426,161.322946,139.263063,159.439029,138.497707,81.217690,137.157241,-0.000661,-2.051580,32.000000,-235.880832,138.822828,-0.609771,24.393749,0.690805,443031.371417,0.977232,39.994746,17.913476,2.803745,0.052197,0.044873,187.246255,32.000000,204.667587,187.363673,189.474706,172.055501,32.000000,165.562480,67.532319,62.634838,94.434169,59.548000,52.048813,68.192414,76.632214,27.873584,22.448250,59.521615,36.187248
50.276645,80.165071,139.095734,163.171389,92.769186,92.839101,29.154705,14.124911,138.194053,1.342245,78.820030,50.562364,161.344855,139.198954,159.451574,138.650417,81.204655,136.971148,-0.000662,-2.051566,32.000000,-235.884760,138.823970,-0.609875,24.333980,0.691127,443130.030651,0.980163,40.238120,17.897246,2.811607,0.052503,0.035672,187.840008,32.000000,204.090091,187.462981,191.284741,172.120928,32.000000,165.529529,67.541189,62.623668,94.469730,59.548000,52.081159,68.192414,76.637052,27.873584,22.920686,59.539632,36.146163
50.085937,80.157627,138.987086,163.192375,92.740787,92.841626,29.140716,14.129620,138.044314,1.342045,78.973765,50.527439,161.385329,139.108071,159.451098,138.489540,81.162092,136.957901,-0.000661,-2.050990,32.000000,-235.880707,138.729316,-0.609995,24.361937,0.691151,443365.694947,0.979564,40.381721,17.971790,2.808057,0.050571,0.038101,188.086569,32.000000,203.742036,187.960599,192.506090,171.593539,32.000000,165.828509,67.516526,62.598441,94.476606,59.548000,52.074505,68.192414,77.005009,27.873584,22.906294,59.526217,36.175216
49.697269,80.173066,138.978023,163.201609,92.703065,92.837142,29.140378,14.122770,138.063124,1.342084,79.279871,50.813139,161.409214,139.210843,159.429853,138.519523,81.162891,136.998554,-0.000661,-2.049267,32.000000,-235.886409,138.682819,-0.610004,24.330885,0.681590,443023.357624,0.963998,39.612722,17.895345,2.766607,0.067055,0.054633,188.112192,32.000000,203.869545,188.371955,191.681352,171.134389,32.000000,166.669212,67.519265,62.618358,94.493527,59.548000,52.052468,68.192414,76.850434,27.873584,22.939567,59.537753,36.145429
49.520145,80.258810,139.183067,163.231271,92.648503,92.834648,29.154463,14.125196,138.191233,1.341859,79.006318,50.761636,161.392309,139.182764,159.371860,138.629352,81.208297,137.044238,-0.000661,-2.047529,32.000000,-235.886278,138.735171,-0.609656,24.321392,0.683156,443195.242867,0.968447,39.801548,17.931535,2.774972,0.066585,0.073641,187.446776,32.000000,204.403961,188.537965,189.281342,171.056735,32.000000,166.670471,67.515519,62.638870,94.478561,59.548000,52.045977,68.192414,76.645362,27.873584,22.940764,59.519166,36.439926
50.113474,80.258810,139.021946,163.231271,92.577797,92.837308,29.142408,14.124768,138.054662,1.341837,78.884736,50.572455,161.345251,139.156888,159.398875,138.525758,81.196339,136.889711,-0.000661,-2.045792,32.000000,-235.882936,138.822849,-0.609387,24.271379,0.689874,443384.520777,0.976648,40.218771,17.950292,2.796492,0.061852,0.041681,186.948864,32.000000,204.707488,188.538736,187.542009,170.951802,32.000000,166.512005,67.514578,62.635830,94.485738,59.548000,52.064159,68.192414,76.692696,27.873584,23.121088,59.529069,36.265165
49.945103,80.120131,138.982537,163.212802,92.511275,92.837260,29.139387,14.129620,137.984332,1.341620,79.028612,50.419255,161.327555,139.159619,159.425573,138.529958,81.199161,136.945821,-0.000660,-2.044632,32.000000,-235.878904,138.801759,-0.609416,24.186406,0.693994,443484.176804,0.980130,40.488415,17.926859,2.810635,0.068320,0.048997,186.957626,32.000000,204.888453,187.715919,187.261098,171.657588,32.000000,166.240013,67.539088,62.607321,94.479645,59.548000,52.063668,68.192414,77.008100,27.873584,22.833485,59.519943,36.364944
49.518663,80.191814,138.844603,163.213642,92.449114,92.821954,29.150667,14.119060,137.996163,1.341600,79.092763,50.381568,161.329215,139.132094,159.469788,138.351530,81.214870,136.865883,-0.000659,-2.044625,32.000000,-235.890775,138.572892,-0.609155,24.174867,0.685600,443221.716737,0.968007,39.874354,17.864476,2.774143,0.054302,0.039295,187.288085,32.000000,204.607936,187.440896,189.388254,172.047204,32.000000,165.514089,67.538014,62.636800,94.474549,59.548000,52.022121,68.192414,76.914053,27.873584,22.983736,59.523798,36.270520
49.356465,80.311746,138.865185,163.247780,92.439946,92.805446,29.143357,14.121200,137.900241,1.341625,79.269554,50.667812,161.335049,138.963441,159.466221,138.384963,81.177913,136.749511,-0.000660,-2.045224,32.000000,-235.889946,138.520211,-0.608049,24.170461,0.690141,443133.894432,0.971314,39.909361,17.888655,2.782706,0.058479,0.047289,187.809484,32.000000,203.910464,187.545618,191.328377,172.061611,32.000000,165.369156,67.518258,62.610230,94.492191,59.548000,52.011558,68.192414,76.995521,27.873584,22.985063,59.536760,36.279691
50.508325,80.311746,138.837632,163.247780,92.398834,92.793381,29.136757,14.123769,137.999892,1.341630,79.291114,50.818036,161.382780,139.023920,159.470760,138.368300,81.129555,136.767588,-0.000660,-2.046971,32.000000,-235.886558,138.675660,-0.608060,24.223883,0.696333,443330.405342,0.979997,40.422958,17.834475,2.803884,0.062969,0.039614,188.116070,32.000000,203.776859,187.808716,192.570816,171.682239,32.000000,166.295831,67.494974,62.560854,94.502233,59.548000,52.017579,68.192414,76.562847,27.873584,23.236939,59.529364,36.168100
50.185027,80.396113,139.049769,163.289754,92.360504,92.797209,29.140344,14.129477,138.072936,1.341665,78.929437,50.722708,161.406685,139.210698,159.387400,138.571701,81.159747,136.969674,-0.000660,-2.046970,32.000000,-235.883636,138.732436,-0.607941,24.229443,0.699155,443539.582021,0.983836,40.711741,17.815398,2.813516,0.070001,0.053638,188.204610,32.000000,203.782675,188.409097,191.421538,171.083185,32.000000,166.559467,67.491076,62.604656,94.507370,59.548000,52.060992,68.192414,76.886103,27.873584,23.415152,59.539406,36.192751
49.688605,80.205599,138.920178,163.274643,92.360014,92.808718,29.129992,14.130333,138.042576,1.341660,78.822267,50.623828,161.432407,139.120856,159.384942,138.482919,81.162681,136.947677,-0.000660,-2.046987,32.000000,-235.877534,138.681735,-0.607690,24.258344,0.679841,442997.248405,0.959669,39.521725,17.872463,2.748807,0.056740,0.039566,187.436364,32.000000,204.250754,188.678750,189.098577,170.831342,32.000000,166.787666,67.498764,62.617831,94.540105,59.548000,52.038075,68.192414,76.858069,27.873584,23.020767,59.521615,36.294071
50.084092,80.116272,138.983314,163.238826,92.351161,92.825184,29.143356,14.129905,138.040023,1.341509,78.951112,50.737918,161.317847,139.128911,159.455758,138.476135,81.180697,136.866934,-0.000661,-2.047587,32.000000,-235.875668,138.646880,-0.607840,24.286013,0.685780,443226.029845,0.966486,39.937982,17.939544,2.770742,0.060822,0.048793,186.985825,32.000000,204.830562,188.374003,187.459958,171.171829,32.000000,166.830905,67.521259,62.597341,94.574788,59.548000,52.070396,68.192414,76.858460,27.873584,23.022189,59.534400,36.455186
49.450848,80.116272,138.911743,163.238826,92.336827,92.839817,29.142076,14.128906,137.993425,1.341397,78.863278,50.592675,161.297144,139.064456,159.449316,138.408152,81.174791,136.970409,-0.000661,-2.048433,32.000000,-235.878142,138.667255,-0.607939,24.307282,0.691632,443291.550468,0.976958,40.260287,17.926028,2.795816,0.053110,0.042722,186.969536,32.000000,205.041846,187.686687,187.178331,171.739882,32.000000,166.040380,67.516222,62.602739,94.535901,59.548000,52.038557,68.192414,76.943643,27.873584,22.836997,59.529404,36.152546
49.533130,80.168655,138.994215,163.238266,92.338055,92.836552,29.146670,14.126052,138.046303,1.341389,78.875834,50.961478,161.346280,139.097816,159.506849,138.463807,81.203778,136.921521,-0.000658,-2.048440,32.000000,-235.880996,138.693932,-0.608423,24.379823,0.685106,443033.969158,0.968130,39.762094,17.869154,2.774999,0.059819,0.044436,187.254327,32.000000,204.628642,187.548418,189.255946,171.980407,32.000000,165.603669,67.529867,62.617721,94.583810,59.548000,52.046188,68.192414,76.650307,27.873584,22.947114,59.521388,36.444108
50.642955,80.193744,138.997530,163.244143,92.361581,92.820004,29.202650,14.126908,138.139992,1.341379,78.841477,50.974679,161.364768,139.171589,159.500151,138.490088,81.125464,136.946537,-0.000657,-2.048409,32.000000,-235.881615,138.777347,-0.609631,24.366632,0.693913,443430.322368,0.981749,40.417960,17.924855,2.809087,0.067136,0.072054,187.801757,32.000000,204.158252,187.305303,191.485523,172.184813,32.000000,165.692232,67.532869,62.575529,94.573623,59.548000,52.061999,68.192414,76.492971,27.873584,23.000578,59.532748,36.408231
50.133022,80.070506,139.163968,163.242184,92.336026,92.818392,29.140947,14.129334,138.205178,1.341395,78.335082,50.627702,161.396266,139.215939,159.492184,138.643269,81.132618,137.062742,-0.000658,-2.048411,32.000000,-235.880500,138.847810,-0.609451,24.356272,0.691065,443384.976921,0.979921,40.384760,17.872346,2.806086,0.053846,0.044486,188.026503,32.000000,203.926489,187.781743,192.591748,171.602770,32.000000,166.049890,67.547784,62.589696,94.591558,59.548000,52.098338,68.192414,76.663826,27.873584,23.001917,59.523906,36.411166
49.476143,80.070506,139.029604,163.242184,92.301305,92.832120,29.151664,14.125910,138.182958,1.341437,78.472740,50.543708,161.428335,139.235189,159.449396,138.596492,81.170872,137.034178,-0.000657,-2.048393,32.000000,-235.880155,138.823501,-0.608680,24.379115,0.674624,442925.145865,0.954746,39.265994,17.962696,2.744657,0.062825,0.034874,188.042043,32.000000,203.861648,188.481856,191.444799,170.944227,32.000000,166.385127,67.509234,62.592362,94.601004,59.548000,52.072617,68.192414,76.906023,27.873584,22.745801,59.525509,36.262964
49.214623,79.913360,138.936085,163.198811,92.238873,92.838463,29.138537,14.125339,138.106388,1.341453,78.719205,50.450710,161.364926,139.122550,159.406547,138.481347,81.176713,136.849145,-0.000656,-2.046640,32.000000,-235.883021,138.760603,-0.608866,24.320972,0.683139,443009.290815,0.967008,39.665915,18.011435,2.775894,0.068197,0.052474,187.287281,32.000000,204.528554,188.479101,189.273012,170.856918,32.000000,166.925464,67.514732,62.619660,94.618048,59.548000,52.080302,68.192414,76.660595,27.873584,22.418359,59.523680,36.449610
49.369923,80.015091,138.915423,163.197132,92.128610,92.814270,29.134296,14.122627,137.950700,1.341494,79.054989,50.624569,161.285617,139.023431,159.444165,138.428112,81.183481,136.908465,-0.000655,-2.046109,32.000000,-235.883110,138.632912,-0.609272,24.322467,0.691923,443333.208898,0.980694,40.345874,17.959446,2.810033,0.054011,0.035939,186.912415,32.000000,204.950833,187.799429,187.360404,171.490883,32.000000,165.915330,67.508863,62.590733,94.621891,59.548000,52.044160,68.192414,76.686865,27.873584,22.629850,59.523395,36.183360
50.258460,80.153215,138.868487,163.222596,92.161046,92.791457,29.191140,14.124625,138.153562,1.341488,78.723672,51.066772,161.349129,139.097204,159.483723,138.440215,81.196347,136.936092,-0.000655,-2.046136,32.000000,-235.880128,138.794480,-0.610324,24.353755,0.696913,443292.418679,0.986467,40.461362,17.864575,2.823065,0.055223,0.041795,187.190120,32.000000,204.634266,187.280707,189.473849,171.993270,32.000000,165.877763,67.517209,62.624244,94.639402,59.548000,52.031275,68.192414,76.622135,27.873584,22.917874,59.529414,36.310506
49.779154,80.206150,139.154266,163.250858,92.172127,92.793301,29.145180,14.131190,138.170423,1.341413,78.303518,50.678614,161.387270,139.280761,159.479402,138.605195,81.170961,137.080595,-0.000655,-2.047867,32.000000,-235.879629,138.881318,-0.610633,24.312816,0.694371,443211.044475,0.983241,40.401058,17.886359,2.813766,0.054710,0.059592,187.779081,32.000000,204.122536,187.420420,191.412149,172.103405,32.000000,165.566904,67.533658,62.595162,94.656339,59.548000,52.076889,68.192414,76.593526,27.873584,22.918933,59.525342,36.424445
50.123278,80.206150,139.473526,163.250858,92.225166,92.806119,29.148531,14.130048,138.123356,1.341361,78.379535,50.592842,161.388556,139.212411,159.499141,138.523216,81.111308,136.944127,-0.000655,-2.048452,32.000000,-235.874378,138.736760,-0.610135,24.255407,0.679830,442804.665096,0.962651,39.619556,17.886788,2.763087,0.049581,0.081275,188.002310,32.000000,203.820372,187.940058,192.754105,171.269050,32.000000,166.155031,67.505535,62.582361,94.668565,59.548000,52.191032,68.192414,76.656085,27.873584,23.030579,59.530014,36.278371
49.745907,79.925215,139.020912,163.203288,92.291680,92.804874,29.142178,14.122627,138.047781,1.341353,78.814526,50.849707,161.388022,139.058992,159.435722,138.559473,81.148356,136.942093,-0.000655,-2.049032,32.000000,-235.884257,138.692139,-0.610244,24.236629,0.689736,443161.012691,0.974367,40.167007,17.981677,2.795433,0.050742,0.036628,187.965486,32.000000,203.945118,188.283075,191.545276,171.000873,32.000000,166.922359,67.498284,62.584696,94.685693,59.548000,52.061843,68.192414,76.963431,27.873584,22.445751,59.526699,36.207865
49.865875,79.954438,138.996979,163.190137,92.322168,92.801013,29.142097,14.126480,138.116846,1.341345,78.562936,50.966292,161.364078,139.193020,159.386490,138.562348,81.141847,136.956067,-0.000654,-2.050773,32.000000,-235.879912,138.790461,-0.610352,24.269149,0.687790,443154.745533,0.967151,39.811595,17.975693,2.782610,0.049979,0.041140,187.215744,32.000000,204.376770,188.426163,188.924051,170.836974,32.000000,166.696138,67.510463,62.609924,94.701462,59.548000,52.070283,68.192414,76.755173,27.873584,22.506149,59.526247,36.406984
49.505919,79.977045,139.091194,163.194054,92.340388,92.800994,29.131245,14.123198,138.118303,1.341166,78.594065,50.509809,161.321051,139.257436,159.445790,138.564770,81.151395,136.942501,-0.000655,-2.050784,32.000000,-235.885325,138.713757,-0.610746,24.184308,0.691352,442932.618315,0.974630,39.920509,17.937666,2.794620,0.059936,0.044881,186.981585,32.000000,204.840254,188.436571,187.273341,171.023267,32.000000,166.652187,67.512740,62.604261,94.703606,59.548000,52.079345,68.192414,76.751755,27.873584,22.505834,59.533013,36.274922
49.988598,79.977045,138.965825,163.194054,92.381793,92.795900,29.142605,14.127907,138.061397,1.341168,78.769672,50.364263,161.278677,139.169489,159.486538,138.454254,81.224516,136.983939,-0.000656,-2.050784,32.000000,-235.884058,138.736904,-0.610286,24.207466,0.688505,442901.728655,0.972124,39.825552,17.950897,2.787417,0.054447,0.046586,186.861158,32.000000,204.950096,187.664207,187.107447,171.722641,32.000000,165.919429,67.553612,62.603931,94.718357,59.548000,52.062746,68.192414,76.712267,27.873584,22.552747,59.529404,36.262890
49.366780,79.942308,138.976433,163.171669,92.367514,92.783108,29.148630,14.121058,137.991950,1.341181,79.002083,50.565334,161.288445,139.126751,159.471852,138.342120,81.203225,136.841110,-0.000656,-2.050797,32.000000,-235.886319,138.550579,-0.610914,24.180164,0.696943,443090.526882,0.980193,40.221441,17.934823,2.809587,0.059949,0.059304,187.195912,32.000000,204.639647,187.286173,189.342477,172.102939,32.000000,165.506934,67.523233,62.589698,94.716744,59.548000,52.054305,68.192414,76.820777,27.873584,22.480099,59.531125,36.242201
49.911676,80.111033,138.888445,163.182861,92.309278,92.772295,29.147083,14.124911,138.025222,1.341172,79.064564,50.516232,161.371196,139.070737,159.468939,138.387369,81.192278,136.804642,-0.000657,-2.053160,32.000000,-235.882302,138.609743,-0.610887,24.240904,0.688231,442698.186019,0.969524,39.721365,17.881639,2.779950,0.057600,0.054085,187.785333,32.000000,204.031240,187.425227,191.484128,172.008994,32.000000,165.468152,67.552057,62.583111,94.745883,59.548000,52.046414,68.192414,76.742560,27.873584,22.831406,59.520277,36.283800
49.685957,80.243922,138.893523,163.215601,92.249645,92.758334,29.146360,14.129620,138.008358,1.341020,79.107905,50.733247,161.383376,139.058644,159.476629,138.492636,81.136314,136.852937,-0.000658,-2.054918,32.000000,-235.881034,138.621142,-0.610802,24.266369,0.698451,442940.498172,0.982323,40.331551,17.834195,2.815181,0.064521,0.046700,187.991712,32.000000,203.846870,187.786323,192.566395,171.479806,32.000000,166.349633,67.534338,62.598776,94.758915,59.548000,52.056730,68.192414,76.764711,27.873584,22.832174,59.533161,36.160469
49.771761,80.243922,138.804069,163.215601,92.206467,92.745652,29.134914,14.127337,138.087957,1.340840,79.107905,50.591592,161.383376,139.151300,159.476629,138.562390,81.136314,136.848858,-0.000658,-2.056087,32.000000,-235.879876,138.636643,-0.610916,24.258029,0.688138,442839.383367,0.971060,39.934798,17.827583,2.782684,0.062248,0.049498,187.991712,32.000000,203.846870,187.786323,192.566395,171.479806,32.000000,166.349633,67.534338,62.598776,94.758915,59.548000,52.047899,68.192414,76.825104,27.873584,23.109996,59.522903,36.271474
49.667356,80.250815,138.940631,163.228752,92.230642,92.731718,29.144897,14.121771,137.996586,1.340847,79.022876,50.735145,161.378690,139.069065,159.414695,138.437524,81.172109,136.931442,-0.000658,-2.057840,32.000000,-235.889211,138.648209,-0.611032,24.347959,0.691010,443143.416755,0.976026,40.301355,17.906799,2.795428,0.055139,0.042531,188.021171,32.000000,204.039336,188.316752,191.136970,171.097264,32.000000,166.623328,67.537887,62.588113,94.771986,59.548000,52.059133,68.192414,76.834273,27.873584,23.126051,59.527407,36.294732
49.762067,80.223244,138.936076,163.226514,92.324273,92.739368,29.168527,14.127051,138.090123,1.340706,79.055448,50.694617,161.325146,139.133234,159.422782,138.532442,81.233484,136.956148,-0.000659,-2.058988,32.000000,-235.879341,138.762969,-0.610300,24.318979,0.689398,443040.275563,0.974455,40.212435,17.904835,2.788812,0.054911,0.042616,187.050328,32.000000,204.883077,188.276065,187.078565,170.989281,32.000000,166.879702,67.538084,62.598777,94.798154,59.548000,52.057362,68.192414,76.800529,27.873584,23.070893,59.517189,36.429361
49.524372,80.166725,138.965414,163.212802,92.400370,92.746928,29.132096,14.132046,138.061776,1.340596,79.073987,50.461966,161.314311,139.075588,159.462381,138.403143,81.223034,136.825816,-0.000659,-2.058399,32.000000,-235.876150,138.705147,-0.610126,24.313078,0.689017,442972.083853,0.976207,40.327540,17.908788,2.797424,0.065895,0.042712,186.956638,32.000000,205.007021,187.652776,187.194995,171.642589,32.000000,165.819846,67.554381,62.594657,94.775363,59.548000,52.041733,68.192414,76.839359,27.873584,23.072437,59.529414,36.259515
49.919105,80.166725,138.794188,163.212802,92.427117,92.746852,29.135012,14.124340,137.925608,1.340116,79.178339,50.287599,161.340629,139.091046,159.491018,138.402119,81.197239,136.793297,-0.000660,-2.057816,32.000000,-235.886806,138.561367,-0.610259,24.329967,0.688386,442820.984826,0.973423,40.201798,17.859300,2.792008,0.050197,0.034866,187.289529,32.000000,204.567005,187.350574,189.496751,171.902378,32.000000,165.482120,67.553570,62.580027,94.774154,59.548000,52.020323,68.192414,76.748576,27.873584,22.955907,59.529728,36.144475
50.264700,80.216076,138.806976,163.221477,92.450945,92.740520,29.139941,14.119916,138.006662,1.340301,79.289114,50.660030,161.361212,139.027081,159.461191,138.336252,81.175454,136.854823,-0.000660,-2.058425,32.000000,-235.886641,138.531979,-0.609779,24.361570,0.692280,442923.817373,0.979647,40.391934,17.807022,2.806001,0.085362,0.051285,187.844654,32.000000,204.153951,187.160901,191.501255,172.213475,32.000000,165.969856,67.588022,62.574078,94.779312,59.548000,52.037192,68.192414,77.049675,27.873584,23.060045,59.522864,36.189596
50.233532,80.365509,138.817016,163.262051,92.470382,92.741784,29.148770,14.124054,137.970759,1.340287,78.937565,50.825144,161.386403,139.020779,159.490206,138.383091,81.167501,136.857655,-0.000660,-2.060179,32.000000,-235.886108,138.592408,-0.609569,24.383285,0.684947,442772.610846,0.971171,39.982814,17.817159,2.780382,0.049539,0.041280,188.102397,32.000000,203.821028,187.893830,192.488486,171.477736,32.000000,166.063330,67.577225,62.576194,94.819460,59.548000,52.024313,68.192414,76.630803,27.873584,23.373031,59.524762,36.303389
49.798708,80.308437,138.934214,163.280800,92.454198,92.744997,29.127748,14.122485,137.999098,1.340277,78.857779,50.729036,161.435891,139.062112,159.450192,138.362452,81.155756,136.916158,-0.000660,-2.061780,32.000000,-235.884728,138.688407,-0.609976,24.382315,0.678951,442670.042892,0.963830,39.676003,17.868567,2.761520,0.067579,0.046998,188.018996,32.000000,203.912022,188.406245,191.326666,170.843528,32.000000,166.739350,67.560054,62.559757,94.853455,59.548000,52.071700,68.192414,76.727126,27.873584,23.375559,59.526709,36.255187
50.192044,80.308437,138.882194,163.280800,92.527669,92.746151,29.141420,14.125053,137.997907,1.340267,78.803697,50.638528,161.414697,139.148528,159.418779,138.435428,81.146899,136.955946,-0.000660,-2.063400,32.000000,-235.882651,138.709249,-0.609896,24.372060,0.679128,442885.264536,0.964548,39.857480,17.877884,2.763433,0.065560,0.066981,187.379354,32.000000,204.557988,188.300606,188.835888,171.032837,32.000000,167.087853,67.563208,62.561674,94.826189,59.548000,52.041619,68.192414,76.634100,27.873584,23.258858,59.515556,36.262303
50.014635,80.171963,138.786321,163.247780,92.510331,92.749984,29.139754,14.119916,138.017286,1.340270,78.898298,50.531542,161.355815,139.087927,159.449757,138.364936,81.175564,136.859230,-0.000662,-2.064557,32.000000,-235.887624,138.612417,-0.609927,24.325457,0.686222,443068.188699,0.974269,40.249049,17.917786,2.789916,0.052714,0.041236,186.910092,32.000000,204.888229,188.251630,187.123030,170.984174,32.000000,166.650311,67.569144,62.586903,94.856428,59.548000,52.073362,68.192414,76.872612,27.873584,22.976198,59.521624,36.206984
49.596586,80.116272,138.869616,163.232390,92.540502,92.753809,29.136712,14.128336,138.036002,1.340245,78.881130,50.677709,161.321154,139.109560,159.483171,138.458593,81.180844,136.937843,-0.000664,-2.064562,32.000000,-235.882155,138.703721,-0.610262,24.331017,0.680316,442895.096764,0.965567,39.843086,17.945788,2.767016,0.056183,0.038596,186.960289,32.000000,204.949270,187.664468,187.410497,171.561079,32.000000,165.960469,67.577773,62.568792,94.839453,59.548000,52.038506,68.192414,76.851678,27.873584,22.861298,59.528371,36.477270
50.064499,80.167828,139.067070,163.222876,92.580086,92.757541,29.128834,14.120344,138.227404,1.340173,78.299429,51.179609,161.343754,139.257355,159.471181,138.620262,81.202479,137.010656,-0.000664,-2.065716,32.000000,-235.883262,138.781551,-0.610284,24.408226,0.683625,442785.729637,0.969050,39.889413,17.870579,2.774914,0.054429,0.043667,187.286156,32.000000,204.770749,187.230213,189.592829,172.140252,32.000000,165.642900,67.573677,62.586858,94.854709,59.548000,52.092558,68.192414,76.739395,27.873584,22.862102,59.522254,36.429361
50.162673,80.167828,139.207360,163.222876,92.629781,92.774033,29.141659,14.123055,138.225866,1.340103,77.799698,50.918034,161.356547,139.304273,159.505090,138.747978,81.129017,137.110986,-0.000664,-2.064537,32.000000,-235.885632,138.863394,-0.609957,24.434242,0.690155,442935.745155,0.977903,40.266448,17.903133,2.799983,0.054217,0.075720,187.883340,32.000000,204.004362,187.400506,191.401803,171.820637,32.000000,165.634135,67.557470,62.532458,94.844060,59.548000,52.131576,68.192414,76.628523,27.873584,22.970612,59.523119,36.360322
49.867759,79.935691,139.171949,163.193215,92.695683,92.789497,29.142379,14.127479,138.331948,1.340100,77.968484,50.599045,161.397536,139.319627,159.510778,138.701879,81.122658,137.094678,-0.000665,-2.064519,32.000000,-235.880552,138.861945,-0.609988,24.372585,0.681969,442746.330240,0.968438,39.833847,17.916525,2.777758,0.069210,0.043260,188.031513,32.000000,203.898609,187.822700,192.584374,171.257390,32.000000,166.404705,67.542533,62.541294,94.884163,59.548000,52.146189,68.192414,76.812991,27.873584,22.487352,59.535895,36.322098
49.293694,79.673514,139.062853,163.126058,92.706635,92.794800,29.159434,14.115635,138.203246,1.340106,78.391273,50.465859,161.431622,139.278419,159.466247,138.530641,81.139468,137.035330,-0.000664,-2.064499,32.000000,-235.894364,138.776679,-0.610421,24.334846,0.680570,442907.363755,0.966132,39.732705,18.038232,2.775118,0.061104,0.049336,188.081716,32.000000,204.000868,188.193496,191.038874,170.994325,32.000000,166.761055,67.532020,62.541184,94.861204,59.548000,52.097089,68.192414,76.952460,27.873584,21.940404,59.527093,36.464724
49.822732,79.791506,139.007370,163.121581,92.736132,92.792230,29.137624,14.126052,138.131944,1.340224,78.640125,50.804238,161.344862,139.319668,159.393590,138.574144,81.150138,137.043789,-0.000664,-2.063900,32.000000,-235.884602,138.765070,-0.610624,24.378695,0.686283,442858.473706,0.971910,39.804857,18.036750,2.790820,0.057202,0.047991,187.366493,32.000000,204.510832,188.401066,188.811484,170.765289,32.000000,166.713879,67.537868,62.554184,94.878161,59.548000,52.109596,68.192414,76.688780,27.873584,21.938146,59.519353,36.279104
50.136019,79.791506,139.078664,163.121581,92.737386,92.787118,29.141424,14.125053,138.148597,1.340327,78.465308,50.823544,161.261397,139.293874,159.423656,138.518058,81.172830,137.020752,-0.000663,-2.063033,32.000000,-235.885601,138.853482,-0.610341,24.384019,0.695166,442823.829433,0.983018,40.138968,17.991404,2.821108,0.054162,0.045182,187.039645,32.000000,204.916580,188.273087,187.147809,171.046185,32.000000,166.551091,67.525317,62.557886,94.876313,59.548000,52.103414,68.192414,76.636576,27.873584,22.182385,59.530840,36.135598
49.545079,79.930177,139.009664,163.147324,92.668240,92.792941,29.141073,14.122199,138.183333,1.340341,78.489076,50.648994,161.295429,139.138007,159.471321,138.592619,81.167615,136.976762,-0.000664,-2.063006,32.000000,-235.886324,138.771985,-0.610713,24.377043,0.685765,442671.254050,0.972708,39.707253,17.984802,2.790039,0.063523,0.048775,186.968610,32.000000,204.932493,187.464922,187.587327,171.547497,32.000000,165.903420,67.546783,62.535103,94.859487,59.548000,52.123489,68.192414,76.754398,27.873584,22.470320,59.527004,36.277417
49.393272,79.894062,138.999510,163.141448,92.589878,92.806884,29.142958,14.124340,138.154421,1.340335,78.620872,50.498118,161.290071,139.142757,159.456160,138.495016,81.186496,136.983799,-0.000663,-2.063017,32.000000,-235.884512,138.686346,-0.610472,24.340012,0.681190,442451.578505,0.965950,39.383829,17.951031,2.774027,0.059532,0.052428,187.350289,32.000000,204.706985,187.306928,189.485384,171.782214,32.000000,165.448785,67.554164,62.542529,94.860741,59.548000,52.084265,68.192414,76.916762,27.873584,22.394555,59.520808,36.237138
49.826999,79.981180,138.984344,163.156558,92.603067,92.803131,29.146564,14.124911,138.216607,1.340301,78.577788,50.932397,161.355521,139.172038,159.495400,138.586529,81.163718,136.988125,-0.000664,-2.064184,32.000000,-235.886399,138.868513,-0.610926,24.409773,0.690291,442948.347341,0.978829,40.133864,17.935085,2.805721,0.056672,0.053088,187.883979,32.000000,204.067833,187.406299,191.607672,171.893464,32.000000,165.851066,67.566320,62.522522,94.881452,59.548000,52.096003,68.192414,76.680644,27.873584,22.393823,59.526571,36.367952
50.179244,79.981180,139.174122,163.156558,92.667289,92.799241,29.183788,14.119202,138.299646,1.340304,78.242310,50.922465,161.317359,139.251156,159.457152,138.642590,81.130011,137.029103,-0.000664,-2.064193,32.000000,-235.890469,138.858073,-0.610663,24.384780,0.685127,442924.797475,0.972881,39.892510,17.944449,2.789338,0.055625,0.036199,188.121972,32.000000,203.985441,187.762791,192.399957,171.385212,32.000000,166.327487,67.558173,62.515163,94.894225,59.548000,52.133889,68.192414,76.616855,27.873584,22.575089,59.525401,36.468392
49.592523,79.990830,139.002738,163.176705,92.733538,92.808158,29.190647,14.126338,138.194826,1.340389,78.516305,50.541862,161.397182,139.276235,159.436620,138.560413,81.158505,137.033464,-0.000666,-2.064174,32.000000,-235.883169,138.724565,-0.610462,24.340720,0.685127,442924.797475,0.972881,39.892510,17.944449,2.789338,0.061376,0.041053,188.044167,32.000000,203.957433,188.269931,191.257557,170.791319,32.000000,166.505997,67.542141,62.546342,94.907362,59.548000,52.135144,68.192414,76.649456,27.873584,22.595095,59.518467,36.439412
50.121915,79.855465,139.034895,163.146205,92.792241,92.817108,29.141494,14.133045,138.135341,1.340478,78.516305,50.504874,161.397182,139.155704,159.436620,138.537132,81.158505,136.932105,-0.000667,-2.064168,32.000000,-235.878593,138.686404,-0.610459,24.370277,0.690781,443086.915163,0.976458,40.145225,17.971469,2.802897,0.059588,0.043070,188.044167,32.000000,203.957433,188.269931,191.257557,170.791319,32.000000,166.505997,67.542141,62.546342,94.907362,59.548000,52.088543,68.192414,76.832072,27.873584,22.595053,59.525145,36.296566
49.694016,79.991105,138.878165,163.155159,92.786780,92.827354,29.084143,14.123484,138.101101,1.340467,78.931977,50.582217,161.253509,139.066700,159.406712,138.428806,81.195874,136.949152,-0.000666,-2.064142,32.000000,-235.883565,138.624305,-0.609880,24.370487,0.690781,443086.915163,0.976458,40.145225,17.971469,2.802897,0.057068,0.068065,187.059180,32.000000,204.954314,188.148781,187.086802,171.073580,32.000000,166.779339,67.509921,62.534862,94.902631,59.548000,52.057090,68.192414,76.787902,27.873584,22.594940,59.539543,36.257168
49.604681,80.098903,138.924178,163.179783,92.746666,92.832411,29.150216,14.125481,138.061749,1.340505,78.946955,50.630672,161.268380,138.921231,159.436303,138.412224,81.184710,136.839657,-0.000665,-2.064730,32.000000,-235.882550,138.617493,-0.609568,24.369333,0.681902,442702.519735,0.966704,39.462316,17.922711,2.773934,0.074988,0.055800,186.971452,32.000000,204.954464,187.589858,187.577398,171.663534,32.000000,165.721563,67.531387,62.538874,94.889220,59.548000,52.080092,68.192414,76.719632,27.873584,22.594878,59.527486,36.252105
50.328763,80.098903,138.855128,163.179783,92.720205,92.819727,29.142115,14.128478,138.032712,1.340538,78.779478,50.709039,161.294541,139.048530,159.468548,138.437875,81.189323,136.883301,-0.000664,-2.064144,32.000000,-235.877587,138.717895,-0.609300,24.367130,0.687930,443061.981074,0.978072,40.040183,17.893544,2.794666,0.049421,0.040846,187.388374,32.000000,204.598476,187.247647,189.762013,171.898365,32.000000,165.683145,67.514171,62.524066,94.880458,59.548000,52.049208,68.192414,76.552969,27.873584,22.820016,59.521831,36.347336
49.455837,80.174996,138.909249,163.202169,92.668467,92.804415,29.137916,14.127765,138.016472,1.340540,78.669691,50.460933,161.337904,139.093655,159.422390,138.497789,81.145016,136.958004,-0.000664,-2.064129,32.000000,-235.878792,138.695319,-0.609506,24.322257,0.689769,443278.207265,0.978064,40.240673,17.852009,2.800626,0.047074,0.037652,187.992537,32.000000,204.210853,187.257545,191.495277,172.169090,32.000000,165.855247,67.517259,62.507914,94.891259,59.548000,52.097890,68.192414,76.848828,27.873584,22.979490,59.525352,36.215568
