OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 20, 2019
4:23:48 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.983383,80.194295,138.725894,163.227913,92.418977,92.784528,29.142949,14.127479,137.760407,1.340662,79.171687,50.374069,161.327841,138.934648,159.445441,138.314642,81.148383,136.780766,-0.000661,-2.061731,32.000000,-235.881208,138.443769,-0.609234,24.336760,0.691304,443203.745677,0.979563,40.393711,17.823723,2.803501,0.060043,0.064078,187.968074,32.000000,204.066459,187.393175,191.575978,171.854111,32.000000,165.667062,67.548977,62.523076,94.948191,59.548000,52.016145,68.192414,76.704366,27.873584,23.027888,59.534075,36.253499
50.728371,80.290241,138.727455,163.251698,92.433709,92.776911,29.137654,14.130762,137.964881,1.340551,79.200691,51.046431,161.378638,139.069410,159.404852,138.445373,81.118966,136.780457,-0.000661,-2.061625,32.000000,-235.874648,138.621631,-0.609097,24.436629,0.692514,443262.782099,0.982275,40.526435,17.799870,2.808058,0.065384,0.045975,188.246144,32.000000,203.913128,187.796764,192.481942,171.469945,32.000000,166.379732,67.541991,62.508512,94.950271,59.548000,52.028917,68.192414,76.945966,27.873584,23.229450,59.533662,36.260102
49.887961,80.334354,139.001010,163.267928,92.410765,92.771805,29.146113,14.131618,138.100573,1.340248,78.504656,51.029907,161.416165,139.141553,159.400670,138.513377,81.155411,136.894765,-0.000661,-2.061613,32.000000,-235.875594,138.806367,-0.609292,24.412816,0.683774,443039.487792,0.970014,39.943997,17.859981,2.775440,0.053699,0.039759,188.065208,32.000000,204.146302,188.229696,191.017994,171.032606,32.000000,166.720253,67.544027,62.524796,94.947854,59.548000,52.085321,68.192414,76.728233,27.873584,23.323411,59.526866,36.399794
49.964591,80.334354,139.104303,163.267928,92.385548,92.779409,29.142071,14.128193,138.129018,1.340217,78.184422,50.766257,161.386033,139.184945,159.430716,138.598286,81.161596,137.020301,-0.000659,-2.062765,32.000000,-235.875413,138.755789,-0.609964,24.375129,0.684578,443183.880831,0.972113,40.182631,17.907835,2.786264,0.056714,0.049855,187.370885,32.000000,204.694866,188.443908,188.645651,170.968933,32.000000,166.922433,67.560586,62.530569,94.919274,59.548000,52.114323,68.192414,76.695113,27.873584,23.324952,59.531951,36.374775
49.476613,79.974012,139.033894,163.223156,92.352195,92.802375,29.147350,14.128478,138.022906,1.340583,78.273142,50.491698,161.330432,139.054240,159.445778,138.510563,81.153171,137.024830,-0.000657,-2.065090,32.000000,-235.878078,138.683958,-0.611693,24.372821,0.684578,443183.880831,0.972113,40.182631,17.907835,2.786264,0.087377,0.041766,187.077405,32.000000,204.969171,188.134199,186.902073,171.258254,32.000000,166.875462,67.526045,62.547733,94.895660,59.548000,52.095990,68.192414,76.879709,27.873584,22.575247,59.523818,36.413587
49.558896,79.757046,138.829037,163.157957,92.393263,92.808662,29.138868,14.125624,137.985567,1.340770,78.498818,50.606449,161.299586,139.000490,159.517660,138.399328,81.179032,136.784298,-0.000658,-2.065095,32.000000,-235.883227,138.584677,-0.611865,24.373372,0.685036,443172.972702,0.970713,40.103458,17.962047,2.784058,0.077308,0.071146,187.028333,32.000000,205.185023,187.448832,187.310282,171.838063,32.000000,165.907946,67.580517,62.571133,94.855811,59.548000,52.066529,68.192414,76.932184,27.873584,22.122303,59.533170,36.159956
49.753722,79.877520,138.909207,163.154879,92.404369,92.812400,29.143458,14.115920,138.027346,1.340760,78.519644,50.718735,161.320823,139.159459,159.473426,138.376586,81.169636,136.810996,-0.000658,-2.063898,32.000000,-235.892439,138.588352,-0.612543,24.375916,0.691722,443106.081023,0.980286,40.248891,17.972652,2.810093,0.057093,0.045557,187.607141,32.000000,204.618180,187.301021,189.806852,172.114655,32.000000,165.522468,67.557433,62.568842,94.842931,59.548000,52.064992,68.192414,76.790753,27.873584,22.371751,59.529591,36.410359
49.805889,79.974839,138.890159,163.174187,92.384386,92.817551,29.142642,14.130191,137.907924,1.340757,78.369004,50.621574,161.369306,139.095266,159.464032,138.390042,81.109337,136.865751,-0.000657,-2.062740,32.000000,-235.877513,138.674902,-0.612491,24.350424,0.689114,442785.714775,0.978363,39.946374,17.831033,2.801294,0.059935,0.040045,188.107875,32.000000,204.226270,187.221880,191.725919,172.186458,32.000000,165.852895,67.548299,62.556724,94.815411,59.548000,52.074834,68.192414,76.769049,27.873584,22.370904,59.520936,36.283433
49.657841,79.974839,138.935869,163.174187,92.427494,92.820204,29.146795,14.127337,138.028465,1.340785,78.535254,50.540425,161.378856,138.976266,159.492055,138.471611,81.092355,136.841349,-0.000656,-2.062980,32.000000,-235.884793,138.609722,-0.611928,24.375575,0.686705,442868.086282,0.974388,39.864718,17.853285,2.791936,0.065059,0.043055,188.275448,32.000000,204.004994,187.831363,192.348570,171.454852,32.000000,166.146173,67.556381,62.571552,94.850297,59.548000,52.070799,68.192414,76.828515,27.873584,22.573365,59.510639,36.236771
50.371315,79.921907,138.995657,163.155439,92.378247,92.806624,29.139919,14.128478,138.099231,1.340906,78.690309,51.127641,161.381645,139.259453,159.416527,138.573473,81.116989,137.013730,-0.000657,-2.062964,32.000000,-235.879717,138.798822,-0.612727,24.445415,0.686750,443090.788032,0.973595,39.908017,17.939945,2.788629,0.062965,0.037464,188.155743,32.000000,204.134278,188.232880,191.016786,171.047381,32.000000,166.518646,67.526594,62.547448,94.838669,59.548000,52.044521,68.192414,76.833811,27.873584,22.462732,59.523464,36.462229
49.979968,80.011782,139.214254,163.168870,92.470737,92.800475,29.134886,14.121343,138.155346,1.341024,77.942082,50.781661,161.327290,139.282007,159.397441,138.631366,81.179703,137.124128,-0.000657,-2.064141,32.000000,-235.883738,138.941303,-0.613090,24.387455,0.688531,443206.233685,0.976625,40.061436,17.945180,2.797864,0.049561,0.040858,187.493382,32.000000,204.727040,188.364142,188.567730,171.037489,32.000000,167.052541,67.553359,62.589444,94.851231,59.548000,52.145142,68.192414,76.698448,27.873584,22.649536,59.530899,36.356654
49.596173,79.640709,138.986561,163.122700,92.504472,92.817027,29.139792,14.124054,138.097913,1.341032,77.926443,50.504330,161.304688,139.241163,159.449724,138.581924,81.179166,137.025304,-0.000656,-2.063564,32.000000,-235.882174,138.803046,-0.612594,24.375968,0.675922,442683.615680,0.961619,39.272338,18.003495,2.759421,0.064596,0.045740,187.077950,32.000000,205.239240,187.974033,186.751993,171.308029,32.000000,166.545311,67.560368,62.590634,94.866426,59.548000,52.122222,68.192414,76.726089,27.873584,22.649618,59.521910,36.267292
49.529007,79.640709,139.060049,163.122700,92.484816,92.831038,29.144266,14.122913,138.011947,1.341161,78.180326,50.472650,161.264864,139.159764,159.477213,138.529770,81.171818,136.978781,-0.000655,-2.061829,32.000000,-235.888233,138.736804,-0.613536,24.365845,0.684594,442847.149230,0.970091,39.765010,17.993863,2.785401,0.093060,0.059854,187.043505,32.000000,205.149017,187.521094,187.557742,171.693802,32.000000,165.652852,67.562866,62.586448,94.817664,59.548000,52.108462,68.192414,76.865432,27.873584,21.874491,59.539219,36.226060
49.454022,79.599908,138.926565,163.087163,92.416777,92.819595,29.145491,14.127622,137.994756,1.341170,78.437847,50.531451,161.296008,139.092697,159.460228,138.500417,81.186213,136.964391,-0.000655,-2.061830,32.000000,-235.877787,138.691750,-0.614215,24.338491,0.689106,442669.763540,0.977349,39.791314,17.946884,2.802365,0.049299,0.049712,187.520832,32.000000,204.756267,186.965457,189.943510,172.235015,32.000000,165.706457,67.552002,62.604823,94.840305,59.548000,52.079683,68.192414,76.929859,27.873584,21.786864,59.515704,36.258048
49.757529,79.826794,138.945161,163.114306,92.343537,92.800044,29.133542,14.121628,137.991214,1.341157,78.675502,50.845459,161.338165,139.048532,159.417756,138.458079,81.136109,136.879226,-0.000656,-2.061853,32.000000,-235.889518,138.659650,-0.613838,24.407701,0.690881,442782.702995,0.978781,39.861100,17.931855,2.807649,0.056478,0.055750,188.033656,32.000000,204.223219,187.297228,191.721008,172.143529,32.000000,165.602044,67.559580,62.578120,94.808307,59.548000,52.078340,68.192414,76.798915,27.873584,22.257038,59.521369,36.437578
49.681535,79.996619,139.008114,163.155999,92.364683,92.791169,29.206061,14.120772,138.115551,1.341142,78.466857,50.707181,161.320627,139.074428,159.425783,138.560226,81.117059,136.860740,-0.000656,-2.062389,32.000000,-235.887260,138.727974,-0.613589,24.364140,0.691992,442690.593782,0.980128,39.898293,17.910536,2.809207,0.067693,0.051372,188.263117,32.000000,203.978319,187.848260,192.535405,171.377872,32.000000,166.166412,67.548892,62.581182,94.825836,59.548000,52.081058,68.192414,76.803904,27.873584,22.255840,59.517573,36.231856
49.768405,79.996619,139.010791,163.155999,92.375417,92.795010,29.152298,14.122342,138.066291,1.340917,78.673078,50.528445,161.360015,139.136844,159.395222,138.481447,81.135314,137.079583,-0.000656,-2.064091,32.000000,-235.889460,138.689243,-0.612829,24.343133,0.685756,442805.971466,0.974390,39.810048,17.919658,2.792445,0.048636,0.040134,188.074703,32.000000,204.227894,188.106641,190.954804,171.081378,32.000000,167.099589,67.562560,62.594513,94.818813,59.548000,52.097034,68.192414,76.797051,27.873584,22.609423,59.531656,36.161423
49.345190,79.945065,138.795959,163.147604,92.337998,92.795020,29.147910,14.126480,137.888034,1.340813,78.975642,50.353252,161.338047,138.936096,159.402575,138.415342,81.162339,136.800662,-0.000655,-2.065841,32.000000,-235.883846,138.482744,-0.612207,24.331331,0.688676,443038.863950,0.973887,40.058639,17.929811,2.797983,0.064369,0.041678,187.407103,32.000000,204.858486,188.433838,188.319219,170.847011,32.000000,166.727522,67.555704,62.636175,94.833731,59.548000,52.066806,68.192414,76.831334,27.873584,22.501816,59.521388,36.311606
49.853678,80.045693,138.857440,163.158797,92.399966,92.779799,29.126190,14.121200,137.864612,1.340724,79.268339,50.411973,161.284778,138.958384,159.389098,138.322216,81.167274,136.814807,-0.000657,-2.067579,32.000000,-235.884373,138.535059,-0.611903,24.349689,0.687987,442984.834831,0.973880,39.968607,18.016838,2.793153,0.051920,0.039352,186.960604,32.000000,205.124533,188.067428,187.014903,171.155799,32.000000,166.470148,67.559954,62.637938,94.822866,59.548000,52.056631,68.192414,76.775284,27.873584,22.711195,59.523109,36.401701
49.552088,80.204496,138.701257,163.194894,92.409377,92.758255,29.140678,14.120915,137.826572,1.340746,79.215463,50.479261,161.260277,138.828576,159.412743,138.235389,81.153870,136.769304,-0.000657,-2.068742,32.000000,-235.887609,138.415994,-0.610868,24.328132,0.693644,443082.439945,0.982944,40.356812,17.855605,2.812756,0.049414,0.044557,187.016068,32.000000,205.279199,187.330123,187.241781,172.025554,32.000000,165.905750,67.536978,62.620687,94.785477,59.548000,52.045835,68.192414,76.934633,27.873584,22.711510,59.522431,36.266999
49.997856,80.204496,138.761049,163.194894,92.307009,92.741707,29.156749,14.121200,137.758704,1.340740,79.190343,50.674634,161.317820,138.926248,159.428995,138.154022,81.156069,136.732860,-0.000657,-2.069905,32.000000,-235.893716,138.566385,-0.610155,24.355643,0.685729,442869.843494,0.972905,39.929421,17.857482,2.785300,0.063423,0.044832,187.503747,32.000000,204.646355,187.144519,190.072356,172.102042,32.000000,165.364937,67.558684,62.641684,94.771917,59.548000,52.029425,68.192414,76.730595,27.873584,23.043582,59.519835,36.303169
49.712622,80.280315,138.793162,163.230431,92.313411,92.722617,29.131902,14.120487,137.845593,1.340515,79.014612,50.556966,161.400628,138.941358,159.487520,138.377730,81.134326,136.771978,-0.000658,-2.071658,32.000000,-235.889020,138.555393,-0.611073,24.333246,0.690282,443130.275929,0.978975,40.400899,17.848973,2.799100,0.060201,0.045190,188.050742,32.000000,204.168543,187.271032,191.819038,172.155999,32.000000,165.751538,67.572592,62.608372,94.800503,59.548000,52.032958,68.192414,76.829403,27.873584,23.203214,59.516422,36.255407
49.313794,80.267908,138.880787,163.248340,92.310307,92.706382,29.146708,14.123769,137.835964,1.340303,78.962576,50.488775,161.380975,138.978244,159.449746,138.325763,81.120553,136.737551,-0.000657,-2.073416,32.000000,-235.883607,138.529959,-0.611382,24.364219,0.682905,442826.189311,0.968827,39.939260,17.829221,2.775340,0.055531,0.039166,188.201783,32.000000,204.087565,187.690558,192.447702,171.520601,32.000000,166.293409,67.562057,62.596519,94.781701,59.548000,52.058447,68.192414,76.989756,27.873584,23.179291,59.522097,36.241467
49.259959,80.194019,138.673811,163.242184,92.240561,92.691119,29.151061,14.122485,137.823239,1.340287,79.233808,50.328302,161.429811,138.804535,159.378574,138.252442,81.071568,136.710312,-0.000659,-2.074797,32.000000,-235.887022,138.438774,-0.612132,24.343159,0.688011,443005.961480,0.975654,40.310102,17.869804,2.791910,0.057127,0.045160,188.042588,32.000000,204.168014,188.251357,190.753899,170.862164,32.000000,166.561435,67.541250,62.600705,94.771369,59.548000,52.003345,68.192414,77.022235,27.873584,23.027741,59.533259,36.266485
49.382049,80.194019,138.696973,163.242184,92.202387,92.683518,29.141011,14.129049,137.683364,1.340283,79.447433,50.269242,161.353511,138.851718,159.375146,138.156167,81.073290,136.754748,-0.000660,-2.073643,32.000000,-235.880950,138.387907,-0.612216,24.306023,0.693679,443086.054612,0.984166,40.694679,17.902859,2.815143,0.054945,0.042957,187.283040,32.000000,204.772284,188.387725,188.529432,170.725288,32.000000,166.977580,67.546200,62.619918,94.794031,59.548000,52.007078,68.192414,76.988010,27.873584,23.028635,59.540242,36.192237
49.662178,80.290792,138.605313,163.262051,92.203165,92.668335,29.149021,14.129477,137.761261,1.340251,79.572541,50.746099,161.356181,138.857692,159.399287,138.194732,81.129415,136.658211,-0.000661,-2.074806,32.000000,-235.877899,138.453109,-0.612158,24.320002,0.693679,443086.054612,0.984166,40.694679,17.902859,2.815143,0.061506,0.038455,186.961536,32.000000,205.235472,187.899867,186.846445,171.440706,32.000000,166.577668,67.564555,62.646752,94.787603,59.548000,51.980411,68.192414,76.894964,27.873584,23.232591,59.518595,36.291944
49.927277,80.423409,138.679036,163.289474,92.234046,92.659443,29.145919,14.126480,137.772974,1.340146,79.199466,50.408481,161.367866,138.900860,159.427569,138.219279,81.100945,136.680680,-0.000661,-2.074802,32.000000,-235.882535,138.424170,-0.612078,24.328604,0.692921,442986.328164,0.981793,40.567353,17.922542,2.808652,0.059092,0.041172,187.057775,32.000000,205.219775,187.425506,187.284388,171.800257,32.000000,165.781257,67.574170,62.636331,94.781344,59.548000,52.014221,68.192414,76.755099,27.873584,23.511346,59.526316,36.147924
49.257740,80.358341,138.573224,163.290594,92.281482,92.653030,29.159131,14.129477,137.689022,1.340042,79.186252,50.381265,161.403832,138.794889,159.465126,138.137690,81.101184,136.606464,-0.000661,-2.075962,32.000000,-235.875932,138.381156,-0.611390,24.326217,0.687839,442791.492677,0.975606,40.372889,17.819910,2.790963,0.063824,0.038583,187.590588,32.000000,204.523536,187.177384,190.250637,172.075137,32.000000,165.642111,67.584464,62.644594,94.777950,59.548000,51.967253,68.192414,77.045568,27.873584,23.378640,59.519451,36.278738
49.556109,80.371299,138.599001,163.284997,92.273158,92.649310,29.137170,14.125624,137.683698,1.339782,79.427536,50.738673,161.431987,138.823661,159.509539,138.094233,81.056160,136.590204,-0.000661,-2.077701,32.000000,-235.882735,138.358376,-0.611817,24.345703,0.684104,442827.552443,0.970323,40.231054,17.859206,2.777621,0.072437,0.039682,188.095839,32.000000,204.219560,187.207001,191.691752,172.029691,32.000000,165.849681,67.589020,62.621967,94.745312,59.548000,51.956940,68.192414,76.890994,27.873584,23.381119,59.528686,36.255187
50.199629,80.371299,138.612835,163.284997,92.346744,92.648159,29.179196,14.125196,137.735570,1.339877,79.387151,50.721676,161.423090,138.808062,159.453929,138.177413,81.079868,136.700780,-0.000661,-2.079454,32.000000,-235.882344,138.504628,-0.611252,24.340537,0.693707,443049.309885,0.983927,40.861317,17.823198,2.813227,0.066749,0.051727,188.216670,32.000000,203.865104,187.838897,192.536298,171.339338,32.000000,166.348696,67.579580,62.620007,94.754140,59.548000,51.977552,68.192414,76.698041,27.873584,23.410668,59.534764,36.263110
49.717124,80.460079,138.772648,163.309342,92.372390,92.648193,29.137730,14.125053,137.858168,1.339898,79.094946,50.477227,161.428784,138.976755,159.402776,138.309282,81.045081,136.705861,-0.000662,-2.079467,32.000000,-235.882651,138.492901,-0.611331,24.303637,0.688706,442977.756281,0.978251,40.563522,17.860384,2.796810,0.057906,0.040615,188.041974,32.000000,204.151812,188.338195,190.732383,170.961605,32.000000,166.786136,67.558839,62.623003,94.751742,59.548000,52.019221,68.192414,76.993647,27.873584,23.598500,59.532305,36.218870
49.413657,80.290792,138.607957,163.287795,92.457078,92.648254,29.144645,14.125481,137.757429,1.339910,79.214378,50.371909,161.467081,138.831022,159.421208,138.234740,81.036074,136.613568,-0.000663,-2.079459,32.000000,-235.882386,138.416155,-0.610684,24.302692,0.679159,442613.780622,0.963287,39.898143,17.889967,2.761232,0.079430,0.043698,187.275387,32.000000,204.709508,188.306065,188.413728,170.860072,32.000000,167.048584,67.570053,62.630934,94.749325,59.548000,51.971255,68.192414,77.000486,27.873584,23.248806,59.535069,36.275729
49.866568,80.304853,138.711802,163.275763,92.488351,92.650600,29.188859,14.122485,137.806242,1.339723,79.345225,50.867433,161.383468,138.795726,159.445844,138.117659,81.070907,136.645995,-0.000662,-2.080059,32.000000,-235.888498,138.467000,-0.610994,24.348588,0.688436,443019.851552,0.975004,40.485200,17.927202,2.791245,0.083368,0.057552,186.967447,32.000000,205.009252,188.062446,186.615319,171.227033,32.000000,166.519649,67.550670,62.644507,94.767492,59.548000,51.988482,68.192414,76.961604,27.873584,23.250817,59.523473,36.262450
50.203915,80.304853,138.769479,163.275763,92.560516,92.658007,29.151842,14.123484,137.791224,1.339542,79.039917,50.868431,161.370339,138.909935,159.492556,138.283755,81.104054,136.611897,-0.000662,-2.080618,32.000000,-235.884220,138.463268,-0.611038,24.363511,0.691999,442981.834812,0.980848,40.631200,17.891733,2.805054,0.054541,0.037424,186.943960,32.000000,205.107591,187.415228,187.687885,171.760813,32.000000,166.246929,67.570667,62.618994,94.741262,59.548000,52.010888,68.192414,76.710169,27.873584,23.282203,59.522736,36.208672
50.049404,80.315054,138.853732,163.291713,92.543607,92.671993,29.143623,14.129049,137.900899,1.339548,78.579175,50.495030,161.409548,138.923331,159.491942,138.280357,81.067243,136.745280,-0.000662,-2.080726,32.000000,-235.878983,138.471607,-0.610884,24.355066,0.684346,442725.222218,0.969802,40.175250,17.872530,2.781659,0.056148,0.039956,187.630207,32.000000,204.536096,187.208107,189.857148,172.099979,32.000000,166.059914,67.562914,62.613707,94.743321,59.548000,52.033753,68.192414,76.972404,27.873584,23.305599,59.539170,36.125400
49.286237,80.106622,138.716575,163.248060,92.523553,92.673641,29.148262,14.126766,137.692358,1.339753,78.737012,50.486087,161.441578,138.923984,159.528565,138.163173,81.015643,136.676231,-0.000662,-2.080722,32.000000,-235.882086,138.421192,-0.610606,24.294877,0.679177,442535.018977,0.964049,39.827287,17.822946,2.764117,0.060732,0.047256,187.980109,32.000000,203.998305,187.353306,191.929803,172.067295,32.000000,165.799222,67.565104,62.597072,94.754611,59.548000,51.997199,68.192414,77.049013,27.873584,22.873304,59.530387,36.378664
49.325498,80.171412,138.805690,163.238826,92.512296,92.655845,29.149494,14.131047,137.771820,1.339570,78.977866,50.352296,161.377399,138.844418,159.494737,138.210318,81.030668,136.660924,-0.000664,-2.080717,32.000000,-235.881738,138.462673,-0.610278,24.315622,0.682269,442756.674276,0.967714,39.996639,17.924030,2.774333,0.060232,0.044988,188.211123,32.000000,203.886204,187.895844,192.541564,171.322754,32.000000,166.515615,67.566003,62.585418,94.773033,59.548000,52.004888,68.192414,76.800649,27.873584,22.874041,59.510364,36.248217
49.718435,80.171412,138.623545,163.238826,92.474337,92.633361,29.149467,14.122627,137.740192,1.339368,79.158928,50.469278,161.438375,138.877106,159.431595,138.237428,80.988960,136.615122,-0.000666,-2.080703,32.000000,-235.883601,138.389643,-0.609483,24.314442,0.694579,442981.893064,0.983300,40.579856,17.942364,2.814509,0.057548,0.053019,187.996171,32.000000,204.263910,188.149413,190.644881,171.026950,32.000000,167.067371,67.537836,62.590155,94.750920,59.548000,51.970333,68.192414,76.900470,27.873584,23.010130,59.541953,36.160249
49.568742,80.261291,138.725411,163.257294,92.449986,92.622033,29.152493,14.125767,137.769809,1.339376,79.250272,50.539180,161.366999,138.877962,159.427453,138.257191,81.061902,136.644543,-0.000665,-2.082460,32.000000,-235.882757,138.473220,-0.609095,24.366081,0.693801,442928.573661,0.982377,40.603692,17.919963,2.814076,0.070603,0.070021,187.268447,32.000000,204.639133,188.462050,188.247089,170.918135,32.000000,166.796313,67.544079,62.606063,94.758223,59.548000,51.989078,68.192414,76.812083,27.873584,23.198875,59.514848,36.281159
50.270582,80.315606,138.636395,163.279121,92.407539,92.620836,29.140159,14.130191,137.823264,1.339353,79.107613,50.688498,161.361938,138.976836,159.476227,138.250532,81.046750,136.713121,-0.000665,-2.084209,32.000000,-235.881283,138.488086,-0.608944,24.367838,0.686762,442699.028194,0.973748,40.195174,17.939596,2.788172,0.062969,0.039942,187.113743,32.000000,205.081551,188.059675,186.780890,171.304974,32.000000,166.646543,67.570932,62.621772,94.781205,59.548000,51.969208,68.192414,76.695088,27.873584,23.313900,59.530053,36.202509
50.342088,80.219108,138.904913,163.276322,92.413741,92.621035,29.154277,14.122199,137.819848,1.339353,78.729848,50.718842,161.339990,139.010605,159.468161,138.358093,81.041621,136.810746,-0.000666,-2.084763,32.000000,-235.885669,138.582721,-0.609368,24.373817,0.688158,442699.081159,0.976920,40.440389,17.880834,2.798647,0.053423,0.041617,187.121617,32.000000,205.177796,187.378446,187.709741,171.948511,32.000000,166.190327,67.564514,62.590618,94.759624,59.548000,52.012966,68.192414,76.960946,27.873584,23.316082,59.529187,36.160469
49.439245,80.219108,138.774044,163.276322,92.384437,92.616166,29.159483,14.124482,137.893554,1.339158,78.479049,50.506870,161.388630,139.005547,159.524444,138.357605,81.076882,136.819885,-0.000668,-2.083011,32.000000,-235.883549,138.617636,-0.609188,24.324565,0.677147,442439.748019,0.962689,39.769486,17.929031,2.757804,0.062292,0.046946,187.515334,32.000000,204.442669,187.227579,190.133988,172.020072,32.000000,165.474809,67.580109,62.606305,94.769747,59.548000,52.006206,68.192414,76.991419,27.873584,23.116673,59.518949,36.255480
49.565082,80.050380,138.754234,163.244143,92.404775,92.622180,29.185596,14.123484,137.853003,1.338973,78.549984,50.623638,161.419000,138.875842,159.552624,138.339493,81.030564,136.762078,-0.000667,-2.081242,32.000000,-235.882417,138.508626,-0.608716,24.344864,0.677063,442299.454158,0.960520,39.599538,17.981179,2.759220,0.057812,0.083295,188.134115,32.000000,204.074337,187.318702,191.830370,172.125897,32.000000,165.917660,67.567143,62.572750,94.798735,59.548000,52.031159,68.192414,76.793396,27.873584,22.766087,59.528568,36.355993
50.415180,80.047623,138.788058,163.222036,92.358486,92.620684,29.135642,14.128906,137.904842,1.338983,78.888559,50.809854,161.397766,139.004588,159.520045,138.369037,80.983144,136.822187,-0.000667,-2.080677,32.000000,-235.883223,138.584696,-0.608105,24.380085,0.691437,442660.815663,0.979291,40.532874,17.950319,2.806961,0.056163,0.039569,188.216235,32.000000,204.020926,187.874276,192.516439,171.361875,32.000000,166.459209,67.571086,62.575460,94.793579,59.548000,52.007630,68.192414,76.629007,27.873584,22.760688,59.520395,36.388422
49.768149,80.087875,138.878677,163.226514,92.371803,92.607985,29.151294,14.123626,137.896620,1.338989,78.542816,50.504552,161.428689,139.034543,159.464436,138.389019,81.019682,136.865553,-0.000668,-2.080676,32.000000,-235.885717,138.591164,-0.608668,24.327188,0.688591,442505.392318,0.975394,40.233280,17.968800,2.799435,0.065836,0.045493,188.041233,32.000000,204.178707,188.317872,190.651811,170.902230,32.000000,166.810245,67.567888,62.586477,94.816648,59.548000,52.046645,68.192414,76.934545,27.873584,22.761017,59.525086,36.109259
49.410973,80.087875,138.771014,163.226514,92.373312,92.602887,29.156517,14.123912,137.791162,1.338990,78.524868,50.459192,161.358281,139.029119,159.439802,138.350189,81.037292,136.711739,-0.000667,-2.080646,32.000000,-235.882645,138.565507,-0.608722,24.300489,0.674927,442158.492899,0.959222,39.353054,18.045164,2.752902,0.070745,0.044590,187.294805,32.000000,204.799454,188.372823,188.337301,171.005739,32.000000,167.057662,67.563136,62.581696,94.816244,59.548000,52.002136,68.192414,77.002966,27.873584,22.845437,59.531066,36.244181
50.082362,79.961606,138.926569,163.202449,92.441580,92.596502,29.157675,14.126766,138.062053,1.338960,78.842615,51.086456,161.330085,139.095919,159.495888,138.503635,81.035287,136.923541,-0.000667,-2.080638,32.000000,-235.879955,138.692851,-0.607999,24.418035,0.686571,442401.832660,0.972171,40.060128,18.029504,2.790513,0.071450,0.041365,187.011454,32.000000,205.132565,187.970453,187.041400,171.334535,32.000000,166.491186,67.538977,62.607210,94.849347,59.548000,52.016004,68.192414,76.908052,27.873584,22.582548,59.525617,36.428554
49.886486,80.054515,139.068853,163.211683,92.520533,92.602871,29.159173,14.124340,138.122060,1.338953,77.982240,50.897227,161.319981,139.226278,159.492916,138.488986,81.065206,136.911484,-0.000668,-2.081807,32.000000,-235.886478,138.736273,-0.608024,24.388268,0.692207,442522.132449,0.979546,40.431078,17.937823,2.808506,0.114431,0.040031,187.193323,32.000000,205.046607,187.519289,187.990120,171.630216,32.000000,166.019135,67.584382,62.599301,94.829212,59.548000,52.080928,68.192414,76.824066,27.873584,22.775951,59.525991,36.286588
50.079155,79.655044,139.033040,163.158237,92.552241,92.620740,29.141809,14.123198,138.077281,1.338968,77.515638,50.626114,161.375306,139.120246,159.520502,138.577646,81.053395,136.994901,-0.000668,-2.083013,32.000000,-235.883031,138.851627,-0.607751,24.342504,0.679207,442013.504731,0.964944,39.609212,18.041808,2.773962,0.074529,0.063963,187.637604,32.000000,204.470521,187.251105,190.163300,172.050631,32.000000,165.848301,67.561604,62.569271,94.806698,59.548000,52.098870,68.192414,76.935465,27.873584,22.776328,59.519362,36.399720
49.435274,79.655044,138.973592,163.158237,92.563617,92.628469,29.143663,14.123626,137.989126,1.339198,77.790292,50.453221,161.388948,139.083644,159.533423,138.471486,81.037272,136.981780,-0.000669,-2.081897,32.000000,-235.883094,138.705701,-0.607971,24.257400,0.683891,442199.934815,0.969282,39.904319,18.006086,2.787706,0.060095,0.081763,188.021435,32.000000,204.123859,187.415532,191.777869,171.995810,32.000000,165.856749,67.559654,62.550564,94.805742,59.548000,52.058698,68.192414,76.990466,27.873584,21.942170,59.525352,36.283286
49.622723,79.550563,138.842807,163.100594,92.570028,92.627577,29.138289,14.125624,137.938660,1.339303,78.270857,50.698713,161.364095,139.104565,159.522068,138.424427,81.028848,136.817599,-0.000670,-2.080146,32.000000,-235.881588,138.744084,-0.608419,24.265268,0.681523,441731.951325,0.965071,39.305954,18.058032,2.776266,0.064421,0.052996,188.187520,32.000000,203.965500,188.007803,192.526467,171.261580,32.000000,166.472103,67.575818,62.569755,94.855103,59.548000,52.064395,68.192414,76.968486,27.873584,21.721754,59.523729,36.184240
49.673891,79.776895,138.981494,163.112627,92.607139,92.633956,29.190021,14.129192,137.936344,1.339224,78.613641,50.786586,161.368999,139.069309,159.388034,138.447063,81.042878,136.980163,-0.000670,-2.078413,32.000000,-235.877529,138.769351,-0.608591,24.291887,0.693491,442116.182729,0.978703,39.972944,18.067844,2.811223,0.052801,0.038095,188.158314,32.000000,204.235330,188.332835,190.590000,170.886542,32.000000,166.819910,67.560027,62.566847,94.851579,59.548000,52.059065,68.192414,76.917997,27.873584,22.190433,59.524703,36.373968
49.625058,79.920252,138.969377,163.145645,92.678092,92.655580,29.142815,14.122485,138.028353,1.339212,78.495245,50.564162,161.354842,139.242693,159.411501,138.557701,81.046867,136.954357,-0.000669,-2.078399,32.000000,-235.886039,138.727402,-0.609011,24.205525,0.689562,441905.865568,0.974627,39.673602,17.997252,2.797968,0.056793,0.040938,187.311806,32.000000,204.855703,188.399156,188.176491,170.856425,32.000000,166.853961,67.555581,62.586236,94.849861,59.548000,52.068963,68.192414,76.813631,27.873584,22.188890,59.523385,36.172208
49.848142,79.920252,139.017079,163.145645,92.768304,92.681872,29.129744,14.126908,138.052716,1.339196,78.488891,50.539996,161.258604,139.083175,159.446839,138.498400,81.026973,136.879609,-0.000668,-2.078124,32.000000,-235.881779,138.792521,-0.609201,24.204948,0.689149,442160.080110,0.972415,39.846842,18.061459,2.797878,0.063941,0.041195,187.060475,32.000000,205.091243,188.066587,186.527764,171.289296,32.000000,166.232971,67.543447,62.571519,94.846807,59.548000,52.071650,68.192414,76.850818,27.873584,22.486835,59.523906,36.266265
49.719636,79.892408,138.842486,163.136131,92.685359,92.689596,29.133476,14.132189,137.937543,1.339405,78.711764,50.890456,161.270804,139.089434,159.465845,138.484286,81.027966,136.782210,-0.000669,-2.076366,32.000000,-235.872729,138.718016,-0.609047,24.220448,0.692712,442452.414538,0.975594,40.040869,18.045055,2.800387,0.061674,0.048331,187.146421,32.000000,205.146392,187.372922,187.997684,171.846577,32.000000,165.955039,67.551551,62.583857,94.838914,59.548000,52.035421,68.192414,77.065118,27.873584,22.428177,59.531499,36.202509
50.181062,80.036044,139.046173,163.152361,92.655053,92.686768,29.149100,14.127479,138.146937,1.339288,78.668941,51.077099,161.311143,139.180480,159.458453,138.601647,81.025099,136.908257,-0.000670,-2.074606,32.000000,-235.882683,138.800434,-0.608140,24.253309,0.689746,442501.142242,0.971581,39.809708,18.028979,2.788812,0.068406,0.045005,187.694733,32.000000,204.557462,187.234943,190.049928,172.027170,32.000000,165.578128,67.559611,62.576476,94.826416,59.548000,52.076944,68.192414,76.737389,27.873584,22.726840,59.525342,36.358341
49.916052,79.956919,139.095684,163.155159,92.679678,92.704551,29.192496,14.130762,138.108542,1.339316,78.086173,50.749171,161.368861,139.331555,159.481661,138.668980,80.984793,137.036418,-0.000672,-2.073339,32.000000,-235.875139,138.829332,-0.607950,24.206915,0.690420,442565.614519,0.974190,39.914925,17.981093,2.792508,0.061246,0.041894,188.088050,32.000000,204.023329,187.447984,191.902176,171.802611,32.000000,165.549019,67.561955,62.543250,94.840358,59.548000,52.114345,68.192414,76.825780,27.873584,22.727089,59.528106,36.426353
49.538083,79.956919,139.164556,163.155159,92.779891,92.734988,29.145721,14.126480,138.080399,1.339321,78.151386,50.536482,161.372440,139.255987,159.470186,138.694361,80.982661,137.048461,-0.000673,-2.073244,32.000000,-235.880076,138.767293,-0.608115,24.201014,0.683711,442503.078879,0.964286,39.581993,18.044642,2.770889,0.063895,0.048748,188.304432,32.000000,204.016604,187.936933,192.213255,171.239452,32.000000,166.443142,67.561759,62.555193,94.872528,59.548000,52.112228,68.192414,76.966666,27.873584,22.562040,59.518320,36.250051
49.402660,79.749878,138.950072,163.104792,92.846827,92.756533,29.151848,14.126908,138.085894,1.339351,78.512061,50.713317,161.360004,139.162781,159.423454,138.561310,81.014195,136.922051,-0.000673,-2.071506,32.000000,-235.879648,138.736720,-0.607878,24.222362,0.689276,442696.172124,0.968388,39.776162,18.146603,2.786592,0.056181,0.042401,188.083213,32.000000,204.279393,188.310156,190.379507,170.886940,32.000000,166.697338,67.557138,62.576918,94.876963,59.548000,52.094147,68.192414,76.747950,27.873584,22.129690,59.531656,36.256360
50.143644,79.869250,138.960031,163.108150,92.845686,92.770520,29.138360,14.126908,138.047159,1.339341,78.687792,50.654515,161.288583,139.095246,159.422284,138.468412,81.018638,136.972166,-0.000672,-2.072081,32.000000,-235.883254,138.678799,-0.607872,24.168625,0.695796,443032.986322,0.978274,40.167877,18.154526,2.809244,0.064737,0.043217,187.286539,32.000000,204.657228,188.496889,188.174259,170.676928,32.000000,166.658067,67.531709,62.557617,94.851905,59.548000,52.062299,68.192414,76.739840,27.873584,22.376790,59.539573,36.239926
49.962192,79.942583,138.855681,163.131095,92.823751,92.776913,29.148280,14.124482,137.999134,1.339545,78.687236,50.597348,161.265329,139.087111,159.432492,138.467127,81.043060,136.927624,-0.000673,-2.072672,32.000000,-235.888631,138.720752,-0.608550,24.215989,0.696006,442897.439794,0.980705,40.101739,18.062182,2.812603,0.057174,0.039105,187.041145,32.000000,205.159798,187.846078,186.716687,171.319465,32.000000,166.612129,67.569623,62.600780,94.914649,59.548000,52.069485,68.192414,77.046585,27.873584,22.375886,59.529355,36.331342
49.985998,79.942583,139.005978,163.131095,92.867817,92.780719,29.141120,14.125767,138.114988,1.339712,78.835696,51.073274,161.272902,139.060664,159.442342,138.424244,81.009500,136.972004,-0.000674,-2.070958,32.000000,-235.880298,138.760379,-0.608819,24.302902,0.686580,442732.612128,0.965902,39.453721,18.081852,2.771239,0.064932,0.053107,187.057297,32.000000,205.071659,187.476209,187.886611,171.780297,32.000000,165.815055,67.572601,62.575729,94.869518,59.548000,52.072642,68.192414,76.800996,27.873584,22.528182,59.529797,36.399353
50.377590,80.028048,139.172199,163.145645,92.925641,92.799041,29.170257,14.126623,138.158011,1.339918,77.975250,50.950028,161.332521,139.211596,159.464440,138.655226,81.004135,137.133979,-0.000675,-2.068633,32.000000,-235.879114,138.879362,-0.609333,24.320447,0.687653,442898.018476,0.969610,39.714164,18.036000,2.779215,0.055250,0.038157,188.011209,32.000000,204.051437,187.339437,192.140083,172.084462,32.000000,165.920492,67.571222,62.555084,94.906164,59.548000,52.119920,68.192414,76.635716,27.873584,22.706197,59.522618,36.283360
49.644018,79.823486,139.065386,163.140329,92.935874,92.819033,29.152317,14.125053,138.179977,1.339895,78.120396,50.494770,161.329101,139.273809,159.442185,138.586020,80.992516,137.091925,-0.000675,-2.066874,32.000000,-235.883962,138.757381,-0.608964,24.308357,0.685599,442963.503884,0.969388,39.689587,18.090913,2.780898,0.074031,0.043710,188.216925,32.000000,203.945253,188.069315,192.288563,171.129057,32.000000,166.047634,67.576173,62.562158,94.891502,59.548000,52.140331,68.192414,76.931091,27.873584,22.279512,59.526247,36.302435
49.215166,79.658076,139.023610,163.089961,92.947094,92.826401,29.140872,14.119916,138.093611,1.340060,78.569452,50.293571,161.304404,139.127404,159.411029,138.412689,81.009977,136.948033,-0.000677,-2.066315,32.000000,-235.887296,138.741638,-0.608835,24.301355,0.680293,442972.320858,0.960659,39.372041,18.174166,2.762582,0.052942,0.038101,187.943169,32.000000,204.151745,188.350945,190.431184,170.762359,32.000000,166.634307,67.550065,62.555989,94.872003,59.548000,52.085161,68.192414,77.070949,27.873584,21.933498,59.520375,36.409845
49.615189,79.807220,138.839329,163.092760,92.826478,92.825046,29.136828,14.124482,137.980829,1.340389,78.975400,50.746465,161.277531,139.099345,159.380328,138.385800,81.029420,136.903954,-0.000677,-2.065717,32.000000,-235.883713,138.743431,-0.609207,24.368362,0.691011,443204.042723,0.976364,39.924425,18.165569,2.801252,0.067128,0.051288,187.331379,32.000000,204.755549,188.498901,188.204107,170.968629,32.000000,166.942309,67.560666,62.557024,94.896384,59.548000,52.072016,68.192414,76.975150,27.873584,21.931133,59.529679,36.287762
50.092636,79.807220,138.988335,163.092760,92.741417,92.816145,29.144285,14.129763,138.035141,1.340568,78.654205,50.901350,161.233097,139.098916,159.379099,138.441767,81.043883,136.998853,-0.000678,-2.063994,32.000000,-235.879417,138.780691,-0.609505,24.402037,0.697356,443222.248090,0.985640,40.205511,18.078903,2.824812,0.069771,0.052773,186.975517,32.000000,205.050400,187.952211,186.756186,171.243064,32.000000,166.158463,67.579699,62.564450,94.898931,59.548000,52.073442,68.192414,76.761655,27.873584,22.240345,59.526050,36.427086
49.924371,80.036595,138.974991,163.139769,92.734679,92.809044,29.163792,14.126623,138.047201,1.340658,78.589592,50.586656,161.260664,139.133622,159.426310,138.479209,81.051083,136.996693,-0.000679,-2.062251,32.000000,-235.882064,138.789298,-0.609933,24.312396,0.688658,443160.458511,0.977522,39.938081,18.038249,2.798323,0.060880,0.047599,187.141086,32.000000,204.964018,187.516741,188.211376,171.650322,32.000000,165.885235,67.594001,62.588047,94.887071,59.548000,52.089056,68.192414,76.963389,27.873584,22.717668,59.524526,36.208745
49.168268,79.962157,138.889364,163.136131,92.711118,92.816293,29.138875,14.125339,137.982339,1.340716,78.836518,50.383136,161.311859,139.153544,159.454651,138.429520,81.034078,136.939254,-0.000679,-2.060508,32.000000,-235.883349,138.654713,-0.610298,24.306233,0.681139,442857.046187,0.967100,39.444237,18.069445,2.774626,0.066123,0.041656,187.632045,32.000000,204.440944,187.280081,190.488645,172.058458,32.000000,165.566952,67.611588,62.558016,94.880007,59.548000,52.050039,68.192414,77.106643,27.873584,22.562758,59.529089,36.215642
49.968843,80.048726,138.978543,163.142008,92.736900,92.815057,29.140137,14.121200,138.136735,1.340834,78.570164,51.031672,161.328469,139.197365,159.438916,138.492040,81.001682,137.070769,-0.000677,-2.058774,32.000000,-235.886668,138.867576,-0.610554,24.390497,0.686479,443170.020393,0.970446,39.847243,18.061206,2.783710,0.056341,0.039181,188.054804,32.000000,203.929466,187.591290,191.887586,171.738271,32.000000,165.563250,67.618750,62.545127,94.879561,59.548000,52.084865,68.192414,76.777807,27.873584,22.562496,59.526689,36.289523
50.235913,80.048726,139.169701,163.142008,92.862111,92.820987,29.150735,14.126338,138.205450,1.340917,78.158355,50.822717,161.315399,139.307556,159.420544,138.602950,80.969997,137.095005,-0.000676,-2.057048,32.000000,-235.880055,138.921172,-0.611104,24.322205,0.697735,443520.442623,0.987342,40.558599,18.050577,2.824776,0.061631,0.051914,188.235243,32.000000,203.845392,188.083760,192.607581,171.018298,32.000000,166.558599,67.595951,62.544797,94.887880,59.548000,52.125036,68.192414,76.703484,27.873584,22.743083,59.523886,36.389962
49.541993,79.967120,139.111158,163.140049,92.941835,92.845112,29.141166,14.126195,138.111494,1.341067,78.337208,50.463425,161.324653,139.227644,159.391032,138.633610,80.999615,137.050298,-0.000677,-2.055255,32.000000,-235.884459,138.886929,-0.611218,24.238307,0.683698,443279.000311,0.970390,39.813439,18.146231,2.781304,0.062864,0.044431,187.792847,32.000000,204.277787,188.310724,190.282111,170.770986,32.000000,166.611568,67.559179,62.547574,94.863012,59.548000,52.138794,68.192414,76.794538,27.873584,22.573126,59.530279,36.367805
50.043775,79.747397,139.016442,163.083246,93.027382,92.858536,29.154150,14.131190,138.067457,1.341122,78.651635,50.522998,161.263730,139.264938,159.399258,138.591667,80.999940,137.015788,-0.000677,-2.053496,32.000000,-235.877989,138.754544,-0.611402,24.244890,0.682560,443231.093471,0.964516,39.538248,18.189569,2.770323,0.053668,0.049510,187.240477,32.000000,204.740932,188.529470,188.083781,170.714529,32.000000,166.520862,67.562026,62.552950,94.865751,59.548000,52.087791,68.192414,76.769092,27.873584,22.114889,59.538501,36.267219
50.318926,79.850779,138.981738,163.088842,93.028565,92.854780,29.140070,14.125624,138.072515,1.341121,78.893091,50.764988,161.218327,139.132133,159.394798,138.491411,81.028241,137.021976,-0.000677,-2.053943,32.000000,-235.883555,138.791073,-0.611210,24.257584,0.695243,443539.536900,0.979529,40.174013,18.138456,2.807944,0.060553,0.062575,186.943178,32.000000,204.979515,188.042872,186.950355,171.054917,32.000000,166.186694,67.587476,62.585251,94.879098,59.548000,52.093988,68.192414,77.069110,27.873584,22.113142,59.525450,36.231269
49.615178,79.850779,139.248200,163.088842,93.079329,92.849075,29.160261,14.126766,138.019559,1.341078,78.585692,50.734292,161.277889,139.157255,159.446964,138.510155,81.040206,136.989327,-0.000676,-2.054379,32.000000,-235.878643,138.774267,-0.611355,24.219530,0.686639,443088.590771,0.968097,39.434786,18.121535,2.777897,0.074692,0.058856,187.106418,32.000000,205.155540,187.506466,188.079871,171.722849,32.000000,165.717615,67.591857,62.594682,94.882007,59.548000,52.150129,68.192414,76.926905,27.873584,22.327370,59.532275,36.452618
49.565091,79.994138,139.010819,163.124099,93.090722,92.852817,29.144726,14.120772,138.050993,1.341233,78.549390,50.583566,161.324101,139.126955,159.461273,138.581087,81.004986,137.079319,-0.000675,-2.054385,32.000000,-235.886768,138.840879,-0.611452,24.253807,0.682110,443009.814146,0.963032,39.254992,18.096209,2.762017,0.052559,0.041412,187.625069,32.000000,204.372984,187.397266,190.532758,171.830739,32.000000,165.459062,67.583951,62.600542,94.898537,59.548000,52.107633,68.192414,76.749452,27.873584,22.625499,59.537419,36.145649
49.453793,79.945616,139.033931,163.130255,93.023300,92.856694,29.162407,14.125196,138.040054,1.341222,78.815922,50.468436,161.317121,139.136110,159.462185,138.444045,80.988002,136.881161,-0.000676,-2.053174,32.000000,-235.881197,138.692587,-0.611423,24.289842,0.695156,443309.668549,0.977093,39.981652,18.068541,2.806565,0.069018,0.045855,188.165641,32.000000,203.910470,187.634674,192.107445,171.684477,32.000000,165.703714,67.576220,62.575183,94.908828,59.548000,52.096257,68.192414,76.990138,27.873584,22.524315,59.527279,36.244915
50.101310,80.024189,138.876104,163.154040,92.973569,92.850343,29.189252,14.121914,137.928576,1.341088,79.021048,50.759166,161.321017,139.098734,159.390776,138.428377,80.988043,136.820092,-0.000675,-2.053185,32.000000,-235.883987,138.691589,-0.611477,24.368887,0.694054,443588.064088,0.979061,40.177028,18.147038,2.804611,0.054120,0.042597,188.239661,32.000000,203.916665,188.034085,192.403794,171.051571,32.000000,166.542295,67.565554,62.569058,94.895565,59.548000,52.097795,68.192414,77.079432,27.873584,22.523939,59.516304,36.407130
49.464033,80.024189,138.870610,163.154040,93.035161,92.841452,29.158065,14.130191,137.983596,1.340865,78.945627,50.732031,161.326613,139.026590,159.351195,138.392161,80.973302,136.871627,-0.000676,-2.053198,32.000000,-235.880464,138.773124,-0.611221,24.358292,0.694792,443630.830528,0.980775,40.244240,18.068697,2.811391,0.049220,0.039686,187.792390,32.000000,204.200546,188.464531,190.441121,170.716632,32.000000,166.468014,67.568424,62.571108,94.907258,59.548000,52.055213,68.192414,76.995486,27.873584,22.687709,59.536052,36.398033
49.439249,80.143566,138.892102,163.187059,92.960563,92.845305,29.137656,14.122913,137.916009,1.340871,79.019508,50.450559,161.297210,139.067108,159.370302,138.354080,81.002059,136.769017,-0.000676,-2.053216,32.000000,-235.883972,138.631729,-0.611449,24.313078,0.682013,443373.007106,0.966294,39.652266,18.039257,2.771906,0.054663,0.055592,187.261436,32.000000,204.697526,188.518009,188.197583,170.758353,32.000000,166.700935,67.554581,62.581463,94.908958,59.548000,52.078398,68.192414,76.794613,27.873584,22.936992,59.532138,36.300821
49.965228,80.107449,138.800890,163.195174,92.889075,92.841473,29.190492,14.123912,137.963261,1.340895,79.156411,50.494116,161.259797,138.981976,159.412638,138.372517,81.038852,136.761527,-0.000676,-2.052026,32.000000,-235.881825,138.526349,-0.611139,24.314153,0.691904,443673.322200,0.980727,40.312157,18.078808,2.807507,0.061405,0.042345,186.983113,32.000000,205.083617,187.852961,186.914640,171.369251,32.000000,166.212723,67.559750,62.608431,94.912523,59.548000,52.037416,68.192414,76.812897,27.873584,22.862700,59.526099,36.210579
49.720635,80.182991,138.819609,163.205527,92.851221,92.819766,29.153358,14.125910,137.936821,1.340904,78.884859,50.502936,161.274094,138.978917,159.411905,138.290255,81.039629,136.817721,-0.000675,-2.050267,32.000000,-235.884909,138.658221,-0.611208,24.245415,0.693919,443795.898921,0.982270,40.457328,18.000646,2.809349,0.057481,0.042919,187.152096,32.000000,204.954898,187.543390,188.321508,171.730568,32.000000,165.378483,67.589735,62.597989,94.885068,59.548000,52.051361,68.192414,76.963766,27.873584,22.863443,59.522421,36.289816
49.397827,80.152664,138.783309,163.211123,92.770156,92.806918,29.150147,14.123912,137.726113,1.340824,78.990178,50.264267,161.314374,138.989316,159.455666,138.262018,81.004540,136.749447,-0.000675,-2.050254,32.000000,-235.888054,138.487354,-0.611566,24.117038,0.691055,443516.376018,0.975557,40.204473,17.986530,2.791992,0.058793,0.054932,187.722141,32.000000,204.308517,187.283046,190.626091,171.807450,32.000000,165.602534,67.560693,62.584262,94.876730,59.548000,52.029306,68.192414,77.036413,27.873584,23.022000,59.540084,36.225473
49.199221,80.152664,138.650778,163.211123,92.722084,92.800214,29.148933,14.126623,137.688783,1.340773,79.250460,50.221983,161.327820,138.832164,159.455963,138.186011,80.964621,136.632340,-0.000674,-2.051427,32.000000,-235.881409,138.455639,-0.612198,24.140642,0.691055,443516.376018,0.975557,40.204473,17.986530,2.791992,0.053501,0.035917,188.073305,32.000000,204.037662,187.387031,192.064119,171.790968,32.000000,165.927542,67.570593,62.585011,94.879362,59.548000,51.994092,68.192414,77.119806,27.873584,22.959909,59.533761,36.270080
49.412311,80.232894,138.740558,163.227913,92.672852,92.792521,29.139620,14.125053,137.733466,1.340949,79.463910,50.545776,161.392972,138.874638,159.416207,138.272123,80.971497,136.657705,-0.000673,-2.053150,32.000000,-235.883142,138.442811,-0.611650,24.206443,0.699389,443639.312269,0.982355,40.509560,17.988740,2.809502,0.068018,0.042354,188.255262,32.000000,203.851658,188.061179,192.535117,170.963709,32.000000,166.252878,67.550794,62.566350,94.869198,59.548000,51.967822,68.192414,76.998957,27.873584,23.128388,59.523542,36.294218
50.205138,80.396940,138.673172,163.268207,92.647129,92.773455,29.141811,14.123198,137.696308,1.340753,79.289992,50.589728,161.388325,138.895458,159.298571,138.218604,80.990832,136.674133,-0.000674,-2.053175,32.000000,-235.884670,138.472609,-0.611811,24.245310,0.701083,443775.171944,0.986612,40.716758,17.972235,2.818150,0.079557,0.045891,187.912488,32.000000,204.189972,188.310989,190.481948,170.692692,32.000000,166.836111,67.532746,62.580848,94.875331,59.548000,51.999024,68.192414,76.757331,27.873584,23.471951,59.519962,36.241027
49.985661,80.325256,138.740664,163.261771,92.647276,92.753514,29.133746,14.128478,137.687859,1.340769,79.283282,50.418763,161.333556,138.886709,159.337065,138.085026,81.008252,136.575918,-0.000675,-2.053460,32.000000,-235.883651,138.339693,-0.611818,24.306180,0.696410,443716.805338,0.982436,40.574704,17.977583,2.807814,0.066592,0.038411,187.271378,32.000000,204.884386,188.316946,188.064227,170.908734,32.000000,166.920299,67.535331,62.597682,94.872724,59.548000,51.993540,68.192414,77.137857,27.873584,23.474696,59.532275,36.249757
49.409241,80.325256,138.560337,163.261771,92.671127,92.742007,29.144589,14.125196,137.708276,1.340778,79.455142,50.588640,161.288748,138.802842,159.397597,138.146610,81.049915,136.555333,-0.000675,-2.055214,32.000000,-235.880049,138.424027,-0.611479,24.332905,0.683005,443396.661233,0.965773,39.918116,17.966164,2.762131,0.065079,0.042576,187.120243,32.000000,204.926083,187.966634,186.791162,171.221244,32.000000,166.073327,67.543128,62.587106,94.883906,59.548000,51.965737,68.192414,77.059750,27.873584,23.327685,59.535118,36.264944
