OSU 80 Ton Compressor Load Stand
49.701621,79.913636,138.957589,163.145645,92.698167,92.802632,29.149577,14.123484,138.049945,1.339587,78.917864,50.387129,161.338314,139.143859,159.496981,138.424405,81.080150,136.987024,-0.000670,-2.059900,32.000000,-235.883893,138.660527,-0.611650,24.162304,0.692862,443113.292733,0.973738,40.115423,18.013846,2.792543,0.060929,0.042380,188.053928,32.000000,204.098579,187.349547,191.170610,172.264269,32.000000,165.473586,67.529782,62.589588,94.654415,59.548000,52.065812,68.192414,77.079098,27.873584,22.546033,59.523877,36.251958
49.765443,80.088426,138.895782,163.170549,92.695847,92.797238,29.199252,14.124625,137.840579,1.339592,79.235852,50.770649,161.331077,138.971597,159.482574,138.364430,81.103925,136.789175,-0.000669,-2.058743,32.000000,-235.885374,138.584331,-0.611549,24.202325,0.698767,443119.950572,0.980339,40.343639,17.918456,2.816595,0.053240,0.043364,188.230494,32.000000,203.778071,187.869299,192.565474,171.558115,32.000000,166.041651,67.529673,62.561848,94.662101,59.548000,52.067382,68.192414,77.335315,27.873584,22.545435,59.534833,36.182846
49.962665,80.088426,138.903554,163.170549,92.675114,92.793362,29.153011,14.127479,138.078130,1.339560,78.689983,51.264064,161.337049,139.211637,159.373708,138.395153,81.083903,136.959188,-0.000669,-2.057584,32.000000,-235.883339,138.764212,-0.610953,24.263248,0.693802,443050.845873,0.975272,39.954828,18.027488,2.795836,0.063805,0.039995,188.338570,32.000000,203.855823,188.278569,191.616364,171.139971,32.000000,166.684162,67.512151,62.557200,94.610122,59.548000,52.049488,68.192414,76.999749,27.873584,22.909992,59.536721,36.327013
50.136987,80.299339,139.212260,163.223156,92.736382,92.806092,29.138591,14.126480,138.237299,1.339696,77.955333,50.919997,161.410306,139.492358,159.406093,138.733313,81.119702,137.176605,-0.000670,-2.057579,32.000000,-235.881715,138.941383,-0.610836,24.213734,0.691647,443159.189088,0.972616,40.063482,17.908490,2.791009,0.060018,0.035949,187.616321,32.000000,204.441209,188.413180,189.269343,171.063140,32.000000,166.633915,67.541282,62.584830,94.607873,59.548000,52.133865,68.192414,76.912860,27.873584,23.351424,59.528725,36.434130
50.148943,79.876693,139.138720,163.187898,92.796692,92.808085,29.125001,14.121914,138.156081,1.339833,78.032801,50.636850,161.321963,139.313572,159.436537,138.666814,81.145005,137.063157,-0.000671,-2.057585,32.000000,-235.888904,138.881832,-0.610909,24.180846,0.686920,443080.091419,0.969958,39.859519,18.010345,2.780147,0.056609,0.041900,187.268060,32.000000,204.700499,188.570821,187.303271,171.093115,32.000000,166.700651,67.532061,62.563833,94.572301,59.548000,52.142001,68.192414,77.045317,27.873584,22.471806,59.516245,36.446235
49.304675,79.631060,139.157118,163.112067,92.820503,92.808130,29.153330,14.122485,138.110562,1.339826,78.370809,50.609644,161.281802,139.239920,159.478750,138.641309,81.122614,136.980638,-0.000673,-2.057575,32.000000,-235.887842,138.792013,-0.610766,24.167681,0.687618,443235.285030,0.965844,39.889341,18.079702,2.776592,0.047982,0.065307,187.082675,32.000000,204.854673,187.700664,187.440472,171.746631,32.000000,166.202005,67.539596,62.585227,94.549441,59.548000,52.122641,68.192414,77.214750,27.873584,21.958933,59.536288,36.257094
49.196016,79.809150,138.942122,163.113186,92.771659,92.813000,29.140788,14.130762,138.035813,1.339815,78.655643,50.376539,161.314865,139.142165,159.472350,138.464605,81.185780,136.940433,-0.000675,-2.057589,32.000000,-235.877270,138.663563,-0.611223,24.157269,0.687322,442696.911731,0.966643,39.455707,17.999248,2.774510,0.052770,0.040235,187.407927,32.000000,204.717878,187.400465,189.360335,172.186159,32.000000,165.597797,67.568311,62.595275,94.503973,59.548000,52.068038,68.192414,76.986613,27.873584,21.956382,59.530545,36.274115
49.465915,79.809150,138.939606,163.113186,92.716395,92.808172,29.141245,14.125910,137.983727,1.339840,79.038572,50.407748,161.315004,139.064558,159.423913,138.461383,81.168629,136.924970,-0.000675,-2.057567,32.000000,-235.879827,138.640110,-0.611241,24.150188,0.700295,442860.112659,0.983028,40.085058,17.981953,2.822392,0.054589,0.054001,188.107069,32.000000,204.029254,187.509339,191.471895,172.220760,32.000000,165.588838,67.566384,62.603383,94.468525,59.548000,52.065172,68.192414,77.173949,27.873584,22.325878,59.529443,36.193411
50.083324,80.083463,138.854452,163.150402,92.692141,92.780218,29.143931,14.124482,137.902543,1.339519,79.218506,50.690587,161.369221,139.042577,159.421396,138.499559,81.104105,136.896119,-0.000674,-2.057849,32.000000,-235.887155,138.585494,-0.612237,24.160206,0.701571,443040.294047,0.986276,40.376592,17.899442,2.824256,0.064349,0.046365,188.303169,32.000000,203.745217,187.776246,192.580439,171.753430,32.000000,166.104870,67.564435,62.549931,94.453772,59.548000,52.030992,68.192414,77.139657,27.873584,22.896993,59.524122,36.257754
49.333610,80.299890,138.950390,163.216160,92.674422,92.757253,29.172379,14.124768,137.985037,1.339410,79.196690,50.638242,161.352158,139.145469,159.372283,138.366691,81.103071,136.825068,-0.000675,-2.059331,32.000000,-235.882444,138.593774,-0.612562,24.128840,0.697551,442912.307530,0.980391,40.095160,17.909154,2.808795,0.061450,0.048538,188.309569,32.000000,203.817459,188.333414,191.503453,171.047573,32.000000,166.448176,67.533465,62.566082,94.429763,59.548000,52.068712,68.192414,77.226874,27.873584,23.348709,59.533849,36.240733
49.210760,80.312573,138.787930,163.233509,92.705591,92.743327,29.152252,14.121771,137.858155,1.339563,79.349053,50.448117,161.357774,138.955529,159.356070,138.271449,81.157060,136.786648,-0.000675,-2.060464,32.000000,-235.883146,138.490434,-0.613409,24.108305,0.687654,442915.101563,0.967581,39.730077,17.959793,2.772469,0.058577,0.048298,187.571699,32.000000,204.321031,188.480198,189.305941,171.007315,32.000000,166.578598,67.532612,62.575689,94.422441,59.548000,52.025398,68.192414,77.002726,27.873584,23.350783,59.534311,36.206251
49.897707,80.312573,138.759813,163.233509,92.681897,92.744596,29.143871,14.126480,137.777877,1.339542,79.649192,50.372907,161.298969,138.809183,159.373949,138.242747,81.176974,136.797723,-0.000674,-2.060466,32.000000,-235.882863,138.454191,-0.613320,24.137495,0.700754,443439.015555,0.982811,40.723710,17.926625,2.816546,0.055426,0.042672,187.246459,32.000000,204.770866,188.408989,187.391250,171.102429,32.000000,166.721966,67.542797,62.582586,94.415840,59.548000,52.017822,68.192414,77.029138,27.873584,23.379352,59.523129,36.278958
49.634990,80.404109,138.694194,163.251978,92.731685,92.747176,29.142803,14.119630,137.658745,1.339501,79.673075,50.376616,161.286749,138.740019,159.410656,138.208354,81.161263,136.651303,-0.000675,-2.060470,32.000000,-235.887746,138.325461,-0.613451,24.103532,0.702370,443353.401219,0.986026,40.864610,17.854136,2.820276,0.056186,0.043304,187.168606,32.000000,204.889050,187.670356,187.281133,171.765709,32.000000,165.808240,67.551734,62.598274,94.397942,59.548000,51.993751,68.192414,77.225864,27.873584,23.572530,59.530938,36.237578
49.846466,80.552168,138.665977,163.284997,92.706781,92.747155,29.155460,14.123626,137.660453,1.339555,79.730020,50.458744,161.336974,138.786101,159.438403,138.190348,81.141933,136.578575,-0.000675,-2.060446,32.000000,-235.886864,138.399452,-0.613273,24.090681,0.690804,442983.712205,0.971646,40.150775,17.839555,2.780886,0.056027,0.042855,187.513450,32.000000,204.512811,187.548424,189.484249,171.845035,32.000000,165.354056,67.553683,62.570094,94.379707,59.548000,51.990728,68.192414,77.056560,27.873584,23.883953,59.535482,36.163404
49.505688,80.652531,138.717431,163.310181,92.659621,92.742827,29.150602,14.127622,137.737342,1.339334,79.719024,50.612020,161.389985,138.812119,159.442962,138.296042,81.101397,136.668925,-0.000676,-2.060437,32.000000,-235.880901,138.418295,-0.613914,24.145834,0.695675,443261.549821,0.977490,40.514417,17.784731,2.794283,0.059662,0.047167,188.113226,32.000000,204.032398,187.353463,191.651064,172.073776,32.000000,165.903009,67.540827,62.570976,94.391004,59.548000,51.961211,68.192414,77.170074,27.873584,23.887771,59.532659,36.132810
50.171928,80.652531,138.761536,163.310181,92.665609,92.738472,29.148291,14.130048,137.768860,1.339289,79.441667,50.560030,161.454499,138.841951,159.468469,138.256094,81.071590,136.619931,-0.000675,-2.060528,32.000000,-235.875525,138.502301,-0.613915,24.152863,0.692913,443367.901453,0.972930,40.443357,17.769004,2.781862,0.057778,0.041388,188.343672,32.000000,203.784416,187.994432,192.373787,171.560188,32.000000,166.058322,67.537805,62.582169,94.399963,59.548000,52.011232,68.192414,76.943335,27.873584,24.101257,59.532118,36.280425
50.056196,80.593526,138.738461,163.316338,92.695134,92.738535,29.140682,14.130333,137.812783,1.339478,79.601105,50.845393,161.429193,138.911239,159.442725,138.161363,81.089331,136.557042,-0.000673,-2.060277,32.000000,-235.878846,138.479744,-0.614368,24.223175,0.696960,443709.002344,0.980531,40.897168,17.853090,2.802050,0.064283,0.036663,188.339762,32.000000,203.735779,188.512407,191.554868,170.989062,32.000000,166.657088,67.535987,62.577829,94.407354,59.548000,51.966074,68.192414,77.216418,27.873584,23.982639,59.531115,36.222978
50.454176,80.547481,138.843828,163.313819,92.689911,92.740918,29.201728,14.130333,137.919508,1.339481,79.354424,51.128197,161.396847,138.984809,159.408042,138.358078,81.107178,136.772193,-0.000674,-2.060057,32.000000,-235.881796,138.506992,-0.613912,24.180138,0.686744,443410.632667,0.966484,40.207882,17.859284,2.765721,0.062843,0.043921,187.680234,32.000000,204.470364,188.512698,189.323415,171.038493,32.000000,167.298646,67.545099,62.603322,94.389841,59.548000,52.030850,68.192414,76.828734,27.873584,23.890763,59.513108,36.429141
49.567008,80.405763,138.940287,163.300387,92.698673,92.754980,29.189839,14.129049,137.982291,1.339446,78.845824,50.812596,161.344431,139.071613,159.445877,138.494021,81.144161,136.895625,-0.000672,-2.059483,32.000000,-235.879147,138.648797,-0.613937,24.161990,0.686295,443365.113223,0.969018,40.268107,17.811224,2.771654,0.057840,0.062697,187.299562,32.000000,204.791325,188.601111,187.233157,171.145867,32.000000,166.687094,67.558614,62.600171,94.389969,59.548000,52.039550,68.192414,77.024545,27.873584,23.894549,59.524880,36.257241
49.721239,80.405763,138.959914,163.300387,92.662238,92.772882,29.140714,14.121628,137.968169,1.339327,78.794939,50.654433,161.313466,139.026020,159.502578,138.449930,81.107804,136.836783,-0.000672,-2.058318,32.000000,-235.886731,138.557187,-0.613771,24.204056,0.681940,443096.499152,0.958654,39.812934,17.897057,2.751880,0.064075,0.046009,187.138707,32.000000,204.851255,187.854011,187.456058,171.583144,32.000000,165.991631,67.551364,62.581576,94.326319,59.548000,52.060584,68.192414,77.096818,27.873584,23.602272,59.535157,36.175583
49.885685,80.157627,138.908483,163.235188,92.600718,92.785550,29.191157,14.121343,138.013319,1.339324,78.899970,50.804727,161.346686,139.142207,159.525328,138.398959,81.094529,136.798952,-0.000672,-2.056578,32.000000,-235.887181,138.672255,-0.614294,24.219136,0.696314,443367.749557,0.977449,40.586662,17.919499,2.803080,0.073496,0.052230,187.530028,32.000000,204.646775,187.434164,189.532622,172.151930,32.000000,165.795333,67.556118,62.599754,94.301138,59.548000,52.049537,68.192414,77.031731,27.873584,23.087269,59.531548,36.429801
49.771994,80.203393,138.898309,163.220637,92.619023,92.778082,29.143558,14.123341,138.072030,1.339547,78.629260,50.874624,161.400111,139.125283,159.506581,138.483913,81.061017,136.895467,-0.000671,-2.055414,32.000000,-235.887641,138.612578,-0.614675,24.254069,0.692966,443440.517042,0.976000,40.426619,17.927533,2.794780,0.059262,0.044612,188.152195,32.000000,204.004377,187.498380,191.506984,172.125608,32.000000,165.644629,67.551628,62.559654,94.270948,59.548000,52.075101,68.192414,77.057684,27.873584,23.183865,59.527988,36.429141
49.561640,80.126748,139.005629,163.217279,92.717754,92.781948,29.149868,14.125910,138.055150,1.339421,78.625695,50.774857,161.381545,139.041394,159.531651,138.465620,81.045561,137.001367,-0.000670,-2.053656,32.000000,-235.881139,138.769006,-0.614448,24.238963,0.689424,443143.604435,0.970389,40.008256,17.922592,2.784536,0.069844,0.061944,188.456253,32.000000,203.576232,188.039690,192.736954,171.545138,32.000000,166.092937,67.555615,62.575805,94.271456,59.548000,52.073442,68.192414,77.155352,27.873584,23.025506,59.536721,36.149317
49.428926,80.058926,138.905286,163.208605,92.738899,92.783385,29.147276,14.121343,137.981776,1.339476,78.824433,50.573254,161.397107,139.112845,159.434662,138.420309,81.103434,136.969702,-0.000671,-2.053653,32.000000,-235.884558,138.691997,-0.614644,24.239514,0.690145,443279.097382,0.974406,40.171665,18.002568,2.790692,0.059845,0.047034,187.680915,32.000000,204.436580,188.632931,188.979946,170.921378,32.000000,166.740887,67.550381,62.605286,94.226401,59.548000,52.088439,68.192414,76.972608,27.873584,23.026382,59.530387,36.263404
49.806963,80.058926,138.929052,163.208605,92.742351,92.779829,29.173220,14.126052,137.992205,1.339486,78.824433,50.732441,161.397107,139.195855,159.434662,138.435123,81.103434,136.837779,-0.000671,-2.053665,32.000000,-235.877718,138.734885,-0.614504,24.265347,0.694217,443338.338270,0.978529,40.313225,18.068976,2.804702,0.055826,0.045715,187.680915,32.000000,204.436580,188.632931,188.979946,170.921378,32.000000,166.740887,67.550381,62.605286,94.226401,59.548000,52.054861,68.192414,77.064121,27.873584,22.885437,59.527378,36.132810
50.701913,80.064440,139.232564,163.213362,92.748197,92.778575,29.160712,14.123055,138.251362,1.339492,78.817784,51.157954,161.330929,139.194815,159.466234,138.693381,81.122964,137.148531,-0.000670,-2.053073,32.000000,-235.884648,138.785241,-0.614701,24.297762,0.695638,443228.158240,0.981312,40.383435,17.995872,2.810202,0.050584,0.038822,187.253093,32.000000,204.838862,188.378034,187.328010,171.173692,32.000000,166.961338,67.543658,62.606057,94.232329,59.548000,52.082442,68.192414,77.008281,27.873584,22.897350,59.523257,36.319603
49.774541,80.067749,139.209004,163.216440,92.730182,92.798729,29.192521,14.126052,138.183264,1.339471,78.051667,50.598592,161.342259,139.244793,159.534447,138.636075,81.113568,137.154140,-0.000671,-2.052951,32.000000,-235.882963,138.865086,-0.614418,24.279771,0.689200,443021.294865,0.972354,39.990992,17.932382,2.789350,0.068213,0.050719,187.582614,32.000000,204.540690,187.375527,189.699423,172.008028,32.000000,165.455578,67.549133,62.602775,94.203302,59.548000,52.123090,68.192414,76.974604,27.873584,22.904700,59.526660,36.414834
49.643590,79.796193,139.092498,163.160196,92.692857,92.813946,29.200796,14.124625,138.149803,1.339486,78.399846,50.740923,161.349536,139.234557,159.507099,138.584288,81.085830,137.009877,-0.000671,-2.052979,32.000000,-235.887668,138.873448,-0.613959,24.325089,0.676277,442549.290681,0.954188,39.076462,18.062331,2.746101,0.070827,0.042002,188.186475,32.000000,203.896295,187.449142,191.748190,172.111721,32.000000,165.768345,67.547622,62.592882,94.182428,59.548000,52.102020,68.192414,77.109105,27.873584,22.339114,59.528538,36.431342
50.452230,79.864287,139.342640,163.142567,92.752329,92.812639,29.143770,14.127765,138.375871,1.339771,77.910142,51.172248,161.395408,139.394298,159.501491,138.796366,81.051434,137.094800,-0.000671,-2.052983,32.000000,-235.876005,138.996836,-0.614437,24.391415,0.690811,443124.300501,0.972615,40.033382,18.074422,2.796791,0.054741,0.055510,188.347986,32.000000,203.739672,187.718956,192.683538,171.543110,32.000000,166.310049,67.542672,62.582042,94.205428,59.548000,52.117590,68.192414,76.997348,27.873584,22.337705,59.526375,36.417842
49.846117,79.864287,139.266564,163.142567,92.814622,92.829102,29.136045,14.126195,138.437879,1.339791,77.626716,50.893722,161.395428,139.509037,159.461221,138.765786,81.094757,137.321278,-0.000671,-2.052991,32.000000,-235.886918,139.017619,-0.615163,24.368625,0.690588,442982.471943,0.974634,39.897577,18.032800,2.801822,0.063434,0.048544,188.329600,32.000000,203.843995,188.420746,191.298400,171.097631,32.000000,166.567621,67.544360,62.579553,94.198486,59.548000,52.151532,68.192414,77.019054,27.873584,22.478552,59.532089,36.403829
49.556838,79.693639,139.310491,163.122420,92.804392,92.859605,29.138493,14.127337,138.303040,1.339796,77.954186,50.667288,161.362211,139.384082,159.446754,138.722109,81.075145,137.235249,-0.000672,-2.052989,32.000000,-235.880040,138.945013,-0.615513,24.301591,0.677841,442719.315404,0.959749,39.131735,18.108033,2.761873,0.055397,0.059129,187.644607,32.000000,204.385586,188.459641,188.961173,171.067562,32.000000,166.899623,67.543353,62.623751,94.213457,59.548000,52.189840,68.192414,77.047106,27.873584,22.121505,59.524772,36.321731
49.797767,79.536503,139.207052,163.066737,92.873896,92.874929,29.153503,14.127051,138.287719,1.339824,78.350506,50.506190,161.281042,139.393421,159.445228,138.734698,81.119025,137.257654,-0.000672,-2.053010,32.000000,-235.877047,138.888438,-0.615874,24.335291,0.687361,443024.111996,0.972825,39.755836,18.173523,2.793930,0.080148,0.041224,187.260198,32.000000,204.800552,188.247592,187.153083,171.156874,32.000000,166.692541,67.563307,62.628753,94.208276,59.548000,52.141363,68.192414,77.041187,27.873584,21.791839,59.538501,36.435230
49.763262,79.714315,139.186536,163.072893,92.921261,92.861042,29.152760,14.128050,138.266327,1.339819,78.597696,50.944958,161.284660,139.232598,159.434922,138.637095,81.128015,137.110920,-0.000671,-2.053597,32.000000,-235.878179,138.833310,-0.615910,24.324040,0.693812,443141.447802,0.978807,39.885104,18.151819,2.811125,0.064712,0.052621,187.129306,32.000000,204.844947,187.662203,187.070978,171.728047,32.000000,165.711619,67.572724,62.624831,94.172751,59.548000,52.137586,68.192414,77.165153,27.873584,21.788634,59.518094,36.436037
49.911040,79.714315,139.210701,163.072893,92.913407,92.849601,29.140450,14.126766,138.313747,1.339820,78.252541,50.947572,161.288280,139.361000,159.457754,138.732783,81.121851,137.171014,-0.000672,-2.054195,32.000000,-235.879955,138.937100,-0.615747,24.279954,0.688504,442828.965191,0.972971,39.478089,18.118700,2.795448,0.058386,0.045996,187.570605,32.000000,204.518057,187.363169,189.716717,172.111140,32.000000,165.392434,67.572572,62.611700,94.143679,59.548000,52.147715,68.192414,77.002154,27.873584,22.156895,59.530073,36.434570
49.668733,79.930453,139.328801,163.110388,92.929914,92.858445,29.134838,14.129049,138.262096,1.339832,78.421240,50.670950,161.340877,139.329842,159.447963,138.657326,81.105257,137.175256,-0.000671,-2.054209,32.000000,-235.876524,138.837572,-0.615771,24.324198,0.689455,442976.045920,0.974001,39.691630,18.039201,2.796974,0.063259,0.044556,188.129499,32.000000,204.045475,187.277300,191.470408,172.176115,32.000000,165.679364,67.591298,62.596630,94.149520,59.548000,52.146635,68.192414,77.077747,27.873584,22.605954,59.521615,36.451298
49.815126,79.888548,139.111663,163.102553,92.954118,92.880049,29.140311,14.123626,138.234772,1.339537,78.717497,50.691842,161.372593,139.233232,159.462808,138.614255,81.055837,137.110414,-0.000670,-2.054210,32.000000,-235.887192,138.846997,-0.615799,24.284308,0.688495,442859.952225,0.971170,39.538738,18.074250,2.789177,0.063916,0.044810,188.368402,32.000000,203.730576,187.884129,192.581335,171.372627,32.000000,165.827486,67.573996,62.591783,94.159736,59.548000,52.127127,68.192414,77.038436,27.873584,22.518123,59.535757,36.252619
49.615556,80.005993,139.161720,163.114306,92.909877,92.892846,29.151196,14.128193,138.133758,1.339565,78.909666,50.603007,161.342282,139.181683,159.402301,138.637238,81.094848,137.065518,-0.000670,-2.054215,32.000000,-235.877708,138.805716,-0.616553,24.272244,0.691951,443312.051423,0.977091,40.005751,18.092881,2.805161,0.060836,0.049252,188.361908,32.000000,203.852708,188.376485,191.364184,170.893316,32.000000,166.565800,67.555818,62.596103,94.192120,59.548000,52.132360,68.192414,77.044374,27.873584,22.517352,59.530466,36.271988
49.989523,80.005993,139.020594,163.114306,92.807341,92.877799,29.135013,14.124768,138.146187,1.339544,79.100142,50.626547,161.284999,139.163413,159.356933,138.606922,81.115412,136.977535,-0.000668,-2.054199,32.000000,-235.882936,138.739964,-0.616552,24.267340,0.689879,443377.677137,0.973929,39.812164,18.111136,2.792559,0.059524,0.035827,187.611016,32.000000,204.575060,188.339904,188.670905,171.014713,32.000000,167.038645,67.547298,62.608464,94.145405,59.548000,52.104871,68.192414,76.976355,27.873584,22.761935,59.525145,36.233250
50.223764,80.100005,139.079602,163.134452,92.744568,92.859372,29.148071,14.122056,138.132035,1.339523,79.151675,50.768405,161.263306,139.116984,159.386406,138.574222,81.144249,136.926341,-0.000668,-2.054186,32.000000,-235.887778,138.771842,-0.616623,24.271221,0.693821,443610.315094,0.978216,40.136474,18.050541,2.804800,0.063576,0.039984,187.186001,32.000000,204.868004,188.310937,186.881011,171.072743,32.000000,166.322027,67.568215,62.619876,94.170995,59.548000,52.103381,68.192414,77.187861,27.873584,22.958161,59.532394,36.167513
49.483297,80.197328,139.106626,163.160476,92.731223,92.852424,29.151328,14.122770,138.183741,1.339527,78.965290,50.716001,161.263050,139.240042,159.412509,138.555215,81.144162,136.970640,-0.000668,-2.054186,32.000000,-235.885917,138.825582,-0.616321,24.279613,0.687447,443315.465950,0.970681,39.749357,17.987661,2.780995,0.059101,0.046571,187.044040,32.000000,205.086531,187.431947,187.423150,171.732399,32.000000,165.858165,67.565434,62.618334,94.161226,59.548000,52.130500,68.192414,77.161142,27.873584,23.161720,59.524034,36.293851
49.544940,80.193468,138.955576,163.177265,92.700643,92.850582,29.131395,14.120487,138.026519,1.339519,79.088860,50.371462,161.327236,139.086214,159.444082,138.467857,81.167957,136.933096,-0.000668,-2.054175,32.000000,-235.887709,138.760973,-0.615732,24.244444,0.695399,443625.678334,0.981067,40.465253,17.955593,2.811183,0.065012,0.040252,187.570824,32.000000,204.668884,187.110584,189.465046,172.195535,32.000000,165.536508,67.583263,62.640874,94.141904,59.548000,52.101848,68.192414,76.917197,27.873584,23.163084,59.530230,36.428480
49.596015,80.193468,138.892036,163.177265,92.698875,92.858218,29.153113,14.127765,137.971854,1.339543,79.325839,50.322537,161.342640,139.022532,159.438057,138.373763,81.138649,136.875731,-0.000667,-2.054188,32.000000,-235.881087,138.601829,-0.615498,24.268913,0.695399,443625.678334,0.981067,40.465253,17.955593,2.811183,0.056846,0.043764,188.028967,32.000000,203.906780,187.330400,191.805517,171.843599,32.000000,165.356728,67.569530,62.610734,94.129566,59.548000,52.074319,68.192414,77.123544,27.873584,23.156385,59.522873,36.229655
49.278248,80.268735,138.802910,163.193495,92.597239,92.860771,29.178366,14.121628,137.844447,1.339971,79.646654,50.226247,161.375047,138.883285,159.378657,138.342039,81.105223,136.655259,-0.000667,-2.053572,32.000000,-235.886403,138.486702,-0.615289,24.242294,0.694700,443539.051621,0.980389,40.397299,17.913736,2.804637,0.064579,0.039945,188.285858,32.000000,203.821888,187.664971,192.605359,171.393413,32.000000,166.218308,67.564646,62.591169,94.160784,59.548000,52.027120,68.192414,77.074769,27.873584,23.314791,59.537724,36.315495
49.865222,80.442709,138.722988,163.231550,92.572032,92.850692,29.141173,14.126908,137.785333,1.339645,79.969833,50.377559,161.388750,138.891012,159.326113,138.218892,81.096407,136.588061,-0.000668,-2.051814,32.000000,-235.879320,138.398492,-0.614778,24.254856,0.692959,443601.257367,0.978648,40.344239,17.915437,2.800468,0.061959,0.041517,188.228531,32.000000,204.032316,188.185110,191.084940,170.935920,32.000000,166.601854,67.538210,62.600159,94.106099,59.548000,52.028583,68.192414,77.035444,27.873584,23.679294,59.537045,36.276243
49.957518,80.610897,138.757279,163.286676,92.565057,92.834112,29.120111,14.125053,137.780536,1.339559,79.789097,50.783097,161.372003,138.883936,159.301416,138.239039,81.150138,136.700474,-0.000668,-2.052989,32.000000,-235.882978,138.483601,-0.614015,24.309433,0.698330,443918.041908,0.984826,40.750306,17.842678,2.816718,0.052934,0.051486,187.390683,32.000000,204.481108,188.457690,188.734843,170.679142,32.000000,166.853531,67.549206,62.639266,94.081169,59.548000,52.009516,68.192414,77.206168,27.873584,23.682355,59.523424,36.216595
49.558722,80.610897,138.756111,163.286676,92.642564,92.830145,29.149003,14.121058,137.828676,1.339564,79.610184,50.611628,161.348494,138.859876,159.366727,138.332015,81.146775,136.785608,-0.000668,-2.054726,32.000000,-235.882057,138.507831,-0.613934,24.254777,0.688792,443802.162544,0.973840,40.314499,17.819105,2.781959,0.064780,0.041145,187.133272,32.000000,204.935967,188.040045,187.082821,171.081449,32.000000,166.835455,67.543555,62.630652,94.079470,59.548000,52.035818,68.192414,77.152272,27.873584,24.036778,59.523395,36.270374
49.637639,80.587185,138.864814,163.309902,92.624358,92.842839,29.146287,14.125624,137.805132,1.339558,79.526432,50.716581,161.360932,138.834427,159.429279,138.296652,81.155140,136.699576,-0.000668,-2.056110,32.000000,-235.880932,138.520230,-0.614047,24.342687,0.686180,443786.723715,0.972818,40.387305,17.819550,2.777505,0.057229,0.042593,187.134895,32.000000,205.044983,187.447272,187.328516,171.815650,32.000000,165.837519,67.587711,62.595534,94.064712,59.548000,52.022533,68.192414,77.032749,27.873584,23.991521,59.523464,36.198987
49.925514,80.483515,138.743428,163.295071,92.672528,92.846615,29.137775,14.120915,137.900610,1.339714,79.156897,50.971447,161.385449,138.895621,159.456490,138.343933,81.146219,136.843089,-0.000667,-2.056335,32.000000,-235.883511,138.627447,-0.614385,24.368992,0.693790,443971.993545,0.980274,40.800405,17.863920,2.799832,0.070377,0.045502,187.588382,32.000000,204.483521,187.369877,189.511260,171.914898,32.000000,165.629060,67.557442,62.604853,94.034533,59.548000,52.030817,68.192414,77.018015,27.873584,23.779482,59.531558,36.205590
49.563518,80.439124,138.946017,163.291153,92.674676,92.855282,29.147526,14.130476,137.903797,1.339859,79.017526,50.698042,161.423490,139.001753,159.475793,138.386416,81.085658,136.891502,-0.000667,-2.056920,32.000000,-235.876900,138.601277,-0.613874,24.340799,0.690663,443949.723447,0.978758,40.694743,17.814115,2.797571,0.065703,0.048559,188.002444,32.000000,204.015579,187.250612,191.603753,172.047901,32.000000,165.815625,67.552558,62.571055,94.017627,59.548000,52.054534,68.192414,77.013173,27.873584,23.782826,59.516638,36.291577
49.558685,80.439124,138.821557,163.291153,92.664071,92.864177,29.152119,14.117775,137.862331,1.339986,79.204332,50.577808,161.445338,138.938810,159.513508,138.319606,81.118528,136.774653,-0.000668,-2.055766,32.000000,-235.888453,138.603587,-0.613601,24.338675,0.684794,443717.563077,0.972734,40.292980,17.892153,2.779008,0.068697,0.036206,188.283109,32.000000,203.905191,187.745475,192.421388,171.509764,32.000000,166.249609,67.578841,62.596658,94.068581,59.548000,52.050174,68.192414,77.156548,27.873584,23.693434,59.527781,36.440513
49.645391,80.306232,138.783315,163.260372,92.629340,92.870443,29.161434,14.126623,137.851730,1.339951,79.430577,50.548320,161.428651,138.913890,159.428626,138.218769,81.130468,136.767993,-0.000668,-2.054515,32.000000,-235.880753,138.526123,-0.614254,24.332852,0.692087,443992.019615,0.980080,40.623650,17.976018,2.803393,0.054285,0.035086,188.176590,32.000000,203.980142,188.279048,191.009502,171.051871,32.000000,166.836777,67.567847,62.595645,94.083576,59.548000,52.041082,68.192414,77.106878,27.873584,23.419151,59.523768,36.305883
49.568279,80.380949,138.850364,163.263730,92.563080,92.872441,29.170213,14.122485,137.769305,1.339874,79.422964,50.467674,161.406152,138.948250,159.392138,138.273466,81.186286,136.692682,-0.000669,-2.052746,32.000000,-235.889317,138.559022,-0.614350,24.330046,0.691671,443977.835922,0.980123,40.628671,17.886891,2.801155,0.051777,0.053994,187.432204,32.000000,204.595262,188.413503,188.492596,170.923504,32.000000,167.153724,67.549997,62.616201,94.091774,59.548000,52.055194,68.192414,77.163205,27.873584,23.577016,59.538914,36.228848
49.584630,80.445190,138.753670,163.278561,92.599365,92.856580,29.151668,14.125624,137.869036,1.339941,79.465964,50.910857,161.357097,138.860854,159.423176,138.204895,81.190597,136.754751,-0.000671,-2.052724,32.000000,-235.878638,138.634115,-0.614290,24.386013,0.690140,443783.478956,0.977711,40.405745,17.871743,2.795492,0.063217,0.042818,187.032089,32.000000,205.024883,188.049748,186.781586,171.329125,32.000000,166.711173,67.558079,62.600889,94.124268,59.548000,52.012521,68.192414,77.008029,27.873584,23.579651,59.515153,36.236845
50.462256,80.445190,138.904924,163.278561,92.651900,92.845100,29.146412,14.124054,137.938725,1.339766,78.842472,50.955744,161.363029,139.019474,159.447950,138.398411,81.187473,136.706005,-0.000669,-2.054470,32.000000,-235.885453,138.606276,-0.614585,24.412816,0.691876,443822.320235,0.979259,40.560529,17.779647,2.801194,0.060366,0.052508,187.113252,32.000000,205.077300,187.639890,187.267152,171.816988,32.000000,165.950717,67.577550,62.622569,94.117962,59.548000,52.069518,68.192414,76.825146,27.873584,23.716491,59.526306,36.388715
50.086789,80.454013,138.992226,163.297589,92.773622,92.850054,29.150795,14.122342,137.998955,1.339773,78.536211,50.538679,161.399845,139.100793,159.451339,138.482262,81.188723,136.964008,-0.000668,-2.054511,32.000000,-235.886509,138.699196,-0.614597,24.278748,0.689558,443809.067688,0.979517,40.607785,17.805237,2.798320,0.055575,0.040067,187.625689,32.000000,204.459633,187.189822,189.830863,172.043130,32.000000,165.796235,67.559240,62.600383,94.071983,59.548000,52.092245,68.192414,76.957137,27.873584,23.739028,59.527791,36.274849
49.712226,80.173342,138.782584,163.255336,92.721072,92.850052,29.138984,14.129334,137.887456,1.339840,78.824038,50.571011,161.450421,138.949553,159.501282,138.378918,81.167325,136.714876,-0.000669,-2.054519,32.000000,-235.875091,138.651693,-0.615010,24.241560,0.676207,443324.596141,0.961147,39.702363,17.784880,2.752650,0.060834,0.037180,188.024950,32.000000,204.203481,187.208635,191.523969,172.135468,32.000000,165.834514,67.577398,62.603578,94.097703,59.548000,52.082021,68.192414,77.178989,27.873584,23.156465,59.533761,36.218870
49.772605,80.152388,138.947681,163.228193,92.646825,92.842434,29.134219,14.125624,137.895676,1.339878,79.030236,50.815018,161.449552,138.937197,159.513589,138.377815,81.131184,136.746752,-0.000668,-2.053348,32.000000,-235.880277,138.575867,-0.615159,24.309616,0.686082,443545.548144,0.968878,40.097056,17.907843,2.775028,0.105378,0.056969,188.137306,32.000000,203.889328,187.882893,192.462273,171.351278,32.000000,166.214481,67.576851,62.623122,94.118175,59.548000,52.078681,68.192414,77.080162,27.873584,23.113987,59.534154,36.182480
50.043505,80.152388,138.918494,163.228193,92.650259,92.838567,29.154033,14.127051,138.021806,1.339594,78.685496,51.051330,161.424205,139.121326,159.423791,138.496098,81.143277,136.839104,-0.000668,-2.052767,32.000000,-235.881472,138.708147,-0.614681,24.285095,0.691324,443427.785064,0.976513,40.203539,17.809301,2.791719,0.062967,0.045215,188.167170,32.000000,204.145534,188.173246,190.894467,170.907853,32.000000,167.172017,67.559175,62.627528,94.131706,59.548000,52.072321,68.192414,76.975806,27.873584,23.114690,59.519048,36.463183
49.709919,80.239511,139.039615,163.253097,92.629283,92.841056,29.148795,14.131618,138.045004,1.339590,78.561203,50.597173,161.415486,139.183802,159.435010,138.498383,81.167133,136.943738,-0.000666,-2.051592,32.000000,-235.874775,138.673882,-0.614391,24.225693,0.689187,443399.964944,0.975261,40.120027,17.860799,2.791650,0.063323,0.042748,187.431552,32.000000,204.753785,188.287284,188.449510,171.002173,32.000000,167.041378,67.552014,62.644603,94.121724,59.548000,52.081232,68.192414,76.993140,27.873584,23.297549,59.534164,36.165678
49.473042,80.064716,138.846794,163.228193,92.647166,92.829758,29.138045,14.131332,137.926717,1.339628,78.821616,50.480745,161.359333,139.038987,159.472111,138.398192,81.231632,136.867872,-0.000666,-2.051600,32.000000,-235.877191,138.594138,-0.614324,24.198968,0.693132,443468.265361,0.976295,40.272100,17.919681,2.797020,0.069285,0.043002,187.102932,32.000000,204.900338,188.166500,186.886008,171.074837,32.000000,166.460233,67.568879,62.647754,94.155023,59.548000,52.097200,68.192414,77.134735,27.873584,22.934446,59.523188,36.386441
49.579578,80.074641,138.893801,163.209165,92.619644,92.799249,29.151685,14.127194,137.962131,1.339587,79.004816,50.611105,161.359630,139.064211,159.502531,138.369117,81.216616,136.737548,-0.000666,-2.052189,32.000000,-235.880346,138.632421,-0.614832,24.170907,0.693132,443468.265361,0.976295,40.272100,17.919681,2.797020,0.057993,0.043648,187.020190,32.000000,205.228428,187.417440,187.492574,171.786492,32.000000,166.320609,67.551313,62.630921,94.165644,59.548000,52.072193,68.192414,77.020790,27.873584,22.955754,59.528106,36.337798
49.593082,80.233169,138.779836,163.227073,92.594741,92.791165,29.176787,14.121914,137.844896,1.339586,78.982842,50.470514,161.381973,139.051101,159.516642,138.366608,81.219523,136.855188,-0.000666,-2.052780,32.000000,-235.885954,138.546704,-0.614935,24.155695,0.696187,443207.640111,0.981180,40.343310,17.818670,2.806514,0.062692,0.049034,187.564572,32.000000,204.548283,187.320560,189.745521,171.960440,32.000000,165.701445,67.557337,62.639073,94.151563,59.548000,52.065926,68.192414,77.153393,27.873584,22.956098,59.541127,36.176757
49.606051,80.305129,138.820108,163.245542,92.496684,92.773347,29.170321,14.128621,137.842287,1.339603,79.153005,50.571922,161.385869,139.074121,159.515275,138.393198,81.163192,136.739465,-0.000665,-2.052765,32.000000,-235.875641,138.589143,-0.614501,24.171300,0.695260,443187.438133,0.977304,40.386986,17.824674,2.798371,0.054756,0.037704,188.029678,32.000000,204.089317,187.409784,191.677956,172.017869,32.000000,165.709461,67.552913,62.618298,94.191274,59.548000,52.051546,68.192414,77.183279,27.873584,23.287795,59.519205,36.280572
49.799574,80.354205,138.904261,163.272405,92.456311,92.740307,29.095674,14.125481,137.912204,1.339597,79.111324,50.601595,161.447141,138.990560,159.425319,138.445961,81.178648,136.809131,-0.000665,-2.052766,32.000000,-235.883698,138.643924,-0.614492,24.202666,0.695260,443187.438133,0.977304,40.386986,17.824674,2.798371,0.059683,0.047152,188.092589,32.000000,204.186141,188.329076,190.612561,170.991795,32.000000,166.752160,67.571267,62.664388,94.242815,59.548000,52.040185,68.192414,77.134802,27.873584,23.439738,59.527004,36.435083
49.717068,80.354205,138.886581,163.272405,92.400714,92.716122,29.143432,14.124768,137.868833,1.339669,79.081759,50.601044,161.394253,139.040742,159.415609,138.404828,81.186211,136.759608,-0.000665,-2.052758,32.000000,-235.884575,138.593121,-0.614533,24.216750,0.694806,443279.975120,0.977226,40.445477,17.825280,2.798451,0.064604,0.062054,187.400616,32.000000,204.600457,188.470039,188.449900,170.912111,32.000000,166.922195,67.533486,62.645640,94.215973,59.548000,52.062716,68.192414,77.114687,27.873584,23.544373,59.531685,36.278738
50.024501,80.305129,138.897922,163.274084,92.360975,92.708476,29.185638,14.126766,137.897635,1.339566,79.205417,50.634392,161.350477,139.022023,159.466246,138.359400,81.217480,136.803722,-0.000666,-2.052763,32.000000,-235.882249,138.560856,-0.614067,24.212396,0.691200,443058.579822,0.975384,40.293920,17.843375,2.789266,0.060579,0.041062,187.089526,32.000000,205.030226,188.042719,186.977337,171.599557,32.000000,166.716336,67.569889,62.664675,94.247592,59.548000,52.052136,68.192414,77.099111,27.873584,23.444410,59.519008,36.277344
49.354390,80.284726,138.795670,163.263730,92.379353,92.706042,29.152537,14.119060,137.871787,1.339555,79.227772,50.472208,161.387630,138.948087,159.472985,138.348108,81.215370,136.706887,-0.000666,-2.052747,32.000000,-235.887825,138.490660,-0.614384,24.205132,0.691793,442970.661483,0.975279,40.379384,17.811964,2.793539,0.063518,0.059262,187.044007,32.000000,205.058744,187.498270,187.572299,171.880052,32.000000,165.885086,67.576503,62.650818,94.237847,59.548000,52.040208,68.192414,77.246820,27.873584,23.403992,59.519205,36.452251
50.336336,80.337387,138.945617,163.260372,92.393826,92.694608,29.147853,14.128478,137.948706,1.339413,79.103088,50.989082,161.364655,139.036785,159.479327,138.314989,81.176107,136.760380,-0.000666,-2.052723,32.000000,-235.880045,138.654753,-0.614545,24.265635,0.687142,442668.501600,0.967199,40.012399,17.801938,2.776598,0.060070,0.045720,187.549167,32.000000,204.532464,187.249507,189.985842,172.072438,32.000000,165.752391,67.544811,62.643218,94.233049,59.548000,52.030986,68.192414,76.993102,27.873584,23.405961,59.531813,36.402508
49.999158,80.337387,138.923961,163.260372,92.447210,92.675567,29.131823,14.123912,137.995295,1.339371,78.660541,50.864636,161.410823,139.003182,159.515435,138.429886,81.207485,136.854574,-0.000666,-2.053886,32.000000,-235.885431,138.591939,-0.614682,24.298260,0.697049,442966.812192,0.982453,40.686883,17.757408,2.812225,0.052759,0.036052,188.030841,32.000000,204.030436,187.256532,191.858989,172.114891,32.000000,165.723644,67.571817,62.650290,94.259932,59.548000,52.072520,68.192414,76.995105,27.873584,23.517943,59.516274,36.293558
50.120619,80.349518,139.044878,163.267368,92.454857,92.670507,29.175401,14.124340,137.965814,1.339217,78.661937,50.672576,161.439650,139.039335,159.519102,138.443026,81.187595,136.847657,-0.000668,-2.053879,32.000000,-235.885167,138.692546,-0.614620,24.273975,0.681104,442558.869645,0.961890,39.723723,17.822439,2.760344,0.052471,0.046349,188.224758,32.000000,204.025647,187.985673,192.419790,171.366741,32.000000,166.235257,67.560888,62.617111,94.302463,59.548000,52.069330,68.192414,76.997378,27.873584,23.545591,59.531479,36.217843
49.371202,80.133365,138.802188,163.228193,92.468256,92.667801,29.159298,14.122627,137.933539,1.339196,78.917296,50.447512,161.439828,138.992600,159.447737,138.450929,81.182359,136.752570,-0.000668,-2.053878,32.000000,-235.884749,138.625407,-0.614880,24.250922,0.685035,442580.590707,0.969249,40.070808,17.836417,2.778526,0.050711,0.064314,188.086385,32.000000,204.101065,188.332493,190.917052,170.848965,32.000000,166.786670,67.541527,62.628612,94.284394,59.548000,52.042184,68.192414,77.217399,27.873584,23.097440,59.527476,36.280792
50.167257,80.152388,138.931189,163.224275,92.493738,92.662733,29.158969,14.129049,137.906783,1.339190,79.052801,50.742747,161.379287,138.957261,159.408138,138.398842,81.212810,136.870812,-0.000666,-2.054454,32.000000,-235.879638,138.550086,-0.614989,24.296372,0.684456,442546.179009,0.965239,39.957702,17.852976,2.774205,0.061723,0.039209,187.374579,32.000000,204.729811,188.312390,188.388194,171.070498,32.000000,166.772880,67.566014,62.672498,94.328919,59.548000,52.059237,68.192414,76.903560,27.873584,23.098363,59.540507,36.360836
49.711639,80.152388,138.803670,163.224275,92.474518,92.658948,29.133574,14.125339,137.882806,1.339177,79.046000,50.636539,161.342352,139.001999,159.450195,138.420393,81.204342,136.768504,-0.000664,-2.055041,32.000000,-235.883349,138.611476,-0.614921,24.306967,0.694955,442652.972377,0.981101,40.518001,17.812426,2.811400,0.063680,0.042383,187.001132,32.000000,204.997785,188.181199,186.938126,171.270282,32.000000,166.450561,67.571709,62.648088,94.337519,59.548000,52.040633,68.192414,77.082231,27.873584,23.139027,59.531282,36.269567
49.580580,80.229309,138.853584,163.249739,92.590169,92.658896,29.193437,14.121771,137.807653,1.338906,79.107833,50.451854,161.344171,138.962054,159.502852,138.311379,81.205440,136.774405,-0.000665,-2.055045,32.000000,-235.891670,138.464166,-0.615208,24.312160,0.682165,442204.554556,0.964269,39.712547,17.838907,2.769360,0.056226,0.042641,187.215125,32.000000,205.003179,187.605266,187.839772,171.804532,32.000000,165.995797,67.564568,62.672300,94.326499,59.548000,52.070717,68.192414,77.060198,27.873584,23.300599,59.512242,36.291503
49.409478,80.262118,138.815756,163.263730,92.584008,92.656345,29.143624,14.122056,137.817908,1.338949,79.166254,50.510941,161.388719,138.903940,159.515120,138.362513,81.217037,136.786443,-0.000664,-2.056218,32.000000,-235.884008,138.558268,-0.615007,24.302247,0.688120,442425.937141,0.974647,40.183194,17.798117,2.792176,0.050107,0.034848,187.577006,32.000000,204.473855,187.236528,190.178010,172.053694,32.000000,165.801251,67.586449,62.667101,94.326629,59.548000,52.045518,68.192414,77.199168,27.873584,23.370574,59.537498,36.253426
49.443900,80.345658,138.771888,163.289474,92.610250,92.648688,29.190853,14.129334,137.801651,1.338953,79.209310,50.609672,161.428382,139.008768,159.499147,138.224903,81.185769,136.780662,-0.000665,-2.057392,32.000000,-235.880664,138.432897,-0.615557,24.337337,0.690353,442581.128522,0.975611,40.396109,17.799861,2.800564,0.056066,0.040930,188.149140,32.000000,203.947057,187.436896,191.736358,172.078473,32.000000,165.649209,67.574623,62.648089,94.347862,59.548000,52.039101,68.192414,77.199889,27.873584,23.372387,59.524781,36.419089
49.485474,80.345658,138.684749,163.289474,92.622421,92.649851,29.167135,14.123341,137.732244,1.339103,79.272697,50.529444,161.473440,138.904735,159.519084,138.305777,81.172472,136.778913,-0.000665,-2.057411,32.000000,-235.889117,138.436041,-0.615600,24.300857,0.693104,442672.821226,0.980990,40.606879,17.794062,2.809496,0.054633,0.053671,188.367974,32.000000,203.780007,188.099852,192.614851,171.252384,32.000000,166.426597,67.570856,62.666067,94.386799,59.548000,52.008575,68.192414,77.192203,27.873584,23.548722,59.530653,36.244548
49.685473,80.390048,138.716781,163.302066,92.640262,92.663843,29.137649,14.126480,137.775262,1.339333,79.446299,50.832606,161.478956,138.841482,159.449305,138.248615,81.149954,136.675130,-0.000664,-2.058018,32.000000,-235.881551,138.464470,-0.615651,24.334662,0.691449,442774.402119,0.978782,40.654578,17.822544,2.806653,0.060548,0.044151,188.217459,32.000000,204.144598,188.401188,190.784276,170.859608,32.000000,167.134433,67.558656,62.665516,94.389221,59.548000,52.027121,68.192414,77.194640,27.873584,23.643744,59.527850,36.284093
49.965199,80.427820,138.785059,163.314659,92.674218,92.674104,29.148795,14.122342,137.910535,1.339015,79.062676,51.072773,161.434689,139.015152,159.445222,138.312764,81.191201,136.711801,-0.000663,-2.056883,32.000000,-235.884706,138.669990,-0.616257,24.353807,0.691440,442782.500936,0.978700,40.611319,17.835000,2.802535,0.061468,0.037283,187.421576,32.000000,204.580468,188.539098,188.397759,170.991629,32.000000,166.815533,67.538331,62.668094,94.422191,59.548000,52.031740,68.192414,77.024235,27.873584,23.725178,59.522480,36.423491
49.753194,80.364958,139.012323,163.315218,92.708765,92.680500,29.132875,14.127194,138.025544,1.339016,78.532541,50.800669,161.387614,139.071063,159.475981,138.558172,81.164157,136.953026,-0.000664,-2.055134,32.000000,-235.885591,138.692790,-0.615896,24.272139,0.687765,442841.918697,0.975678,40.447983,17.807523,2.791898,0.053789,0.036534,187.185861,32.000000,204.793661,188.191153,186.890155,171.334728,32.000000,166.645778,67.558175,62.683450,94.437903,59.548000,52.086549,68.192414,76.775917,27.873584,23.728136,59.523572,36.438972
49.866924,80.364958,138.957947,163.315218,92.675078,92.699617,29.161031,14.121628,138.002818,1.338959,78.532949,50.635590,161.366279,139.118187,159.512961,138.487904,81.197323,136.932769,-0.000664,-2.054679,32.000000,-235.888534,138.655245,-0.616077,24.241166,0.683454,442725.632824,0.969594,40.196298,17.783945,2.777634,0.057077,0.044551,187.190627,32.000000,204.990635,187.382153,187.878324,171.964173,32.000000,166.229263,67.521225,62.649633,94.427415,59.548000,52.078107,68.192414,77.042037,27.873584,23.599769,59.529335,36.319603
49.851264,80.055067,138.865697,163.247780,92.611804,92.711082,29.145837,14.121343,138.042575,1.338971,78.607423,50.717336,161.421186,139.156236,159.580418,138.457794,81.211073,136.923179,-0.000666,-2.054688,32.000000,-235.885869,138.688897,-0.616880,24.220579,0.690032,442836.605989,0.974517,40.352702,17.927124,2.794038,0.059435,0.049278,187.773939,32.000000,204.349803,187.452894,190.134242,172.192497,32.000000,165.326111,67.562074,62.685278,94.450238,59.548000,52.097215,68.192414,77.155118,27.873584,22.955615,59.534498,36.265751
49.647177,80.075744,138.837494,163.224275,92.625287,92.708528,29.153995,14.122770,137.971599,1.338901,78.685131,50.748001,161.446988,139.079689,159.520057,138.460036,81.166660,136.877103,-0.000664,-2.054675,32.000000,-235.885426,138.545439,-0.617054,24.207780,0.689051,442812.586872,0.971374,40.234986,17.884213,2.786575,0.084677,0.047573,188.166475,32.000000,203.979253,187.407638,192.094490,172.054366,32.000000,165.958299,67.549459,62.662125,94.467392,59.548000,52.046754,68.192414,77.126899,27.873584,22.999097,59.530594,36.325693
49.724878,80.118201,138.921333,163.233789,92.653691,92.709846,29.141293,14.128906,137.952566,1.339015,78.876921,50.702158,161.439456,139.026284,159.508742,138.376045,81.113149,136.851733,-0.000664,-2.056426,32.000000,-235.880765,138.629402,-0.616819,24.200070,0.688962,442478.656296,0.971602,39.941293,17.865848,2.785600,0.057913,0.058108,188.342385,32.000000,203.856245,187.998064,192.316108,171.375606,32.000000,166.544414,67.544028,62.657499,94.491317,59.548000,52.072882,68.192414,77.102235,27.873584,22.999621,59.523060,36.385414
49.661979,80.118201,138.854937,163.233789,92.666873,92.711131,29.154129,14.121771,137.932846,1.339061,78.776910,50.774942,161.454225,139.150629,159.430915,138.327839,81.147846,136.874798,-0.000663,-2.058191,32.000000,-235.887736,138.662241,-0.616743,24.194877,0.692331,442669.553435,0.975674,40.173405,17.888085,2.796483,0.057638,0.049986,188.121077,32.000000,204.124198,188.561745,190.840357,170.889201,32.000000,166.427823,67.536253,62.669352,94.478304,59.548000,52.052110,68.192414,77.125069,27.873584,23.088843,59.528725,36.151812
49.557314,80.185473,138.946460,163.245821,92.645559,92.714876,29.149166,14.123912,138.011312,1.339078,78.874455,50.600350,161.427594,139.053588,159.452419,138.416847,81.171274,136.818988,-0.000661,-2.059357,32.000000,-235.880678,138.610865,-0.617132,24.199808,0.691853,442782.488478,0.974563,40.135286,17.929385,2.793799,0.064263,0.043836,187.408871,32.000000,204.706389,188.529566,188.575699,170.904506,32.000000,166.904097,67.543371,62.689069,94.515498,59.548000,52.079077,68.192414,77.072433,27.873584,23.230041,59.536249,36.230902
49.732597,80.129781,138.834334,163.246661,92.597871,92.723740,29.161565,14.127479,137.944274,1.338893,79.002283,50.514577,161.363869,139.076079,159.458206,138.475828,81.169442,136.892749,-0.000661,-2.057610,32.000000,-235.880389,138.692423,-0.616835,24.198680,0.692646,442758.817245,0.975482,40.200505,17.905790,2.796001,0.067213,0.050464,187.153199,32.000000,205.028630,188.053186,186.644193,171.391412,32.000000,166.485148,67.531040,62.671225,94.525388,59.548000,52.046448,68.192414,77.105057,27.873584,23.115235,59.524063,36.244181
49.648650,80.180510,138.923129,163.253097,92.515455,92.718618,29.143268,14.122342,137.979343,1.338938,78.882888,50.666517,161.358649,139.100141,159.494018,138.465638,81.192845,136.904752,-0.000663,-2.058767,32.000000,-235.882903,138.646169,-0.616616,24.242976,0.694716,442867.747201,0.978076,40.376444,17.855495,2.803753,0.055045,0.052645,187.121728,32.000000,204.944941,187.721629,188.046226,171.620976,32.000000,165.867696,67.545233,62.700988,94.541988,59.548000,52.075089,68.192414,77.145240,27.873584,23.116132,59.526916,36.473675
49.636924,80.180510,138.846157,163.253097,92.488919,92.704652,29.143093,14.119630,137.849640,1.338940,78.924201,50.624496,161.435839,139.100692,159.482900,138.353894,81.186017,136.927180,-0.000663,-2.059327,32.000000,-235.888893,138.669074,-0.616411,24.211426,0.691470,442760.087024,0.973895,40.138866,17.892834,2.791616,0.057537,0.045504,187.641956,32.000000,204.458957,187.315604,190.398334,172.182620,32.000000,165.859508,67.529201,62.681514,94.558654,59.548000,52.050715,68.192414,77.146110,27.873584,23.223008,59.537331,36.261790
