OSU 80 Ton Compressor Load Stand
49.461965,80.204220,138.956222,163.265689,92.505488,92.698183,29.154938,14.122485,137.983244,1.338990,78.844929,50.661949,161.449383,139.037317,159.533753,138.451113,81.192397,136.955010,-0.000663,-2.059302,32.000000,-235.885219,138.756934,-0.616328,24.264586,0.691986,442797.807389,0.976355,40.276643,17.875207,2.798125,0.067359,0.062464,188.078882,32.000000,204.021483,187.549094,192.061267,172.159587,32.000000,165.838578,67.572503,62.686560,94.569374,59.548000,52.064577,68.192414,76.922698,27.873584,23.273735,59.520877,36.300968
50.214873,80.227104,138.871919,163.269047,92.557319,92.695668,29.137841,14.122770,137.976829,1.338848,79.036875,50.654600,161.438470,139.004161,159.486666,138.465088,81.175523,136.725778,-0.000663,-2.059299,32.000000,-235.888048,138.587208,-0.616379,24.277384,0.692581,442748.871379,0.976463,40.288811,17.892828,2.797235,0.053170,0.043445,188.260106,32.000000,203.895665,188.141716,192.500780,171.174339,32.000000,166.395674,67.538773,62.657655,94.584211,59.548000,52.056320,68.192414,76.928532,27.873584,23.322847,59.514770,36.301922
49.876088,80.247506,138.874508,163.269047,92.584799,92.691828,29.145128,14.125481,137.886054,1.338979,79.325241,50.664946,161.473642,138.920089,159.433057,138.430804,81.230174,136.818272,-0.000663,-2.059297,32.000000,-235.883862,138.530855,-0.616408,24.289973,0.694274,442822.792340,0.979789,40.494340,17.899840,2.809355,0.067783,0.044793,188.031726,32.000000,204.165891,188.415097,190.824462,170.985058,32.000000,166.921431,67.553186,62.702708,94.627150,59.548000,52.042221,68.192414,77.198173,27.873584,23.324418,59.528204,36.220557
50.268736,80.247506,138.881724,163.269047,92.627446,92.677457,29.145906,14.120772,137.952603,1.338936,78.984716,51.074777,161.431709,139.081932,159.442611,138.477433,81.217311,136.873146,-0.000664,-2.058705,32.000000,-235.889718,138.671521,-0.616541,24.374185,0.682067,442491.815974,0.964494,39.738266,17.806356,2.765554,0.065186,0.040095,187.299434,32.000000,204.782523,188.445720,188.317186,171.080584,32.000000,166.890274,67.555836,62.699933,94.630611,59.548000,52.059328,68.192414,76.901810,27.873584,23.368611,59.517071,36.392970
50.616357,80.363028,139.221521,163.288915,92.681911,92.677444,29.133268,14.126766,138.142137,1.338919,78.372425,51.026029,161.389417,139.227562,159.514313,138.585288,81.227828,136.983450,-0.000664,-2.058687,32.000000,-235.878479,138.805594,-0.616181,24.370985,0.686857,442570.614951,0.971353,40.108059,17.796249,2.784391,0.052874,0.039871,187.062862,32.000000,204.932472,188.182644,187.023539,171.280309,32.000000,166.485311,67.538533,62.654066,94.645003,59.548000,52.096722,68.192414,76.940799,27.873584,23.611392,59.528027,36.443887
49.592172,80.126472,139.091991,163.268487,92.687081,92.700338,29.136678,14.123626,138.174137,1.338932,78.317626,50.776797,161.416051,139.261126,159.558704,138.682706,81.234661,137.063237,-0.000665,-2.057508,32.000000,-235.885061,138.867065,-0.616198,24.332485,0.678499,442331.154684,0.962967,39.703284,17.835530,2.762785,0.119075,0.045577,187.138273,32.000000,204.971833,187.513319,188.316362,172.061189,32.000000,166.017156,67.556385,62.706763,94.651733,59.548000,52.116808,68.192414,77.125587,27.873584,23.120806,59.528735,36.388935
49.483885,79.900127,139.064888,163.199091,92.718369,92.713493,29.141728,14.122342,138.032787,1.338918,78.558448,50.711025,161.417434,139.157561,159.578540,138.467105,81.203674,137.004002,-0.000664,-2.057515,32.000000,-235.887001,138.756954,-0.615879,24.359472,0.675240,442282.331822,0.956488,39.462465,17.878090,2.750524,0.065941,0.036596,187.767318,32.000000,204.412178,187.325275,190.345839,172.134425,32.000000,165.575294,67.545433,62.696166,94.639763,59.548000,52.127363,68.192414,76.860576,27.873584,23.121681,59.529315,36.192604
50.253575,79.900127,139.005115,163.199091,92.749977,92.722402,29.132684,14.122199,138.154568,1.338915,78.599020,50.891513,161.486653,139.086296,159.567722,138.508522,81.188308,136.856616,-0.000665,-2.057507,32.000000,-235.889111,138.842959,-0.615709,24.380295,0.690890,442602.021130,0.977459,40.281234,17.909630,2.804717,0.051093,0.040664,188.113318,32.000000,203.997716,187.568580,192.106584,172.013883,32.000000,165.849491,67.565519,62.682465,94.650841,59.548000,52.094403,68.192414,76.876835,27.873584,22.649698,59.530446,36.271694
49.851850,80.020605,139.146817,163.187339,92.748737,92.730037,29.132710,14.125339,138.099197,1.338633,78.589598,50.702326,161.480504,139.197588,159.509974,138.557784,81.158376,137.034587,-0.000664,-2.057500,32.000000,-235.881054,138.765009,-0.615472,24.369228,0.691353,442500.468495,0.979206,40.167440,17.912131,2.810307,0.064139,0.040587,188.365988,32.000000,203.885370,187.995009,192.442222,171.225881,32.000000,166.383892,67.532490,62.673102,94.631041,59.548000,52.094581,68.192414,76.946842,27.873584,22.900419,59.530092,36.320263
50.152472,80.044039,139.073292,163.194894,92.743304,92.737559,29.149932,14.121771,138.013747,1.338742,78.811650,50.655875,161.456760,139.147529,159.433455,138.476802,81.183548,136.925239,-0.000662,-2.057479,32.000000,-235.889375,138.829968,-0.615554,24.368074,0.678881,442186.288004,0.963374,39.371489,17.856577,2.766074,0.059009,0.038316,187.974259,32.000000,204.239196,188.376308,190.554080,170.824260,32.000000,166.918842,67.539476,62.684315,94.623974,59.548000,52.116235,68.192414,76.896973,27.873584,22.949409,59.542868,36.461055
50.688754,80.081534,139.112242,163.197132,92.759203,92.743391,29.140649,14.122485,138.162372,1.338746,78.813646,51.261506,161.364664,139.242367,159.402141,138.573672,81.176135,137.008879,-0.000662,-2.057464,32.000000,-235.885875,138.788913,-0.615495,24.436707,0.686203,442620.966704,0.972145,39.906224,17.972138,2.791207,0.053937,0.058040,187.289330,32.000000,204.704046,188.449564,188.378890,170.880869,32.000000,166.798892,67.517355,62.685505,94.612236,59.548000,52.090331,68.192414,77.127852,27.873584,22.949714,59.526709,36.437431
49.893956,80.081534,139.270581,163.197132,92.856092,92.755373,29.152881,14.125910,138.322533,1.338765,77.858344,51.113377,161.352346,139.378251,159.468872,138.801030,81.198483,137.136040,-0.000660,-2.058310,32.000000,-235.883106,138.874406,-0.615719,24.449217,0.681441,442491.037576,0.965401,39.619420,17.894364,2.773010,0.053034,0.041902,187.039884,32.000000,205.013037,187.915730,186.912928,171.357838,32.000000,166.610303,67.556561,62.683082,94.637071,59.548000,52.168818,68.192414,76.977000,27.873584,23.028349,59.540065,36.373675
49.838057,80.075744,139.338696,163.214761,92.882084,92.785908,29.142927,14.129477,138.315641,1.339072,77.715605,50.781998,161.342539,139.421295,159.552048,138.808183,81.205189,137.237063,-0.000661,-2.057732,32.000000,-235.879538,139.005891,-0.615426,24.396503,0.671822,442313.443921,0.954791,39.106995,17.942015,2.744440,0.061768,0.039663,187.094285,32.000000,205.135369,187.430628,188.223843,171.962781,32.000000,165.707167,67.541953,62.679690,94.569875,59.548000,52.171261,68.192414,76.746324,27.873584,23.016831,59.521329,36.464063
49.971578,79.624995,139.192206,163.135292,92.870381,92.803686,29.160094,14.129049,138.244281,1.339381,78.016101,50.678747,161.383627,139.347623,159.521688,138.775485,81.180253,137.174930,-0.000659,-2.057124,32.000000,-235.877671,138.953741,-0.615404,24.381974,0.684220,442725.263681,0.970994,39.923613,17.980809,2.791332,0.052984,0.039225,187.620674,32.000000,204.293550,187.306702,190.503127,171.968694,32.000000,165.356859,67.546684,62.673566,94.577578,59.548000,52.154570,68.192414,76.928893,27.873584,22.077775,59.534823,36.198327
49.747297,79.664968,139.167176,163.115425,92.823926,92.807483,29.154372,14.123198,138.144290,1.339413,78.466006,50.896573,161.446303,139.172283,159.535184,138.605841,81.171484,137.138389,-0.000659,-2.057125,32.000000,-235.883031,138.861090,-0.615600,24.400961,0.687090,442881.153163,0.972811,39.975632,18.022646,2.795829,0.050393,0.034419,188.199725,32.000000,204.056840,187.347855,192.192619,171.962473,32.000000,166.037559,67.574501,62.655083,94.603219,59.548000,52.133015,68.192414,77.153136,27.873584,22.075181,59.518379,36.427673
50.035729,79.664968,139.186867,163.115425,92.875095,92.813873,29.154159,14.123341,138.229420,1.339440,78.278187,51.147194,161.384240,139.346972,159.463563,138.749731,81.155368,137.115842,-0.000660,-2.057152,32.000000,-235.884035,139.002854,-0.614961,24.375653,0.684114,442400.427317,0.968553,39.386885,18.017728,2.785427,0.051123,0.043773,188.263686,32.000000,203.940868,188.026770,192.310402,171.224653,32.000000,166.443978,67.535296,62.674668,94.586943,59.548000,52.155984,68.192414,76.910090,27.873584,22.156096,59.535088,36.426646
49.904113,79.894613,139.303476,163.142287,92.907569,92.829105,29.130012,14.124625,138.291667,1.339469,78.180211,50.830751,161.406821,139.434876,159.423311,138.789152,81.149592,137.302078,-0.000660,-2.055982,32.000000,-235.883898,139.059776,-0.615475,24.339566,0.686948,442593.423393,0.973607,39.658822,18.008937,2.797482,0.059523,0.038171,188.006887,32.000000,204.104609,188.391750,190.525636,170.800869,32.000000,166.648299,67.526601,62.664667,94.584884,59.548000,52.168950,68.192414,76.796985,27.873584,22.633000,59.517533,36.446455
49.846403,79.769176,139.396649,163.135292,92.876678,92.851986,29.143862,14.128906,138.302976,1.339765,78.437582,50.898220,161.369037,139.414362,159.436650,138.835481,81.184309,137.274037,-0.000661,-2.055959,32.000000,-235.878798,139.091957,-0.615655,24.370565,0.683441,442508.446659,0.967606,39.360656,18.014215,2.781750,0.055570,0.040618,187.317908,32.000000,204.956369,188.253052,188.342044,171.082772,32.000000,167.060634,67.528857,62.681587,94.591655,59.548000,52.213638,68.192414,76.967446,27.873584,22.370799,59.534056,36.431708
50.455078,79.797847,139.539696,163.126618,92.899657,92.872339,29.149973,14.129334,138.536792,1.339788,77.952260,51.371504,161.282172,139.606627,159.453139,139.102216,81.178040,137.438359,-0.000660,-2.055356,32.000000,-235.883779,139.232865,-0.615834,24.422100,0.687526,442935.501533,0.971874,39.726195,18.109469,2.791423,0.057371,0.046099,187.163097,32.000000,204.964496,187.987692,186.673978,171.391118,32.000000,166.347257,67.539590,62.671453,94.576204,59.548000,52.232612,68.192414,76.922775,27.873584,22.369203,59.531666,36.438018
50.340860,79.797847,139.649067,163.126618,93.011330,92.907978,29.184937,14.123626,138.609044,1.339829,77.266427,51.231785,161.328087,139.646594,159.505182,139.067661,81.211400,137.446853,-0.000660,-2.053595,32.000000,-235.883258,139.346099,-0.615150,24.379823,0.687931,442860.525682,0.972574,39.660430,18.061284,2.796524,0.051881,0.039607,187.224493,32.000000,204.935391,187.525039,188.097701,171.893457,32.000000,165.769126,67.527609,62.648519,94.559054,59.548000,52.288671,68.192414,76.760525,27.873584,22.427503,59.519884,36.440146
49.987624,79.620308,139.643662,163.107870,93.114032,92.954997,29.133266,14.122770,138.581874,1.339854,77.288013,50.889322,161.320079,139.696797,159.500545,139.076583,81.200689,137.609401,-0.000661,-2.053607,32.000000,-235.888212,139.228422,-0.614856,24.305367,0.678226,442703.628174,0.959948,39.062375,18.146441,2.765622,0.056066,0.040561,187.637864,32.000000,204.449078,187.132541,190.580939,172.130797,32.000000,165.491560,67.507918,62.654666,94.563023,59.548000,52.281403,68.192414,76.873051,27.873584,22.055620,59.533790,36.318649
49.770762,79.315142,139.552035,163.027563,93.190130,92.991837,29.158057,14.128764,138.535078,1.339852,77.779066,50.787945,161.354347,139.653200,159.503261,139.062042,81.142310,137.431259,-0.000660,-2.052439,32.000000,-235.882874,139.263131,-0.615334,24.292595,0.681898,442871.458967,0.961524,39.179537,18.117155,2.774070,0.066701,0.045655,188.164107,32.000000,204.017112,187.501045,192.013782,171.738549,32.000000,165.588227,67.536722,62.638430,94.572067,59.548000,52.274014,68.192414,76.956092,27.873584,21.416878,59.530230,36.434863
50.154169,79.430921,139.584730,162.998742,93.215670,93.017271,29.142248,14.122485,138.502812,1.340331,78.102935,51.242014,161.340111,139.578245,159.452844,139.127147,81.149035,137.453057,-0.000659,-2.049514,32.000000,-235.882925,139.347242,-0.614987,24.358213,0.689340,443077.492858,0.970677,39.365633,18.205828,2.793565,0.057874,0.050558,188.330901,32.000000,203.846365,188.005259,192.481251,171.068063,32.000000,166.416788,67.544257,62.632195,94.582723,59.548000,52.258349,68.192414,76.822988,27.873584,21.412142,59.528558,36.317549
50.485865,79.430921,139.707581,162.998742,93.219008,93.035045,29.130946,14.125339,138.692638,1.340576,77.473307,51.358087,161.313536,139.702465,159.386290,139.195845,81.165329,137.593360,-0.000659,-2.047765,32.000000,-235.880890,139.470507,-0.614971,24.348090,0.692292,443093.751145,0.974092,39.284688,18.178763,2.803896,0.075233,0.043238,187.862341,32.000000,204.298080,188.268323,190.428402,170.824309,32.000000,166.573519,67.547696,62.664119,94.595948,59.548000,52.322674,68.192414,76.672170,27.873584,21.649281,59.509085,36.541393
49.944285,79.615071,139.788584,163.030081,93.318247,93.051554,29.147226,14.125196,138.815074,1.340614,77.340004,51.015038,161.297558,139.863654,159.389857,139.330322,81.213495,137.689366,-0.000659,-2.047799,32.000000,-235.884147,139.530407,-0.614710,24.262829,0.685165,443152.199401,0.967091,39.004554,18.182497,2.783113,0.059018,0.057210,187.265226,32.000000,204.910066,188.600427,188.010448,170.673496,32.000000,166.494244,67.553302,62.676455,94.588945,59.548000,52.340845,68.192414,76.698070,27.873584,22.029626,59.522077,36.431488
49.962416,79.256977,139.749333,162.974678,93.373124,93.073191,29.137768,14.123198,138.778427,1.340947,77.666295,50.914603,161.229356,139.815981,159.445015,139.270141,81.244590,137.626642,-0.000658,-2.047797,32.000000,-235.883686,139.439651,-0.614160,24.307754,0.681189,443045.472529,0.960763,38.663904,18.233496,2.767261,0.064535,0.040838,187.003443,32.000000,205.057965,187.976013,186.983534,171.354695,32.000000,166.337954,67.559326,62.672050,94.619976,59.548000,52.348008,68.192414,76.838462,27.873584,21.280524,59.522844,36.352545
49.759991,79.284543,139.608582,162.943339,93.339741,93.088566,29.191101,14.122485,138.559361,1.341218,78.031065,50.873280,161.227359,139.677099,159.453558,139.170174,81.177659,137.518190,-0.000659,-2.047209,32.000000,-235.884072,139.295031,-0.613823,24.289737,0.692624,443531.693956,0.972120,39.405145,18.231349,2.798890,0.052526,0.047428,187.101164,32.000000,205.030439,187.419666,188.092386,171.707287,32.000000,165.519731,67.535891,62.670662,94.581878,59.548000,52.317056,68.192414,76.934421,27.873584,21.275386,59.533446,36.320484
49.741444,79.284543,139.595877,162.943339,93.285697,93.093688,29.143888,14.126623,138.634595,1.341450,78.240354,50.707509,161.220656,139.650407,159.427258,139.142694,81.178822,137.574892,-0.000660,-2.045453,32.000000,-235.881245,139.298028,-0.614166,24.296424,0.690411,443137.614320,0.971434,39.028328,18.170192,2.797089,0.054442,0.046486,187.561859,32.000000,204.446291,187.365419,190.582868,171.819251,32.000000,165.269718,67.539286,62.659845,94.576572,59.548000,52.316151,68.192414,76.923034,27.873584,21.327835,59.514848,36.436331
50.322176,79.570135,139.570473,162.978316,93.352085,93.102654,29.140640,14.121628,138.504407,1.341730,78.383653,50.829216,161.255776,139.705932,159.439110,139.019703,81.151475,137.519293,-0.000661,-2.043691,32.000000,-235.888206,139.160058,-0.613908,24.294536,0.693481,443461.833408,0.974158,39.265246,18.185120,2.805639,0.063931,0.047953,188.032017,32.000000,204.019682,187.418624,192.244099,171.746777,32.000000,165.660490,67.530744,62.639115,94.589159,59.548000,52.281042,68.192414,76.835155,27.873584,21.918859,59.528696,36.399940
49.579794,79.745743,139.571098,163.012732,93.349016,93.116539,29.142084,14.131475,138.439236,1.341756,78.573602,50.737864,161.303887,139.474351,159.406745,139.029387,81.141498,137.414055,-0.000662,-2.041929,32.000000,-235.878851,139.197805,-0.613833,24.273319,0.693550,443494.177778,0.976183,39.284459,18.211149,2.806430,0.050559,0.037315,188.183159,32.000000,203.986279,188.058555,192.283683,171.084998,32.000000,166.406878,67.536592,62.662159,94.582962,59.548000,52.316699,68.192414,76.973130,27.873584,22.281937,59.528902,36.408378
49.377271,79.833962,139.312318,163.043232,93.341090,93.123481,29.189098,14.130762,138.366283,1.341923,78.952723,50.735201,161.305865,139.481957,159.324372,138.951748,81.192142,137.373674,-0.000662,-2.041931,32.000000,-235.874320,139.142923,-0.614028,24.275286,0.685233,443640.283103,0.964858,38.971012,18.211833,2.773538,0.055116,0.033632,187.819285,32.000000,204.191164,188.565225,190.286507,170.717752,32.000000,166.256005,67.530876,62.668548,94.559040,59.548000,52.275980,68.192414,76.736840,27.873584,22.280179,59.527515,36.328187
50.461228,79.833962,139.447472,163.043232,93.384362,93.129813,29.130277,14.123912,138.396861,1.342211,78.975535,50.956413,161.265585,139.464994,159.324292,138.893885,81.188437,137.292549,-0.000661,-2.040765,32.000000,-235.882973,139.169194,-0.614782,24.365687,0.697554,444304.422528,0.981026,39.913360,18.171318,2.815080,0.051951,0.043427,187.251590,32.000000,204.842704,188.417453,188.206512,170.771154,32.000000,166.633044,67.533701,62.683529,94.536436,59.548000,52.293339,68.192414,76.639057,27.873584,22.462719,59.532757,36.436918
50.029156,80.021156,139.555447,163.089122,93.381033,93.141287,29.180419,14.126766,138.526215,1.342227,78.616345,50.936689,161.213834,139.590682,159.367701,139.090195,81.198738,137.463541,-0.000661,-2.039584,32.000000,-235.883397,139.158996,-0.614874,24.355302,0.699562,444455.426074,0.984075,40.212274,18.101294,2.821386,0.053067,0.043402,187.085943,32.000000,205.165018,187.834527,186.583352,171.412670,32.000000,166.128458,67.540470,62.686989,94.523191,59.548000,52.280181,68.192414,76.780866,27.873584,22.852206,59.535954,36.409185
49.977596,79.983386,139.513792,163.110388,93.376333,93.160399,29.138442,14.126052,138.464866,1.342237,78.587429,50.802614,161.220025,139.601224,159.401395,139.038632,81.213112,137.503311,-0.000662,-2.039572,32.000000,-235.881652,139.258951,-0.614694,24.346359,0.681196,443951.546066,0.963218,39.092188,18.066048,2.763458,0.054322,0.050982,187.055917,32.000000,205.004360,187.542333,188.099236,171.728380,32.000000,165.173027,67.527351,62.686350,94.436920,59.548000,52.318134,68.192414,76.799766,27.873584,22.773621,59.531597,36.448656
49.786306,79.904814,139.371333,163.092200,93.366213,93.175646,29.147136,14.122770,138.401930,1.342389,78.830000,50.594336,161.286625,139.522088,159.411285,138.926969,81.189690,137.377109,-0.000663,-2.039590,32.000000,-235.884606,139.143905,-0.615242,24.354987,0.688950,444431.036892,0.971122,39.723624,18.137825,2.789482,0.058561,0.051949,187.643411,32.000000,204.317315,187.162576,190.826469,171.818376,32.000000,165.451114,67.543274,62.663438,94.420299,59.548000,52.303407,68.192414,76.968450,27.873584,22.773506,59.525676,36.307057
49.843454,79.904814,139.369324,163.092200,93.370334,93.183260,29.137617,14.126908,138.355566,1.342602,78.853544,51.064182,161.358344,139.438628,159.428945,139.024494,81.149866,137.305667,-0.000665,-2.039589,32.000000,-235.881779,139.195033,-0.615271,24.434347,0.689861,444476.902698,0.973718,39.739062,18.142530,2.791527,0.054345,0.043136,188.129843,32.000000,204.061035,187.371541,192.110372,171.909892,32.000000,165.647597,67.573193,62.673441,94.425841,59.548000,52.285526,68.192414,76.854344,27.873584,22.609246,59.521280,36.335817
50.137099,80.051483,139.638755,163.110668,93.370208,93.199357,29.180617,14.124625,138.532737,1.342659,78.480197,51.018853,161.288090,139.658686,159.404092,139.111197,81.177129,137.450464,-0.000665,-2.039572,32.000000,-235.879964,139.263724,-0.616095,24.431016,0.691802,444590.075443,0.977450,39.858265,18.105395,2.799391,0.056983,0.034806,188.227848,32.000000,203.899722,188.100046,192.155336,170.877755,32.000000,166.195328,67.534492,62.680139,94.405505,59.548000,52.311120,68.192414,76.642523,27.873584,22.914655,59.521683,36.438385
49.783748,79.986418,139.519416,163.117384,93.305619,93.227507,29.140767,14.132046,138.502730,1.342677,78.574276,50.792364,161.350219,139.648815,159.385402,139.089445,81.187216,137.549626,-0.000665,-2.039579,32.000000,-235.877297,139.220729,-0.616327,24.429679,0.688737,444667.252871,0.976636,39.799119,18.110918,2.796141,0.060615,0.036526,187.822938,32.000000,204.266196,188.245860,190.331783,170.813016,32.000000,166.711707,67.524658,62.685316,94.395677,59.548000,52.333879,68.192414,76.855865,27.873584,22.779386,59.525932,36.309845
49.632472,79.868147,139.472712,163.079049,93.239062,93.238924,29.155773,14.133045,138.419886,1.342696,78.819508,50.507635,161.261019,139.481304,159.367920,139.000154,81.274962,137.377589,-0.000665,-2.039570,32.000000,-235.877446,139.144064,-0.616564,24.393985,0.686065,444729.140033,0.969527,39.642693,18.153160,2.785138,0.057567,0.049757,187.289834,32.000000,204.802473,188.417999,187.962740,170.689421,32.000000,166.576779,67.540296,62.701882,94.392172,59.548000,52.323509,68.192414,76.856135,27.873584,22.779292,59.529807,36.338018
49.549130,79.868147,139.377592,163.079049,93.157414,93.237651,29.148868,14.128906,138.372600,1.342728,79.048344,50.718077,161.243064,139.502124,159.350300,138.970102,81.220617,137.393529,-0.000664,-2.039576,32.000000,-235.879781,139.074173,-0.616875,24.393671,0.690975,444944.115905,0.978456,39.942519,18.190640,2.802509,0.060392,0.042474,187.118366,32.000000,204.885831,187.944808,186.705131,171.056519,32.000000,166.070493,67.526235,62.683135,94.360008,59.548000,52.305930,68.192414,76.945727,27.873584,22.532118,59.531626,36.369126
50.022395,79.973737,139.515866,163.088003,93.106176,93.236408,29.138912,14.125053,138.439842,1.342701,78.743103,50.872925,161.252774,139.468256,159.382251,138.957611,81.253932,137.369761,-0.000665,-2.039534,32.000000,-235.880848,139.149125,-0.617211,24.410927,0.693950,444773.828789,0.981017,39.981069,18.020353,2.810110,0.057333,0.038196,187.159196,32.000000,205.056857,187.279367,188.273406,171.807065,32.000000,165.747698,67.526170,62.686837,94.372259,59.548000,52.296488,68.192414,76.818330,27.873584,22.751549,59.526945,36.430608
49.902493,80.082912,139.395395,163.118503,93.073481,93.245293,29.197102,14.121628,138.517155,1.343012,78.633633,50.792830,161.260723,139.548352,159.419592,138.916212,81.269729,137.426409,-0.000665,-2.039526,32.000000,-235.884928,139.187795,-0.617305,24.429154,0.694760,444905.508812,0.983022,40.067622,18.082348,2.812917,0.059924,0.048207,187.716509,32.000000,204.236200,187.227565,190.366838,171.970597,32.000000,165.116208,67.532894,62.685647,94.384192,59.548000,52.317711,68.192414,76.808690,27.873584,22.978942,59.517091,36.408231
49.520849,79.972358,139.419265,163.120741,93.054395,93.255430,29.138131,14.126195,138.394568,1.343306,78.809726,50.558451,161.341479,139.486526,159.446684,138.861291,81.238938,137.311483,-0.000665,-2.039528,32.000000,-235.882165,139.029203,-0.617550,24.430125,0.687911,444732.139616,0.973529,39.683180,18.037624,2.789068,0.055093,0.035707,188.167035,32.000000,203.940071,187.504937,192.415405,171.705673,32.000000,165.688366,67.534953,62.656743,94.408312,59.548000,52.316598,68.192414,76.859989,27.873584,22.979516,59.527997,36.357607
49.608328,79.972358,139.341208,163.120741,93.007496,93.259768,29.147858,14.127194,138.254030,1.343324,79.013954,50.728222,161.308696,139.455389,159.401398,138.857890,81.215966,137.219598,-0.000665,-2.039543,32.000000,-235.879035,139.014376,-0.617565,24.446516,0.688887,444938.951552,0.974467,39.916168,18.049017,2.793355,0.058770,0.036257,188.340226,32.000000,203.885247,188.002577,192.305278,171.197841,32.000000,166.431250,67.518614,62.671703,94.420773,59.548000,52.308916,68.192414,76.925250,27.873584,22.749131,59.520631,36.428334
50.148060,80.048174,139.445075,163.142567,92.895049,93.260093,29.180335,14.119916,138.506944,1.343308,78.640936,51.136784,161.350438,139.549739,159.340431,138.912870,81.242259,137.346014,-0.000666,-2.039123,32.000000,-235.888116,139.199299,-0.617808,24.442425,0.694674,445097.093203,0.984428,40.201231,18.024640,2.815365,0.054622,0.045379,187.797084,32.000000,204.237419,188.388786,189.866823,170.832852,32.000000,166.459096,67.504925,62.649981,94.434575,59.548000,52.324012,68.192414,76.748685,27.873584,22.907152,59.516186,36.395245
49.894001,80.095594,139.486440,163.158797,92.809890,93.257878,29.136760,14.121200,138.501528,1.343336,78.427666,51.100870,161.335075,139.522639,159.386792,139.014223,81.293501,137.433816,-0.000667,-2.038708,32.000000,-235.888143,139.237947,-0.617628,24.436052,0.692525,445113.372365,0.982268,40.110343,18.003479,2.808827,0.071492,0.043711,187.270509,32.000000,204.778892,188.502086,188.057485,170.793170,32.000000,166.593841,67.512876,62.695651,94.447950,59.548000,52.355292,68.192414,76.805011,27.873584,23.006332,59.526640,36.301922
49.668944,79.852984,139.463486,163.115705,92.766346,93.254045,29.130073,14.117918,138.430255,1.343341,78.573037,50.698642,161.254575,139.537301,159.421714,138.987472,81.278914,137.340588,-0.000667,-2.038701,32.000000,-235.893064,139.095490,-0.617884,24.461675,0.685079,444892.634214,0.969931,39.628098,18.037898,2.780667,0.062052,0.039105,187.078912,32.000000,205.063277,187.794564,186.750574,171.445758,32.000000,166.072702,67.531078,62.680890,94.456570,59.548000,52.359443,68.192414,76.719061,27.873584,23.006993,59.530063,36.372794
49.772738,79.852984,139.268298,163.115705,92.803824,93.258517,29.143391,14.123626,138.420927,1.343353,78.755152,50.528430,161.265056,139.537952,159.435984,138.898163,81.261116,137.340093,-0.000668,-2.038706,32.000000,-235.882930,139.057798,-0.617306,24.389133,0.689380,444976.527064,0.976827,39.937629,18.028800,2.795656,0.056655,0.041590,187.130434,32.000000,204.943689,187.337018,188.283029,171.695575,32.000000,165.495973,67.510643,62.659081,94.438632,59.548000,52.305017,68.192414,76.845439,27.873584,22.500818,59.531076,36.428260
49.616068,79.860703,139.350245,163.093879,92.821137,93.259761,29.141261,14.123198,138.259677,1.343379,78.949778,50.721790,161.276802,139.423009,159.407088,138.826351,81.248961,137.255759,-0.000667,-2.039875,32.000000,-235.885325,139.044807,-0.617891,24.398706,0.691515,444802.037651,0.981226,39.928063,17.998639,2.807861,0.063215,0.057162,187.676304,32.000000,204.165718,187.265230,190.713573,171.918436,32.000000,165.416317,67.539468,62.654168,94.456102,59.548000,52.334807,68.192414,76.898932,27.873584,22.515910,59.535737,36.220410
49.822026,80.020605,139.194635,163.120182,92.802306,93.260986,29.157924,14.127051,138.239668,1.343377,78.930769,50.711024,161.372248,139.380534,159.431585,138.777888,81.258532,137.245247,-0.000667,-2.039840,32.000000,-235.881964,138.942443,-0.617540,24.401722,0.691059,444802.819988,0.978611,39.820484,18.016199,2.798084,0.054484,0.040096,188.243164,32.000000,203.877157,187.381335,192.245289,171.808993,32.000000,165.792663,67.527837,62.663399,94.469968,59.548000,52.292373,68.192414,76.831521,27.873584,22.848259,59.516658,36.416742
49.644123,80.146323,139.281706,163.162434,92.805968,93.247002,29.126047,14.126338,138.324432,1.343389,79.099782,50.622919,161.357380,139.331046,159.384672,138.764299,81.196125,137.227067,-0.000666,-2.039865,32.000000,-235.881366,138.885440,-0.617710,24.378250,0.693608,444917.139378,0.982059,39.990652,17.987853,2.808571,0.061876,0.041671,188.343720,32.000000,203.774071,188.119837,192.168120,170.973812,32.000000,166.439146,67.502210,62.632600,94.491174,59.548000,52.308580,68.192414,76.879141,27.873584,22.848401,59.538855,36.375436
49.597479,80.146323,139.082954,163.162434,92.751250,93.230418,29.140217,14.127622,138.189410,1.343380,79.350530,50.556791,161.381126,139.287797,159.320730,138.657691,81.258448,137.025933,-0.000665,-2.039886,32.000000,-235.882541,138.964062,-0.617354,24.395165,0.689910,444995.990406,0.977499,39.937080,17.973234,2.793837,0.064277,0.050473,187.846377,32.000000,204.150482,188.404959,189.979511,170.528323,32.000000,166.689070,67.513951,62.654455,94.502555,59.548000,52.265734,68.192414,76.922895,27.873584,23.111181,59.523729,36.451004
50.007637,80.209734,139.279719,163.185380,92.662813,93.207502,29.146661,14.126195,138.242244,1.343369,79.298110,50.991022,161.303874,139.370706,159.347985,138.724715,81.281527,137.189216,-0.000665,-2.039886,32.000000,-235.885607,138.954803,-0.618481,24.402535,0.693831,445280.162651,0.982515,40.247154,18.026907,2.805603,0.080583,0.048387,187.280316,32.000000,204.784292,188.302136,187.863315,170.799487,32.000000,167.177219,67.521179,62.665912,94.506737,59.548000,52.276296,68.192414,76.922124,27.873584,23.244520,59.523336,36.359735
49.787830,80.312297,139.207090,163.216160,92.612311,93.179564,29.175148,14.123769,138.260084,1.343368,78.948862,50.850849,161.282222,139.375621,159.420428,138.790903,81.296761,137.142878,-0.000664,-2.039851,32.000000,-235.882788,138.988761,-0.618728,24.427476,0.692967,445111.562592,0.982862,40.295573,17.867905,2.804234,0.057284,0.059655,187.138523,32.000000,205.001829,187.832173,186.488556,171.372324,32.000000,166.117827,67.530906,62.682810,94.528199,59.548000,52.302378,68.192414,76.852477,27.873584,23.459761,59.526384,36.424225
49.704992,80.162865,139.233297,163.192375,92.574328,93.161768,29.127095,14.131903,138.257268,1.343331,78.946459,50.598108,161.289697,139.332044,159.435075,138.723578,81.271012,136.988424,-0.000664,-2.039817,32.000000,-235.874817,138.902916,-0.618430,24.392884,0.687414,444835.551013,0.973836,39.934405,17.923320,2.785169,0.062956,0.052266,187.199051,32.000000,204.858216,187.383228,188.366186,171.619712,32.000000,165.722387,67.518793,62.666860,94.502832,59.548000,52.324154,68.192414,76.910585,27.873584,23.461920,59.518241,36.438238
49.518908,80.162865,139.064694,163.192375,92.574675,93.149020,29.146272,14.120059,138.189691,1.342972,79.133342,50.412618,161.319338,139.303071,159.442943,138.619977,81.280602,137.066199,-0.000663,-2.040955,32.000000,-235.887645,138.865456,-0.618162,24.374368,0.689671,444908.273048,0.977484,40.264170,17.885816,2.796006,0.057088,0.055956,187.842388,32.000000,204.207085,187.127975,190.529609,172.161862,32.000000,165.593926,67.487952,62.650491,94.503810,59.548000,52.270796,68.192414,76.956862,27.873584,23.151902,59.527161,36.267366
49.566540,80.171963,139.026947,163.182582,92.573917,93.135043,29.144418,14.124482,138.016622,1.342968,79.348711,50.420453,161.363234,139.188575,159.448532,138.538348,81.256210,136.954396,-0.000664,-2.042674,32.000000,-235.882238,138.791400,-0.618775,24.343369,0.691647,444727.448376,0.980321,40.200561,17.837299,2.801193,0.057694,0.048388,188.159046,32.000000,203.866308,187.493471,192.191267,171.681015,32.000000,165.649345,67.489552,62.620705,94.524550,59.548000,52.286068,68.192414,76.954123,27.873584,23.172014,59.537616,36.399720
49.603991,80.306232,138.939488,163.210844,92.456970,93.105788,29.150543,14.125053,137.926649,1.342924,79.573331,50.568517,161.385992,139.125038,159.380967,138.632143,81.251815,136.943539,-0.000664,-2.044399,32.000000,-235.882487,138.669439,-0.618764,24.376991,0.693979,444705.947502,0.982439,40.353348,17.835731,2.804855,0.056469,0.050093,188.344093,32.000000,203.883109,188.109200,191.964095,171.151720,32.000000,166.456330,67.527664,62.635598,94.531916,59.548000,52.239961,68.192414,76.938598,27.873584,23.453084,59.513058,36.270667
50.050202,80.454564,139.029321,163.253377,92.391390,93.063859,29.143176,14.129192,138.063498,1.342770,79.513825,50.592148,161.393467,139.104381,159.347788,138.530019,81.294782,136.960411,-0.000663,-2.046148,32.000000,-235.878840,138.799209,-0.618648,24.341612,0.693979,444705.947502,0.982439,40.353348,17.835731,2.804855,0.061736,0.040421,187.825767,32.000000,204.310418,188.173897,189.814249,171.033965,32.000000,166.753389,67.512639,62.627183,94.562546,59.548000,52.266577,68.192414,76.986023,27.873584,23.455202,59.527879,36.412560
49.425266,80.454564,138.988934,163.253377,92.400458,93.034589,29.156833,14.128764,138.038882,1.342531,79.498601,50.511476,161.356058,139.036418,159.334013,138.511827,81.279484,137.008302,-0.000662,-2.047903,32.000000,-235.879596,138.672007,-0.618928,24.318218,0.692033,444716.920413,0.981440,40.448719,17.834903,2.800974,0.062387,0.069068,187.293516,32.000000,204.794284,188.445939,187.656185,170.902872,32.000000,166.525674,67.509486,62.630708,94.557559,59.548000,52.252020,68.192414,77.013630,27.873584,23.767201,59.521379,36.247997
49.590718,80.423684,138.883116,163.264850,92.404821,93.017953,29.149197,14.121058,137.914154,1.342192,79.716686,50.364723,161.310006,138.998860,159.378610,138.440233,81.316460,136.903794,-0.000662,-2.049650,32.000000,-235.889105,138.590390,-0.618439,24.313157,0.686631,444398.467908,0.972133,40.135326,17.800053,2.777797,0.095070,0.048669,187.112536,32.000000,204.934587,187.676668,187.016522,171.369197,32.000000,166.345795,67.501338,62.626699,94.570190,59.548000,52.251867,68.192414,76.826899,27.873584,23.705904,59.529650,36.256654
49.924758,80.462285,138.780097,163.276882,92.319047,92.998818,29.139622,14.122913,137.786894,1.341863,79.722796,50.322720,161.332607,138.956997,159.439674,138.273079,81.327104,136.824355,-0.000660,-2.051386,32.000000,-235.883480,138.504466,-0.618175,24.237206,0.696426,444596.913232,0.984665,40.782883,17.838388,2.812103,0.051685,0.041722,187.219585,32.000000,204.997089,187.214229,188.388143,172.021404,32.000000,165.607127,67.528038,62.624672,94.581482,59.548000,52.199124,68.192414,76.829567,27.873584,23.789296,59.539032,36.264944
50.125577,80.596284,138.735230,163.308502,92.331847,92.960826,29.152004,14.121200,137.755272,1.341769,79.764581,50.436988,161.342139,138.798031,159.404794,138.280005,81.307283,136.758326,-0.000658,-2.052581,32.000000,-235.886668,138.531795,-0.618732,24.291651,0.693334,444331.165778,0.981122,40.579956,17.751131,2.800587,0.052742,0.042636,187.725570,32.000000,204.175380,187.194028,190.631268,172.006118,32.000000,165.370195,67.526112,62.620223,94.578490,59.548000,52.187302,68.192414,76.761233,27.873584,24.072877,59.520995,36.459808
49.323686,80.596284,138.663178,163.308502,92.349209,92.944924,29.149105,14.122056,137.706117,1.341686,79.814402,50.533520,161.377986,138.826129,159.394031,138.365936,81.235356,136.668747,-0.000658,-2.052563,32.000000,-235.880894,138.509320,-0.618510,24.298470,0.689802,444100.855941,0.974233,40.272531,17.702248,2.779785,0.054073,0.068540,188.234518,32.000000,203.843736,187.486687,192.357833,171.911440,32.000000,166.021395,67.539604,62.597375,94.604429,59.548000,52.166331,68.192414,77.060837,27.873584,24.075627,59.537331,36.234570
49.581595,80.676243,138.765953,163.332288,92.359657,92.919548,29.190290,14.123769,137.739209,1.341636,79.885290,50.521588,161.469251,138.724093,159.414346,138.183971,81.263628,136.642708,-0.000659,-2.054902,32.000000,-235.882951,138.396169,-0.618095,24.222126,0.684931,444015.437089,0.969515,40.199361,17.690274,2.767753,0.054275,0.038938,188.237834,32.000000,203.923365,187.895814,192.029970,171.308582,32.000000,166.651662,67.523768,62.593167,94.634695,59.548000,52.191363,68.192414,76.971178,27.873584,24.248168,59.538098,36.264724
49.460629,80.693614,138.719203,163.340123,92.321246,92.901738,29.141542,14.121771,137.695535,1.341495,79.987102,50.648403,161.453000,138.783268,159.347216,138.180507,81.262402,136.478449,-0.000657,-2.056651,32.000000,-235.888064,138.357786,-0.617974,24.198759,0.696526,444463.490319,0.986505,41.030452,17.719044,2.811290,0.051649,0.047133,187.852114,32.000000,204.334794,188.376985,189.777508,170.691282,32.000000,166.832827,67.526156,62.611058,94.671797,59.548000,52.140983,68.192414,77.065196,27.873584,24.289094,59.525883,36.153353
49.663534,80.731664,138.742699,163.353835,92.336491,92.876268,29.140431,14.127194,137.789377,1.341033,79.926595,50.900731,161.378402,138.867317,159.355659,138.244602,81.289594,136.727917,-0.000656,-2.058419,32.000000,-235.877396,138.430594,-0.617875,24.225116,0.695206,444259.554172,0.979496,40.841990,17.678224,2.798739,0.054491,0.043645,187.201393,32.000000,204.851693,188.279364,187.735012,170.916320,32.000000,167.233568,67.503025,62.611233,94.654223,59.548000,52.181762,68.192414,76.959434,27.873584,24.373206,59.529207,36.154893
49.689775,80.711536,138.826262,163.364188,92.386757,92.860989,29.151248,14.123341,137.828018,1.340861,79.522990,50.523759,161.366243,138.940297,159.396193,138.338699,81.335104,136.770261,-0.000654,-2.059576,32.000000,-235.883380,138.572931,-0.617553,24.221942,0.697407,444256.134459,0.983581,40.985125,17.600250,2.804639,0.048913,0.043896,186.925373,32.000000,204.986062,187.642844,186.840401,171.373921,32.000000,166.452992,67.533254,62.612755,94.665580,59.548000,52.184129,68.192414,76.939468,27.873584,24.378265,59.518015,36.272281
49.540877,80.711536,138.806746,163.364188,92.338548,92.855860,29.151723,14.120915,137.887371,1.340647,79.449841,50.493231,161.424867,138.871152,159.462865,138.312152,81.349625,136.582230,-0.000653,-2.059579,32.000000,-235.885150,138.507362,-0.617676,24.215229,0.693522,444034.150231,0.979096,40.812356,17.693314,2.793653,0.055452,0.038978,187.116207,32.000000,204.947903,187.421570,188.408887,171.904497,32.000000,165.725608,67.544096,62.632033,94.656495,59.548000,52.197982,68.192414,77.009779,27.873584,24.341276,59.526129,36.262303
49.998862,80.570917,138.860676,163.340962,92.352388,92.843175,29.140025,14.121486,137.861629,1.340599,79.473176,51.009704,161.488568,139.015274,159.481910,138.417029,81.352601,136.761060,-0.000653,-2.061362,32.000000,-235.882284,138.652166,-0.617277,24.228761,0.693472,443844.781554,0.977965,40.765012,17.668200,2.793860,0.057988,0.054015,187.749277,32.000000,204.305393,187.218288,190.933506,172.180212,32.000000,165.926291,67.560566,62.633949,94.697332,59.548000,52.178527,68.192414,76.960984,27.873584,24.052754,59.525076,36.443007
49.911327,80.597938,139.028010,163.327811,92.406587,92.818424,29.152820,14.125053,138.042689,1.340561,78.930443,50.967626,161.468877,139.016069,159.482881,138.448303,81.307333,136.885263,-0.000652,-2.063092,32.000000,-235.883142,138.690649,-0.618042,24.238937,0.695816,443866.340386,0.981074,40.919590,17.563075,2.801863,0.052600,0.055765,188.153870,32.000000,203.991172,187.538483,192.083546,171.849823,32.000000,166.111285,67.567050,62.598611,94.688228,59.548000,52.255843,68.192414,76.870053,27.873584,24.113026,59.521910,36.385487
49.879779,80.341522,139.038138,163.289474,92.487885,92.799426,29.137273,14.120059,138.059595,1.340502,78.749440,50.732295,161.462334,139.110418,159.489124,138.438419,81.292229,136.995516,-0.000652,-2.064836,32.000000,-235.889612,138.702623,-0.618241,24.217641,0.688341,443405.862001,0.971284,40.304642,17.646271,2.777277,0.053039,0.049354,188.085414,32.000000,203.957824,188.097818,191.987427,171.253295,32.000000,166.715745,67.530254,62.594667,94.673351,59.548000,52.242787,68.192414,76.768989,27.873584,24.117161,59.535531,36.255260
49.878024,80.341522,139.080447,163.289474,92.562644,92.793033,29.141621,14.121058,137.970213,1.340475,78.888041,50.720299,161.478328,139.117779,159.437755,138.467124,81.322074,136.924199,-0.000652,-2.066574,32.000000,-235.885991,138.657938,-0.618488,24.181790,0.690077,443444.588081,0.972505,40.422064,17.751339,2.785500,0.057118,0.040346,187.722686,32.000000,204.366317,188.288485,189.794454,170.983665,32.000000,167.063903,67.496785,62.614166,94.645889,59.548000,52.273219,68.192414,76.867751,27.873584,23.585619,59.527515,36.279985
49.574303,80.205323,139.075547,163.248340,92.587969,92.798016,29.153700,14.125624,138.011226,1.340469,78.934371,50.812257,161.406164,139.128218,159.472735,138.582516,81.379644,136.958312,-0.000651,-2.068344,32.000000,-235.880441,138.779000,-0.618389,24.217536,0.690619,443088.741085,0.972887,40.198259,17.819493,2.787465,0.051394,0.042925,187.123660,32.000000,205.011281,188.304774,187.628155,171.098490,32.000000,167.093974,67.535029,62.627936,94.661467,59.548000,52.238733,68.192414,76.730571,27.873584,23.303762,59.530082,36.370667
50.343990,80.220763,139.117579,163.237986,92.597632,92.792878,29.177424,14.124625,138.035560,1.340448,78.752621,50.869573,161.355113,139.224606,159.470516,138.675230,81.374433,136.973964,-0.000651,-2.070112,32.000000,-235.883734,138.755485,-0.618069,24.240983,0.691835,443005.957836,0.972711,40.200074,17.755339,2.788411,0.056412,0.037752,186.884330,32.000000,204.934503,187.750233,186.801922,171.514224,32.000000,166.255214,67.537155,62.601609,94.655527,59.548000,52.281216,68.192414,76.689127,27.873584,23.337365,59.525873,36.418869
49.770818,80.160108,139.156953,163.226234,92.635319,92.786485,29.143840,14.126623,138.067467,1.340109,78.610586,50.704423,161.423268,139.129544,159.532051,138.591827,81.384149,136.901850,-0.000652,-2.070117,32.000000,-235.881409,138.779019,-0.618321,24.256980,0.695235,442915.902560,0.978485,40.378644,17.714181,2.805396,0.055909,0.039207,187.080400,32.000000,205.067251,187.296895,188.636212,172.224248,32.000000,165.860989,67.569790,62.633600,94.647759,59.548000,52.255674,68.192414,76.866162,27.873584,23.338891,59.530682,36.394878
49.582123,80.160108,139.009598,163.226234,92.678674,92.787731,29.154446,14.127051,137.977188,1.340057,78.752300,50.614698,161.397802,139.177278,159.511421,138.615235,81.336857,137.044135,-0.000652,-2.070106,32.000000,-235.880981,138.871795,-0.618786,24.181240,0.683054,442537.451664,0.961503,39.599240,17.726923,2.763340,0.057941,0.035702,187.685718,32.000000,204.321642,187.157440,190.830118,172.145267,32.000000,165.734379,67.535337,62.608572,94.606011,59.548000,52.255840,68.192414,76.965821,27.873584,23.213705,59.528843,36.281305
49.598098,80.160108,138.918020,163.221477,92.717241,92.785136,29.132475,14.131618,137.984696,1.340060,79.051811,50.724199,161.401954,139.108601,159.558507,138.560478,81.348558,136.975243,-0.000652,-2.071290,32.000000,-235.880348,138.742572,-0.618247,24.219136,0.691329,442700.087623,0.974408,40.129597,17.682508,2.795955,0.056366,0.037699,188.107609,32.000000,203.858440,187.643800,192.494909,171.840298,32.000000,165.769528,67.562409,62.604408,94.635281,59.548000,52.241033,68.192414,76.878061,27.873584,23.214812,59.530466,36.152399
49.894332,80.286105,139.107724,163.244422,92.742042,92.764803,29.184328,14.124482,138.073008,1.340050,79.004800,51.259443,161.393156,139.134091,159.442751,138.641514,81.333691,136.979045,-0.000652,-2.071279,32.000000,-235.882074,138.962064,-0.618515,24.322886,0.695680,442884.869065,0.978078,40.325306,17.798249,2.803623,0.066297,0.062919,188.054380,32.000000,203.986791,188.023910,192.176556,171.270500,32.000000,166.786850,67.530190,62.590836,94.596842,59.548000,52.281974,68.192414,76.854777,27.873584,23.478558,59.522195,36.437798
49.939516,80.245852,139.335261,163.261212,92.800282,92.758462,29.137207,14.124197,138.275549,1.339754,78.144289,50.945816,161.447132,139.399702,159.429076,138.767537,81.345286,137.225579,-0.000651,-2.071303,32.000000,-235.881376,139.022963,-0.618264,24.275339,0.693874,442843.292461,0.978447,40.308715,17.753413,2.800874,0.069396,0.045226,187.627304,32.000000,204.476839,188.329220,189.670920,170.970350,32.000000,166.845747,67.539630,62.588192,94.607055,59.548000,52.305340,68.192414,76.503967,27.873584,23.480537,59.523709,36.396786
49.891791,80.245852,139.253309,163.261212,92.838565,92.766784,29.147821,14.125481,138.213092,1.339723,78.114155,50.678753,161.366524,139.331331,159.478565,138.745841,81.391200,137.240413,-0.000651,-2.071281,32.000000,-235.880419,138.999774,-0.618512,24.243894,0.687404,442776.506601,0.970519,40.127796,17.770110,2.788047,0.062097,0.046501,187.071316,32.000000,204.896497,188.490360,187.857457,171.065291,32.000000,166.812503,67.525241,62.615161,94.602279,59.548000,52.323807,68.192414,76.831731,27.873584,23.398422,59.526011,36.226206
49.521795,79.814939,139.152964,163.185660,92.861602,92.774422,29.145713,14.125339,138.245310,1.339661,78.392182,50.683808,161.344477,139.307372,159.524245,138.689308,81.401994,137.125349,-0.000652,-2.069539,32.000000,-235.885807,138.825541,-0.618572,24.269307,0.689061,442658.154262,0.970976,40.040852,17.877032,2.790080,0.051948,0.044648,186.893984,32.000000,205.104959,187.650767,187.020671,171.597022,32.000000,166.344043,67.572814,62.606503,94.618560,59.548000,52.293051,68.192414,76.920752,27.873584,22.500899,59.532207,36.421217
49.728495,79.868698,139.174994,163.156838,92.903612,92.771912,29.141940,14.129049,138.294293,1.339689,78.538397,51.000211,161.324369,139.317445,159.514634,138.753157,81.425500,137.082046,-0.000651,-2.068973,32.000000,-235.880130,138.988331,-0.618836,24.278905,0.690336,442641.195939,0.971714,40.090171,17.838244,2.791107,0.058601,0.043309,187.061708,32.000000,205.071166,187.468745,188.662884,172.039389,32.000000,165.631959,67.574676,62.610887,94.588485,59.548000,52.306608,68.192414,76.899754,27.873584,22.611679,59.536524,36.422758
50.105263,79.988624,139.335996,163.180063,92.915099,92.775759,29.136867,14.128621,138.345838,1.339647,78.195712,50.688228,161.392901,139.417992,159.511404,138.842367,81.385408,137.220862,-0.000652,-2.068976,32.000000,-235.877608,139.076987,-0.618359,24.270487,0.694073,442322.953424,0.978702,40.042827,17.772159,2.809934,0.057889,0.038631,187.736504,32.000000,204.220313,187.439793,191.047958,171.985469,32.000000,165.835123,67.570274,62.576737,94.576813,59.548000,52.320194,68.192414,76.708186,27.873584,22.610771,59.530171,36.411312
49.767761,79.988624,139.251845,163.180063,92.924215,92.784672,29.149220,14.127337,138.190595,1.339648,78.420099,50.585745,161.375323,139.291589,159.532568,138.781270,81.315384,137.176482,-0.000652,-2.068968,32.000000,-235.883809,138.962308,-0.618280,24.272664,0.690827,442230.761168,0.974528,39.882034,17.727834,2.798697,0.063000,0.044146,187.957409,32.000000,203.966902,187.598503,192.491768,171.858668,32.000000,166.286972,67.574523,62.573057,94.558240,59.548000,52.332560,68.192414,76.869393,27.873584,22.860399,59.538757,36.393557
50.222522,79.914739,139.222250,163.167191,92.907279,92.789848,29.147301,14.120487,138.160864,1.339703,78.796758,50.845780,161.400889,139.321117,159.458034,138.594492,81.308619,137.157226,-0.000652,-2.068920,32.000000,-235.891315,138.888236,-0.618069,24.338439,0.691086,442611.487938,0.973870,39.961279,17.883343,2.798033,0.056866,0.039174,188.021324,32.000000,203.948677,188.181207,191.840574,171.150080,32.000000,166.466647,67.549577,62.565963,94.543913,59.548000,52.298233,68.192414,77.018596,27.873584,22.706136,59.519264,36.279178
49.689108,80.058099,139.161118,163.189857,92.861397,92.784811,29.137111,14.125624,138.220917,1.339711,78.741728,50.825739,161.390153,139.416626,159.401708,138.749080,81.399112,137.158282,-0.000653,-2.068961,32.000000,-235.880932,138.795805,-0.618350,24.322677,0.691086,442611.487938,0.973870,39.961279,17.883343,2.798033,0.062021,0.045386,187.614290,32.000000,204.317664,188.476783,189.728332,170.839670,32.000000,166.859939,67.572640,62.616374,94.528609,59.548000,52.314868,68.192414,76.895393,27.873584,23.004380,59.518831,36.306911
49.624879,80.088702,139.285763,163.210004,92.817854,92.775875,29.149056,14.126338,138.202018,1.339755,78.678686,50.649721,161.351597,139.334308,159.451930,138.743275,81.405014,137.193439,-0.000653,-2.068992,32.000000,-235.880875,139.005362,-0.618077,24.302535,0.682097,442332.875701,0.964270,39.418031,17.880854,2.772108,0.062314,0.052315,187.059491,32.000000,204.887827,188.378665,187.797358,171.003115,32.000000,166.884249,67.589440,62.602296,94.502965,59.548000,52.331530,68.192414,76.643682,27.873584,23.004782,59.531095,36.430021
49.661040,80.088702,139.132843,163.210004,92.784354,92.774578,29.144195,14.129192,138.206343,1.339805,78.809788,50.494686,161.333624,139.300296,159.485880,138.657794,81.421994,137.120550,-0.000652,-2.069020,32.000000,-235.881463,138.857131,-0.618594,24.325273,0.690543,442587.471545,0.976109,40.112266,17.790869,2.800636,0.062959,0.043491,186.903834,32.000000,205.005165,187.845453,186.988896,171.377998,32.000000,165.929402,67.596163,62.614084,94.517276,59.548000,52.309595,68.192414,76.902966,27.873584,23.069115,59.516717,36.262156
