OSU 80 Ton Compressor Load Stand
49.306628,80.055618,139.095901,163.206646,92.768366,92.774872,29.144809,14.124340,138.029881,1.339818,79.027169,50.434605,161.333980,139.105564,159.468163,138.592151,81.402820,136.917197,-0.000651,-2.069615,32.000000,-235.884839,138.717020,-0.619234,24.327555,0.692692,442603.666049,0.977053,40.209504,17.801861,2.806773,0.061922,0.074013,187.059726,32.000000,204.928709,187.482334,188.960144,171.841563,32.000000,165.674270,67.574920,62.600667,94.456033,59.548000,52.298391,68.192414,76.963132,27.873584,23.000690,59.526896,36.292384
49.547206,80.213594,138.956211,163.238266,92.841314,92.775139,29.133530,14.128621,138.039066,1.339852,79.270773,50.554704,161.356877,139.143450,159.457223,138.578342,81.383431,136.944006,-0.000651,-2.070211,32.000000,-235.879411,138.781181,-0.619238,24.352312,0.690735,442548.281839,0.976433,40.171979,17.749851,2.801650,0.060539,0.039715,187.667679,32.000000,204.285920,187.293821,191.052982,172.139330,32.000000,165.661804,67.587382,62.589342,94.444996,59.548000,52.265268,68.192414,76.963842,27.873584,23.330374,59.525312,36.422097
50.089437,80.378192,139.146525,163.288355,92.870907,92.776437,29.143405,14.130333,138.125766,1.339847,79.058367,50.785453,161.439841,139.215143,159.481640,138.634978,81.367423,137.101286,-0.000652,-2.068473,32.000000,-235.878682,138.875893,-0.619550,24.372559,0.695864,442717.848303,0.983929,40.507579,17.671222,2.821039,0.064786,0.063206,188.068080,32.000000,203.967041,187.813367,192.336851,171.605118,32.000000,165.774681,67.592310,62.582997,94.444953,59.548000,52.285494,68.192414,76.888256,27.873584,23.331851,59.527633,36.271988
49.798239,80.378192,139.087692,163.288355,92.885331,92.780258,29.133648,14.122770,138.054625,1.339869,78.973787,50.652488,161.442431,139.196651,159.454112,138.576240,81.326293,137.070380,-0.000653,-2.066716,32.000000,-235.887557,138.886278,-0.619850,24.384570,0.691063,442823.516452,0.979520,40.415069,17.703510,2.804522,0.059017,0.045952,188.112595,32.000000,203.935478,188.271100,192.236357,170.984979,32.000000,166.285464,67.568963,62.575837,94.422982,59.548000,52.304019,68.192414,76.864463,27.873584,23.677188,59.518949,36.439926
49.483712,80.286656,139.197489,163.291713,92.924777,92.790464,29.139845,14.129905,138.091506,1.339865,79.075256,50.638831,161.426753,139.221077,159.395467,138.600814,81.339352,137.035889,-0.000652,-2.064990,32.000000,-235.882388,138.786870,-0.619655,24.374840,0.683486,442788.418900,0.968122,40.018506,17.795163,2.777961,0.058462,0.047984,187.472837,32.000000,204.595807,188.360958,189.544970,170.866362,32.000000,166.934196,67.539942,62.574691,94.365259,59.548000,52.298738,68.192414,76.908234,27.873584,23.488788,59.528745,36.289963
49.487046,80.242543,138.992550,163.278561,92.973800,92.803196,29.129969,14.122913,138.053460,1.339850,79.224397,50.498803,161.413071,139.125018,159.441250,138.556010,81.393343,137.045873,-0.000652,-2.063240,32.000000,-235.884299,138.766499,-0.620038,24.374526,0.687299,443023.348752,0.974617,40.319288,17.821433,2.793024,0.066989,0.042845,187.098533,32.000000,204.998980,188.589252,187.540899,170.867284,32.000000,166.724701,67.568482,62.616377,94.374492,59.548000,52.282378,68.192414,76.989229,27.873584,23.398817,59.533377,36.195759
49.760780,80.322223,139.081442,163.285557,92.945932,92.810858,29.143566,14.122913,137.984490,1.339918,79.283563,50.568163,161.384166,139.099244,159.463864,138.558129,81.363938,136.943521,-0.000652,-2.062075,32.000000,-235.884955,138.742841,-0.619652,24.361176,0.692816,443094.452143,0.981001,40.554150,17.791788,2.812996,0.057130,0.033905,186.880796,32.000000,205.004883,187.883636,187.137832,171.395196,32.000000,165.987090,67.561014,62.575376,94.338255,59.548000,52.286448,68.192414,76.975214,27.873584,23.400495,59.535511,36.300454
49.756389,80.322223,138.946939,163.285557,92.947628,92.818561,29.151920,14.118489,138.023377,1.340024,79.175275,50.408612,161.380507,139.042456,159.492957,138.429841,81.381669,136.966685,-0.000653,-2.062104,32.000000,-235.888559,138.701869,-0.619501,24.360311,0.691795,443006.297305,0.981293,40.506568,17.742600,2.808665,0.053814,0.058314,187.158835,32.000000,205.137758,187.345088,188.891533,171.953714,32.000000,165.928129,67.555297,62.595160,94.296830,59.548000,52.273516,68.192414,76.895519,27.873584,23.568630,59.523995,36.280939
50.261736,80.380398,138.984959,163.298149,92.952496,92.828241,29.152342,14.116919,137.933224,1.340029,79.377229,50.755308,161.435433,139.014623,159.491154,138.480913,81.342995,136.940139,-0.000653,-2.061895,32.000000,-235.891277,138.688062,-0.618983,24.348431,0.688622,443052.970955,0.975268,40.302109,17.722771,2.795001,0.049552,0.037143,187.744710,32.000000,204.298180,187.528017,191.011326,172.018835,32.000000,165.658423,67.569534,62.581434,94.306322,59.548000,52.278531,68.192414,77.037007,27.873584,23.692257,59.532089,36.195392
49.670611,80.446569,138.949312,163.305704,92.996027,92.838403,29.146943,14.131190,138.084782,1.340056,79.136212,50.791183,161.461591,139.149933,159.500806,138.528595,81.296176,136.935311,-0.000654,-2.061910,32.000000,-235.874220,138.714407,-0.619357,24.353964,0.688115,443060.711118,0.975163,40.306657,17.716184,2.792545,0.054224,0.041394,187.984181,32.000000,203.876627,187.849124,192.493219,171.441634,32.000000,166.055840,67.538586,62.544441,94.292862,59.548000,52.271913,68.192414,76.930930,27.873584,23.832820,59.531499,36.439999
49.546440,80.376538,139.065278,163.303745,92.980057,92.849834,29.197788,14.126052,138.019826,1.340496,79.046126,50.599405,161.450915,139.108093,159.441529,138.595331,81.290037,136.906340,-0.000654,-2.061313,32.000000,-235.884766,138.683817,-0.619543,24.339724,0.681164,442994.290821,0.964777,39.843372,17.742087,2.765224,0.057645,0.049001,187.992609,32.000000,204.130195,188.080764,191.928825,171.185725,32.000000,166.765997,67.528423,62.562685,94.279552,59.548000,52.285604,68.192414,76.680893,27.873584,23.835909,59.524654,36.318576
49.637230,80.376538,138.946502,163.303745,92.922271,92.858763,29.157541,14.119773,137.972851,1.340659,79.174400,50.643969,161.439981,139.065599,159.409105,138.468611,81.307102,136.959481,-0.000655,-2.059559,32.000000,-235.888750,138.753733,-0.619942,24.315674,0.689978,443497.831262,0.977654,40.519918,17.786582,2.797415,0.047322,0.044373,187.537787,32.000000,204.529052,188.547343,189.421327,170.956086,32.000000,166.693129,67.538367,62.573525,94.261672,59.548000,52.274610,68.192414,76.936863,27.873584,23.692695,59.535344,36.262303
50.143526,80.312297,139.138195,163.279680,92.944380,92.855028,29.130359,14.132331,138.175651,1.340946,79.153461,50.949889,161.353598,139.209638,159.436991,138.569014,81.317185,137.019215,-0.000656,-2.059572,32.000000,-235.875864,138.862391,-0.620114,24.366632,0.692812,443539.867969,0.978552,40.578808,17.778780,2.806766,0.072558,0.070807,187.017125,32.000000,205.011837,188.376382,187.759534,171.078964,32.000000,166.892010,67.517165,62.566849,94.242561,59.548000,52.292503,68.192414,76.937511,27.873584,23.561243,59.535373,36.152252
49.752451,80.345107,139.137692,163.287795,92.924062,92.856266,29.129029,14.122485,138.143740,1.340961,78.675481,50.881889,161.349882,139.248239,159.473557,138.596978,81.305185,137.088704,-0.000655,-2.059580,32.000000,-235.889153,138.851402,-0.620076,24.329207,0.691589,443508.121871,0.978059,40.484520,17.787286,2.799240,0.051999,0.042418,187.030944,32.000000,205.139831,187.621701,186.889284,171.883328,32.000000,166.166294,67.549254,62.575686,94.236384,59.548000,52.327413,68.192414,76.890498,27.873584,23.631793,59.534341,36.273969
49.460523,80.147701,139.158381,163.258414,92.876465,92.872313,29.152886,14.120059,138.172367,1.340984,78.580365,50.540131,161.424878,139.135540,159.544208,138.645565,81.324751,137.087747,-0.000654,-2.059454,32.000000,-235.890596,138.818466,-0.619229,24.325194,0.683263,443145.098580,0.968090,39.896889,17.805936,2.774799,0.060031,0.040589,187.212346,32.000000,204.990882,187.367742,188.920012,172.071901,32.000000,165.474575,67.567828,62.596882,94.216128,59.548000,52.328150,68.192414,76.767602,27.873584,23.634180,59.532984,36.327600
50.219026,80.147701,138.972866,163.258414,92.853603,92.876090,29.149133,14.125481,138.104080,1.341041,78.795938,50.683626,161.426064,139.204419,159.523935,138.665004,81.288144,137.027384,-0.000654,-2.058195,32.000000,-235.884845,138.831394,-0.618714,24.318953,0.690308,443406.404980,0.976463,40.333620,17.851352,2.796600,0.062399,0.038935,187.900795,32.000000,204.247536,187.363708,191.164268,172.070411,32.000000,165.847999,67.538347,62.552992,94.195383,59.548000,52.284576,68.192414,76.718060,27.873584,23.224168,59.536977,36.449463
50.226547,80.146323,139.298945,163.240785,92.911808,92.868530,29.127569,14.121200,138.292328,1.341057,78.475275,50.920727,161.458944,139.336022,159.559903,138.806914,81.272500,137.198913,-0.000655,-2.056465,32.000000,-235.887651,138.926640,-0.618621,24.319844,0.694768,443356.205606,0.981596,40.439322,17.831324,2.813524,0.062821,0.060118,188.225627,32.000000,204.064856,187.545479,192.354703,171.830887,32.000000,166.159191,67.577268,62.564935,94.245729,59.548000,52.319117,68.192414,76.767886,27.873584,23.222313,59.534911,36.360175
50.361106,80.121510,139.221778,163.232390,92.944897,92.873743,29.141586,14.120629,138.285056,1.341069,78.118065,50.714998,161.460901,139.488464,159.529108,138.804388,81.260434,137.264944,-0.000655,-2.054708,32.000000,-235.887402,138.980727,-0.618509,24.314048,0.682515,443061.084973,0.965725,39.654590,17.838906,2.767335,0.067902,0.047955,188.315181,32.000000,203.952952,188.230226,191.888698,171.021234,32.000000,166.561922,67.571946,62.576745,94.261677,59.548000,52.353698,68.192414,76.640630,27.873584,23.171602,59.531410,36.445208
49.652681,79.818799,139.223119,163.177545,92.989530,92.882644,29.140879,14.126766,138.216338,1.341080,78.306892,50.548950,161.422605,139.324296,159.483190,138.709151,81.295128,137.167259,-0.000655,-2.052960,32.000000,-235.880774,138.937753,-0.619085,24.239514,0.683915,443048.904122,0.966201,39.645477,17.937005,2.773413,0.059041,0.043812,187.765257,32.000000,204.535820,188.411774,189.327577,170.931797,32.000000,167.186333,67.564062,62.598535,94.273676,59.548000,52.368042,68.192414,76.962962,27.873584,23.172442,59.532649,36.413954
49.308294,79.818799,139.106141,163.177545,92.965142,92.883981,29.128451,14.125481,138.102118,1.341081,78.648246,50.454102,161.352316,139.270485,159.457169,138.650499,81.319605,137.118472,-0.000655,-2.052367,32.000000,-235.880747,138.827641,-0.619503,24.273241,0.681668,442999.920461,0.962938,39.482417,17.980792,2.764470,0.061835,0.063163,187.305246,32.000000,205.046416,188.396838,187.472183,171.033500,32.000000,167.026117,67.594813,62.610632,94.313932,59.548000,52.329284,68.192414,77.035258,27.873584,22.540891,59.523532,36.284680
49.678614,79.861531,139.127312,163.168591,92.885920,92.878952,29.136273,14.124768,138.039135,1.341148,78.863910,50.637268,161.312531,139.164066,159.517455,138.619145,81.289247,137.000388,-0.000655,-2.051219,32.000000,-235.887362,138.871470,-0.619099,24.222414,0.694083,442966.921907,0.977221,39.910749,17.899167,2.803940,0.062501,0.044102,187.136560,32.000000,205.068153,187.778999,186.749297,171.527435,32.000000,165.885493,67.586949,62.572999,94.275949,59.548000,52.294940,68.192414,76.984127,27.873584,22.628809,59.529522,36.422904
50.064688,80.080982,139.029202,163.204128,92.836642,92.871441,29.145267,14.128336,138.087648,1.341166,78.698370,50.561403,161.381420,139.146101,159.491237,138.616031,81.268389,136.990570,-0.000655,-2.050038,32.000000,-235.876090,138.767027,-0.619081,24.195139,0.697850,443101.492802,0.985040,40.269021,17.851241,2.821151,0.058097,0.043087,187.461352,32.000000,204.984773,187.213444,189.169261,172.165259,32.000000,165.858875,67.583358,62.579852,94.256606,59.548000,52.308869,68.192414,76.768544,27.873584,23.085295,59.519274,36.261276
49.400882,80.152940,139.029505,163.240785,92.781085,92.873949,29.146643,14.125196,138.028940,1.341139,78.970693,50.680254,161.413511,139.110988,159.486878,138.500436,81.305582,136.933398,-0.000655,-2.051768,32.000000,-235.885622,138.638581,-0.619167,24.233692,0.693752,442995.802739,0.976886,39.926580,17.824820,2.800547,0.060277,0.043807,188.018241,32.000000,204.357993,187.307633,190.972498,172.136980,32.000000,165.665052,67.596850,62.575843,94.268647,59.548000,52.286482,68.192414,77.031790,27.873584,23.085855,59.524054,36.453352
50.561538,80.152940,139.027487,163.240785,92.813250,92.868851,29.128987,14.123055,138.181738,1.341094,78.888334,50.925669,161.415608,139.128260,159.498016,138.634219,81.254406,136.942848,-0.000655,-2.052300,32.000000,-235.883173,138.817057,-0.619869,24.264770,0.688479,443068.901122,0.968872,39.746808,17.840955,2.776991,0.053102,0.042008,188.234346,32.000000,203.976806,187.734241,192.517461,171.605135,32.000000,166.040298,67.597924,62.567295,94.263806,59.548000,52.311349,68.192414,76.587598,27.873584,23.236742,59.521379,36.441099
50.062578,80.290516,139.148016,163.273804,92.859303,92.854850,29.138067,14.123341,138.195752,1.341091,78.620624,50.573952,161.463612,139.177646,159.427898,138.706541,81.301296,137.037976,-0.000656,-2.052304,32.000000,-235.882724,138.846385,-0.619557,24.218848,0.697689,443431.952900,0.983117,40.506653,17.776256,2.814312,0.055248,0.062043,188.426434,32.000000,204.016124,188.150736,191.835028,171.214767,32.000000,166.769747,67.585352,62.564695,94.255144,59.548000,52.323008,68.192414,76.819082,27.873584,23.524893,59.536150,36.274335
49.721069,80.135846,139.092913,163.253657,92.776798,92.848425,29.149288,14.127622,138.126813,1.341152,78.839428,50.531776,161.435339,139.155011,159.405581,138.578321,81.330989,137.122898,-0.000656,-2.053483,32.000000,-235.875656,138.846587,-0.619223,24.191704,0.679107,442921.495717,0.959240,39.308447,17.831979,2.749669,0.055255,0.039973,187.722971,32.000000,204.676938,188.262754,189.480894,171.081838,32.000000,166.947963,67.574839,62.576725,94.221872,59.548000,52.327967,68.192414,76.887918,27.873584,23.204494,59.520189,36.201188
49.971636,80.136122,138.971188,163.235468,92.768421,92.842063,29.164450,14.124911,138.009859,1.341112,79.176086,50.614994,161.368847,139.099447,159.442485,138.506996,81.286687,136.972617,-0.000656,-2.056399,32.000000,-235.882138,138.714980,-0.619908,24.181266,0.688667,443186.023826,0.969475,39.958516,17.830849,2.779482,0.062986,0.048098,187.338454,32.000000,204.822340,188.400080,187.393329,171.120917,32.000000,166.610075,67.571511,62.586773,94.221383,59.548000,52.304354,68.192414,76.991555,27.873584,23.205434,59.535521,36.227087
49.655648,80.136122,139.038625,163.235468,92.806445,92.825506,29.146867,14.120915,138.087745,1.341142,79.282999,51.074108,161.337844,139.073429,159.485214,138.631753,81.315885,136.930749,-0.000656,-2.056970,32.000000,-235.885806,138.733990,-0.619584,24.254909,0.694070,443087.487020,0.975874,40.156878,17.841986,2.797464,0.063283,0.049733,187.176544,32.000000,205.017926,187.648463,187.220008,171.740138,32.000000,166.112450,67.582944,62.609577,94.217880,59.548000,52.316843,68.192414,76.914433,27.873584,23.206949,59.517376,36.427013
49.830696,80.333251,139.256001,163.269886,92.856588,92.815219,29.144046,14.128050,138.176599,1.340977,78.600020,50.928877,161.362086,139.345971,159.488049,138.764382,81.348163,137.168544,-0.000657,-2.057191,32.000000,-235.878343,138.905589,-0.620148,24.207020,0.689888,443009.390156,0.970010,39.897952,17.814020,2.781001,0.053557,0.041857,187.537531,32.000000,204.953886,187.288730,189.014601,172.097724,32.000000,165.775588,67.554866,62.603937,94.172226,59.548000,52.334602,68.192414,76.534971,27.873584,23.619258,59.518487,36.448656
49.851233,80.203945,139.216706,163.277442,92.875542,92.820272,29.147654,14.126623,138.274706,1.340770,78.572284,50.703123,161.450307,139.292670,159.525643,138.742093,81.293715,137.191113,-0.000660,-2.057256,32.000000,-235.878950,138.894536,-0.620116,24.212055,0.692820,443035.568628,0.977106,40.224994,17.764679,2.800057,0.062584,0.049155,187.943147,32.000000,204.108871,187.472152,191.331496,171.964378,32.000000,165.562094,67.566036,62.589638,94.183120,59.548000,52.368263,68.192414,76.822874,27.873584,23.352025,59.535383,36.440733
49.685976,80.065543,139.133446,163.239386,92.826690,92.831804,29.174289,14.119345,138.209734,1.340763,78.852287,50.750262,161.446650,139.285555,159.538168,138.619589,81.273073,137.054548,-0.000659,-2.057261,32.000000,-235.888851,138.864579,-0.620194,24.176021,0.692851,443082.894025,0.973843,40.240755,17.846749,2.794583,0.067151,0.046906,188.216251,32.000000,203.952622,187.660964,192.472231,171.760638,32.000000,166.230298,67.591947,62.582631,94.186179,59.548000,52.341016,68.192414,76.938543,27.873584,23.353435,59.527270,36.181819
49.779133,80.065543,139.146180,163.239386,92.919991,92.833271,29.158608,14.121628,138.216594,1.340769,78.909049,50.859754,161.425911,139.245589,159.465041,138.661151,81.287489,137.033325,-0.000660,-2.057260,32.000000,-235.888862,138.901289,-0.620657,24.213209,0.692007,443036.837066,0.973037,40.090202,17.912043,2.792643,0.053186,0.048242,188.231711,32.000000,204.105170,188.187234,191.798396,171.190445,32.000000,166.751301,67.561066,62.568729,94.145513,59.548000,52.352692,68.192414,76.855776,27.873584,23.065711,59.524575,36.431929
50.293454,80.198431,139.224412,163.255336,92.977582,92.828218,29.149109,14.118346,138.250412,1.340750,78.716839,50.933630,161.382215,139.384716,159.428019,138.807320,81.316817,137.148229,-0.000661,-2.057251,32.000000,-235.890997,138.960659,-0.620817,24.235528,0.695002,443041.975150,0.975443,40.122957,17.867040,2.800256,0.062394,0.043137,187.694164,32.000000,204.396980,188.516238,189.535114,170.917014,32.000000,166.643429,67.568841,62.615064,94.176838,59.548000,52.352983,68.192414,76.846133,27.873584,23.343473,59.535246,36.473234
49.706352,80.129229,139.299893,163.260652,92.990342,92.835879,29.145786,14.128050,138.320588,1.340738,78.576430,50.778947,161.391686,139.378271,159.476674,138.742868,81.315480,137.186827,-0.000663,-2.056099,32.000000,-235.874900,138.984884,-0.620460,24.186668,0.692583,442977.404888,0.974006,40.026421,17.842418,2.795271,0.052161,0.040206,187.252433,32.000000,204.936441,188.307166,187.559089,171.149680,32.000000,167.113229,67.562686,62.638175,94.201746,59.548000,52.395883,68.192414,76.874278,27.873584,23.200597,59.522077,36.209846
49.212627,79.998549,139.146018,163.224275,92.931928,92.852256,29.138612,14.121343,138.253736,1.340727,78.681356,50.486512,161.361416,139.190819,159.509969,138.746429,81.318042,137.162163,-0.000663,-2.053176,32.000000,-235.886689,138.816161,-0.620173,24.188950,0.684715,442807.809848,0.963800,39.628809,17.868333,2.768241,0.057841,0.040491,187.175544,32.000000,205.032663,187.710337,186.985680,171.721856,32.000000,165.853548,67.582837,62.607795,94.185712,59.548000,52.367155,68.192414,76.704579,27.873584,23.201490,59.518212,36.407571
49.655598,79.998549,139.092950,163.224275,92.898818,92.869150,29.135553,14.124340,138.115849,1.340729,78.864587,50.576738,161.358232,139.148467,159.525981,138.616761,81.319812,137.053013,-0.000663,-2.052578,32.000000,-235.883036,138.812468,-0.619687,24.180741,0.695352,443054.868503,0.976157,40.165516,17.888218,2.802457,0.061406,0.083157,187.521313,32.000000,204.618640,187.471559,189.392156,171.846250,32.000000,165.700687,67.577646,62.637736,94.144284,59.548000,52.346719,68.192414,76.897217,27.873584,22.929380,59.534793,36.378957
50.318770,80.082912,139.222190,163.222036,92.964130,92.871633,29.148043,14.120059,138.278111,1.340713,78.843878,50.932581,161.394534,139.380067,159.528855,138.731291,81.286738,137.141943,-0.000662,-2.052577,32.000000,-235.887481,138.972488,-0.619214,24.258738,0.702032,443217.498315,0.986858,40.548635,17.873805,2.827445,0.061726,0.050630,188.046070,32.000000,204.123565,187.422197,191.385070,172.197794,32.000000,165.933881,67.609535,62.625861,94.186735,59.548000,52.347587,68.192414,76.847357,27.873584,23.105418,59.522421,36.421437
49.754388,80.205599,139.383179,163.250578,93.061336,92.878842,29.143782,14.130191,138.390228,1.340746,78.151760,50.835341,161.422294,139.291833,159.513378,138.799118,81.225865,137.158768,-0.000663,-2.053725,32.000000,-235.879644,139.059468,-0.619103,24.218795,0.695303,443072.304998,0.977621,40.087473,17.819563,2.801153,0.055504,0.038162,188.202588,32.000000,203.884953,187.839620,192.451286,171.690924,32.000000,165.960105,67.575785,62.600282,94.185653,59.548000,52.424180,68.192414,76.854487,27.873584,23.361730,59.520090,36.398987
49.511330,79.867320,139.238545,163.200210,93.125975,92.890175,29.133296,14.123626,138.317798,1.340822,78.182174,50.545323,161.420851,139.366669,159.472395,138.692485,81.222806,137.077276,-0.000664,-2.053694,32.000000,-235.881619,138.940487,-0.619140,24.202325,0.683784,442916.363278,0.963490,39.487286,17.895391,2.766804,0.053905,0.046142,188.245266,32.000000,203.832863,188.338416,191.719105,171.121888,32.000000,166.700765,67.562535,62.636768,94.209267,59.548000,52.369329,68.192414,76.641830,27.873584,23.363152,59.533780,36.339266
49.643956,79.867320,139.161994,163.200210,93.203200,92.904011,29.156211,14.118632,138.178131,1.340856,78.581567,50.382277,161.414267,139.298871,159.450733,138.678037,81.264957,137.132680,-0.000665,-2.053673,32.000000,-235.889892,138.851628,-0.618713,24.206390,0.694553,443485.475847,0.975836,40.192107,17.964350,2.801425,0.059878,0.054090,187.655443,32.000000,204.447796,188.383611,189.413954,171.152936,32.000000,167.021214,67.558571,62.642826,94.198758,59.548000,52.373983,68.192414,76.887434,27.873584,22.657877,59.532482,36.277417
49.265914,79.845265,139.022159,163.174187,93.197623,92.911531,29.147780,14.127194,138.105629,1.340883,79.020037,50.465073,161.369741,139.143654,159.451665,138.561595,81.270798,137.073824,-0.000665,-2.053650,32.000000,-235.879854,138.759359,-0.619116,24.159052,0.697540,443257.999616,0.980689,40.106089,17.928235,2.812256,0.054405,0.037433,187.280607,32.000000,204.742463,188.476101,187.380724,171.171390,32.000000,166.600209,67.579575,62.673163,94.206531,59.548000,52.341508,68.192414,76.964713,27.873584,22.610935,59.529728,36.265678
49.771085,80.075192,138.965432,163.203848,93.173523,92.911982,29.148588,14.120629,138.113283,1.340872,79.286744,50.795567,161.286398,139.216858,159.429132,138.462622,81.278297,136.920506,-0.000665,-2.052659,32.000000,-235.887730,138.655062,-0.619085,24.200778,0.695114,443184.103465,0.977232,39.968322,17.912718,2.803201,0.053012,0.043320,187.185412,32.000000,204.825446,187.796292,187.316579,171.802421,32.000000,165.933824,67.587965,62.668207,94.210290,59.548000,52.324747,68.192414,76.857876,27.873584,23.089146,59.530977,36.299941
49.924772,80.289689,139.178068,163.261492,93.172241,92.910735,29.140783,14.121058,138.253123,1.340827,78.748421,51.010900,161.383799,139.283190,159.469145,138.685515,81.285883,137.195179,-0.000664,-2.050879,32.000000,-235.888286,138.785691,-0.619427,24.230309,0.701644,443371.662322,0.985658,40.339708,17.878584,2.821873,0.057971,0.059216,187.525390,32.000000,204.749130,187.359273,189.414341,172.253686,32.000000,165.590169,67.595564,62.679618,94.181454,59.548000,52.341667,68.192414,76.798329,27.873584,23.089666,59.526394,36.423565
49.685951,80.289689,139.260566,163.261492,93.194637,92.919656,29.148044,14.121058,138.322421,1.340843,78.556515,50.716401,161.427911,139.333106,159.455372,138.693664,81.225072,137.269943,-0.000663,-2.049122,32.000000,-235.888286,138.855523,-0.618943,24.190812,0.692775,443383.251447,0.975361,40.044404,17.797337,2.792092,0.054274,0.039314,187.974777,32.000000,203.957038,187.601317,191.227573,172.117385,32.000000,165.407328,67.577430,62.652168,94.139682,59.548000,52.403837,68.192414,76.885760,27.873584,23.538290,59.534587,36.407057
49.805752,80.103038,139.129885,163.248900,93.188218,92.931247,29.152824,14.126480,138.224878,1.340885,78.712944,50.545254,161.434712,139.271158,159.512646,138.620858,81.234708,137.085517,-0.000664,-2.049130,32.000000,-235.884666,138.805635,-0.618463,24.187403,0.690997,443549.382383,0.972864,40.099923,17.921829,2.787756,0.069619,0.044674,188.162885,32.000000,203.803901,187.886345,192.648470,171.760685,32.000000,166.001826,67.583716,62.648445,94.146354,59.548000,52.361584,68.192414,76.946784,27.873584,23.150791,59.531705,36.370887
49.914361,80.060581,139.118304,163.229592,93.188582,92.932643,29.134608,14.119202,138.198151,1.340958,79.050445,50.836698,161.427595,139.221956,159.468235,138.669481,81.210853,137.019309,-0.000663,-2.049120,32.000000,-235.891288,138.851547,-0.618376,24.180768,0.696257,443818.348002,0.977775,40.347130,18.018555,2.802816,0.054719,0.091628,188.232011,32.000000,203.884178,188.353105,191.684099,171.280103,32.000000,166.676510,67.570838,62.679862,94.148668,59.548000,52.370671,68.192414,76.803930,27.873584,23.063002,59.528135,36.387395
50.431637,80.199533,139.210728,163.244982,93.277916,92.937486,29.151100,14.121628,138.270038,1.340947,78.823307,50.827591,161.443551,139.337755,159.420214,138.730579,81.267722,137.083277,-0.000662,-2.048504,32.000000,-235.887223,138.859520,-0.618534,24.180899,0.693632,443569.958472,0.974752,40.036356,17.920296,2.793450,0.055490,0.046914,187.532954,32.000000,204.423716,188.540432,189.274660,171.019786,32.000000,166.696913,67.596004,62.699315,94.142979,59.548000,52.365561,68.192414,76.752665,27.873584,23.063421,59.523955,36.282699
49.568723,80.199533,139.250108,163.244982,93.328221,92.942839,29.151187,14.126338,138.177829,1.340944,78.669414,50.735488,161.357306,139.264816,159.455393,138.784671,81.268389,137.162097,-0.000664,-2.046787,32.000000,-235.883333,138.898819,-0.618451,24.210691,0.692045,443512.715499,0.972980,39.881571,17.912314,2.787140,0.065169,0.038579,187.125215,32.000000,204.726251,188.579744,187.499864,171.108513,32.000000,166.644719,67.591601,62.678981,94.153723,59.548000,52.406747,68.192414,76.917506,27.873584,23.354126,59.529109,36.435524
49.373491,80.071057,139.159173,163.229312,93.347530,92.942903,29.134771,14.121343,138.062841,1.340931,78.871917,50.609315,161.355705,139.295873,159.474122,138.648805,81.247748,137.039896,-0.000664,-2.045813,32.000000,-235.888820,138.785160,-0.619248,24.185331,0.684914,443347.914246,0.962007,39.488091,17.886204,2.760385,0.053391,0.043941,187.132027,32.000000,204.937724,187.762666,187.281838,171.652967,32.000000,165.974681,67.596902,62.686824,94.154765,59.548000,52.364509,68.192414,76.733123,27.873584,23.087402,59.542868,36.428334
49.967085,80.080982,139.082331,163.218119,93.333455,92.942978,29.142429,14.121343,138.110891,1.340930,78.949341,50.608340,161.363001,139.167655,159.529255,138.691342,81.263672,137.098173,-0.000663,-2.045811,32.000000,-235.884722,138.799355,-0.618929,24.214756,0.697459,443801.705650,0.980202,40.378650,17.923425,2.809233,0.054799,0.041924,187.349371,32.000000,204.660373,187.561222,189.506535,171.927202,32.000000,165.598781,67.590003,62.699140,94.154319,59.548000,52.368376,68.192414,76.769594,27.873584,23.108582,59.529345,36.243595
49.886858,80.205048,139.031742,163.239665,93.297335,92.931119,29.147773,14.124482,138.099812,1.340913,78.915223,50.593124,161.375597,139.176993,159.482010,138.590827,81.214261,137.090375,-0.000663,-2.045792,32.000000,-235.882566,138.749958,-0.618963,24.169936,0.700527,443779.268145,0.984644,40.453308,17.885321,2.818500,0.053645,0.042999,187.935431,32.000000,203.940491,187.558138,191.566157,172.097369,32.000000,165.710129,67.588974,62.672990,94.183498,59.548000,52.357497,68.192414,76.899602,27.873584,23.109142,59.530928,36.336991
50.039611,80.205048,139.118341,163.239665,93.241795,92.914603,29.142132,14.123912,138.103817,1.340901,78.931939,50.612371,161.383308,139.080178,159.514968,138.570373,81.183143,136.983371,-0.000663,-2.045790,32.000000,-235.885923,138.809103,-0.618785,24.182603,0.690198,443468.625932,0.971764,39.847512,17.897417,2.783479,0.057945,0.041101,188.155215,32.000000,203.858907,187.783514,192.678866,171.799492,32.000000,166.425661,67.580871,62.678652,94.217389,59.548000,52.378561,68.192414,76.741230,27.873584,23.368887,59.537183,36.399940
49.346359,80.204220,139.046777,163.250299,93.242356,92.909472,29.146479,14.133616,138.026573,1.340898,79.031527,50.540044,161.414745,139.137515,159.466651,138.584152,81.209868,136.964835,-0.000663,-2.047356,32.000000,-235.876383,138.777365,-0.618488,24.174316,0.692583,443688.552463,0.973445,40.054466,17.943078,2.786941,0.053738,0.045278,188.223805,32.000000,203.920386,188.565218,191.445045,171.187167,32.000000,166.554373,67.578243,62.690659,94.220725,59.548000,52.346255,68.192414,76.693340,27.873584,23.368579,59.521860,36.286881
50.160889,80.210562,139.046645,163.256735,93.248781,92.904348,29.128003,14.127337,137.973877,1.340910,79.148476,50.488445,161.423821,139.088334,159.410980,138.523112,81.240532,136.950720,-0.000664,-2.050258,32.000000,-235.883646,138.635501,-0.618819,24.142923,0.690197,443587.136771,0.970244,39.896732,17.922738,2.780164,0.053519,0.042092,187.511181,32.000000,204.331324,188.629039,189.371987,170.863067,32.000000,166.806809,67.557502,62.695329,94.235610,59.548000,52.359857,68.192414,76.694193,27.873584,23.383209,59.538865,36.221878
49.873714,80.273698,138.970541,163.274084,93.233676,92.903041,29.150081,14.127337,138.023072,1.340895,79.254150,50.508262,161.342063,139.108072,159.419403,138.518059,81.238184,136.943701,-0.000664,-2.052017,32.000000,-235.877253,138.710391,-0.619234,24.174185,0.700691,443859.230075,0.984796,40.614749,17.887096,2.817772,0.068201,0.034460,187.113198,32.000000,204.873777,188.347558,187.414065,171.400989,32.000000,166.692903,67.546419,62.674555,94.225631,59.548000,52.335206,68.192414,76.943166,27.873584,23.384665,59.525371,36.287248
49.758241,80.273698,138.929430,163.274084,93.264451,92.899205,29.157210,14.124340,137.953229,1.340894,79.227509,50.791967,161.400669,139.126771,159.464968,138.470244,81.204461,136.887651,-0.000666,-2.051428,32.000000,-235.885987,138.638214,-0.619421,24.241455,0.689057,443382.966578,0.968080,39.777275,17.849640,2.772013,0.066307,0.058951,187.075302,32.000000,204.839375,187.914486,187.357489,171.765080,32.000000,165.767574,67.583873,62.713902,94.235570,59.548000,52.333565,68.192414,76.838742,27.873584,23.518020,59.520926,36.232883
50.023031,80.333527,139.140529,163.296190,93.251610,92.905596,29.154161,14.120772,138.074201,1.341091,78.681270,50.968381,161.395410,139.184702,159.504882,138.612542,81.220106,137.013043,-0.000665,-2.050327,32.000000,-235.887915,138.768763,-0.618930,24.220448,0.692280,443599.185706,0.973513,40.136706,17.848612,2.786449,0.056680,0.044918,187.367549,32.000000,204.715185,187.498153,189.622092,172.214245,32.000000,165.686679,67.573054,62.701763,94.215080,59.548000,52.338922,68.192414,76.763035,27.873584,23.644762,59.533151,36.451077
49.770064,80.233721,139.122036,163.287795,93.166944,92.914495,29.143522,14.126623,138.116335,1.341267,78.525011,50.647245,161.434320,139.303763,159.522420,138.657181,81.174614,137.047624,-0.000666,-2.051340,32.000000,-235.883212,138.820299,-0.618431,24.185331,0.691890,443697.380052,0.975679,40.256214,17.855362,2.792089,0.057274,0.052369,187.991176,32.000000,204.050386,187.535554,191.395404,172.312418,32.000000,165.553487,67.580368,62.691122,94.228351,59.548000,52.382231,68.192414,76.831427,27.873584,23.439024,59.533161,36.448803
49.841373,80.062235,139.048604,163.237986,93.147312,92.912270,29.144732,14.121058,138.059287,1.341257,78.755020,50.982148,161.459549,139.159703,159.506666,138.607612,81.164766,137.011696,-0.000666,-2.050743,32.000000,-235.883204,138.793686,-0.618863,24.271352,0.689635,443642.677253,0.970400,40.042315,17.900047,2.781529,0.059276,0.045703,188.135846,32.000000,203.663241,188.061636,192.610718,171.544733,32.000000,165.965731,67.560877,62.667749,94.232364,59.548000,52.347331,68.192414,76.849762,27.873584,23.440641,59.516560,36.390109
50.414364,80.062235,139.240198,163.237986,93.191646,92.907164,29.154670,14.124911,138.259101,1.341234,78.502921,51.351161,161.445175,139.314448,159.475690,138.775095,81.156535,137.171118,-0.000666,-2.048992,32.000000,-235.881810,138.954497,-0.618333,24.319713,0.694304,443770.887407,0.975953,40.203991,17.962171,2.795296,0.061865,0.042623,188.250814,32.000000,203.906802,188.481875,191.599271,171.224152,32.000000,166.761231,67.573667,62.702799,94.285174,59.548000,52.417893,68.192414,76.583301,27.873584,23.084006,59.533829,36.299427
50.042938,80.118477,139.420595,163.236587,93.186864,92.934536,29.135886,14.122485,138.416844,1.341238,77.670162,50.877991,161.423329,139.455084,159.438729,138.921306,81.196879,137.244925,-0.000666,-2.047812,32.000000,-235.887842,139.133015,-0.618891,24.283626,0.690079,443534.864705,0.973974,39.958692,17.954740,2.789823,0.065737,0.045208,187.484201,32.000000,204.428929,188.591487,189.116745,171.048986,32.000000,166.671287,67.559870,62.691014,94.268847,59.548000,52.434353,68.192414,76.679939,27.873584,23.201803,59.518940,36.420997
49.607645,79.622790,139.326878,163.174747,93.148104,92.962351,29.153111,14.128478,138.343080,1.341215,77.733898,50.778075,161.406009,139.463525,159.507974,138.960384,81.189550,137.305115,-0.000667,-2.047616,32.000000,-235.881848,139.074724,-0.619240,24.284570,0.680944,443243.248918,0.961612,39.368503,18.039614,2.761915,0.062635,0.046519,187.013552,32.000000,204.817047,188.651010,187.444030,171.002301,32.000000,166.517111,67.568149,62.721106,94.285428,59.548000,52.445142,68.192414,76.867308,27.873584,22.169368,59.520071,36.404269
49.403842,79.489639,139.301303,163.115425,93.186388,92.962336,29.144616,14.124911,138.297182,1.341671,78.050932,50.507785,161.348037,139.376436,159.525177,138.660032,81.148454,137.174056,-0.000667,-2.047602,32.000000,-235.880007,138.946013,-0.619341,24.302142,0.688751,443554.992012,0.970387,39.806731,18.034732,2.786019,0.061171,0.042989,186.889481,32.000000,205.021975,187.785952,187.352787,171.920988,32.000000,166.140210,67.554701,62.691675,94.273581,59.548000,52.428538,68.192414,76.745622,27.873584,22.166760,59.526237,36.304636
49.997299,79.489639,139.163268,163.115425,93.246553,92.947123,29.192016,14.126052,138.258772,1.341812,78.415475,50.725131,161.356262,139.295688,159.489742,138.724247,81.169901,137.157568,-0.000667,-2.047595,32.000000,-235.881816,138.993818,-0.619035,24.316566,0.694244,443320.905578,0.978145,39.761482,18.070969,2.808577,0.056179,0.052121,187.281916,32.000000,204.626254,187.509711,189.549497,172.063106,32.000000,165.610547,67.566309,62.725116,94.264858,59.548000,52.406987,68.192414,76.727639,27.873584,21.885987,59.522844,36.419089
49.778702,79.740780,139.240731,163.128576,93.272283,92.946694,29.137483,14.120772,138.253165,1.341797,78.352579,50.726836,161.402510,139.372787,159.523295,138.767534,81.149770,137.087318,-0.000666,-2.047560,32.000000,-235.889882,138.989191,-0.618800,24.328918,0.696505,443332.820758,0.982481,39.840269,18.049108,2.819645,0.066234,0.057097,187.914730,32.000000,203.959121,187.633114,191.505397,172.101681,32.000000,165.629906,67.622115,62.723069,94.255916,59.548000,52.416327,68.192414,76.745353,27.873584,22.406537,59.513147,36.442273
50.031456,79.905365,139.129152,163.157678,93.237473,92.954349,29.140145,14.125624,138.172866,1.341814,78.516428,50.638611,161.410517,139.383348,159.492537,138.767497,81.112358,137.128083,-0.000667,-2.047546,32.000000,-235.885522,138.937100,-0.618372,24.315648,0.686249,442926.209978,0.968131,39.224979,18.019738,2.783416,0.054463,0.040488,188.012408,32.000000,203.783578,188.054756,192.714753,171.750538,32.000000,166.267263,67.572311,62.696831,94.252944,59.548000,52.402104,68.192414,76.707308,27.873584,22.747819,59.514288,36.432222
50.089462,79.932107,139.176140,163.160756,93.193887,92.950483,29.161884,14.121343,138.127725,1.341827,78.799971,50.609152,161.404349,139.279886,159.464515,138.685149,81.132921,136.989291,-0.000667,-2.048115,32.000000,-235.885050,138.927924,-0.617966,24.399204,0.690032,443370.255887,0.975145,39.702105,18.006101,2.797195,0.055835,0.080395,188.088313,32.000000,204.014175,188.477255,191.356585,171.171446,32.000000,166.644751,67.594191,62.699166,94.279659,59.548000,52.395261,68.192414,76.954095,27.873584,22.747164,59.527938,36.268686
49.559065,79.932107,139.023448,163.160756,93.164012,92.936123,29.154949,14.119630,138.133041,1.341827,78.979183,50.720659,161.358161,139.266266,159.391481,138.667465,81.141737,136.965704,-0.000666,-2.049840,32.000000,-235.892499,138.873185,-0.617762,24.347382,0.686366,443546.027153,0.970192,39.605461,18.063109,2.780834,0.073167,0.050894,187.407354,32.000000,204.294991,188.671996,189.142327,170.950306,32.000000,166.610693,67.564668,62.719698,94.285117,59.548000,52.380154,68.192414,76.879803,27.873584,22.802377,59.527515,36.449830
49.599770,80.076295,139.186268,163.195733,93.177370,92.919518,29.138295,14.124340,138.158343,1.341815,78.897854,50.582098,161.337499,139.242428,159.432151,138.714711,81.175527,137.105087,-0.000668,-2.049842,32.000000,-235.882545,138.875610,-0.618694,24.345100,0.683386,443493.112981,0.968275,39.572394,17.975808,2.778551,0.048281,0.040829,187.040960,32.000000,204.814144,188.422521,187.268073,171.335761,32.000000,166.563451,67.595047,62.711328,94.287345,59.548000,52.394033,68.192414,76.571776,27.873584,23.102798,59.534065,36.165752
49.755001,80.094767,139.086489,163.213082,93.073574,92.915396,29.135691,14.125624,138.182672,1.341825,78.885773,50.664601,161.330024,139.202930,159.469093,138.637929,81.190829,137.026384,-0.000667,-2.049847,32.000000,-235.882080,138.873468,-0.618892,24.416828,0.692052,443672.380488,0.979578,40.121259,17.955645,2.805207,0.050227,0.035389,187.012131,32.000000,204.926911,187.710645,187.421867,171.794332,32.000000,165.788766,67.597170,62.717649,94.285881,59.548000,52.397446,68.192414,76.804454,27.873584,23.141830,59.533446,36.421877
50.188558,80.124267,139.323958,163.227633,92.997531,92.909336,29.193718,14.122485,138.316003,1.341640,78.655801,51.047088,161.370005,139.412182,159.517072,138.828734,81.187987,137.130493,-0.000666,-2.049288,32.000000,-235.886695,139.009667,-0.619346,24.425640,0.692425,443688.641475,0.979434,40.223167,17.988886,2.806188,0.058931,0.039589,187.231025,32.000000,204.521778,187.532977,189.594300,172.038371,32.000000,165.328548,67.597346,62.726616,94.283081,59.548000,52.400904,68.192414,76.721596,27.873584,23.142485,59.528833,36.427747
50.044014,80.124267,139.270790,163.227633,92.938865,92.903158,29.140405,14.121200,138.293308,1.341439,78.295336,50.872808,161.424932,139.472885,159.491924,138.832828,81.175443,137.258332,-0.000666,-2.048747,32.000000,-235.885356,139.078867,-0.618964,24.395716,0.687542,443586.036218,0.976216,40.080640,17.935741,2.795427,0.054110,0.038571,187.883846,32.000000,203.974232,187.392644,191.518489,172.249241,32.000000,165.489148,67.608253,62.721263,94.277983,59.548000,52.450067,68.192414,76.682769,27.873584,23.204768,59.523896,36.455406
49.745527,80.006820,139.342556,163.211403,92.896310,92.907133,29.142579,14.128050,138.251617,1.341400,78.517122,50.557057,161.437487,139.448741,159.549316,138.786221,81.132709,137.173441,-0.000665,-2.048764,32.000000,-235.883260,138.940505,-0.619286,24.388714,0.681907,443384.179578,0.965174,39.662503,17.988638,2.776010,0.054509,0.061405,188.109734,32.000000,203.887502,187.872615,192.638083,171.593106,32.000000,166.045784,67.626321,62.715998,94.308093,59.548000,52.442370,68.192414,76.790538,27.873584,22.960540,59.530004,36.328994
49.518606,79.905365,139.210387,163.165512,92.894878,92.913505,29.155196,14.128050,138.232495,1.341401,78.774820,50.420772,161.435985,139.346787,159.456687,138.749550,81.170315,137.225351,-0.000666,-2.048791,32.000000,-235.878670,138.883400,-0.619759,24.361806,0.684623,443449.592914,0.969900,39.811410,18.062608,2.782966,0.056098,0.038911,188.147403,32.000000,203.884783,188.524722,191.322489,171.048855,32.000000,166.339161,67.600522,62.730229,94.339495,59.548000,52.438121,68.192414,76.880228,27.873584,22.749106,59.527270,36.443741
49.434756,80.029703,139.119217,163.170269,92.914236,92.921164,29.151485,14.124911,138.117401,1.341455,79.067993,50.534263,161.417677,139.270077,159.408963,138.585877,81.171975,137.050483,-0.000666,-2.048806,32.000000,-235.881810,138.846323,-0.620079,24.372532,0.689511,443549.733744,0.975892,40.002508,18.064558,2.801107,0.049843,0.048522,187.370645,32.000000,204.525502,188.412290,188.934341,170.958380,32.000000,166.808313,67.600632,62.728665,94.344357,59.548000,52.410643,68.192414,76.850426,27.873584,22.748452,59.523896,36.237725
50.284107,80.029703,139.080961,163.170269,92.906896,92.926193,29.156429,14.124768,138.079668,1.341509,79.155162,50.819685,161.325775,139.233394,159.417010,138.565362,81.212445,136.993695,-0.000667,-2.048838,32.000000,-235.886378,138.894312,-0.620560,24.390550,0.692962,443505.195011,0.980133,40.136569,18.051893,2.811274,0.048995,0.040126,187.091617,32.000000,204.839896,188.395562,186.979315,171.273382,32.000000,166.660414,67.595376,62.728820,94.356394,59.548000,52.407874,68.192414,76.603799,27.873584,23.007550,59.532108,36.300161
50.604960,80.185473,139.306776,163.209165,92.971480,92.918570,29.186874,14.124482,138.313261,1.341500,78.631824,50.932294,161.357076,139.357575,159.429933,138.818508,81.181522,137.161874,-0.000668,-2.049421,32.000000,-235.883877,138.978706,-0.620735,24.341507,0.693773,443728.636871,0.982433,40.348143,17.966184,2.814199,0.047913,0.037434,186.917261,32.000000,204.942769,187.663361,187.376403,171.601623,32.000000,166.056592,67.591762,62.714303,94.343678,59.548000,52.428199,68.192414,76.793229,27.873584,23.332815,59.526581,36.377930
49.713614,80.135571,139.211176,163.216160,92.960397,92.913470,29.143818,14.122199,138.341868,1.341513,78.356153,50.579470,161.384342,139.368178,159.491153,138.747611,81.254898,137.183261,-0.000669,-2.049990,32.000000,-235.886980,138.987191,-0.620994,24.330151,0.680228,443258.694599,0.964374,39.469684,17.898402,2.765903,0.055379,0.036058,187.361309,32.000000,204.533424,187.280541,189.684378,172.079005,32.000000,165.926225,67.607817,62.744263,94.351428,59.548000,52.446304,68.192414,76.794369,27.873584,23.230078,59.517051,36.441760
49.568273,79.950578,139.187767,163.176985,92.910508,92.925794,29.150743,14.123626,138.177896,1.341449,78.565065,50.552633,161.422798,139.281028,159.523297,138.673253,81.230788,137.089845,-0.000669,-2.050007,32.000000,-235.885225,138.879139,-0.620900,24.323883,0.678105,443308.327033,0.957035,39.296563,18.010186,2.752829,0.057367,0.038697,187.923475,32.000000,204.083019,187.387263,191.459086,172.218128,32.000000,165.475045,67.630440,62.734371,94.385358,59.548000,52.438211,68.192414,76.728242,27.873584,23.231015,59.520916,36.428040
49.797111,79.950578,139.183536,163.176985,92.824310,92.935987,29.119906,14.129477,138.127361,1.341438,78.826867,50.715074,161.379695,139.393890,159.500427,138.799708,81.172213,137.053417,-0.000669,-2.050020,32.000000,-235.881013,138.936222,-0.621005,24.366317,0.691293,443536.221727,0.976899,40.164330,17.947087,2.800263,0.065182,0.047237,188.051668,32.000000,203.695886,187.967635,192.606483,171.426560,32.000000,166.256857,67.591850,62.701416,94.378880,59.548000,52.439347,68.192414,76.771182,27.873584,22.845486,59.538993,36.395538
49.841375,80.026670,139.184733,163.173347,92.717137,92.927464,29.143742,14.123912,138.215772,1.341439,78.707237,50.699275,161.378944,139.261085,159.431518,138.698311,81.198271,137.114780,-0.000669,-2.050005,32.000000,-235.883792,138.924130,-0.621237,24.300752,0.693345,443485.858647,0.979457,40.130163,17.926298,2.808001,0.060574,0.046586,188.086335,32.000000,203.999451,188.309620,191.112324,171.122026,32.000000,166.851532,67.580615,62.696393,94.373894,59.548000,52.422613,68.192414,76.826290,27.873584,23.003932,59.534813,36.243741
49.605584,80.046244,139.094814,163.185939,92.652637,92.920581,29.199869,14.124482,138.161264,1.341472,78.807361,50.589875,161.385825,139.316630,159.422976,138.699371,81.229194,137.057727,-0.000670,-2.050007,32.000000,-235.886008,138.812611,-0.620884,24.261281,0.688707,443522.905338,0.975727,39.892842,17.967357,2.795012,0.055188,0.038955,187.279281,32.000000,204.426962,188.457312,188.831105,170.836627,32.000000,166.560091,67.599056,62.729173,94.373299,59.548000,52.423228,68.192414,76.839764,27.873584,23.044919,59.515055,36.422684
49.445263,80.047898,139.063786,163.187059,92.588449,92.923012,29.156831,14.121486,138.069848,1.341753,79.034290,50.472847,161.314861,139.179869,159.431302,138.601195,81.237209,137.096030,-0.000671,-2.050028,32.000000,-235.885399,138.811082,-0.620867,24.266317,0.689958,443506.682898,0.974082,39.923126,17.970800,2.792554,0.057605,0.045901,186.990966,32.000000,204.746226,188.262765,187.136743,171.155918,32.000000,166.495691,67.591195,62.728800,94.390877,59.548000,52.415556,68.192414,76.822112,27.873584,23.045239,59.535295,36.143668
49.850606,80.047898,139.050764,163.187059,92.555613,92.928367,29.143017,14.123341,138.042284,1.341747,79.155855,50.844898,161.326093,139.075203,159.419212,138.633853,81.275783,137.003369,-0.000673,-2.050024,32.000000,-235.884855,138.742779,-0.621208,24.328499,0.694233,443559.581197,0.977185,40.187079,17.912448,2.804015,0.057786,0.037919,186.865272,32.000000,205.004249,187.457561,187.527195,171.865519,32.000000,165.941171,67.600305,62.705316,94.358694,59.548000,52.412775,68.192414,76.760629,27.873584,23.049014,59.537331,36.379984
50.181830,80.183543,139.378367,163.220637,92.587699,92.933443,29.140126,14.125624,138.346927,1.341745,78.356587,50.964948,161.360952,139.331637,159.468085,138.820791,81.267207,137.134775,-0.000672,-2.050028,32.000000,-235.881752,138.943300,-0.621084,24.316278,0.696426,443639.845291,0.982090,40.355400,17.922850,2.812479,0.059012,0.060508,187.324679,32.000000,204.532970,187.398108,189.646611,171.861349,32.000000,165.266418,67.599385,62.721552,94.347017,59.548000,52.435840,68.192414,76.694980,27.873584,23.332406,59.527102,36.462156
49.776923,80.056445,139.298736,163.227633,92.596970,92.943652,29.141146,14.125910,138.272194,1.341744,78.071375,50.836746,161.379716,139.366669,159.491788,138.837374,81.210319,137.217334,-0.000671,-2.050211,32.000000,-235.886548,139.071665,-0.621183,24.289632,0.688426,443394.313331,0.973971,39.934805,17.839717,2.789350,0.057418,0.048968,187.664071,32.000000,203.994817,187.327405,191.687174,172.029118,32.000000,165.688976,67.587712,62.690137,94.336550,59.548000,52.483945,68.192414,76.772069,27.873584,23.068743,59.524290,36.309992
49.630834,79.786268,139.274564,163.176425,92.613923,92.957424,29.116028,14.116491,138.220609,1.341732,78.288666,50.457944,161.413843,139.333597,159.535407,138.783299,81.245315,137.171350,-0.000673,-2.049597,32.000000,-235.895803,138.864335,-0.621139,24.263144,0.685625,443434.272403,0.967480,39.728701,17.911476,2.777467,0.056984,0.035616,187.985197,32.000000,203.945486,187.853047,192.479614,171.645409,32.000000,166.247589,67.590560,62.711419,94.388779,59.548000,52.471166,68.192414,76.863922,27.873584,23.069133,59.532098,36.454819
49.695416,79.786268,139.105412,163.176425,92.658890,92.961054,29.152941,14.123769,138.148947,1.341718,78.728832,50.620187,161.431203,139.279213,159.441350,138.658402,81.275225,137.146143,-0.000672,-2.047820,32.000000,-235.886230,138.896087,-0.621277,24.245808,0.691990,443631.923542,0.975774,40.019612,18.008037,2.798460,0.072159,0.040323,188.006463,32.000000,203.972185,188.496918,191.010584,170.920453,32.000000,166.432290,67.571922,62.713182,94.378716,59.548000,52.437752,68.192414,76.810977,27.873584,22.505098,59.535078,36.306837
50.295122,79.881380,139.381109,163.172228,92.715017,92.966136,29.140346,14.122342,138.417682,1.341728,78.594416,51.228226,161.375722,139.443033,159.438456,138.935342,81.301600,137.316445,-0.000672,-2.046640,32.000000,-235.886018,139.106277,-0.621642,24.317589,0.694496,443383.037487,0.979231,39.900889,17.950945,2.806210,0.063045,0.043014,187.188315,32.000000,204.559144,188.393697,188.934789,171.031796,32.000000,166.744109,67.560817,62.717080,94.375660,59.548000,52.470240,68.192414,76.680567,27.873584,22.702098,59.527997,36.457607
