OSU 80 Ton Compressor Load Stand
49.982284,79.998549,139.385155,163.196013,92.702296,92.981263,29.138514,14.128478,138.429375,1.341738,78.036772,50.947660,161.341516,139.521271,159.451992,138.925343,81.314399,137.348537,-0.000672,-2.046665,32.000000,-235.877914,139.167398,-0.621545,24.343002,0.683604,443111.645668,0.964744,39.310045,17.964361,2.771265,0.064149,0.041031,186.938730,32.000000,204.929123,188.267143,187.074399,171.267551,32.000000,166.466511,67.563291,62.723336,94.380204,59.548000,52.514705,68.192414,76.690444,27.873584,22.945515,59.524673,36.433396
50.053442,79.705493,139.389077,163.142287,92.711280,92.990157,29.140631,14.123055,138.297778,1.341758,78.061496,50.621423,161.309128,139.485507,159.498229,138.955939,81.277380,137.230151,-0.000672,-2.046156,32.000000,-235.887599,139.086759,-0.621947,24.290183,0.683604,443111.645668,0.964744,39.310045,17.964361,2.771265,0.071977,0.046614,186.880637,32.000000,204.931933,187.766676,187.485976,171.740366,32.000000,165.916680,67.567782,62.706088,94.360267,59.548000,52.522621,68.192414,76.836993,27.873584,22.945505,59.532846,36.415568
49.418349,79.705493,139.176103,163.142287,92.736270,92.988869,29.153815,14.116634,138.355915,1.341766,78.305311,50.440381,161.362239,139.408125,159.524349,138.810334,81.359862,137.322327,-0.000672,-2.045644,32.000000,-235.889595,138.923541,-0.622511,24.234636,0.687955,443457.803033,0.971780,39.749387,17.966969,2.788691,0.058947,0.040570,187.403969,32.000000,204.554130,187.508293,189.975617,172.086583,32.000000,165.525277,67.588327,62.732193,94.348761,59.548000,52.469767,68.192414,76.894112,27.873584,22.333273,59.533357,36.225766
50.231615,79.724240,139.216491,163.116824,92.661919,92.983821,29.147702,14.120629,138.284239,1.341824,78.714518,51.090878,161.381438,139.402986,159.476192,138.718335,81.276821,137.149370,-0.000670,-2.046822,32.000000,-235.890517,138.983011,-0.622358,24.313760,0.687941,443175.270936,0.969617,39.382914,17.947134,2.784805,0.055534,0.047804,187.758399,32.000000,204.142327,187.451508,191.621673,172.063550,32.000000,165.579934,67.591700,62.684521,94.338337,59.548000,52.479768,68.192414,76.740051,27.873584,22.370356,59.533318,36.412633
49.997592,79.964087,139.269714,163.144806,92.632205,92.976583,29.136191,14.123198,138.364277,1.341881,78.472819,51.001995,161.352056,139.426598,159.465194,138.899691,81.243832,137.178057,-0.000670,-2.046832,32.000000,-235.885817,139.034364,-0.621702,24.332931,0.698186,443342.431347,0.982652,40.041016,17.908922,2.816284,0.063280,0.045734,188.047609,32.000000,203.894331,188.182118,192.501621,171.479598,32.000000,165.976553,67.580377,62.691550,94.341735,59.548000,52.496181,68.192414,76.674218,27.873584,22.868409,59.524683,36.308084
49.532189,79.941756,139.357863,163.153200,92.597388,92.964794,29.212527,14.116063,138.267087,1.341903,78.443963,50.685903,161.377800,139.440832,159.396480,138.942427,81.276284,137.246339,-0.000669,-2.046828,32.000000,-235.891969,139.008466,-0.621353,24.284177,0.683718,443079.136277,0.965636,39.218181,17.908877,2.771491,0.061499,0.039942,187.842921,32.000000,204.068776,188.414361,191.224099,171.001805,32.000000,166.615682,67.558124,62.706001,94.343052,59.548000,52.506425,68.192414,76.519464,27.873584,22.868160,59.527093,36.443594
49.439937,79.895165,139.132834,163.134452,92.558398,92.962315,29.140692,14.122913,138.236347,1.341766,78.719371,50.750093,161.368112,139.303315,159.395053,138.764785,81.284150,137.134839,-0.000667,-2.046829,32.000000,-235.885611,139.031468,-0.621096,24.307256,0.687350,443508.788515,0.971406,39.699125,17.955653,2.785528,0.060427,0.046243,187.255538,32.000000,204.712277,188.561903,188.696631,170.992479,32.000000,166.748362,67.563206,62.708182,94.338700,59.548000,52.502066,68.192414,76.642133,27.873584,22.821126,59.537104,36.383433
50.026868,79.895165,139.239963,163.134452,92.554613,92.964849,29.140667,14.118774,138.308370,1.341607,78.959477,50.957936,161.256807,139.377640,159.449934,138.835780,81.308649,137.171674,-0.000667,-2.046808,32.000000,-235.894831,139.033204,-0.621262,24.282367,0.696141,443600.905683,0.978545,40.158839,17.956005,2.813481,0.108627,0.038244,186.880042,32.000000,204.954815,188.413706,187.148538,171.305963,32.000000,166.278888,67.563097,62.711003,94.351948,59.548000,52.498435,68.192414,76.650651,27.873584,22.723389,59.528587,36.373161
49.901483,80.056996,139.242839,163.159077,92.544334,92.967350,29.154136,14.125339,138.337652,1.341600,78.520978,50.907485,161.297996,139.453207,159.428707,138.849841,81.291758,137.211376,-0.000667,-2.048000,32.000000,-235.880398,139.029815,-0.621146,24.323359,0.695693,443563.753241,0.982801,40.208211,17.894565,2.814179,0.060403,0.048321,186.948885,32.000000,204.984149,187.643833,187.684141,171.658062,32.000000,165.802485,67.562527,62.689920,94.323605,59.548000,52.498792,68.192414,76.696172,27.873584,23.060242,59.520946,36.451518
49.450420,79.973185,139.326272,163.171669,92.493259,92.975028,29.156212,14.118774,138.255253,1.341573,78.447529,50.682604,161.313875,139.448111,159.420522,138.842788,81.312206,137.174286,-0.000665,-2.047990,32.000000,-235.889585,138.965166,-0.621560,24.301486,0.687980,443240.679115,0.970356,39.599992,17.887769,2.783304,0.070208,0.045822,187.232271,32.000000,204.631284,187.384342,189.860359,172.112541,32.000000,165.359410,67.562637,62.693797,94.330442,59.548000,52.525861,68.192414,76.851959,27.873584,22.886064,59.514750,36.418943
50.300017,79.970428,139.266203,163.166072,92.539310,92.978331,29.154689,14.124482,138.394326,1.341582,78.655665,50.890222,161.367737,139.401456,159.449656,138.825190,81.279971,137.211663,-0.000664,-2.047988,32.000000,-235.887483,139.073175,-0.621663,24.310482,0.689040,443540.692558,0.972954,39.891296,17.923736,2.790355,0.060375,0.045616,187.787233,32.000000,203.958243,187.657874,191.842579,171.790235,32.000000,165.475194,67.576107,62.673860,94.347088,59.548000,52.563712,68.192414,76.786342,27.873584,22.885878,59.512478,36.389375
49.785897,79.970428,139.379555,163.166072,92.601279,92.987146,29.178311,14.121771,138.347977,1.341602,78.535708,50.747165,161.394944,139.393687,159.467137,138.867298,81.269695,137.287144,-0.000664,-2.047969,32.000000,-235.886752,139.105543,-0.622140,24.317012,0.696880,443664.625877,0.982372,40.275320,17.885466,2.817494,0.063078,0.049649,188.046572,32.000000,203.928523,188.036225,192.411398,171.379020,32.000000,166.350057,67.574618,62.673200,94.346645,59.548000,52.543551,68.192414,76.726814,27.873584,22.879933,59.522706,36.360249
49.426855,79.954162,139.173560,163.164113,92.613343,93.002261,29.155334,14.124911,138.267927,1.341926,78.659916,50.582019,161.409239,139.337612,159.391844,138.805735,81.264178,137.160997,-0.000664,-2.047954,32.000000,-235.885252,138.973261,-0.621481,24.325404,0.683414,443311.426670,0.964503,39.394064,17.935661,2.768711,0.058794,0.068782,187.866160,32.000000,204.079554,188.484978,191.080864,170.957081,32.000000,166.554692,67.559659,62.666106,94.352503,59.548000,52.506918,68.192414,76.761209,27.873584,22.845785,59.518674,36.278811
49.339104,79.966017,139.180289,163.168870,92.612403,93.002264,29.169370,14.119345,138.211205,1.341950,78.911458,50.441793,161.370704,139.212801,159.394639,138.762196,81.303828,137.099603,-0.000665,-2.047938,32.000000,-235.887867,138.876979,-0.621414,24.287744,0.691643,443628.222194,0.974594,39.924302,17.982193,2.799579,0.051134,0.040319,187.229535,32.000000,204.487793,188.680855,188.644612,170.764977,32.000000,166.369620,67.554425,62.691816,94.354055,59.548000,52.497642,68.192414,76.902516,27.873584,22.870179,59.533829,36.389522
49.659177,80.126748,139.063621,163.200210,92.649567,93.000952,29.144021,14.125624,138.229088,1.342102,79.182445,50.808034,161.320085,139.356432,159.373273,138.795203,81.302900,137.193869,-0.000666,-2.047914,32.000000,-235.880768,138.901695,-0.621179,24.319005,0.695977,443867.897552,0.983151,40.280827,17.927108,2.815748,0.066903,0.038651,186.762309,32.000000,204.967844,188.220388,187.308412,171.129972,32.000000,166.684961,67.557864,62.680206,94.353545,59.548000,52.483427,68.192414,76.760910,27.873584,22.869944,59.520907,36.467732
49.792444,80.126748,139.207066,163.200210,92.632515,92.994607,29.139743,14.124482,138.257039,1.342255,78.816968,50.712028,161.357100,139.349581,159.432216,138.878158,81.321949,137.186850,-0.000667,-2.047885,32.000000,-235.880599,138.954396,-0.621583,24.303977,0.698470,443855.604578,0.984596,40.384109,17.857949,2.820892,0.064263,0.045080,186.883888,32.000000,205.069283,187.748635,187.570546,171.729118,32.000000,165.759465,67.588876,62.706377,94.361020,59.548000,52.505568,68.192414,76.745129,27.873584,23.205492,59.534105,36.436477
49.615229,80.134468,139.036168,163.218958,92.604622,92.987050,29.139591,14.116491,138.153600,1.342254,78.658247,50.461680,161.337644,139.212394,159.455267,138.655524,81.352159,137.098381,-0.000668,-2.047910,32.000000,-235.890721,138.825503,-0.621608,24.292989,0.692349,443885.817355,0.978951,40.211959,17.904182,2.800361,0.055977,0.052906,187.357487,32.000000,204.422815,187.565146,190.207467,171.759347,32.000000,165.419041,67.578146,62.683864,94.332295,59.548000,52.506672,68.192414,76.824151,27.873584,23.222478,59.520326,36.286294
49.378673,80.067473,139.050391,163.203568,92.588806,92.979485,29.134618,14.124197,138.070108,1.342178,78.908199,50.576108,161.359216,139.246852,159.456554,138.638784,81.280494,137.033445,-0.000668,-2.047901,32.000000,-235.881868,138.837452,-0.621306,24.260206,0.691397,443755.206356,0.976193,40.073843,17.881760,2.795747,0.054353,0.039369,187.838628,32.000000,204.033802,187.506992,191.778068,172.083403,32.000000,165.781008,67.563339,62.668971,94.344376,59.548000,52.467021,68.192414,76.910008,27.873584,23.083758,59.531479,36.203536
49.855724,80.173893,139.170052,163.221477,92.656995,92.969197,29.142557,14.121771,138.264134,1.342153,79.021432,50.985298,161.348678,139.395808,159.464820,138.752398,81.269741,137.225112,-0.000667,-2.047900,32.000000,-235.888392,138.980237,-0.621106,24.317038,0.693545,443762.881057,0.979910,40.265287,17.809030,2.802288,0.060509,0.053769,187.916567,32.000000,203.937763,188.184786,192.400668,171.177164,32.000000,166.082139,67.592864,62.668112,94.359598,59.548000,52.489010,68.192414,76.567385,27.873584,23.084224,59.533761,36.317989
50.478523,80.173893,139.264324,163.221477,92.693459,92.979181,29.141787,14.123341,138.306399,1.342134,78.618085,50.874786,161.390082,139.424620,159.395988,138.844747,81.264356,137.224560,-0.000667,-2.047904,32.000000,-235.882724,138.955865,-0.620856,24.326453,0.698021,443889.191048,0.984916,40.444324,17.849471,2.816001,0.057546,0.047744,187.862289,32.000000,204.037147,188.537534,190.839580,170.883198,32.000000,166.652836,67.565071,62.685362,94.402295,59.548000,52.527309,68.192414,76.487272,27.873584,23.307013,59.524073,36.252986
49.760275,80.045142,139.210671,163.207206,92.599117,92.994389,29.192680,14.124768,138.255526,1.342130,78.458786,50.640841,161.385910,139.347257,159.412141,138.781309,81.312040,137.275775,-0.000668,-2.047323,32.000000,-235.883264,138.944892,-0.620321,24.291914,0.689778,443751.786843,0.974603,40.055506,17.952351,2.791456,0.057417,0.038690,187.144506,32.000000,204.573344,188.535531,188.713461,170.980930,32.000000,166.673593,67.571685,62.704572,94.413376,59.548000,52.550316,68.192414,76.715137,27.873584,23.039538,59.532826,36.449170
49.283921,79.896543,139.107355,163.169150,92.579740,92.996928,29.149272,14.124482,138.147372,1.342132,78.622185,50.426626,161.311821,139.216144,159.454990,138.743212,81.288942,137.101475,-0.000667,-2.046738,32.000000,-235.885024,138.946890,-0.620379,24.249794,0.680628,443500.014774,0.961718,39.414396,17.957472,2.758883,0.064992,0.080569,186.941964,32.000000,204.902762,188.354276,187.015342,171.143219,32.000000,166.226424,67.602392,62.717879,94.418048,59.548000,52.490923,68.192414,76.926685,27.873584,22.730099,59.529069,36.409405
49.186351,79.967671,138.964316,163.161315,92.633454,92.982944,29.145219,14.122342,138.070050,1.342128,78.904253,50.634517,161.298237,139.232273,159.473382,138.614437,81.310104,137.027346,-0.000667,-2.046736,32.000000,-235.884706,138.689569,-0.620686,24.257452,0.692104,443690.428143,0.974910,40.025551,17.934389,2.797627,0.062463,0.045723,186.934516,32.000000,204.913910,187.716126,187.804796,171.574465,32.000000,165.852725,67.592339,62.690606,94.382022,59.548000,52.497017,68.192414,76.690331,27.873584,22.729383,59.537183,36.272355
50.409774,79.967671,139.018868,163.161315,92.680253,92.966481,29.153882,14.117633,138.145916,1.342132,79.038966,50.807352,161.325229,139.157746,159.458262,138.606143,81.283257,137.064589,-0.000669,-2.047913,32.000000,-235.893677,138.756650,-0.620730,24.294562,0.699894,443800.010584,0.986246,40.372194,17.873734,2.822571,0.059722,0.048235,187.351877,32.000000,204.510005,187.389078,189.828880,171.958183,32.000000,165.423007,67.572717,62.680078,94.365251,59.548000,52.471980,68.192414,76.514397,27.873584,22.877262,59.533810,36.377417
49.983098,80.179683,139.099469,163.206926,92.723679,92.963950,29.142300,14.119916,138.206710,1.342141,78.741470,50.700477,161.386781,139.359044,159.455566,138.609404,81.278905,137.051691,-0.000670,-2.047919,32.000000,-235.887788,138.819302,-0.620693,24.257662,0.700492,443829.928169,0.988519,40.545213,17.816929,2.825262,0.058187,0.040178,187.792873,32.000000,204.005189,187.484544,191.993700,171.793592,32.000000,165.571754,67.618840,62.685870,94.425099,59.548000,52.522974,68.192414,76.764126,27.873584,23.319462,59.532374,36.265091
49.606440,80.111033,139.111687,163.221477,92.790701,92.966696,29.155598,14.122913,138.169174,1.342109,78.663167,50.474112,161.423715,139.230724,159.430455,138.700246,81.248199,137.096478,-0.000670,-2.047909,32.000000,-235.886266,138.773188,-0.621203,24.237390,0.680903,443189.244324,0.962125,39.278647,17.861686,2.757776,0.056998,0.044428,188.048951,32.000000,203.850006,188.101627,192.552782,171.192781,32.000000,166.242193,67.605656,62.676794,94.427116,59.548000,52.498063,68.192414,76.805950,27.873584,23.177605,59.522844,36.140734
49.435905,80.042660,138.981452,163.201609,92.818801,92.969280,29.154572,14.125339,138.156073,1.341817,78.871915,50.583422,161.404240,139.231355,159.415452,138.627050,81.253068,136.938928,-0.000669,-2.049664,32.000000,-235.882365,138.777409,-0.621853,24.283574,0.689147,443652.464428,0.971883,39.929680,17.859835,2.782930,0.052245,0.040221,187.818481,32.000000,204.038388,188.352777,191.069530,170.868097,32.000000,166.647018,67.590325,62.668907,94.446838,59.548000,52.495687,68.192414,76.851210,27.873584,23.178373,59.523798,36.397666
49.688983,80.042660,139.097732,163.201609,92.820922,92.964205,29.140696,14.126908,138.116620,1.341837,79.058086,50.628850,161.395422,139.138638,159.394563,138.643125,81.255785,136.948659,-0.000669,-2.051418,32.000000,-235.882926,138.707841,-0.621701,24.261098,0.695447,443824.768857,0.979290,40.250979,17.912075,2.804307,0.058348,0.052328,187.176985,32.000000,204.568923,188.674564,188.554112,170.840487,32.000000,166.573688,67.586800,62.706381,94.457581,59.548000,52.495332,68.192414,76.792003,27.873584,23.036303,59.512626,36.286001
49.603539,80.157902,138.950799,163.214481,92.770695,92.960367,29.142793,14.117062,138.013778,1.341858,78.913722,50.514393,161.334939,139.212964,159.428832,138.568576,81.282356,136.945016,-0.000671,-2.051439,32.000000,-235.890150,138.712679,-0.622070,24.244418,0.696008,443829.185502,0.982843,40.359904,17.831430,2.811346,0.057888,0.053305,186.853191,32.000000,204.949057,188.238305,187.362265,171.080439,32.000000,166.379116,67.610936,62.698429,94.419626,59.548000,52.494941,68.192414,76.817901,27.873584,23.277084,59.523070,36.244915
49.347784,80.116547,138.918132,163.218958,92.727229,92.953940,29.151213,14.129763,137.991666,1.341858,78.945481,50.448474,161.334148,139.127463,159.522552,138.471266,81.279037,136.989222,-0.000672,-2.051454,32.000000,-235.882859,138.580005,-0.621572,24.256823,0.693294,443674.053274,0.977842,40.096956,17.833396,2.799368,0.052048,0.040766,186.957660,32.000000,205.090707,187.651312,187.777726,171.726290,32.000000,165.831445,67.605899,62.686665,94.399818,59.548000,52.448889,68.192414,76.931381,27.873584,23.191972,59.530161,36.368833
49.307394,80.194019,138.827682,163.233229,92.705723,92.935099,29.139605,14.122056,137.958301,1.341843,79.032921,50.403895,161.366991,139.029548,159.459452,138.485562,81.280461,136.801462,-0.000672,-2.051474,32.000000,-235.882697,138.571157,-0.621315,24.216278,0.694529,443790.633164,0.979826,40.300859,17.805071,2.801228,0.056229,0.037438,187.228408,32.000000,204.469686,187.484474,190.061911,171.795753,32.000000,165.395041,67.593174,62.689353,94.349991,59.548000,52.470530,68.192414,76.933009,27.873584,23.192778,59.532915,36.271254
49.851372,80.194019,138.806921,163.233229,92.708343,92.921343,29.147372,14.118632,137.875609,1.341847,79.180527,50.502968,161.368849,138.932978,159.460562,138.373267,81.267403,136.835256,-0.000672,-2.051489,32.000000,-235.888908,138.536569,-0.620919,24.259367,0.697839,443843.767499,0.984868,40.525591,17.829659,2.815083,0.056057,0.039075,187.852925,32.000000,204.057658,187.521314,191.930678,171.933564,32.000000,165.788895,67.603139,62.653752,94.372220,59.548000,52.422653,68.192414,76.761782,27.873584,23.355431,59.533731,36.197520
49.856449,80.296306,138.819769,163.262051,92.666061,92.908675,29.139176,14.122627,137.776966,1.341791,79.269981,50.443776,161.385162,138.924739,159.414780,138.348579,81.230750,136.835007,-0.000671,-2.053255,32.000000,-235.885241,138.570259,-0.620491,24.239383,0.699174,443862.601215,0.986117,40.645181,17.737868,2.815555,0.074651,0.037533,188.100739,32.000000,204.005196,188.031593,192.343302,171.258582,32.000000,166.472830,67.604147,62.655184,94.340141,59.548000,52.454106,68.192414,76.952955,27.873584,23.570224,59.538294,36.130022
49.686883,80.372126,138.752223,163.287236,92.614674,92.883332,29.168302,14.124054,137.889040,1.341765,79.374694,50.483863,161.440365,139.010666,159.409113,138.289704,81.261026,136.745019,-0.000671,-2.054964,32.000000,-235.884469,138.637440,-0.620449,24.267812,0.689374,443549.122062,0.974080,40.080134,17.767198,2.784415,0.061177,0.059969,187.851615,32.000000,204.147876,188.651659,190.748862,170.873412,32.000000,166.456085,67.622852,62.658931,94.366340,59.548000,52.406783,68.192414,76.830746,27.873584,23.730319,59.533377,36.267219
50.220228,80.409899,138.825555,163.294791,92.582920,92.857661,29.127371,14.125339,137.868424,1.341765,79.420806,50.668214,161.382790,138.885690,159.383783,138.425283,81.247989,136.817803,-0.000672,-2.055551,32.000000,-235.884496,138.474097,-0.620160,24.269753,0.690018,443673.863778,0.974355,40.177169,17.803732,2.784389,0.064104,0.042122,187.113180,32.000000,204.611511,188.588169,188.683723,170.688957,32.000000,166.738547,67.592781,62.656727,94.322434,59.548000,52.421760,68.192414,76.849358,27.873584,23.732892,59.527319,36.264798
49.289940,80.409899,138.770555,163.294791,92.555074,92.839542,29.147221,14.121486,137.811780,1.341751,79.309556,50.477233,161.325449,138.944641,159.418567,138.445061,81.285246,136.784077,-0.000672,-2.057295,32.000000,-235.883596,138.549865,-0.619918,24.251368,0.691413,443673.873604,0.976889,40.428600,17.730121,2.792532,0.056093,0.043571,186.899784,32.000000,205.122187,188.012298,187.096846,171.307454,32.000000,166.484915,67.634963,62.676555,94.338570,59.548000,52.410822,68.192414,76.976470,27.873584,23.814376,59.532197,36.271768
49.564198,80.375159,138.802432,163.284717,92.571278,92.835669,29.190204,14.119060,137.802980,1.341411,79.215690,50.906404,161.341703,138.919051,159.434858,138.431064,81.285937,136.769734,-0.000674,-2.057865,32.000000,-235.887333,138.618903,-0.619838,24.324355,0.683481,443356.367474,0.966844,39.915553,17.778209,2.764335,0.059485,0.049138,186.860432,32.000000,205.121846,187.698336,187.830608,171.788905,32.000000,165.472733,67.643811,62.665364,94.334007,59.548000,52.412886,68.192414,76.651652,27.873584,23.744716,59.528401,36.262964
50.211907,80.350897,138.867723,163.272964,92.589638,92.824175,29.147329,14.121771,138.045127,1.341097,79.003144,51.203777,161.422335,139.104953,159.480660,138.476150,81.286995,136.981557,-0.000674,-2.059586,32.000000,-235.886425,138.721467,-0.619948,24.339907,0.697818,443665.926729,0.985736,40.879269,17.724713,2.815393,0.059597,0.047721,187.462248,32.000000,204.500651,187.463510,190.172983,171.870068,32.000000,165.688353,67.634504,62.670652,94.309230,59.548000,52.433906,68.192414,76.633977,27.873584,23.696735,59.528174,36.287468
50.316117,80.190435,139.092597,163.251418,92.622646,92.820828,29.142446,14.125339,138.100014,1.341092,78.364712,50.762753,161.418697,139.259413,159.518810,138.609122,81.244244,137.040627,-0.000675,-2.059580,32.000000,-235.880234,138.771535,-0.619987,24.302378,0.691577,443467.682763,0.978275,40.558978,17.717113,2.800458,0.063841,0.038763,187.907307,32.000000,204.302625,187.339744,192.062290,172.130138,32.000000,165.820920,67.628394,62.665761,94.304624,59.548000,52.503419,68.192414,76.664147,27.873584,23.699162,59.532620,36.255553
49.514117,80.190435,139.000698,163.251418,92.609113,92.820109,29.154923,14.128478,138.043009,1.341062,78.349508,50.573729,161.432419,139.295993,159.503947,138.639316,81.230216,136.955126,-0.000675,-2.059575,32.000000,-235.881029,138.731438,-0.619637,24.352889,0.681491,443063.042565,0.965869,39.865110,17.818013,2.765633,0.049308,0.044596,188.043119,32.000000,203.918566,188.133448,192.439280,171.114202,32.000000,166.171090,67.617378,62.651332,94.312989,59.548000,52.469523,68.192414,76.875461,27.873584,23.366369,59.536445,36.241834
49.309896,79.928799,138.860103,163.184820,92.569956,92.816228,29.146526,14.117347,137.934142,1.341042,78.718601,50.530273,161.415811,139.109175,159.462071,138.466837,81.254719,137.012720,-0.000675,-2.059612,32.000000,-235.888882,138.673969,-0.619478,24.323542,0.681778,442878.060128,0.963454,39.597534,17.889175,2.764375,0.052341,0.050278,187.906055,32.000000,204.115297,188.432618,190.967988,170.824177,32.000000,166.832800,67.609800,62.670498,94.308490,59.548000,52.491985,68.192414,76.608640,27.873584,22.821706,59.538294,36.365164
49.927063,80.001857,138.959069,163.162994,92.541322,92.809936,29.125414,14.122627,137.998587,1.340959,78.933473,50.848570,161.375812,139.081504,159.435157,138.478799,81.282537,137.065666,-0.000675,-2.058463,32.000000,-235.883601,138.774697,-0.619666,24.321811,0.692063,443296.304065,0.979928,40.426306,17.862077,2.807294,0.058230,0.053928,187.181876,32.000000,204.857134,188.498009,188.447845,170.933475,32.000000,166.811714,67.615013,62.664022,94.308872,59.548000,52.462032,68.192414,76.721048,27.873584,22.973503,59.521644,36.271474
49.692371,80.084842,138.983165,163.185939,92.516469,92.799732,29.140964,14.127051,138.109735,1.340897,78.634995,50.571815,161.305796,139.119368,159.454976,138.595026,81.292794,137.013446,-0.000676,-2.058470,32.000000,-235.878686,138.777327,-0.619379,24.293382,0.694860,443022.520256,0.983938,40.377351,17.865280,2.816070,0.067669,0.050433,186.858506,32.000000,205.078455,188.164586,187.105189,171.063586,32.000000,166.411542,67.629840,62.677262,94.343990,59.548000,52.496550,68.192414,76.794600,27.873584,22.973516,59.522578,36.441613
49.627290,80.084842,139.052885,163.185939,92.462717,92.792553,29.157275,14.125339,138.008163,1.340887,78.557930,50.439015,161.337217,139.118798,159.478561,138.564303,81.307147,136.914278,-0.000677,-2.058479,32.000000,-235.882201,138.703172,-0.618928,24.305761,0.686046,442724.567329,0.971596,39.809724,17.862922,2.783241,0.065361,0.045329,187.002635,32.000000,205.127982,187.573383,187.913411,171.822386,32.000000,165.823343,67.619701,62.682132,94.317389,59.548000,52.487689,68.192414,76.835517,27.873584,23.146891,59.528745,36.318356
49.393506,80.006268,138.899459,163.174467,92.425914,92.787493,29.148328,14.122770,137.928615,1.340878,78.762520,50.612853,161.381547,138.985891,159.492869,138.508604,81.270561,136.850658,-0.000678,-2.058492,32.000000,-235.883787,138.689671,-0.618588,24.327030,0.690608,442873.759740,0.976130,40.135624,17.827554,2.796871,0.058650,0.044212,187.388527,32.000000,204.548843,187.199794,190.179397,172.036883,32.000000,165.508568,67.599727,62.657853,94.297475,59.548000,52.484661,68.192414,76.867056,27.873584,22.983512,59.536318,36.277637
50.346689,80.141360,138.946300,163.199371,92.431757,92.774791,29.140918,14.127194,138.047608,1.340600,79.005382,50.821136,161.402644,139.105972,159.504226,138.505367,81.260583,136.897034,-0.000678,-2.059654,32.000000,-235.883624,138.654937,-0.618893,24.324906,0.691543,442845.327328,0.976893,40.203142,17.765490,2.801944,0.059632,0.038113,187.960026,32.000000,204.034318,187.590340,192.029717,171.699364,32.000000,165.674911,67.598545,62.642433,94.324354,59.548000,52.459277,68.192414,76.579421,27.873584,23.265152,59.522244,36.416962
49.947670,80.183818,138.999866,163.227633,92.467540,92.774847,29.135729,14.126908,138.007771,1.340548,78.677265,50.632099,161.419569,139.132113,159.471863,138.513557,81.223865,137.049542,-0.000677,-2.061429,32.000000,-235.879484,138.705557,-0.619469,24.318690,0.693584,442906.897666,0.981956,40.367666,17.771455,2.812100,0.062600,0.096262,188.071869,32.000000,204.016381,187.971143,192.388901,171.180420,32.000000,166.390566,67.601480,62.619432,94.316414,59.548000,52.493196,68.192414,76.786249,27.873584,23.266130,59.526650,36.277344
49.383937,80.183818,138.931175,163.227633,92.472894,92.779060,29.207302,14.123626,137.928000,1.340554,78.821692,50.433404,161.400094,139.039927,159.435020,138.515979,81.257093,136.964640,-0.000679,-2.063172,32.000000,-235.883914,138.657569,-0.619554,24.324827,0.679546,442553.638530,0.962279,39.517067,17.803756,2.759790,0.052365,0.040496,187.842234,32.000000,204.243509,188.384711,190.661502,170.899445,32.000000,166.679616,67.599881,62.642940,94.317285,59.548000,52.459698,68.192414,76.926729,27.873584,23.355806,59.522883,36.273382
49.160724,80.100557,138.809888,163.213642,92.468917,92.772666,29.122507,14.119630,137.814992,1.340574,79.105881,50.433632,161.386274,139.014072,159.414765,138.429190,81.264894,136.815360,-0.000678,-2.063169,32.000000,-235.889713,138.524189,-0.620116,24.334793,0.686075,442868.840561,0.970879,39.970397,17.913842,2.782910,0.055867,0.045185,187.277154,32.000000,204.728661,188.690558,188.299870,170.887653,32.000000,166.684971,67.580411,62.651819,94.312062,59.548000,52.482552,68.192414,76.680554,27.873584,23.183328,59.534469,36.313954
50.090409,80.233169,138.800752,163.234349,92.521968,92.756158,29.151974,14.122913,137.846222,1.340547,79.345217,50.569138,161.298877,138.892562,159.424318,138.412915,81.301420,136.862064,-0.000678,-2.064308,32.000000,-235.888561,138.524208,-0.619988,24.329391,0.694201,443110.036741,0.980510,40.555184,17.839777,2.813287,0.054406,0.039991,186.910237,32.000000,205.081668,188.008511,187.037694,171.216895,32.000000,166.539000,67.597626,62.684204,94.339581,59.548000,52.424082,68.192414,76.675073,27.873584,23.460452,59.520503,36.282259
49.648538,80.380949,138.798381,163.278561,92.554904,92.740760,29.190468,14.121771,137.901466,1.340566,79.233593,50.557438,161.328420,138.981630,159.424180,138.417803,81.273215,136.829417,-0.000678,-2.065458,32.000000,-235.884622,138.640704,-0.620543,24.334583,0.696568,443074.925883,0.987926,40.704886,17.760128,2.823593,0.049537,0.041207,186.968212,32.000000,205.147163,187.595436,187.788177,171.760335,32.000000,165.672257,67.615783,62.682376,94.295249,59.548000,52.456559,68.192414,76.904713,27.873584,23.462065,59.519067,36.281672
49.301470,80.380949,138.813716,163.278561,92.531666,92.740696,29.145341,14.124197,137.890000,1.340602,79.031521,50.397751,161.426154,139.029242,159.462649,138.413873,81.274551,136.801154,-0.000679,-2.065464,32.000000,-235.883507,138.469692,-0.620605,24.321234,0.682593,442630.200459,0.967266,39.872481,17.746087,2.771005,0.060948,0.056951,187.432417,32.000000,204.415357,187.298080,190.350887,171.999367,32.000000,165.412056,67.607526,62.661932,94.327629,59.548000,52.426531,68.192414,76.977448,27.873584,23.772403,59.531341,36.251592
49.525006,80.335181,138.805947,163.291993,92.502540,92.731658,29.160128,14.124911,137.964914,1.340554,79.231620,50.776782,161.407510,138.938604,159.484251,138.539102,81.219645,136.928379,-0.000679,-2.066033,32.000000,-235.884105,138.621654,-0.620584,24.365215,0.689284,443002.592895,0.975484,40.477198,17.758575,2.795619,0.050780,0.044078,188.053442,32.000000,204.078921,187.431850,192.230993,171.930921,32.000000,165.827015,67.621828,62.653296,94.335251,59.548000,52.431422,68.192414,76.798926,27.873584,23.679529,59.537616,36.160543
50.444962,80.391426,138.989560,163.299268,92.516371,92.711944,29.148028,14.122627,137.978974,1.340300,79.012706,50.615959,161.410555,139.045453,159.422159,138.505201,81.219217,136.955479,-0.000679,-2.067379,32.000000,-235.889666,138.684634,-0.620686,24.371562,0.695052,443171.594854,0.984432,40.838290,17.743630,2.815610,0.055080,0.040584,188.122288,32.000000,203.960500,188.015551,192.453924,171.249355,32.000000,166.278471,67.580675,62.637015,94.342896,59.548000,52.471470,68.192414,76.557585,27.873584,23.799089,59.534183,36.188642
50.050910,80.230688,138.893663,163.286956,92.517022,92.705575,29.136965,14.126195,137.899843,1.340238,78.843867,50.418429,161.434479,139.078383,159.412627,138.521807,81.245786,136.889016,-0.000679,-2.067403,32.000000,-235.879050,138.586064,-0.621137,24.333062,0.690188,443060.317656,0.978929,40.559732,17.859778,2.802745,0.056180,0.052849,187.822590,32.000000,204.196038,188.466549,190.769476,170.954724,32.000000,166.542604,67.594693,62.677487,94.382789,59.548000,52.473120,68.192414,76.913467,27.873584,23.801796,59.527161,36.453572
49.405360,80.230688,138.849766,163.286956,92.479995,92.701778,29.142456,14.127051,137.930118,1.340211,78.998674,50.366006,161.423664,139.053465,159.449609,138.390814,81.273090,136.884159,-0.000679,-2.067399,32.000000,-235.881964,138.633257,-0.620911,24.311137,0.676961,442580.101039,0.959946,39.666324,17.873245,2.755271,0.061809,0.040197,187.263964,32.000000,204.817004,188.485475,188.482546,170.988855,32.000000,167.010820,67.612674,62.670878,94.392748,59.548000,52.433870,68.192414,76.942249,27.873584,23.468706,59.534892,36.261056
49.594280,80.185197,138.825614,163.273524,92.506298,92.704274,29.125948,14.125767,137.938639,1.340205,79.279372,50.685861,161.325593,139.069799,159.455614,138.411532,81.259837,136.915686,-0.000678,-2.066818,32.000000,-235.880298,138.598852,-0.621198,24.357111,0.683165,442502.949239,0.968057,39.910719,17.814693,2.775048,0.055599,0.064040,186.905261,32.000000,205.135454,188.052512,187.026371,171.362447,32.000000,166.436229,67.609323,62.677972,94.392195,59.548000,52.455603,68.192414,76.847475,27.873584,23.375371,59.536888,36.418502
49.486712,80.333251,138.935481,163.293672,92.527528,92.707643,29.138201,14.119202,137.893994,1.340203,79.104515,50.468128,161.373365,139.003204,159.464335,138.520193,81.272528,136.915488,-0.000678,-2.066235,32.000000,-235.889813,138.646293,-0.620440,24.302011,0.693370,442757.404322,0.981524,40.579738,17.785052,2.810419,0.060788,0.045981,187.003530,32.000000,204.990948,187.665030,188.093309,171.656145,32.000000,165.676340,67.626450,62.683061,94.374446,59.548000,52.458748,68.192414,76.920637,27.873584,23.685268,59.523365,36.197887
49.635236,80.303199,138.757586,163.297309,92.468797,92.701413,29.155183,14.121058,137.883918,1.340173,79.044101,50.349129,161.418584,138.963951,159.473888,138.394599,81.266306,136.826581,-0.000676,-2.067978,32.000000,-235.892711,138.529042,-0.621407,24.299965,0.688996,442644.565603,0.977954,40.337769,17.813479,2.799226,0.050348,0.055286,187.524723,32.000000,204.571494,187.258362,190.409242,172.007047,32.000000,166.028529,67.636590,62.701632,94.349355,59.548000,52.448960,68.192414,76.924603,27.873584,23.687573,59.533308,36.175069
49.448177,80.303199,138.745937,163.297309,92.484909,92.690114,29.129867,14.123055,137.783604,1.340113,79.221028,50.389462,161.431000,138.909996,159.513444,138.313315,81.232752,136.768017,-0.000676,-2.068559,32.000000,-235.882845,138.385339,-0.620949,24.266527,0.693022,442869.469120,0.980227,40.597623,17.800692,2.807531,0.049809,0.042934,187.901786,32.000000,204.081756,187.638491,192.076576,171.896650,32.000000,165.830328,67.647015,62.686586,94.390116,59.548000,52.409140,68.192414,76.948106,27.873584,23.627095,59.521329,36.311019
49.766561,80.349518,138.630555,163.303186,92.502800,92.681206,29.145635,14.118203,137.761918,1.340107,79.512785,50.617871,161.423448,138.876108,159.468597,138.320686,81.232733,136.765613,-0.000676,-2.068538,32.000000,-235.889664,138.440693,-0.620713,24.286170,0.689839,442739.753655,0.976350,40.413252,17.764119,2.795546,0.054974,0.047757,187.910195,32.000000,204.011147,188.154844,192.333262,171.065597,32.000000,166.360093,67.600783,62.663102,94.368718,59.548000,52.413259,68.192414,76.903044,27.873584,23.725850,59.529443,36.310652
49.907210,80.495922,138.804759,163.334247,92.546029,92.677350,29.144007,14.120772,137.813518,1.340059,79.497064,50.686714,161.462081,138.963829,159.395484,138.302231,81.214889,136.664851,-0.000676,-2.068545,32.000000,-235.889554,138.435919,-0.620075,24.301696,0.693516,442836.403784,0.981077,40.607668,17.769472,2.805886,0.054838,0.036617,187.803368,32.000000,204.374296,188.339795,190.517641,171.024280,32.000000,167.081879,67.619859,62.699871,94.397123,59.548000,52.421518,68.192414,76.784931,27.873584,24.033444,59.526768,36.146089
49.523564,80.428647,138.802873,163.348518,92.616133,92.673124,29.136090,14.124911,137.914739,1.340009,79.152103,50.592253,161.441836,139.043984,159.426780,138.383947,81.255230,136.779340,-0.000676,-2.068517,32.000000,-235.885580,138.545948,-0.620178,24.264612,0.687528,442691.452473,0.973779,40.323415,17.768334,2.785617,0.060128,0.051242,187.192618,32.000000,204.904468,188.484537,188.291554,170.945092,32.000000,166.916811,67.614494,62.690289,94.400564,59.548000,52.434370,68.192414,76.793053,27.873584,24.036874,59.529532,36.316595
49.712275,80.428647,138.810331,163.348518,92.686745,92.678251,29.125031,14.121058,137.835377,1.339703,79.079076,50.424663,161.373643,138.964603,159.447292,138.376508,81.274819,136.774344,-0.000676,-2.068400,32.000000,-235.888777,138.563795,-0.621215,24.181895,0.686038,442809.878933,0.971167,40.324303,17.737634,2.781257,0.054262,0.043273,186.871009,32.000000,205.090525,188.068789,186.979599,171.198866,32.000000,166.615471,67.628423,62.680859,94.410586,59.548000,52.419980,68.192414,76.862365,27.873584,23.899760,59.528312,36.165091
49.497629,80.292171,138.655955,163.324173,92.700722,92.684590,29.149599,14.124054,137.744398,1.339317,79.152643,50.763743,161.451208,138.878533,159.518262,138.317410,81.287706,136.718085,-0.000677,-2.068428,32.000000,-235.885125,138.499734,-0.621340,24.217668,0.692788,442829.333873,0.979370,40.654698,17.752447,2.802764,0.060078,0.063836,187.006490,32.000000,205.225549,187.560746,188.016907,172.093695,32.000000,166.053218,67.632781,62.703661,94.415619,59.548000,52.417395,68.192414,76.926476,27.873584,23.617926,59.521851,36.301115
50.113417,80.353378,138.852974,163.324173,92.718835,92.685816,29.141665,14.128906,138.007154,1.339247,79.320049,51.182161,161.472264,139.008829,159.473474,138.403100,81.220455,136.729140,-0.000678,-2.067255,32.000000,-235.876503,138.632012,-0.621590,24.269884,0.692332,442725.723409,0.975774,40.458795,17.730453,2.792275,0.063414,0.047530,187.570170,32.000000,204.488536,187.280034,190.403803,172.175169,32.000000,165.666064,67.618241,62.705358,94.411884,59.548000,52.428056,68.192414,76.723108,27.873584,23.747532,59.535432,36.449904
49.868741,80.305129,139.008156,163.318296,92.803894,92.702266,29.177106,14.124625,138.090966,1.339240,78.477007,50.653531,161.518961,139.151199,159.511624,138.665125,81.235753,137.026038,-0.000678,-2.065502,32.000000,-235.883570,138.759400,-0.621790,24.208934,0.693651,442675.412516,0.979269,40.545188,17.690467,2.801265,0.053459,0.038178,188.074081,32.000000,204.045565,187.605421,192.095464,171.959784,32.000000,165.926753,67.651661,62.677447,94.459627,59.548000,52.476307,68.192414,76.773217,27.873584,23.749976,59.517464,36.448069
49.760256,80.305129,139.011754,163.318296,92.888800,92.726573,29.150871,14.130191,137.993729,1.339232,78.265287,50.571543,161.476120,139.184822,159.503697,138.605010,81.214077,136.994548,-0.000675,-2.064900,32.000000,-235.877349,138.748324,-0.622249,24.162829,0.683862,442567.749341,0.966675,39.968982,17.763042,2.770774,0.064909,0.067756,188.142598,32.000000,204.115376,187.964258,192.351031,171.438385,32.000000,166.545055,67.617934,62.658588,94.459248,59.548000,52.471346,68.192414,76.844840,27.873584,23.651623,59.533013,36.259955
49.644597,79.938448,138.817135,163.232950,92.932926,92.737538,29.152598,14.124911,137.904605,1.339049,78.527076,50.297916,161.455658,139.012011,159.491093,138.520197,81.213947,136.803989,-0.000675,-2.063154,32.000000,-235.884760,138.503037,-0.623173,24.137232,0.690102,442686.066808,0.970688,40.173280,17.890650,2.787481,0.054809,0.042037,187.877266,32.000000,204.387105,188.447268,190.238562,171.065780,32.000000,166.673200,67.606086,62.661739,94.455086,59.548000,52.454892,68.192414,76.964585,27.873584,22.888547,59.532875,36.265458
49.345363,79.979250,138.786552,163.205807,92.913095,92.738555,29.144405,14.118917,137.815586,1.338932,78.907531,50.380126,161.417697,138.885141,159.508394,138.323844,81.281052,136.784447,-0.000675,-2.061385,32.000000,-235.893049,138.499491,-0.623043,24.137495,0.693285,442893.736048,0.974109,40.285558,17.897180,2.793630,0.056974,0.051258,187.272926,32.000000,204.867675,188.633558,188.309870,171.054164,32.000000,166.817402,67.629367,62.692273,94.491750,59.548000,52.415789,68.192414,77.006991,27.873584,22.973173,59.530417,36.260836
49.896880,80.213594,138.831722,163.230711,92.879721,92.736028,29.147575,14.117490,137.890974,1.338936,79.156144,50.920591,161.323363,139.009321,159.475972,138.424931,81.255194,136.796405,-0.000675,-2.060815,32.000000,-235.891689,138.654859,-0.623359,24.195271,0.694271,442560.728570,0.975756,40.038786,17.805600,2.796218,0.053589,0.038763,186.997539,32.000000,205.134668,187.955737,186.838930,171.508239,32.000000,166.450370,67.619336,62.687206,94.496526,59.548000,52.425933,68.192414,76.878376,27.873584,22.973030,59.522647,36.441393
49.834541,80.213594,139.011697,163.230711,92.838142,92.724482,29.164295,14.125339,138.044282,1.339007,78.560848,50.811322,161.398005,139.075896,159.460415,138.592987,81.289197,136.883752,-0.000674,-2.060236,32.000000,-235.884496,138.717856,-0.623057,24.225640,0.698800,442645.624131,0.982542,40.390818,17.729084,2.812555,0.060215,0.069408,187.004525,32.000000,205.091994,187.536085,188.111306,171.874541,32.000000,165.861587,67.612548,62.659030,94.481220,59.548000,52.471663,68.192414,76.832053,27.873584,23.462453,59.520631,36.389229
49.789230,80.168379,138.914916,163.245262,92.900351,92.714646,29.137595,14.121628,137.968823,1.338989,78.359392,50.547711,161.388257,139.110683,159.473614,138.522130,81.251598,136.852944,-0.000675,-2.060205,32.000000,-235.887387,138.621145,-0.623745,24.170854,0.689288,442686.762801,0.971217,40.052652,17.760702,2.782373,0.055211,0.044021,187.554803,32.000000,204.354586,187.376383,190.697216,172.136073,32.000000,165.739719,67.592179,62.655703,94.495404,59.548000,52.470734,68.192414,76.930142,27.873584,23.369575,59.520061,36.296199
49.680370,79.995516,138.885395,163.208045,92.942001,92.712698,29.188825,14.124197,137.890163,1.339035,78.546510,50.396614,161.433476,139.026468,159.559226,138.446143,81.256791,136.865960,-0.000676,-2.060185,32.000000,-235.881212,138.634809,-0.624301,24.194982,0.690177,442603.485634,0.971853,40.117121,17.768750,2.789465,0.052109,0.042814,188.069825,32.000000,204.082184,187.560137,192.157295,172.025025,32.000000,166.115431,67.652254,62.675531,94.542464,59.548000,52.439408,68.192414,76.893355,27.873584,23.010410,59.532482,36.231929
50.233404,80.071884,138.755538,163.211403,93.006873,92.707834,29.149070,14.124911,137.890059,1.338924,78.916203,50.752579,161.427307,139.022614,159.475478,138.434796,81.227938,136.853288,-0.000677,-2.060180,32.000000,-235.884432,138.545132,-0.624609,24.229548,0.691803,442590.340324,0.973492,40.118802,17.791519,2.790060,0.065694,0.050432,188.148404,32.000000,203.976231,188.112463,192.420567,171.349672,32.000000,166.561351,67.618374,62.635171,94.544290,59.548000,52.439403,68.192414,77.024048,27.873584,23.010379,59.520503,36.214101
49.601739,80.071884,139.242448,163.211403,93.011415,92.700236,29.154260,14.129620,137.937916,1.338948,78.977125,50.699135,161.415663,139.018352,159.420878,138.541367,81.274786,136.817024,-0.000677,-2.060176,32.000000,-235.877101,138.615268,-0.624899,24.233377,0.692311,442418.700293,0.973660,40.058744,17.792592,2.795579,0.052492,0.042655,187.818864,32.000000,204.179012,188.629785,190.507766,170.863082,32.000000,166.950336,67.610053,62.641870,94.569869,59.548000,52.531396,68.192414,76.926648,27.873584,23.169888,59.531921,36.172208
49.567488,80.201739,138.853901,163.242743,93.041661,92.698929,29.142905,14.124054,137.974354,1.338846,78.794180,50.610239,161.365363,139.080158,159.426189,138.514940,81.246666,136.784850,-0.000677,-2.060147,32.000000,-235.884141,138.552271,-0.625626,24.233928,0.682383,442263.693700,0.963501,39.563986,17.815344,2.762216,0.054866,0.036462,187.226742,32.000000,204.853211,188.470227,188.333640,171.186262,32.000000,167.185075,67.600110,62.628519,94.567981,59.548000,52.447812,68.192414,76.668472,27.873584,23.441365,59.521949,36.464577
49.599778,80.125921,138.983698,163.241624,93.039472,92.697652,29.157167,14.130904,137.945902,1.338763,78.804976,50.547079,161.309188,139.041006,159.419967,138.477786,81.272654,136.822879,-0.000678,-2.060144,32.000000,-235.881717,138.590610,-0.625434,24.219005,0.694216,442457.585475,0.976535,40.216711,17.751037,2.807209,0.058446,0.048639,186.922241,32.000000,204.961647,188.008610,187.023127,171.533663,32.000000,165.952356,67.579085,62.613229,94.552848,59.548000,52.466524,68.192414,76.922645,27.873584,23.284718,59.529659,36.218796
49.181673,80.132814,138.746135,163.249739,93.008184,92.693380,29.127423,14.124482,137.838639,1.338777,78.900950,50.305122,161.399709,138.946169,159.515215,138.387104,81.278128,136.683253,-0.000679,-2.059564,32.000000,-235.885680,138.500977,-0.625686,24.239357,0.693036,442673.457660,0.977939,40.382139,17.763664,2.801310,0.057956,0.060416,187.065743,32.000000,205.012264,187.562457,188.395125,172.071632,32.000000,165.925541,67.605696,62.643347,94.578405,59.548000,52.441323,68.192414,76.782286,27.873584,23.285589,59.529856,36.240807
50.014072,80.132814,138.773078,163.249739,92.979229,92.683823,29.158695,14.121058,137.790759,1.338758,79.082886,50.361150,161.433320,138.864117,159.476986,138.342120,81.291338,136.786261,-0.000679,-2.057798,32.000000,-235.888613,138.473405,-0.625279,24.241402,0.693458,442515.131351,0.976580,40.272784,17.755989,2.802103,0.054968,0.040016,187.640578,32.000000,204.420489,187.374036,190.681721,172.251558,32.000000,165.940465,67.585502,62.620522,94.551894,59.548000,52.410153,68.192414,76.777365,27.873584,23.300859,59.525568,36.292457
49.615102,80.287759,138.625363,163.282479,92.975024,92.667727,29.154389,14.119773,137.764142,1.338687,79.243848,50.334525,161.386461,138.816342,159.474073,138.271733,81.229063,136.610146,-0.000678,-2.056047,32.000000,-235.888750,138.457763,-0.625112,24.247277,0.698131,442700.017370,0.986537,40.715244,17.683261,2.821094,0.060112,0.041354,187.947942,32.000000,203.936899,187.696674,191.977590,172.077680,32.000000,165.558230,67.571464,62.575422,94.525233,59.548000,52.389385,68.192414,76.938639,27.873584,23.625117,59.529168,36.279985
49.343987,80.421754,138.697652,163.329769,92.961189,92.654223,29.141922,14.128621,137.586834,1.338611,79.445165,50.293667,161.430691,138.714590,159.455523,138.209522,81.219239,136.608219,-0.000677,-2.055474,32.000000,-235.878919,138.455842,-0.624397,24.272270,0.685377,442218.718955,0.967650,39.850844,17.719672,2.774681,0.064216,0.040560,188.084947,32.000000,203.879300,188.219245,192.483880,171.291077,32.000000,166.598938,67.589665,62.611732,94.570406,59.548000,52.386870,68.192414,77.035412,27.873584,23.906418,59.530318,36.265531
49.458911,80.512189,138.559250,163.352995,92.933305,92.644084,29.153859,14.133330,137.638614,1.338384,79.658631,50.600510,161.460703,138.714732,159.405777,138.170879,81.262617,136.518576,-0.000678,-2.055499,32.000000,-235.873882,138.330840,-0.624831,24.284570,0.690715,442632.630230,0.976413,40.418712,17.697093,2.794015,0.055551,0.045133,187.848642,32.000000,204.381247,188.426677,190.268819,171.223876,32.000000,167.010978,67.583795,62.596199,94.579257,59.548000,52.362509,68.192414,76.840115,27.873584,23.909334,59.528292,36.290990
50.042791,80.512189,138.646714,163.352995,92.899313,92.639048,29.155091,14.123912,137.662373,1.338271,79.636099,50.545609,161.420866,138.767627,159.404628,138.187211,81.281731,136.526134,-0.000677,-2.054356,32.000000,-235.884612,138.401532,-0.624521,24.260993,0.694657,442880.922921,0.982811,40.834756,17.705990,2.810832,0.052854,0.046129,187.125064,32.000000,204.772383,188.578228,188.246832,170.961802,32.000000,166.855477,67.611655,62.628411,94.605344,59.548000,52.371432,68.192414,76.780514,27.873584,24.101178,59.533574,36.265751
49.886133,80.567057,138.467114,163.377060,92.839159,92.635327,29.185465,14.118774,137.540541,1.338096,79.474675,50.296490,161.382568,138.595122,159.441928,138.021703,81.259127,136.625797,-0.000677,-2.054929,32.000000,-235.887618,138.295237,-0.625013,24.282210,0.691942,442807.067350,0.980047,40.805487,17.619389,2.801502,0.064515,0.050577,186.977595,32.000000,205.055896,187.983436,186.959063,171.652817,32.000000,166.314494,67.592535,62.607503,94.607679,59.548000,52.353333,68.192414,77.008762,27.873584,24.219218,59.525450,36.325179
49.296523,80.499782,138.566062,163.365587,92.751124,92.626429,29.133380,14.127479,137.562975,1.337953,79.546578,50.240870,161.427984,138.546570,159.469755,138.207076,81.301491,136.477301,-0.000675,-2.056687,32.000000,-235.876291,138.222362,-0.625345,24.290969,0.684100,442460.071728,0.967590,40.200594,17.603920,2.770563,0.056293,0.044694,187.022869,32.000000,205.168925,187.404984,188.394148,172.194462,32.000000,165.932399,67.614547,62.607879,94.598999,59.548000,52.344238,68.192414,77.065478,27.873584,24.082905,59.540556,36.309038
49.117527,80.580016,138.389391,163.386855,92.667791,92.613403,29.147201,14.126623,137.406526,1.337883,79.634752,50.171140,161.470274,138.540656,159.520429,137.998260,81.257042,136.334426,-0.000674,-2.056865,32.000000,-235.877803,138.079558,-0.625452,24.253020,0.685061,442626.740602,0.969958,40.417224,17.674575,2.775663,0.061352,0.043653,187.594123,32.000000,204.292954,187.488993,190.763078,171.992252,32.000000,165.582283,67.593149,62.594306,94.600785,59.548000,52.312913,68.192414,77.101143,27.873584,24.086361,59.535265,36.263697
49.294766,80.580016,138.403212,163.386855,92.619641,92.586890,29.153538,14.120772,137.412770,1.337664,79.837002,50.435748,161.483422,138.556501,159.492566,137.960791,81.235966,136.401707,-0.000674,-2.058228,32.000000,-235.884801,138.015296,-0.625611,24.256587,0.694128,442719.623665,0.984012,40.962284,17.560607,2.810869,0.065730,0.048621,188.022255,32.000000,203.939719,187.642738,192.506984,172.013275,32.000000,166.117079,67.609378,62.573795,94.616724,59.548000,52.296143,68.192414,77.098361,27.873584,24.257434,59.531705,36.157241
49.857819,80.696647,138.501524,163.422113,92.692932,92.562793,29.140637,14.125767,137.589701,1.337575,79.876918,50.825395,161.505327,138.640123,159.477623,138.138380,81.239653,136.539906,-0.000674,-2.059460,32.000000,-235.885707,138.363250,-0.625511,24.291966,0.697150,442918.814010,0.987471,41.229524,17.536107,2.817515,0.060270,0.044439,188.108704,32.000000,204.018942,188.031254,192.406812,171.379552,32.000000,166.775655,67.603268,62.599045,94.665118,59.548000,52.307647,68.192414,76.956883,27.873584,24.504830,59.529866,36.285854
