OSU 80 Ton Compressor Load Stand
49.623184,80.708779,138.696837,163.443660,92.731717,92.561486,29.149324,14.123626,137.691179,1.337270,79.276400,50.545323,161.547812,138.744830,159.427205,138.131839,81.209767,136.608938,-0.000674,-2.059490,32.000000,-235.884078,138.383463,-0.625099,24.309800,0.694181,442741.591016,0.983139,41.044350,17.589659,2.807665,0.056715,0.046506,187.660280,32.000000,204.298731,188.565957,190.164405,170.939274,32.000000,166.908354,67.591661,62.577739,94.641328,59.548000,52.365816,68.192414,76.985734,27.873584,24.534937,59.526119,36.149391
49.306512,80.417894,138.517784,163.395249,92.673313,92.563572,29.139533,14.127765,137.520440,1.336968,79.201920,50.458659,161.499219,138.697584,159.457944,138.205569,81.236486,136.609322,-0.000675,-2.061237,32.000000,-235.881906,138.312385,-0.625177,24.263537,0.685070,442482.840434,0.971590,40.576093,17.652640,2.777930,0.065678,0.044050,187.158238,32.000000,204.855387,188.453762,188.281649,171.246937,32.000000,166.991534,67.598166,62.571306,94.645062,59.548000,52.345107,68.192414,76.972661,27.873584,24.539838,59.517946,36.286074
49.761922,80.417894,138.560424,163.395249,92.653227,92.555751,29.154957,14.124054,137.583902,1.336814,79.354387,50.427010,161.447796,138.649993,159.492250,138.112383,81.259048,136.439269,-0.000674,-2.060673,32.000000,-235.886600,138.321564,-0.624294,24.293671,0.689115,442660.091748,0.976284,40.831342,17.715808,2.795001,0.075184,0.039187,186.976791,32.000000,205.040354,187.845290,187.044830,171.632324,32.000000,166.549267,67.606949,62.594793,94.673736,59.548000,52.327216,68.192414,76.945972,27.873584,23.937054,59.527122,36.291724
50.472584,80.414035,138.744569,163.381538,92.725131,92.544285,29.133797,14.122056,137.784894,1.336618,79.349864,50.893807,161.462784,138.814547,159.517063,138.263585,81.221340,136.680337,-0.000673,-2.060660,32.000000,-235.888598,138.450256,-0.623427,24.303217,0.693907,442431.830517,0.982727,40.869976,17.689274,2.809320,0.050723,0.054808,187.165573,32.000000,205.073824,187.660543,188.466040,172.035807,32.000000,166.004342,67.609402,62.565027,94.639822,59.548000,52.320671,68.192414,77.054504,27.873584,23.931888,59.534498,36.272721
49.688767,80.476622,138.791516,163.398328,92.739896,92.549227,29.196261,14.129905,137.823469,1.336488,78.765415,50.602608,161.522095,138.788465,159.545263,138.284961,81.261184,136.553349,-0.000672,-2.060662,32.000000,-235.878454,138.502648,-0.623990,24.253335,0.686232,442126.897184,0.972408,40.396598,17.584703,2.784467,0.066473,0.038720,187.637774,32.000000,204.255022,187.469537,190.822604,172.155096,32.000000,165.929453,67.614769,62.567915,94.650435,59.548000,52.382077,68.192414,76.969499,27.873584,24.065214,59.533603,36.269933
49.324884,80.246955,138.624155,163.356913,92.695406,92.561926,29.192683,14.123484,137.667338,1.336384,78.786836,50.389728,161.532888,138.801293,159.586957,138.310157,81.199577,136.661196,-0.000672,-2.061235,32.000000,-235.883893,138.449236,-0.623977,24.255879,0.676059,441786.046803,0.958163,39.660624,17.738646,2.748910,0.065333,0.042250,188.128161,32.000000,204.164646,187.628820,192.225689,172.065345,32.000000,166.120826,67.633384,62.575758,94.651052,59.548000,52.342841,68.192414,76.972373,27.873584,24.068510,59.521231,36.297813
49.512283,80.246955,138.667848,163.356913,92.691578,92.561144,29.136579,14.126480,137.658241,1.336373,79.095044,50.663346,161.523202,138.783736,159.562187,138.265076,81.212248,136.669253,-0.000672,-2.062972,32.000000,-235.879257,138.438364,-0.624508,24.336498,0.689680,442199.760954,0.972649,40.531143,17.637591,2.793217,0.059112,0.037409,188.151949,32.000000,204.034110,188.238938,192.247735,171.385883,32.000000,166.593618,67.619741,62.559520,94.630464,59.548000,52.346830,68.192414,77.048922,27.873584,23.592009,59.533928,36.200455
49.767250,80.280591,138.739265,163.335086,92.655227,92.545887,29.150506,14.125481,137.903052,1.336622,78.992937,50.748764,161.497245,138.886975,159.471780,138.349640,81.209599,136.785951,-0.000672,-2.062439,32.000000,-235.884517,138.599219,-0.623925,24.328263,0.694056,442274.704802,0.980121,40.679875,17.751186,2.810430,0.063062,0.040899,187.797168,32.000000,204.465200,188.538581,190.145845,171.080812,32.000000,166.971597,67.620114,62.559895,94.608498,59.548000,52.363508,68.192414,76.883180,27.873584,23.663909,59.529522,36.218356
49.844800,80.268460,138.836258,163.334806,92.644105,92.543297,29.160641,14.120059,137.794500,1.336903,78.744149,50.571644,161.474232,138.968824,159.499922,138.372739,81.257439,136.686011,-0.000673,-2.061876,32.000000,-235.890268,138.525922,-0.623748,24.301014,0.689101,442156.033548,0.977982,40.484734,17.742397,2.800676,0.060956,0.044765,187.224291,32.000000,205.032025,188.356594,188.044912,171.255738,32.000000,167.116582,67.626246,62.573181,94.599564,59.548000,52.391033,68.192414,76.921410,27.873584,23.640562,59.523257,36.171548
49.517505,80.143015,138.750528,163.305984,92.594254,92.554771,29.144845,14.118917,137.794992,1.337056,78.771105,50.661305,161.457665,138.897701,159.533771,138.352855,81.308247,136.755879,-0.000672,-2.063598,32.000000,-235.891737,138.546970,-0.623451,24.342031,0.685748,442003.113433,0.972018,40.253775,17.801262,2.787762,0.072915,0.049548,187.032953,32.000000,205.157150,187.954760,187.034860,171.626300,32.000000,166.282231,67.651585,62.583604,94.600814,59.548000,52.380010,68.192414,76.906972,27.873584,23.642418,59.526266,36.301922
50.366722,80.143015,138.860140,163.305984,92.535599,92.558580,29.140463,14.130048,137.816093,1.337041,78.704121,50.770873,161.423857,138.923351,159.554103,138.308573,81.221347,136.762277,-0.000672,-2.065336,32.000000,-235.879131,138.520738,-0.623524,24.340563,0.685767,441853.041477,0.969989,40.161371,17.705280,2.785371,0.051882,0.037413,187.238165,32.000000,205.086532,187.439277,188.692025,172.029200,32.000000,166.011536,67.641183,62.545089,94.561593,59.548000,52.393908,68.192414,76.727955,27.873584,23.382208,59.523700,36.343814
50.318276,80.189332,138.776749,163.298988,92.452736,92.542248,29.139754,14.124482,137.843052,1.336987,78.467401,50.699358,161.474926,139.037194,159.549189,138.486032,81.239213,136.824129,-0.000674,-2.065929,32.000000,-235.886500,138.654999,-0.622464,24.328289,0.689037,441830.861152,0.977281,40.375365,17.688131,2.802050,0.050777,0.042334,187.709718,32.000000,204.433826,187.364489,190.727015,172.419208,32.000000,165.736558,67.650316,62.568931,94.593306,59.548000,52.409707,68.192414,76.990875,27.873584,23.479853,59.532836,36.157828
49.353214,80.068024,138.880433,163.280240,92.384837,92.530749,29.196641,14.124768,137.855105,1.336865,78.467357,50.559623,161.520673,138.975491,159.580737,138.326273,81.211328,136.849064,-0.000676,-2.065946,32.000000,-235.884575,138.631790,-0.621678,24.308279,0.676805,441582.026655,0.959641,39.498160,17.778112,2.756982,0.062784,0.053569,188.062119,32.000000,204.134081,187.644332,192.333085,171.992952,32.000000,165.711331,67.676442,62.545817,94.605765,59.548000,52.400266,68.192414,77.091224,27.873584,23.228297,59.529227,36.289889
49.590077,80.067749,138.671293,163.268767,92.407680,92.530525,29.155900,14.122056,137.756129,1.336919,78.784569,50.374494,161.493689,138.946190,159.509259,138.283306,81.191569,136.772078,-0.000675,-2.065960,32.000000,-235.888598,138.491209,-0.621198,24.288924,0.677424,441552.441561,0.960604,39.594212,17.790031,2.757979,0.056255,0.041468,188.198646,32.000000,204.248496,188.154284,192.187113,171.399601,32.000000,166.727393,67.660282,62.543791,94.599208,59.548000,52.381035,68.192414,76.876682,27.873584,23.228767,59.518497,36.296639
49.627741,80.067749,138.736984,163.268767,92.397688,92.536814,29.148214,14.118774,137.758567,1.336795,79.048302,50.435862,161.525439,138.817137,159.446574,138.303166,81.201740,136.660567,-0.000674,-2.064791,32.000000,-235.887618,138.452522,-0.621578,24.305446,0.692830,441879.308140,0.978628,40.471407,17.829920,2.814010,0.055631,0.049270,187.656760,32.000000,204.529557,188.334743,189.962420,171.153514,32.000000,166.890626,67.643025,62.551967,94.608420,59.548000,52.361942,68.192414,76.994466,27.873584,23.228662,59.535482,36.242934
49.343780,80.217178,138.665824,163.289754,92.410168,92.541665,29.143095,14.121628,137.659926,1.336749,79.088424,50.454310,161.438806,138.794381,159.480226,138.200084,81.215425,136.623591,-0.000676,-2.064787,32.000000,-235.886567,138.401533,-0.621574,24.253492,0.688733,441793.994550,0.974931,40.224684,17.812610,2.796352,0.058274,0.044962,187.049189,32.000000,204.876991,188.576744,187.997009,170.980023,32.000000,166.711931,67.622789,62.539980,94.617059,59.548000,52.357421,68.192414,76.854795,27.873584,23.540959,59.535796,36.178518
49.674105,80.291895,138.635414,163.314099,92.356398,92.531110,29.154008,14.125767,137.768174,1.336545,79.155963,50.497271,161.428783,138.724786,159.460765,138.188251,81.248871,136.688455,-0.000676,-2.064810,32.000000,-235.881118,138.447930,-0.622078,24.273791,0.688059,441786.144491,0.974454,40.185581,17.748718,2.795553,0.052433,0.047135,186.904607,32.000000,205.242765,187.707228,187.136192,171.491763,32.000000,166.653264,67.657042,62.549742,94.604432,59.548000,52.330567,68.192414,76.986965,27.873584,23.698206,59.518428,36.306544
49.634957,80.336835,138.624687,163.338444,92.307325,92.514501,29.127528,14.131760,137.681172,1.336513,78.939044,50.526818,161.442781,138.811690,159.511697,138.302299,81.220986,136.665555,-0.000675,-2.065379,32.000000,-235.874468,138.402529,-0.621751,24.285278,0.693831,442105.015012,0.981097,40.630396,17.717213,2.810199,0.051529,0.038866,187.116497,32.000000,205.218677,187.324327,188.497023,172.171762,32.000000,165.753929,67.624695,62.531013,94.603986,59.548000,52.351124,68.192414,76.966879,27.873584,23.700225,59.532059,36.418062
49.482722,80.336835,138.692587,163.338444,92.266500,92.512653,29.151844,14.121343,137.626463,1.336598,78.894175,50.443141,161.475700,138.817749,159.519090,138.322359,81.223833,136.692356,-0.000673,-2.067129,32.000000,-235.885050,138.343816,-0.621498,24.246018,0.688104,441922.033704,0.973744,40.361620,17.715026,2.790899,0.066716,0.044409,187.685327,32.000000,204.412403,187.355561,190.737481,172.190431,32.000000,165.488335,67.651590,62.534209,94.596708,59.548000,52.344865,68.192414,77.062054,27.873584,23.796128,59.532403,36.205957
49.709009,80.269563,138.616552,163.340123,92.238618,92.513829,29.135672,14.123626,137.763092,1.336732,79.074289,50.874422,161.514133,138.752171,159.521092,138.275260,81.209826,136.701985,-0.000673,-2.068589,32.000000,-235.886864,138.475811,-0.621393,24.270093,0.688275,441964.969791,0.975391,40.447178,17.731877,2.792884,0.070920,0.047985,188.114986,32.000000,204.120447,187.553902,192.449556,172.003079,32.000000,166.292318,67.672942,62.503779,94.607915,59.548000,52.336939,68.192414,77.002076,27.873584,23.658074,59.532895,36.167953
50.041422,80.318363,138.774874,163.345160,92.320994,92.504943,29.185175,14.130476,137.835480,1.336550,78.810135,50.961029,161.519095,138.863259,159.496320,138.380386,81.175066,136.732995,-0.000672,-2.068883,32.000000,-235.878703,138.513008,-0.621791,24.304161,0.692036,442026.970873,0.977801,40.605358,17.741943,2.802849,0.049083,0.058234,188.186081,32.000000,204.083339,188.029192,192.055185,171.348805,32.000000,166.809806,67.623514,62.514753,94.600698,59.548000,52.362026,68.192414,76.861088,27.873584,23.761661,59.531548,36.349023
49.718290,80.127575,138.840469,163.319136,92.332727,92.506239,29.134182,14.122056,137.952090,1.336441,78.427173,50.674678,161.536414,138.997086,159.463978,138.410592,81.191878,136.717229,-0.000672,-2.068858,32.000000,-235.887778,138.547662,-0.621957,24.214861,0.687416,441864.267807,0.973382,40.303096,17.760591,2.788560,0.050899,0.039748,187.614587,32.000000,204.419815,188.424796,189.921434,170.989334,32.000000,166.884988,67.642284,62.533638,94.610401,59.548000,52.400235,68.192414,76.900007,27.873584,23.763863,59.522274,36.248877
49.393143,80.127575,138.854155,163.319136,92.392877,92.517677,29.150826,14.122342,137.803320,1.336217,78.469386,50.416038,161.472597,138.978938,159.518993,138.392461,81.208041,136.819703,-0.000671,-2.068846,32.000000,-235.886182,138.580906,-0.622370,24.183207,0.682203,441777.710006,0.964769,40.008179,17.810289,2.773200,0.060059,0.042770,187.231750,32.000000,204.956267,188.470839,188.068717,171.319742,32.000000,166.985419,67.668958,62.549590,94.620272,59.548000,52.382669,68.192414,77.100009,27.873584,23.367491,59.523021,36.219310
49.289089,79.943410,138.698042,163.258693,92.409017,92.525112,29.196346,14.124340,137.714120,1.336211,78.700377,50.344452,161.400947,138.825965,159.575194,138.296020,81.247886,136.729634,-0.000671,-2.068856,32.000000,-235.883692,138.441771,-0.622175,24.164376,0.689634,441684.910057,0.972821,40.151487,17.785883,2.792543,0.050908,0.037565,187.089623,32.000000,205.296032,187.757317,186.924158,171.715613,32.000000,166.256087,67.661994,62.545933,94.642579,59.548000,52.391736,68.192414,77.027067,27.873584,22.984060,59.532541,36.185561
50.173451,80.054240,138.704783,163.251138,92.463851,92.523912,29.142095,14.128621,137.740956,1.336012,78.858064,50.679294,161.414136,138.810508,159.526663,138.291500,81.178154,136.678250,-0.000672,-2.068848,32.000000,-235.877608,138.508379,-0.622148,24.228525,0.695676,441873.702529,0.979312,40.489351,17.819072,2.811203,0.050125,0.040758,187.183729,32.000000,205.047096,187.542874,188.498225,171.959161,32.000000,165.691553,67.645395,62.515417,94.566637,59.548000,52.341021,68.192414,76.825671,27.873584,23.214690,59.521752,36.248584
50.206876,80.219936,138.768210,163.275483,92.415313,92.530294,29.149497,14.123198,137.861053,1.335966,78.777539,50.514357,161.449684,138.916338,159.493389,138.382723,81.192699,136.732083,-0.000672,-2.069438,32.000000,-235.881064,138.547825,-0.622192,24.173293,0.681676,441479.499874,0.963023,39.608022,17.780826,2.764506,0.058043,0.041249,187.697405,32.000000,204.410551,187.300897,190.925963,172.401554,32.000000,165.926049,67.651899,62.504795,94.596692,59.548000,52.362826,68.192414,77.023028,27.873584,23.215065,59.519943,36.269053
49.490467,80.219936,138.724634,163.275483,92.398979,92.546787,29.145087,14.125481,137.789299,1.335951,78.695312,50.509006,161.511170,138.942274,159.510592,138.321934,81.129793,136.752649,-0.000672,-2.070015,32.000000,-235.882878,138.445197,-0.622440,24.181266,0.681676,441479.499874,0.963023,39.608022,17.780826,2.764506,0.100414,0.040824,188.146684,32.000000,204.174317,187.623979,192.200798,172.184628,32.000000,166.121121,67.625138,62.494616,94.607730,59.548000,52.344278,68.192414,77.071870,27.873584,23.561595,59.531489,36.401041
49.834090,80.152113,138.714893,163.269607,92.354929,92.560746,29.153010,14.127051,137.808357,1.336056,78.906931,50.687308,161.487507,138.844989,159.472938,138.314703,81.121994,136.753403,-0.000672,-2.068818,32.000000,-235.879833,138.589694,-0.622172,24.215779,0.683373,441667.896519,0.962538,39.739324,17.792217,2.763928,0.049391,0.063169,188.172672,32.000000,203.997705,188.298328,192.082486,171.316358,32.000000,166.501713,67.607246,62.489174,94.612147,59.548000,52.363044,68.192414,77.005545,27.873584,23.421584,59.538245,36.270374
49.711309,80.199258,138.748776,163.273244,92.393770,92.569475,29.142913,14.124911,137.837433,1.335979,78.806772,50.701736,161.494920,138.993578,159.448363,138.352818,81.120915,136.739019,-0.000673,-2.068825,32.000000,-235.879515,138.564385,-0.622304,24.205630,0.693982,442211.479119,0.977947,40.480402,17.865030,2.803058,0.051898,0.042866,187.665411,32.000000,204.449094,188.431433,189.886740,171.148319,32.000000,166.822994,67.605471,62.484877,94.594550,59.548000,52.349156,68.192414,76.993668,27.873584,23.520909,59.522293,36.198620
49.670696,80.081258,138.759747,163.265969,92.433173,92.580776,29.179224,14.123341,137.780294,1.336185,78.737601,50.520348,161.464712,138.795767,159.476446,138.361353,81.177985,136.725533,-0.000673,-2.067625,32.000000,-235.888625,138.404551,-0.621345,24.168835,0.687673,442039.816954,0.970378,40.056105,17.873191,2.783534,0.061813,0.037858,187.205207,32.000000,205.063447,188.386298,187.896222,171.253920,32.000000,166.952581,67.631928,62.505635,94.619302,59.548000,52.373562,68.192414,77.012239,27.873584,23.522287,59.523090,36.308305
49.364557,80.081258,138.634325,163.265969,92.449517,92.599867,29.154489,14.122342,137.747261,1.336011,78.956418,50.545826,161.434403,138.834408,159.483720,138.246269,81.106178,136.709842,-0.000672,-2.067648,32.000000,-235.890607,138.452663,-0.621767,24.201696,0.690149,442200.841611,0.973511,40.230406,17.867342,2.791091,0.053890,0.040765,187.148984,32.000000,205.050347,187.959850,186.930321,171.639282,32.000000,166.078370,67.629563,62.490277,94.590522,59.548000,52.316986,68.192414,77.131747,27.873584,23.277152,59.536681,36.163184
49.879970,80.129505,138.836662,163.272685,92.609010,92.625312,29.160498,14.121200,137.933909,1.336377,78.328751,50.876707,161.491027,138.980406,159.545373,138.425870,81.105381,136.809257,-0.000672,-2.066471,32.000000,-235.887979,138.626101,-0.622020,24.235449,0.691754,442033.315033,0.973001,40.154520,17.803775,2.793594,0.063190,0.049407,187.813099,32.000000,204.416103,187.432991,190.820151,172.196474,32.000000,165.725668,67.645267,62.491005,94.581268,59.548000,52.370134,68.192414,76.940947,27.873584,23.378694,59.525922,36.283286
49.922043,80.188230,138.839200,163.290034,92.605264,92.644413,29.137785,14.121771,137.966024,1.336403,78.328751,50.648890,161.491027,139.009198,159.545373,138.487884,81.105381,136.817500,-0.000673,-2.066374,32.000000,-235.887736,138.513277,-0.622477,24.232695,0.695042,442401.669710,0.980562,40.472818,17.868024,2.808378,0.061252,0.084269,187.813099,32.000000,204.416103,187.432991,190.820151,172.196474,32.000000,165.725668,67.645267,62.491005,94.581268,59.548000,52.370300,68.192414,76.923285,27.873584,23.501702,59.531744,36.293118
49.416573,79.942859,138.826007,163.247500,92.576556,92.662285,29.137368,14.125053,137.844603,1.336497,78.627812,50.505979,161.442016,138.981649,159.518838,138.416685,81.063658,136.766913,-0.000673,-2.068596,32.000000,-235.884454,138.606296,-0.622471,24.204240,0.687454,442328.133362,0.969786,39.986044,17.916703,2.783415,0.054517,0.041144,188.323761,32.000000,204.068227,188.231429,191.972752,171.375649,32.000000,166.773977,67.631755,62.474479,94.580103,59.548000,52.363412,68.192414,77.120975,27.873584,22.991966,59.530309,36.222758
49.760985,79.973737,138.690303,163.230151,92.580469,92.663785,29.200135,14.127051,137.770276,1.336805,78.706807,50.580099,161.464496,139.006811,159.462297,138.363433,81.077044,136.752097,-0.000673,-2.068019,32.000000,-235.877047,138.555920,-0.622578,24.186537,0.687148,442469.755732,0.969995,40.001282,17.920672,2.781120,0.053567,0.039432,187.656934,32.000000,204.445036,188.425851,189.694283,171.044381,32.000000,166.689091,67.630440,62.468132,94.565459,59.548000,52.366855,68.192414,77.053552,27.873584,22.991571,59.530279,36.279251
49.565101,79.973737,138.804866,163.230151,92.592884,92.669956,29.133895,14.127765,137.825087,1.336991,78.757632,50.507228,161.387191,138.902471,159.491372,138.339537,81.092453,136.648010,-0.000673,-2.067409,32.000000,-235.879284,138.533465,-0.623685,24.174762,0.695337,442583.379088,0.980355,40.280230,17.938034,2.809301,0.058074,0.037927,187.212216,32.000000,204.856788,188.581870,187.910187,170.990446,32.000000,166.830043,67.611804,62.482457,94.548774,59.548000,52.357542,68.192414,77.073643,27.873584,23.055682,59.530731,36.246969
49.618440,80.039903,138.713608,163.243303,92.536117,92.677561,29.152972,14.125767,137.760656,1.337132,78.757632,50.411016,161.387191,138.870458,159.491372,138.337539,81.092453,136.619894,-0.000672,-2.066228,32.000000,-235.880298,138.502914,-0.624206,24.164770,0.689954,442432.717604,0.971013,39.953410,17.917512,2.787129,0.046326,0.035941,187.212216,32.000000,204.856788,188.581870,187.910187,170.990446,32.000000,166.830043,67.611804,62.482457,94.548774,59.548000,52.332221,68.192414,77.058815,27.873584,23.193484,59.530810,36.277050
49.290254,80.109103,138.613628,163.254496,92.495606,92.669074,29.156246,14.118489,137.663487,1.337194,78.983847,50.434114,161.415741,138.661229,159.505304,138.229541,81.100968,136.543075,-0.000672,-2.063928,32.000000,-235.888723,138.296256,-0.624231,24.163458,0.693904,442531.556567,0.977448,40.156617,17.851953,2.800456,0.054703,0.041993,187.186112,32.000000,204.936119,187.423158,188.703381,172.125891,32.000000,165.659880,67.639268,62.483713,94.503117,59.548000,52.306819,68.192414,77.176814,27.873584,23.338099,59.529836,36.225913
49.565498,80.222693,138.597761,163.276322,92.540646,92.652653,29.154488,14.123769,137.714694,1.337286,78.828761,50.551801,161.416810,138.781677,159.495832,138.227976,81.048812,136.691191,-0.000671,-2.062182,32.000000,-235.888361,138.351463,-0.624329,24.151106,0.693098,442620.195508,0.975909,40.167389,17.838403,2.795606,0.053981,0.036951,187.803155,32.000000,204.260318,187.511197,190.916380,172.262799,32.000000,165.670810,67.629632,62.456852,94.459813,59.548000,52.305261,68.192414,76.930610,27.873584,23.338853,59.537340,36.221584
49.707823,80.222693,138.685258,163.276322,92.484324,92.648714,29.152056,14.119916,137.698746,1.337319,78.852090,50.461369,161.462046,138.703927,159.492602,138.262586,81.076336,136.659913,-0.000671,-2.060449,32.000000,-235.889427,138.424947,-0.624267,24.136865,0.697754,442810.010989,0.982901,40.578146,17.792853,2.812191,0.086845,0.047074,188.249769,32.000000,203.998877,187.654409,192.360267,172.071231,32.000000,166.166390,67.675163,62.462471,94.523221,59.548000,52.321475,68.192414,77.028732,27.873584,23.576906,59.528076,36.259295
50.277725,80.209183,138.695381,163.284437,92.405304,92.649978,29.145298,14.131760,137.709937,1.337262,78.958251,50.583833,161.476005,138.766830,159.491155,138.296432,81.084678,136.705875,-0.000669,-2.061043,32.000000,-235.878238,138.459960,-0.625063,24.161046,0.693867,442824.548019,0.977154,40.405161,17.916403,2.796255,0.050314,0.036599,188.291655,32.000000,203.966325,188.177134,191.756569,171.294807,32.000000,166.428838,67.650679,62.480960,94.489895,59.548000,52.300922,68.192414,77.067676,27.873584,23.550255,59.520356,36.281599
49.573650,80.192641,138.756590,163.286116,92.404907,92.643656,29.157598,14.123626,137.758515,1.337129,78.845139,50.651233,161.491070,138.788548,159.414001,138.276727,81.081640,136.696435,-0.000667,-2.062817,32.000000,-235.883914,138.452968,-0.624515,24.171929,0.692496,442686.128495,0.974168,40.257455,17.873807,2.790009,0.054054,0.041296,187.672406,32.000000,204.321567,188.464265,189.727532,171.122512,32.000000,166.670740,67.646562,62.473049,94.491340,59.548000,52.337709,68.192414,77.073680,27.873584,23.517219,59.529168,36.176390
49.576045,80.160384,138.652446,163.284437,92.414670,92.633508,29.170701,14.128906,137.795176,1.337091,78.850397,50.535497,161.424463,138.762345,159.432711,138.250878,81.091835,136.666455,-0.000668,-2.061077,32.000000,-235.880601,138.450254,-0.624776,24.159629,0.683162,442380.441544,0.962426,39.655723,17.887613,2.758585,0.057152,0.041937,187.276913,32.000000,204.920762,188.277699,187.882099,171.287209,32.000000,166.943781,67.664740,62.465800,94.513076,59.548000,52.309144,68.192414,76.865789,27.873584,23.518552,59.533928,36.269787
49.720714,80.160384,138.767157,163.284437,92.405847,92.628420,29.139827,14.128906,137.671617,1.336963,79.010589,50.362826,161.383813,138.806552,159.500412,138.213067,81.115954,136.615034,-0.000666,-2.059341,32.000000,-235.878634,138.434917,-0.625220,24.121654,0.693804,442683.770449,0.976711,40.366640,17.886101,2.798999,0.048711,0.046250,187.041148,32.000000,205.032324,187.740405,187.044733,171.739362,32.000000,166.002827,67.653834,62.459851,94.500533,59.548000,52.336571,68.192414,77.020596,27.873584,23.452495,59.535413,36.244035
49.466690,80.148804,138.501623,163.273804,92.421481,92.620835,29.145163,14.118489,137.675582,1.336779,79.031359,50.553506,161.389170,138.728764,159.502770,138.184559,81.112247,136.544218,-0.000663,-2.058746,32.000000,-235.890362,138.374573,-0.626253,24.142818,0.693472,442577.477243,0.976038,40.331896,17.861462,2.796763,0.054658,0.043833,187.241666,32.000000,204.828882,187.436261,188.861060,172.155172,32.000000,165.592806,67.662681,62.473358,94.481959,59.548000,52.303729,68.192414,77.127164,27.873584,23.429441,59.525106,36.204930
49.574359,80.275352,138.742341,163.287236,92.466323,92.610741,29.164064,14.121058,137.725874,1.336701,78.864457,50.636156,161.421300,138.674890,159.470585,138.274484,81.087937,136.657137,-0.000661,-2.058740,32.000000,-235.888449,138.336352,-0.626446,24.156954,0.692869,442438.366303,0.973943,40.181783,17.812561,2.790932,0.064944,0.048922,187.826802,32.000000,204.244574,187.322580,190.966205,172.147307,32.000000,165.828094,67.673719,62.452645,94.464065,59.548000,52.326648,68.192414,77.089698,27.873584,23.694257,59.533318,36.174116
49.636768,80.261567,138.628531,163.291993,92.462043,92.605504,29.139430,14.121343,137.749041,1.336801,78.752878,50.539791,161.503467,138.862935,159.552572,138.277703,81.097508,136.672441,-0.000661,-2.059318,32.000000,-235.887017,138.430780,-0.626623,24.158292,0.694780,442519.557831,0.979068,40.434008,17.782125,2.799897,0.059876,0.058300,188.126962,32.000000,203.965496,187.729359,192.312303,171.876559,32.000000,165.964245,67.691918,62.473889,94.502128,59.548000,52.306801,68.192414,77.097713,27.873584,23.696162,59.520720,36.253866
49.504976,80.261567,138.751334,163.291993,92.474357,92.608041,29.137773,14.117633,137.706596,1.336792,78.881328,50.603655,161.456375,138.800172,159.497837,138.188918,81.084406,136.697298,-0.000661,-2.061092,32.000000,-235.889580,138.348590,-0.625521,24.176702,0.694049,442614.157186,0.976327,40.448614,17.860869,2.798671,0.058192,0.055669,188.151139,32.000000,203.839745,188.269222,192.027934,171.076873,32.000000,166.466391,67.673458,62.458244,94.495274,59.548000,52.325672,68.192414,77.127487,27.873584,23.669267,59.530958,36.281379
49.505186,80.174996,138.636055,163.281079,92.462820,92.614195,29.151131,14.120629,137.730186,1.336897,78.973859,50.546712,161.499989,138.828780,159.449678,138.323275,81.102812,136.557949,-0.000659,-2.062266,32.000000,-235.890189,138.439856,-0.625263,24.151394,0.692431,442525.088398,0.975736,40.370030,17.858673,2.792860,0.058985,0.045091,187.679625,32.000000,204.368627,188.376889,189.798624,171.101067,32.000000,167.019586,67.675166,62.486339,94.492429,59.548000,52.298633,68.192414,77.053858,27.873584,23.490420,59.536367,36.138459
49.729793,80.193468,138.776696,163.276602,92.490635,92.620703,29.153922,14.118774,137.727350,1.336917,79.097082,50.507984,161.417605,138.716814,159.466505,138.289802,81.118071,136.685217,-0.000658,-2.062279,32.000000,-235.894011,138.365721,-0.624988,24.160547,0.694556,442625.740761,0.978628,40.506944,17.883751,2.802776,0.054727,0.037105,187.166230,32.000000,204.834301,188.478863,187.637465,171.199505,32.000000,166.787312,67.662969,62.486627,94.484872,59.548000,52.330689,68.192414,77.052194,27.873584,23.530135,59.532875,36.282259
50.004815,80.230688,138.742198,163.274923,92.524499,92.621927,29.149386,14.120915,137.781954,1.336809,78.821991,51.164748,161.386781,138.870989,159.451800,138.338066,81.118589,136.674461,-0.000657,-2.062869,32.000000,-235.887117,138.526289,-0.625474,24.277594,0.694601,442516.708208,0.978036,40.420155,17.798181,2.800435,0.060951,0.052364,187.093370,32.000000,204.866276,187.935575,186.994759,171.531293,32.000000,166.090240,67.641727,62.474045,94.471669,59.548000,52.285816,68.192414,77.089853,27.873584,23.531473,59.534744,36.296492
49.987564,80.230688,138.961447,163.274923,92.653328,92.623500,29.161925,14.126480,137.987894,1.336584,77.715789,50.996180,161.417190,139.043107,159.531984,138.464235,81.147231,136.856490,-0.000657,-2.061107,32.000000,-235.882863,138.575744,-0.625101,24.225168,0.691668,442433.422369,0.973277,40.205459,17.844265,2.790615,0.066045,0.051623,187.358759,32.000000,204.903628,187.367055,188.842094,172.162306,32.000000,165.920248,67.657933,62.490770,94.466404,59.548000,52.375109,68.192414,76.955938,27.873584,23.610567,59.524437,36.318649
49.964260,80.134743,138.970451,163.261212,92.707396,92.650373,29.150561,14.124911,138.038788,1.336561,77.548373,50.699949,161.453767,139.063722,159.562621,138.597123,81.142729,136.960700,-0.000657,-2.059660,32.000000,-235.882629,138.669296,-0.624396,24.190812,0.684061,442347.267536,0.967736,39.958270,17.838565,2.774577,0.109375,0.044918,187.924551,32.000000,204.193930,187.489239,190.970480,172.037500,32.000000,165.658121,67.638113,62.475015,94.453500,59.548000,52.395812,68.192414,76.861813,27.873584,23.411946,59.521074,36.285781
49.648963,79.604871,138.992480,163.166912,92.685649,92.675794,29.135974,14.128621,137.949829,1.336793,77.888915,50.624227,161.468990,139.102016,159.559054,138.467191,81.115725,136.905644,-0.000656,-2.059359,32.000000,-235.876788,138.717222,-0.623652,24.171903,0.686891,442315.560673,0.967698,39.976075,17.897592,2.779920,0.055393,0.037105,188.238485,32.000000,203.864934,187.780836,192.412817,171.681831,32.000000,166.004078,67.659553,62.458906,94.470462,59.548000,52.383192,68.192414,77.070149,27.873584,22.308365,59.537763,36.183433
49.798135,79.614519,138.886282,163.123819,92.664316,92.674556,29.157684,14.119060,138.046665,1.336719,78.196376,51.169065,161.421679,139.022473,159.496571,138.469527,81.130597,136.886778,-0.000656,-2.059389,32.000000,-235.893726,138.664587,-0.624373,24.283731,0.688295,442348.738998,0.968620,39.904189,17.952245,2.781397,0.051653,0.050307,188.177071,32.000000,203.990604,188.145358,191.839159,171.424767,32.000000,166.646140,67.634610,62.494099,94.450423,59.548000,52.369743,68.192414,76.894987,27.873584,22.305633,59.543231,36.205810
50.892554,79.614519,139.100290,163.123819,92.698005,92.668077,29.140860,14.127622,138.191534,1.336698,77.598218,51.199882,161.410509,139.172140,159.446966,138.739670,81.125965,137.007813,-0.000656,-2.059404,32.000000,-235.881885,138.829129,-0.624066,24.271955,0.693016,442036.922494,0.974783,39.700678,17.952757,2.799504,0.055751,0.043208,187.703642,32.000000,204.421711,188.464435,189.490311,171.009902,32.000000,166.600635,67.639713,62.489185,94.443037,59.548000,52.412393,68.192414,76.593159,27.873584,22.323057,59.534803,36.483873
50.381882,79.757321,139.126895,163.134452,92.715939,92.688370,29.144385,14.126195,138.273624,1.336550,77.503904,50.719914,161.364322,139.266142,159.497821,138.896495,81.159563,137.133224,-0.000654,-2.059403,32.000000,-235.881181,138.877139,-0.624115,24.239435,0.687047,441941.937724,0.970909,39.555723,17.928806,2.788986,0.055061,0.036316,187.174050,32.000000,204.822211,188.413498,187.963366,170.987900,32.000000,166.787869,67.645562,62.534005,94.447092,59.548000,52.456465,68.192414,76.925014,27.873584,22.618390,59.520090,36.462449
49.786405,79.440018,139.188198,163.086324,92.734339,92.723957,29.138961,14.127622,138.183689,1.336788,77.810063,50.594314,161.316234,139.251746,159.541498,138.727446,81.131223,136.993285,-0.000653,-2.059427,32.000000,-235.883688,138.809387,-0.624443,24.223778,0.671938,441380.268038,0.948786,38.432165,17.991674,2.733215,0.049266,0.036512,187.114214,32.000000,204.996646,187.616952,187.201681,171.750928,32.000000,166.063830,67.626837,62.487534,94.413931,59.548000,52.439672,68.192414,76.975512,27.873584,21.955298,59.530820,36.265311
49.868698,79.439743,138.961475,163.058622,92.794637,92.739012,29.146212,14.124911,138.029308,1.336932,78.155057,50.486993,161.297133,139.080035,159.518590,138.619451,81.179220,136.976861,-0.000653,-2.058826,32.000000,-235.885088,138.690996,-0.625085,24.204581,0.680998,441842.611721,0.959644,39.096909,18.018375,2.761447,0.055494,0.042284,187.414517,32.000000,204.788166,187.503751,188.802913,171.958881,32.000000,165.421464,67.628151,62.521930,94.383362,59.548000,52.441074,68.192414,77.009521,27.873584,21.951425,59.522923,36.342200
49.670113,79.439743,139.031207,163.058622,92.828712,92.737770,29.151966,14.125053,138.074069,1.337059,78.331138,50.775138,161.358648,139.187678,159.476319,138.576078,81.138488,136.947131,-0.000654,-2.058234,32.000000,-235.881503,138.783650,-0.625025,24.245284,0.690465,441973.589330,0.971887,39.393367,17.979426,2.795707,0.053904,0.043757,187.914162,32.000000,204.105001,187.418743,191.271338,171.959647,32.000000,165.700273,67.655505,62.507168,94.394868,59.548000,52.403025,68.192414,77.016770,27.873584,21.946977,59.519825,36.260469
50.318681,79.717347,139.035606,163.101434,92.855347,92.746094,29.138872,14.122199,138.140840,1.337175,78.178447,50.646070,161.359321,139.225932,159.501092,138.728706,81.118339,136.985903,-0.000654,-2.058267,32.000000,-235.885505,138.857480,-0.625200,24.232433,0.688756,441919.798905,0.970066,39.307937,17.923529,2.786547,0.058630,0.053427,188.195774,32.000000,203.826457,187.725305,192.539571,171.763090,32.000000,165.880427,67.649177,62.523827,94.384701,59.548000,52.406120,68.192414,77.036994,27.873584,22.522406,59.534587,36.163918
49.614595,79.786820,139.034017,163.131095,92.814537,92.762198,29.164149,14.128478,138.134044,1.337280,78.480352,50.469282,161.333735,139.181479,159.450595,138.614381,81.133061,137.028585,-0.000654,-2.058279,32.000000,-235.881357,138.683958,-0.625057,24.235213,0.690960,442083.718136,0.974060,39.513608,17.949958,2.799092,0.052793,0.038019,188.225057,32.000000,203.876422,188.276756,191.866814,171.116912,32.000000,166.303579,67.628744,62.514991,94.344343,59.548000,52.403861,68.192414,77.034884,27.873584,22.665265,59.525253,36.432809
50.510527,79.821556,139.051862,163.139209,92.822709,92.768455,29.190003,14.125053,138.195503,1.337332,78.448919,51.151830,161.385797,139.272830,159.400730,138.739057,81.141229,137.103515,-0.000654,-2.057723,32.000000,-235.885601,138.976503,-0.625557,24.305105,0.682051,442171.327578,0.961637,39.121811,17.988760,2.763101,0.072635,0.054086,187.706675,32.000000,204.266137,188.469549,189.607355,170.805509,32.000000,166.777804,67.607347,62.529468,94.303174,59.548000,52.405983,68.192414,76.952766,27.873584,22.663790,59.521270,36.457680
49.947446,79.821556,139.287438,163.139209,92.901721,92.773556,29.148527,14.123341,138.289729,1.337596,78.015463,51.027802,161.350245,139.331311,159.454341,138.816389,81.199267,137.157142,-0.000654,-2.055944,32.000000,-235.884527,138.959291,-0.625348,24.304371,0.692903,442655.698296,0.975909,39.918298,17.994567,2.802281,0.050156,0.034348,187.240757,32.000000,204.927351,188.428306,187.640737,171.057671,32.000000,166.902398,67.644950,62.553903,94.338570,59.548000,52.471994,68.192414,76.897132,27.873584,22.734884,59.526070,36.442567
49.849609,79.819075,139.193025,163.149843,92.885530,92.801683,29.152860,14.125196,138.200549,1.337656,77.979501,50.728661,161.287565,139.343444,159.491303,138.850677,81.153774,137.139245,-0.000654,-2.054769,32.000000,-235.884967,138.942709,-0.624876,24.281056,0.677553,442270.114949,0.956475,39.029280,18.022428,2.752928,0.047388,0.041004,187.049346,32.000000,204.922323,187.848146,186.949790,171.461478,32.000000,166.019308,67.630037,62.534294,94.299396,59.548000,52.467665,68.192414,76.966189,27.873584,22.728472,59.529512,36.418869
49.695693,79.593292,139.220384,163.096677,92.850308,92.816916,29.142326,14.124768,138.227905,1.337737,78.007386,50.784436,161.282740,139.363406,159.508307,138.740238,81.170692,137.144367,-0.000653,-2.053668,32.000000,-235.884411,138.968223,-0.624233,24.301250,0.687252,442471.398962,0.969592,39.608367,17.990167,2.788680,0.057674,0.034611,187.417145,32.000000,204.683008,187.556726,188.961603,171.998135,32.000000,165.565750,67.625526,62.549851,94.280160,59.548000,52.460075,68.192414,76.987159,27.873584,22.256580,59.516904,36.392017
50.102577,79.663038,139.253902,163.086883,92.855324,92.821995,29.135913,14.121771,138.264787,1.337990,77.915183,50.788262,161.302040,139.408369,159.498280,138.811722,81.168281,137.207482,-0.000654,-2.051918,32.000000,-235.893637,138.853789,-0.623755,24.283967,0.689142,442731.519701,0.971797,39.707011,18.027058,2.792259,0.068002,0.035311,187.874873,32.000000,204.123228,187.420023,191.229881,172.123454,32.000000,165.785013,67.621934,62.544144,94.303201,59.548000,52.483816,68.192414,76.850855,27.873584,22.253768,59.536731,36.429141
49.578112,79.663038,139.261196,163.086883,92.890339,92.831994,29.193684,14.122056,138.244480,1.338007,78.209854,50.666556,161.326895,139.292834,159.519802,138.755780,81.111773,137.103457,-0.000655,-2.050155,32.000000,-235.885484,138.921622,-0.623643,24.290471,0.690764,442579.194003,0.975033,39.640629,18.012602,2.801458,0.048966,0.035708,188.241543,32.000000,203.693057,187.870614,192.577727,171.665106,32.000000,165.724641,67.643222,62.549234,94.323775,59.548000,52.477045,68.192414,77.019880,27.873584,22.396662,59.528656,36.252179
49.261377,79.618654,139.047686,163.077370,92.937281,92.840858,29.143697,14.124197,138.137934,1.338011,78.558741,50.474909,161.361816,139.233965,159.440333,138.638621,81.123304,136.997206,-0.000656,-2.050165,32.000000,-235.882523,138.724056,-0.623268,24.264979,0.685389,442489.746300,0.966893,39.289811,18.045343,2.779376,0.047964,0.040067,188.215597,32.000000,203.743788,188.242221,192.104309,170.963070,32.000000,166.470232,67.611161,62.524095,94.324242,59.548000,52.458960,68.192414,76.780446,27.873584,22.301711,59.533298,36.304710
50.321013,79.744640,139.100518,163.090241,92.930052,92.849759,29.140248,14.123055,138.118978,1.337974,78.801793,50.739190,161.334963,139.254846,159.361072,138.607002,81.161366,136.982352,-0.000657,-2.050141,32.000000,-235.885468,138.747225,-0.622828,24.309590,0.693300,442896.534896,0.976140,39.832403,18.051855,2.808925,0.048988,0.040988,187.619528,32.000000,204.390914,188.353727,189.463485,170.943518,32.000000,166.921957,67.599311,62.544828,94.314945,59.548000,52.436723,68.192414,76.745523,27.873584,22.561689,59.521418,36.446088
50.069567,79.945892,139.089646,163.139489,92.972231,92.858447,29.142093,14.117347,138.095455,1.338203,78.737747,50.675492,161.338563,139.241960,159.375225,138.665833,81.183864,137.030350,-0.000657,-2.050130,32.000000,-235.892488,138.827828,-0.622711,24.275601,0.697843,443022.353330,0.984605,40.117835,17.989232,2.822651,0.061720,0.040393,187.181143,32.000000,204.664059,188.589863,187.458317,170.906623,32.000000,166.226946,67.632843,62.553445,94.336304,59.548000,52.448398,68.192414,76.993082,27.873584,22.559924,59.520788,36.440292
49.505817,79.945892,139.092059,163.139489,92.984482,92.872402,29.152528,14.122342,138.082962,1.338249,78.822246,50.441054,161.292906,139.119390,159.408542,138.650456,81.158155,136.972007,-0.000657,-2.050097,32.000000,-235.887657,138.705559,-0.622668,24.296083,0.680973,442621.463452,0.962682,39.146710,17.944024,2.764263,0.064383,0.037793,186.979572,32.000000,204.976840,187.641904,187.132427,171.553425,32.000000,165.872720,67.600999,62.528105,94.308151,59.548000,52.437249,68.192414,77.041616,27.873584,22.978592,59.527220,36.224446
49.329882,79.941756,138.867484,163.157398,93.014631,92.881377,29.127981,14.124482,137.883584,1.338243,78.959118,50.480555,161.298701,139.014356,159.423012,138.467290,81.161303,136.924359,-0.000659,-2.051199,32.000000,-235.887483,138.656468,-0.622946,24.290471,0.686092,442991.353439,0.968422,39.606686,17.944612,2.777928,0.055365,0.039634,187.357061,32.000000,204.801341,187.345971,189.003680,171.970603,32.000000,165.683607,67.609914,62.528702,94.283013,59.548000,52.434005,68.192414,76.893361,27.873584,22.969588,59.534213,36.160543
50.149925,80.061683,138.910068,163.178104,93.130849,92.882697,29.142405,14.123912,138.000688,1.338299,78.988451,50.551457,161.345345,139.139882,159.406501,138.386696,81.142856,136.789931,-0.000660,-2.050038,32.000000,-235.885267,138.581170,-0.622735,24.312186,0.694222,443382.742438,0.980159,40.190394,17.942259,2.809610,0.059062,0.049746,187.814387,32.000000,204.091333,187.434921,191.122004,171.898706,32.000000,165.438754,67.624127,62.499461,94.287026,59.548000,52.390179,68.192414,76.809526,27.873584,23.219171,59.534783,36.305076
49.991267,80.164244,138.816432,163.207486,93.150839,92.883250,29.145287,14.126052,137.872896,1.338440,79.016068,50.430957,161.398080,139.010543,159.438649,138.296917,81.132103,136.782277,-0.000660,-2.049989,32.000000,-235.882799,138.532242,-0.622693,24.302456,0.696038,443502.427754,0.984855,40.369464,17.916184,2.815078,0.060772,0.040331,188.122745,32.000000,203.814249,187.749558,192.458289,171.587204,32.000000,166.004691,67.645919,62.516782,94.343399,59.548000,52.387570,68.192414,77.097816,27.873584,23.219598,59.528735,36.280425
49.699278,80.164244,138.766145,163.207486,93.117611,92.883771,29.187098,14.122485,137.897767,1.338534,79.307658,50.758599,161.345940,138.941072,159.364544,138.266132,81.100725,136.750306,-0.000660,-2.051177,32.000000,-235.884728,138.501590,-0.623257,24.321287,0.683340,443275.923230,0.967256,39.639687,17.869922,2.769896,0.065896,0.063726,188.062443,32.000000,203.967842,188.129592,191.689105,171.079391,32.000000,166.489483,67.606477,62.488819,94.309663,59.548000,52.352632,68.192414,76.976044,27.873584,23.434283,59.534262,36.167366
50.944337,80.186851,139.185905,163.219518,93.233254,92.886278,29.141765,14.127051,138.246859,1.338573,77.844225,51.441018,161.373227,139.359165,159.348965,138.789459,81.122902,137.164770,-0.000662,-2.052923,32.000000,-235.881144,138.976054,-0.623342,24.484203,0.685741,443499.360086,0.970731,39.905809,17.876988,2.776814,0.076158,0.046692,187.597198,32.000000,204.391756,188.576843,189.344340,170.655096,32.000000,166.534839,67.603411,62.522996,94.322636,59.548000,52.409882,68.192414,76.757144,27.873584,23.482596,59.530023,36.587981
50.220885,80.112412,139.461253,163.229032,93.382046,92.911669,29.139815,14.125767,138.454611,1.338858,76.923002,51.318393,161.363934,139.489197,159.419485,139.006240,81.134628,137.291793,-0.000663,-2.053524,32.000000,-235.888985,139.064181,-0.623046,24.445860,0.689414,443701.919439,0.975511,40.207864,17.892968,2.792116,0.057087,0.037770,187.145126,32.000000,204.980832,188.269832,187.458691,170.882805,32.000000,166.895018,67.613092,62.523107,94.348710,59.548000,52.536858,68.192414,76.747206,27.873584,23.328720,59.521320,36.403242
49.841634,79.218661,139.470345,163.091361,93.454280,92.961073,29.148280,14.123055,138.490962,1.339009,76.786405,51.031091,161.303804,139.567070,159.526029,139.024879,81.152558,137.403023,-0.000664,-2.053534,32.000000,-235.884812,139.204233,-0.622391,24.426479,0.668308,443092.196942,0.951269,38.951796,18.070196,2.732117,0.060169,0.042787,186.988493,32.000000,205.046144,187.683358,186.848308,171.482036,32.000000,165.816651,67.614734,62.503407,94.350642,59.548000,52.558058,68.192414,76.509513,27.873584,23.329498,59.527604,36.312633
50.395495,79.218661,139.513590,163.091361,93.507818,93.003080,29.121310,14.125481,138.532122,1.339288,77.127620,50.740642,161.295065,139.664436,159.539862,139.021764,81.168917,137.397614,-0.000664,-2.053535,32.000000,-235.881731,139.241901,-0.622715,24.380085,0.681519,443460.844683,0.966282,39.617389,18.119494,2.776957,0.061135,0.041457,187.397598,32.000000,204.809682,187.411991,189.077650,171.806255,32.000000,165.503662,67.631686,62.542233,94.361918,59.548000,52.559575,68.192414,76.649610,27.873584,21.463142,59.527515,36.437871
49.859097,78.998413,139.276922,162.977196,93.547553,93.029790,29.181526,14.128193,138.340997,1.339658,77.606881,50.471595,161.285099,139.475310,159.532887,138.920169,81.130557,137.276262,-0.000665,-2.050625,32.000000,-235.876725,139.017169,-0.623438,24.320605,0.686630,442777.565103,0.972369,39.114848,18.154964,2.798270,0.051187,0.038466,187.875193,32.000000,204.138197,187.298868,191.291044,172.020249,32.000000,165.614570,67.632716,62.514382,94.368500,59.548000,52.550584,68.192414,76.902233,27.873584,20.998129,59.541442,36.238752
49.858916,79.203775,139.311363,162.958449,93.576439,93.043855,29.145000,14.129192,138.284466,1.339826,78.093948,50.547965,161.264870,139.351028,159.494163,138.781821,81.070815,137.201517,-0.000666,-2.048864,32.000000,-235.881299,138.929084,-0.624750,24.323411,0.680104,442672.532633,0.962121,38.544282,18.136009,2.768374,0.061436,0.044085,188.140447,32.000000,203.974650,187.652539,192.347459,171.617422,32.000000,165.680049,67.639023,62.504401,94.368543,59.548000,52.511521,68.192414,76.843913,27.873584,21.419276,59.524831,36.431782
50.426847,79.522995,139.175872,163.007136,93.579089,93.050261,29.132693,14.125624,138.199997,1.339964,78.332280,50.679383,161.275133,139.369483,159.413700,138.739953,81.105647,137.202847,-0.000667,-2.048868,32.000000,-235.883391,138.990943,-0.624919,24.270172,0.688539,442867.795396,0.971090,38.876536,18.116105,2.793410,0.063113,0.046100,188.207495,32.000000,203.911655,188.157936,191.683404,170.979775,32.000000,166.433544,67.637075,62.522954,94.398820,59.548000,52.495558,68.192414,76.973840,27.873584,21.413770,59.522932,36.445795
49.564702,79.522995,139.205408,163.007136,93.592237,93.061679,29.147210,14.124054,138.318717,1.340101,78.368310,50.659620,161.300979,139.379984,159.337174,138.836008,81.134438,137.224294,-0.000667,-2.048881,32.000000,-235.884469,138.975994,-0.624981,24.253597,0.689091,443286.442419,0.972944,39.082087,18.139943,2.794111,0.053685,0.038004,187.591031,32.000000,204.550898,188.337723,189.220292,170.939906,32.000000,166.696320,67.634491,62.532077,94.402173,59.548000,52.488551,68.192414,76.946152,27.873584,22.075146,59.528263,36.376243
49.640460,79.699980,139.133949,163.065617,93.547775,93.076821,29.146189,14.121200,138.197207,1.340279,78.616459,50.872321,161.252135,139.262452,159.384624,138.690222,81.154632,137.095745,-0.000668,-2.050051,32.000000,-235.887159,138.989456,-0.625311,24.258475,0.681939,443358.432042,0.962297,38.816464,18.105749,2.759956,0.063700,0.038220,187.096678,32.000000,204.961472,188.315731,187.261615,170.968551,32.000000,166.380019,67.642396,62.535844,94.424890,59.548000,52.504657,68.192414,76.655727,27.873584,22.441176,59.517671,36.463550
50.522300,79.754840,139.221345,163.087443,93.505423,93.072784,29.181605,14.121058,138.310490,1.340278,78.248656,51.074575,161.232936,139.307659,159.394377,138.818832,81.177326,137.173957,-0.000668,-2.050029,32.000000,-235.887630,139.084271,-0.625743,24.219267,0.695759,443791.563786,0.980070,39.706290,18.087262,2.808559,0.059019,0.039885,186.985006,32.000000,205.045274,187.629708,187.130123,171.476675,32.000000,165.516785,67.667736,62.552129,94.431111,59.548000,52.499349,68.192414,76.574978,27.873584,22.553458,59.538275,36.364577
49.693975,79.776344,139.296466,163.101434,93.434173,93.067683,29.148263,14.129049,138.306714,1.340286,78.131864,50.655518,161.264753,139.485791,159.399907,138.844099,81.151446,137.253448,-0.000669,-2.050040,32.000000,-235.881277,139.034342,-0.625369,24.218113,0.694530,444002.101465,0.979064,39.804611,18.005288,2.802834,0.060110,0.037275,187.418244,32.000000,204.781507,187.265705,189.049803,171.833745,32.000000,165.490155,67.642639,62.525203,94.394725,59.548000,52.546963,68.192414,76.689070,27.873584,22.551763,59.527427,36.474922
50.193930,79.776344,139.219178,163.101434,93.439166,93.070224,29.201520,14.124054,138.217876,1.340500,78.361893,50.522198,161.270963,139.372317,159.453201,138.758267,81.145605,137.227069,-0.000668,-2.050057,32.000000,-235.885617,139.057573,-0.625071,24.217510,0.682727,443571.847260,0.959491,38.950509,18.020188,2.755641,0.057429,0.060437,187.876566,32.000000,204.223259,187.293603,191.024637,171.835645,32.000000,165.374923,67.667408,62.537984,94.424467,59.548000,52.503308,68.192414,76.680340,27.873584,22.594990,59.529364,36.164871
50.153546,79.702185,139.122012,163.077650,93.366584,93.074075,29.182680,14.127337,138.169675,1.340805,78.693440,50.489907,161.293308,139.288327,159.491035,138.751934,81.178687,137.083435,-0.000668,-2.050046,32.000000,-235.875942,138.842223,-0.624916,24.230807,0.695726,444031.900727,0.977939,39.825463,18.084260,2.803086,0.061393,0.045706,188.206901,32.000000,203.871049,187.773851,192.426293,171.421747,32.000000,165.720112,67.673015,62.533996,94.438502,59.548000,52.512547,68.192414,77.032932,27.873584,22.438690,59.527742,36.392163
