OSU 80 Ton Compressor Load Stand
49.332102,79.827621,139.066822,163.093599,93.312348,93.062754,29.154106,14.124768,138.066266,1.341023,78.947440,50.445916,161.322692,139.216429,159.389443,138.589483,81.137700,137.035159,-0.000669,-2.050051,32.000000,-235.881461,138.772759,-0.625348,24.245257,0.687750,443805.134659,0.965659,39.309050,18.077429,2.773626,0.055695,0.042535,188.233967,32.000000,204.003732,188.068204,191.570960,170.916498,32.000000,166.586836,67.650218,62.538690,94.413453,59.548000,52.468246,68.192414,77.000957,27.873584,22.698100,59.530584,36.235231
49.492572,79.996343,138.896236,163.148443,93.223887,93.037389,29.132405,14.119916,138.039023,1.341042,79.250891,50.674487,161.312746,139.130340,159.333906,138.524492,81.181274,136.963868,-0.000669,-2.051204,32.000000,-235.887624,138.700196,-0.625579,24.297395,0.687405,443694.023289,0.966991,39.276459,17.975317,2.773922,0.058470,0.036127,187.542065,32.000000,204.502699,188.438220,189.101891,170.739771,32.000000,166.589572,67.636706,62.564448,94.384982,59.548000,52.469170,68.192414,76.776573,27.873584,22.696908,59.526670,36.289449
49.870887,79.996343,139.041064,163.148443,93.165321,93.015990,29.134431,14.120772,138.056059,1.341051,79.134193,50.824136,161.308693,139.169694,159.335869,138.551914,81.206123,136.915752,-0.000668,-2.052375,32.000000,-235.890702,138.731237,-0.625189,24.302771,0.699453,444272.375254,0.985574,40.253014,17.993090,2.818992,0.069213,0.048058,187.085956,32.000000,204.803862,188.496304,187.311511,170.701281,32.000000,166.469051,67.634297,62.569978,94.417530,59.548000,52.462134,68.192414,76.808544,27.873584,23.048193,59.534046,36.448143
49.534083,80.164244,139.015700,163.205247,93.184315,93.017234,29.142872,14.124054,138.029106,1.340865,78.875531,50.522198,161.233749,139.177381,159.383518,138.639456,81.178088,137.020896,-0.000669,-2.053553,32.000000,-235.883813,138.795540,-0.624696,24.317274,0.694747,444196.595809,0.982983,40.254621,17.915224,2.806406,0.052832,0.048964,186.930320,32.000000,205.025555,187.508895,187.060952,171.518097,32.000000,166.044808,67.607469,62.545918,94.360464,59.548000,52.474540,68.192414,76.822613,27.873584,23.398540,59.521231,36.453425
49.603923,80.090080,138.997951,163.203009,93.152010,93.018560,29.142158,14.124625,138.082140,1.340657,78.921905,50.411662,161.260721,139.177952,159.445573,138.637582,81.186578,137.036322,-0.000668,-2.054649,32.000000,-235.881112,138.789422,-0.625017,24.288058,0.689355,443861.939244,0.974625,39.862275,17.867223,2.788021,0.061087,0.049460,187.312975,32.000000,204.694352,187.279798,189.139990,171.890073,32.000000,165.543088,67.623610,62.566762,94.353499,59.548000,52.450306,68.192414,76.915532,27.873584,23.245083,59.534537,36.172428
49.580328,80.073814,138.976706,163.182302,93.159938,93.003119,29.127766,14.123912,137.919623,1.340464,79.163844,50.445872,161.324790,139.042333,159.404349,138.500455,81.194143,136.757773,-0.000667,-2.056400,32.000000,-235.880842,138.716918,-0.624750,24.335396,0.694267,444288.686559,0.981925,40.379359,17.945842,2.806466,0.067369,0.038314,187.882993,32.000000,204.053273,187.372824,191.123311,171.855777,32.000000,165.576687,67.619668,62.545632,94.356919,59.548000,52.470708,68.192414,76.759282,27.873584,23.245706,59.533220,36.145209
50.189275,80.073814,138.908522,163.182302,93.194093,92.983043,29.151769,14.121628,137.946268,1.340299,79.090452,50.780972,161.316644,139.075774,159.418026,138.453679,81.140075,136.879715,-0.000667,-2.058127,32.000000,-235.889354,138.620166,-0.625041,24.390759,0.693827,444156.151552,0.980292,40.232637,17.944771,2.802156,0.063087,0.040443,188.131707,32.000000,203.875578,187.578741,192.291129,171.652250,32.000000,166.057371,67.613975,62.557906,94.360934,59.548000,52.428821,68.192414,76.695215,27.873584,23.212348,59.526601,36.456507
50.268381,80.203393,138.956777,163.198531,93.150491,92.975376,29.143322,14.122056,138.084638,1.340163,78.993474,50.620424,161.345296,139.159397,159.361638,138.482791,81.178201,136.878838,-0.000666,-2.059889,32.000000,-235.889909,138.670847,-0.624652,24.360154,0.692593,444057.284383,0.981080,40.240876,17.803148,2.803061,0.071393,0.048195,188.238696,32.000000,203.888843,188.296312,191.325864,170.961468,32.000000,166.439460,67.638220,62.579367,94.387603,59.548000,52.471919,68.192414,76.926710,27.873584,23.483263,59.514789,36.436257
49.412464,80.170585,138.934091,163.200490,93.093876,92.961128,29.161760,14.122485,137.896623,1.340197,79.094189,50.501136,161.347055,139.136498,159.336664,138.536513,81.222443,136.913220,-0.000664,-2.061657,32.000000,-235.885547,138.670459,-0.624401,24.349165,0.681298,443755.943820,0.967197,39.611312,17.915928,2.767693,0.061503,0.042784,187.479963,32.000000,204.399202,188.378248,189.054765,170.761822,32.000000,166.786276,67.604799,62.588444,94.383187,59.548000,52.438396,68.192414,76.974381,27.873584,23.416281,59.531489,36.170521
49.584250,80.146874,138.894926,163.190696,93.040403,92.939521,29.135992,14.123769,137.889572,1.339980,79.317329,50.707741,161.276108,138.970088,159.353670,138.519055,81.168998,136.805949,-0.000664,-2.062836,32.000000,-235.885574,138.578743,-0.624690,24.405997,0.681362,443769.272088,0.966052,39.659537,17.877379,2.764298,0.054504,0.049933,187.033647,32.000000,204.919999,188.127858,187.298284,171.078745,32.000000,166.751260,67.623174,62.579719,94.395881,59.548000,52.436346,68.192414,76.925280,27.873584,23.417460,59.534852,36.416668
50.201815,80.146874,138.928023,163.190696,93.066177,92.922000,29.141427,14.123055,138.061938,1.339985,78.850213,50.952146,161.267764,139.068066,159.390874,138.547841,81.192380,136.910036,-0.000664,-2.062861,32.000000,-235.885140,138.685551,-0.626147,24.421628,0.694422,444009.895361,0.983323,40.512236,17.849684,2.811722,0.057589,0.060007,186.979787,32.000000,204.998697,187.516057,186.983787,171.451327,32.000000,165.827674,67.616429,62.572934,94.407218,59.548000,52.437489,68.192414,76.689031,27.873584,23.369107,59.525942,36.446455
49.628341,80.262118,139.081132,163.199651,93.076365,92.913084,29.142223,14.123341,138.102429,1.339971,78.418895,50.626907,161.313106,139.150241,159.438957,138.664330,81.208137,137.029161,-0.000663,-2.063467,32.000000,-235.882068,138.774432,-0.626272,24.376073,0.689779,443884.877372,0.980221,40.309863,17.851493,2.801190,0.061850,0.042083,187.450664,32.000000,204.701101,187.264293,189.217457,171.897029,32.000000,165.622307,67.623373,62.596664,94.382001,59.548000,52.472020,68.192414,76.638706,27.873584,23.610613,59.527102,36.288202
50.211843,80.032184,139.017869,163.166352,93.055916,92.914329,29.139879,14.124625,138.050270,1.339952,78.560017,50.522769,161.343360,139.165228,159.462878,138.601401,81.156934,136.931032,-0.000662,-2.065216,32.000000,-235.884062,138.632626,-0.626506,24.349349,0.680025,443454.668500,0.966815,39.671468,17.878215,2.767390,0.058122,0.058403,187.920041,32.000000,204.066050,187.201415,191.149753,172.037041,32.000000,165.593673,67.626505,62.588094,94.413442,59.548000,52.461324,68.192414,76.671782,27.873584,23.133130,59.524447,36.154233
50.097141,79.927696,138.921351,163.130815,93.069858,92.909235,29.143150,14.125481,137.946199,1.339947,78.890604,50.421127,161.320739,139.127749,159.448866,138.487683,81.130166,136.903484,-0.000661,-2.066997,32.000000,-235.884189,138.598077,-0.626587,24.282498,0.690875,443809.660685,0.979064,40.379328,17.919769,2.802454,0.051134,0.046417,188.069731,32.000000,203.821364,187.667372,192.269186,171.367942,32.000000,165.770024,67.631827,62.576284,94.414099,59.548000,52.448485,68.192414,77.029229,27.873584,23.133352,59.531410,36.196639
49.440157,79.927696,138.809611,163.130815,93.055508,92.901596,29.148569,14.125624,137.940295,1.339788,79.082545,50.709759,161.340849,138.956120,159.376387,138.496953,81.110839,136.861184,-0.000661,-2.068776,32.000000,-235.879785,138.611272,-0.627143,24.268730,0.682070,443337.367568,0.966308,39.546462,17.923765,2.768627,0.062937,0.042337,188.090537,32.000000,203.885354,188.119170,191.317223,171.071777,32.000000,166.614926,67.607495,62.567295,94.373278,59.548000,52.407514,68.192414,76.960147,27.873584,22.915290,59.521880,36.206030
49.917959,80.061959,139.024471,163.148723,92.970811,92.901555,29.144412,14.119916,137.980512,1.339756,78.763772,50.779909,161.332268,139.048124,159.352721,138.612989,81.179286,136.936280,-0.000661,-2.070550,32.000000,-235.886313,138.738865,-0.626997,24.225116,0.684998,443291.171434,0.968297,39.560070,17.937276,2.773040,0.065913,0.043901,187.473217,32.000000,204.424150,188.213861,188.944283,170.774529,32.000000,166.675309,67.603400,62.589130,94.408436,59.548000,52.446970,68.192414,76.679696,27.873584,23.194969,59.534321,36.425619
49.605674,80.107174,138.931918,163.175586,92.930865,92.909154,29.151247,14.122770,137.987452,1.339543,78.826292,50.526762,161.331754,138.973820,159.394008,138.543155,81.206849,136.896202,-0.000660,-2.070045,32.000000,-235.885426,138.704682,-0.627495,24.194851,0.694805,443614.683057,0.981966,40.240513,17.936245,2.807629,0.060367,0.041568,187.017677,32.000000,204.918733,188.228028,187.016909,170.877539,32.000000,166.586220,67.634040,62.600279,94.419858,59.548000,52.440072,68.192414,76.893423,27.873584,23.289646,59.527791,36.225913
49.256654,80.016193,138.885983,163.169990,92.895068,92.919327,29.191881,14.121343,137.849228,1.339354,78.924472,50.355912,161.281589,138.949881,159.456320,138.447363,81.185471,136.864412,-0.000659,-2.070645,32.000000,-235.887017,138.492943,-0.627210,24.161727,0.690031,443418.751939,0.972254,39.879233,17.903939,2.785059,0.058451,0.039488,186.877894,32.000000,205.006605,187.474248,187.200071,171.587099,32.000000,166.067049,67.608855,62.609688,94.389520,59.548000,52.460169,68.192414,76.813896,27.873584,23.290387,59.535452,36.255774
50.068373,80.016193,138.752067,163.169990,92.871492,92.924431,29.145445,14.126480,137.752381,1.339344,79.074953,50.301760,161.340613,138.965785,159.455230,138.358788,81.249389,136.822699,-0.000658,-2.071252,32.000000,-235.880076,138.485680,-0.627187,24.143212,0.695356,443615.579829,0.978837,40.247913,17.857089,2.800726,0.056992,0.037382,187.306160,32.000000,204.860027,187.157062,189.163480,172.024402,32.000000,165.781509,67.618053,62.630244,94.407717,59.548000,52.391583,68.192414,76.732920,27.873584,23.101062,59.531144,36.241540
50.129499,80.115996,138.742209,163.187339,92.867984,92.919626,29.162974,14.130762,137.800463,1.339256,79.192755,50.617759,161.364776,138.911667,159.412044,138.332755,81.151532,136.820451,-0.000657,-2.071285,32.000000,-235.877106,138.546251,-0.627221,24.195743,0.701399,443765.989946,0.984858,40.520304,17.863167,2.819639,0.050002,0.039546,187.853659,32.000000,203.955273,187.273695,191.040597,171.986901,32.000000,165.420094,67.615272,62.584329,94.386742,59.548000,52.410090,68.192414,77.086841,27.873584,23.309441,59.526561,36.232296
49.683718,80.274250,138.763492,163.220637,92.836324,92.915796,29.149211,14.120201,137.927027,1.339324,78.978079,50.686955,161.419011,138.923129,159.459630,138.385920,81.198361,136.787200,-0.000655,-2.071298,32.000000,-235.893403,138.560654,-0.627832,24.202456,0.688815,443273.046041,0.969189,39.678219,17.779168,2.771252,0.070201,0.047525,188.019016,32.000000,203.843911,187.668998,192.494093,171.419456,32.000000,166.220173,67.615010,62.611275,94.432069,59.548000,52.393460,68.192414,76.878447,27.873584,23.640121,59.540251,36.143375
49.602593,80.213870,138.746209,163.223156,92.651402,92.903535,29.194291,14.117918,137.820470,1.339348,78.948103,50.526945,161.392636,138.911221,159.402314,138.338165,81.204698,136.823115,-0.000655,-2.071871,32.000000,-235.890442,138.492292,-0.627730,24.209878,0.686484,443512.453892,0.967512,39.715034,17.875941,2.767676,0.062262,0.038101,188.107103,32.000000,203.959532,188.158522,191.136226,171.174667,32.000000,166.825533,67.598694,62.607839,94.404025,59.548000,52.439613,68.192414,76.787996,27.873584,23.642017,59.527938,36.290109
49.333913,80.213870,138.752256,163.223156,92.481162,92.864327,29.168594,14.121628,137.773679,1.339174,79.174824,50.255974,161.390343,138.928797,159.362357,138.373657,81.197393,136.671584,-0.000654,-2.072458,32.000000,-235.885912,138.463860,-0.628533,24.229836,0.693453,443823.639625,0.977707,40.334005,17.813101,2.792937,0.053718,0.039995,187.424187,32.000000,204.357330,188.408271,188.784278,170.837398,32.000000,166.635259,67.578676,62.644632,94.417401,59.548000,52.391073,68.192414,77.011527,27.873584,23.517775,59.532128,36.239413
49.320859,80.147150,138.592984,163.201050,92.325343,92.821113,29.132782,14.120344,137.682830,1.339053,79.456108,50.380253,161.324836,138.742201,159.375399,138.227647,81.197480,136.604350,-0.000654,-2.074213,32.000000,-235.889163,138.444302,-0.628455,24.242923,0.694201,443722.080111,0.977652,40.357810,17.824058,2.797156,0.059245,0.037559,186.963087,32.000000,204.743593,188.332604,187.209221,170.997242,32.000000,166.827149,67.592256,62.626060,94.415469,59.548000,52.378421,68.192414,77.008470,27.873584,23.380024,59.537626,36.171254
49.534752,80.268184,138.613986,163.216440,92.246242,92.782887,29.151780,14.124625,137.742027,1.338960,79.299049,50.592942,161.331817,138.797867,159.391434,138.177657,81.211230,136.527337,-0.000655,-2.075945,32.000000,-235.886193,138.364719,-0.628179,24.266841,0.697502,443679.299161,0.983862,40.637375,17.758375,2.812513,0.063459,0.045722,186.959267,32.000000,205.108118,187.487233,187.096111,171.795578,32.000000,166.129297,67.611223,62.626303,94.403200,59.548000,52.350304,68.192414,76.962884,27.873584,23.633335,59.528381,36.294291
49.789525,80.359168,138.646980,163.250299,92.229845,92.753183,29.149990,14.124054,137.725602,1.338656,78.933601,50.632006,161.330571,138.864015,159.447800,138.253686,81.196276,136.682172,-0.000656,-2.077713,32.000000,-235.882338,138.396291,-0.627991,24.256823,0.696106,443398.450013,0.984736,40.584266,17.725883,2.810028,0.062736,0.046030,187.294165,32.000000,204.704759,187.342055,189.253367,171.965141,32.000000,165.242114,67.589453,62.634124,94.356197,59.548000,52.368866,68.192414,76.937516,27.873584,23.635189,59.524791,36.281305
49.519443,80.359168,138.779440,163.250299,92.197125,92.741212,29.143828,14.127051,137.714707,1.338380,78.933001,50.507164,161.418242,138.943844,159.465261,138.334912,81.222288,136.645338,-0.000657,-2.079469,32.000000,-235.878358,138.420009,-0.627495,24.249139,0.692154,443229.630611,0.979383,40.482603,17.675002,2.798318,0.062316,0.042631,187.950306,32.000000,204.060078,187.327318,191.324501,171.955024,32.000000,165.665314,67.615822,62.621302,94.394732,59.548000,52.390240,68.192414,76.976947,27.873584,23.827118,59.534842,36.320263
49.171936,80.247230,138.634006,163.250858,92.143344,92.729764,29.207774,14.124482,137.637121,1.338265,79.055888,50.357915,161.430896,138.749275,159.491124,138.286384,81.169233,136.614855,-0.000656,-2.078865,32.000000,-235.879124,138.337655,-0.627373,24.294641,0.688646,443098.522941,0.973926,40.309285,17.764593,2.784662,0.096028,0.045536,188.010173,32.000000,203.941199,187.648638,192.433327,171.481012,32.000000,166.317565,67.611947,62.607356,94.384818,59.548000,52.378695,68.192414,76.739866,27.873584,23.596012,59.532226,36.341320
49.376295,80.219384,138.647072,163.246101,92.139716,92.710696,29.149588,14.130048,137.589079,1.337993,79.248731,50.285185,161.476685,138.709329,159.414267,138.195792,81.206536,136.562796,-0.000656,-2.077108,32.000000,-235.878803,138.337184,-0.627598,24.265661,0.693558,443129.602234,0.979753,40.589502,17.720832,2.802524,0.063635,0.044378,188.146474,32.000000,203.970294,188.318499,191.408611,170.764370,32.000000,166.502116,67.602332,62.632428,94.401803,59.548000,52.353380,68.192414,77.040490,27.873584,23.539676,59.533023,36.198547
49.960935,80.268460,138.555882,163.248060,92.093132,92.686703,29.172816,14.126766,137.667352,1.338091,79.317329,50.788708,161.410215,138.755637,159.369474,138.098960,81.215265,136.656479,-0.000655,-2.077105,32.000000,-235.883725,138.274838,-0.627856,24.357505,0.696614,443206.245795,0.984692,40.839838,17.759195,2.819373,0.056394,0.052409,187.359916,32.000000,204.478374,188.385709,188.897890,170.774248,32.000000,166.987481,67.559076,62.615288,94.384586,59.548000,52.329404,68.192414,77.028730,27.873584,23.541194,59.530151,36.214688
49.696135,80.268460,138.748535,163.248060,92.142354,92.662613,29.141358,14.116063,137.752750,1.337963,78.831841,50.793437,161.351197,138.772339,159.371319,138.233308,81.187854,136.624228,-0.000655,-2.078294,32.000000,-235.889510,138.456989,-0.628791,24.325483,0.694164,442913.581094,0.981976,40.598712,17.696794,2.807968,0.071747,0.043365,186.919631,32.000000,205.058576,188.136708,186.985988,171.198652,32.000000,166.795051,67.603144,62.627385,94.400339,59.548000,52.376606,68.192414,76.929141,27.873584,23.645234,59.533692,36.159882
49.289672,80.329115,138.734321,163.262331,92.106554,92.649872,29.152131,14.122627,137.752613,1.337933,78.764301,50.513299,161.349812,138.892114,159.444869,138.305879,81.220352,136.666869,-0.000655,-2.080040,32.000000,-235.884913,138.452459,-0.628970,24.257059,0.682108,442553.879435,0.968644,40.041338,17.733224,2.773284,0.052089,0.038001,186.921601,32.000000,204.973258,187.643030,187.271025,171.381179,32.000000,166.016763,67.619088,62.625842,94.384757,59.548000,52.389719,68.192414,76.714555,27.873584,23.773667,59.520375,36.300014
49.520459,80.107725,138.715205,163.226234,92.040154,92.642209,29.163652,14.122199,137.654286,1.337921,78.896246,50.647532,161.377435,138.793973,159.512470,138.312459,81.242699,136.699252,-0.000655,-2.081795,32.000000,-235.884193,138.464594,-0.628937,24.238203,0.687797,442617.737922,0.975028,40.315340,17.745092,2.791938,0.062885,0.047438,187.211093,32.000000,204.719484,187.160896,189.519639,171.945731,32.000000,165.882316,67.605159,62.654528,94.371277,59.548000,52.365788,68.192414,76.998101,27.873584,23.314457,59.528125,36.443887
49.906742,80.168103,138.778611,163.214201,92.032236,92.635882,29.144778,14.121058,137.865613,1.337913,78.456661,50.687487,161.388093,138.963461,159.496794,138.373575,81.156781,136.779405,-0.000656,-2.083562,32.000000,-235.887302,138.567874,-0.628272,24.186223,0.695910,442774.631315,0.983371,40.798765,17.733143,2.814673,0.059836,0.049739,187.785445,32.000000,204.149975,187.232748,191.273377,172.100805,32.000000,165.607695,67.611139,62.620357,94.345524,59.548000,52.382248,68.192414,76.918016,27.873584,23.315202,59.535609,36.245942
49.755803,80.168103,138.976466,163.214201,92.070746,92.638873,29.137559,14.126623,137.830646,1.337876,78.502523,50.525904,161.385325,138.916500,159.479712,138.379955,81.145080,136.793622,-0.000656,-2.082986,32.000000,-235.879933,138.498876,-0.628463,24.145992,0.692362,442319.052124,0.977427,40.337003,17.726400,2.801170,0.064470,0.039032,187.999554,32.000000,203.815853,187.811641,192.637199,171.167628,32.000000,166.197473,67.600999,62.601785,94.348518,59.548000,52.431433,68.192414,76.913860,27.873584,23.442083,59.529827,36.174042
49.542300,80.036044,138.675361,163.187618,92.069217,92.647918,29.159770,14.123912,137.771222,1.337601,78.882194,50.505487,161.373225,138.844297,159.452898,138.338781,81.161849,136.720717,-0.000656,-2.082425,32.000000,-235.886579,138.440690,-0.628514,24.115491,0.688309,442321.558034,0.969947,39.996969,17.850926,2.780759,0.067122,0.064091,188.097341,32.000000,204.072834,188.246724,191.469963,170.890215,32.000000,166.752583,67.607154,62.619279,94.353744,59.548000,52.382851,68.192414,77.061210,27.873584,23.167665,59.519717,36.233470
49.692737,80.044039,138.734103,163.177265,92.096050,92.644182,29.141517,14.121058,137.756601,1.337481,78.841635,50.775528,161.396656,138.862975,159.414628,138.291108,81.183767,136.675420,-0.000655,-2.080679,32.000000,-235.888449,138.509300,-0.629289,24.167838,0.692765,442431.129523,0.973404,40.153144,17.869475,2.793171,0.075441,0.052416,187.307892,32.000000,204.631540,188.318121,188.812033,170.926309,32.000000,166.867309,67.622288,62.655852,94.346293,59.548000,52.368456,68.192414,76.947935,27.873584,23.184580,59.531656,36.273822
49.476623,80.115720,138.773607,163.199091,92.170322,92.638634,29.133728,14.125767,137.755590,1.337419,78.649945,50.544215,161.308686,138.926900,159.404024,138.307225,81.152626,136.761587,-0.000655,-2.080140,32.000000,-235.884396,138.564425,-0.628955,24.177620,0.695265,442391.191023,0.976981,40.242618,17.817591,2.799130,0.061812,0.042325,186.985988,32.000000,205.007855,188.377832,186.998962,170.950526,32.000000,166.628858,67.588516,62.634019,94.346272,59.548000,52.412080,68.192414,76.905800,27.873584,23.184884,59.531440,36.260469
49.655490,80.115720,138.744712,163.199091,92.170814,92.640789,29.146162,14.122199,137.745484,1.337707,78.695966,50.759776,161.295457,138.905062,159.412983,138.397044,81.160751,136.754264,-0.000654,-2.078425,32.000000,-235.886160,138.551231,-0.629003,24.226401,0.691729,442269.148490,0.974372,40.094441,17.773850,2.791839,0.067616,0.049760,186.832285,32.000000,205.053515,187.565521,187.432850,171.488151,32.000000,166.102599,67.621302,62.623884,94.340560,59.548000,52.367872,68.192414,76.972210,27.873584,23.334938,59.525135,36.419383
50.285858,80.029151,138.926683,163.191536,92.241609,92.654773,29.152330,14.120487,138.054303,1.337686,77.776677,51.147589,161.330299,139.147224,159.431713,138.519684,81.165301,136.924118,-0.000655,-2.077838,32.000000,-235.888365,138.731441,-0.628819,24.328630,0.695048,442491.712855,0.979349,40.390588,17.846500,2.804832,0.066601,0.053833,187.288062,32.000000,204.891300,187.198739,189.312654,171.922385,32.000000,165.472686,67.621194,62.622938,94.328907,59.548000,52.409185,68.192414,76.798064,27.873584,23.155087,59.534449,36.442640
49.773085,79.933761,139.078019,163.186779,92.307606,92.673905,29.141226,14.123055,138.099529,1.337840,77.575354,50.694682,161.399741,139.126302,159.462532,138.686861,81.098125,136.999329,-0.000656,-2.077279,32.000000,-235.886943,138.734825,-0.628788,24.316487,0.690776,442399.266907,0.975140,40.204756,17.834850,2.794146,0.056514,0.046213,187.851671,32.000000,204.108809,187.404284,191.399724,171.972124,32.000000,165.491302,67.604484,62.601523,94.330095,59.548000,52.456307,68.192414,76.911894,27.873584,22.956450,59.534046,36.254673
49.369530,79.555800,138.977880,163.119902,92.310920,92.690445,29.141948,14.122627,138.008066,1.337831,77.874937,50.451410,161.387799,139.091781,159.496500,138.510580,81.096381,136.910914,-0.000658,-2.075527,32.000000,-235.886552,138.645965,-0.629220,24.310482,0.679182,442044.128022,0.961655,39.467334,17.912072,2.762739,0.060417,0.049356,188.112768,32.000000,204.017867,187.755760,192.393321,171.310346,32.000000,166.128091,67.643270,62.615007,94.378398,59.548000,52.463728,68.192414,76.942374,27.873584,22.955992,59.535275,36.232663
49.581843,79.555800,138.887437,163.119902,92.361760,92.699329,29.171771,14.125624,137.876881,1.338010,78.375271,50.409574,161.342757,138.937197,159.435915,138.595555,81.111941,136.872611,-0.000660,-2.073762,32.000000,-235.883883,138.551393,-0.629068,24.338858,0.687987,442393.182971,0.972732,39.900903,18.015432,2.794241,0.060703,0.048663,188.004343,32.000000,204.160605,188.083782,191.448100,171.016831,32.000000,166.583669,67.607112,62.614633,94.378802,59.548000,52.407941,68.192414,76.994694,27.873584,22.165937,59.533839,36.185854
49.438711,79.593843,138.788681,163.086044,92.376177,92.699792,29.147153,14.127194,137.660262,1.338041,78.788460,50.392464,161.321225,138.851168,159.352573,138.304252,81.107440,136.756158,-0.000660,-2.073766,32.000000,-235.881166,138.492594,-0.628191,24.340379,0.693294,442220.887663,0.980591,39.942178,17.974638,2.815054,0.067449,0.050444,187.294914,32.000000,204.665237,188.474991,188.712238,170.767852,32.000000,166.535522,67.605317,62.650920,94.361862,59.548000,52.400785,68.192414,77.057914,27.873584,22.242253,59.529305,36.293484
50.068080,79.870628,138.707751,163.111787,92.397911,92.693351,29.156929,14.117204,137.762881,1.338058,78.902975,50.517298,161.245728,138.828291,159.376318,138.330118,81.139314,136.723641,-0.000661,-2.073768,32.000000,-235.889024,138.434636,-0.627794,24.354200,0.688866,442129.602356,0.975144,39.721288,17.940642,2.801175,0.057989,0.049325,186.982867,32.000000,205.049686,188.252941,186.999317,170.965404,32.000000,166.677815,67.614078,62.622896,94.374706,59.548000,52.361543,68.192414,76.824954,27.873584,22.816398,59.532079,36.253646
49.557553,80.073814,138.712853,163.153200,92.364717,92.673014,29.183487,14.121200,137.676659,1.337863,78.975677,50.359668,161.255833,138.799499,159.360086,138.265826,81.152547,136.680623,-0.000662,-2.072004,32.000000,-235.887487,138.331926,-0.627446,24.305158,0.690590,442255.451776,0.979120,39.908166,17.889072,2.807288,0.067692,0.041976,186.880679,32.000000,205.260738,187.496821,187.113401,171.662840,32.000000,165.753415,67.648988,62.626620,94.379272,59.548000,52.366170,68.192414,77.161289,27.873584,22.815504,59.532000,36.176684
49.334451,80.073814,138.566651,163.153200,92.346135,92.655253,29.146005,14.124625,137.607844,1.337681,79.040736,50.384859,161.290339,138.746971,159.360780,138.153699,81.145006,136.653033,-0.000662,-2.071434,32.000000,-235.886685,138.318219,-0.627776,24.243894,0.680683,442188.316120,0.966063,39.532956,17.841535,2.770383,0.063275,0.059643,187.327077,32.000000,204.693329,187.219372,189.506291,171.557951,32.000000,165.258330,67.622708,62.629903,94.350866,59.548000,52.319757,68.192414,77.117029,27.873584,23.239084,59.526935,36.258341
49.769514,80.171963,138.668228,163.184540,92.339924,92.648895,29.187936,14.128336,137.692129,1.337678,79.103363,50.720105,161.306633,138.855246,159.378242,138.213963,81.148949,136.683678,-0.000664,-2.070298,32.000000,-235.880352,138.465672,-0.627980,24.257321,0.690044,442564.711596,0.976216,40.264537,17.807577,2.799025,0.059768,0.068742,187.944403,32.000000,204.340485,187.143217,191.460637,171.954202,32.000000,165.893455,67.644083,62.628383,94.366449,59.548000,52.355311,68.192414,76.949243,27.873584,23.444411,59.525106,36.181159
49.756061,80.274250,138.694920,163.212802,92.403505,92.642538,29.139864,14.125767,137.833549,1.337473,78.753352,50.792420,161.334791,138.778781,159.402700,138.317982,81.089384,136.654174,-0.000664,-2.070285,32.000000,-235.881937,138.577804,-0.628300,24.223332,0.694367,442604.098711,0.982064,40.496757,17.801822,2.808720,0.105667,0.041313,188.032151,32.000000,204.033858,187.711531,192.310240,171.278450,32.000000,165.990932,67.629081,62.597384,94.322695,59.548000,52.349811,68.192414,76.965956,27.873584,23.658815,59.533259,36.286001
49.350244,80.151010,138.741335,163.211123,92.392622,92.633705,29.129598,14.125339,137.737837,1.337474,78.818984,50.474589,161.384164,138.748011,159.371603,138.272898,81.093048,136.747936,-0.000664,-2.070277,32.000000,-235.882529,138.490249,-0.627975,24.134164,0.687942,442468.882075,0.971549,40.142802,17.812646,2.786208,0.071623,0.046979,187.988540,32.000000,204.060801,188.292382,191.272642,170.662229,32.000000,166.514336,67.601377,62.588351,94.297258,59.548000,52.377932,68.192414,76.825250,27.873584,23.660711,59.533820,36.262890
49.215818,80.151010,138.573068,163.211123,92.342139,92.627371,29.146979,14.123912,137.602228,1.337495,79.116221,50.301303,161.348850,138.873170,159.383653,138.341551,81.155723,136.639586,-0.000666,-2.071452,32.000000,-235.879203,138.334148,-0.628084,24.145336,0.689373,442672.119945,0.973610,40.259022,17.857995,2.787498,0.099586,0.063511,187.368559,32.000000,204.750815,188.352019,188.904845,170.702388,32.000000,167.051755,67.601377,62.623514,94.297282,59.548000,52.316190,68.192414,77.172718,27.873584,23.405148,59.533702,36.217109
49.602217,80.087875,138.582821,163.198811,92.373130,92.618448,29.153113,14.124197,137.524554,1.337393,79.280908,50.321243,161.280751,138.733167,159.393723,138.140232,81.132404,136.400561,-0.000666,-2.069695,32.000000,-235.883835,138.303433,-0.628461,24.137390,0.698110,442677.997458,0.982232,40.557488,17.899504,2.811361,0.056400,0.055493,186.967146,32.000000,205.210859,188.189527,186.960764,170.881589,32.000000,166.595895,67.607094,62.611265,94.318685,59.548000,52.337701,68.192414,76.943604,27.873584,23.274442,59.525490,36.281232
49.445076,80.215249,138.516014,163.229592,92.327989,92.612124,29.127365,14.121200,137.592325,1.337461,79.202118,50.411161,161.266910,138.776172,159.400562,138.174884,81.166260,136.465799,-0.000667,-2.069089,32.000000,-235.887159,138.216899,-0.628463,24.125772,0.698997,442603.399060,0.984478,40.697762,17.784625,2.815621,0.058041,0.043336,186.890392,32.000000,205.128686,187.639694,187.223699,171.397885,32.000000,165.743261,67.598838,62.610914,94.299193,59.548000,52.298243,68.192414,77.097374,27.873584,23.540559,59.535314,36.219237
50.119176,80.288862,138.508211,163.261492,92.345010,92.609494,29.148723,14.124340,137.535483,1.337188,79.086293,50.479600,161.345036,138.645874,159.446483,138.082192,81.141630,136.462082,-0.000669,-2.069080,32.000000,-235.887298,138.243533,-0.628201,24.098313,0.693131,442330.635409,0.975740,40.232205,17.692668,2.793884,0.071322,0.050139,187.341282,32.000000,204.932684,187.222463,189.641426,171.951288,32.000000,165.712816,67.605891,62.644799,94.296711,59.548000,52.320870,68.192414,77.110530,27.873584,23.542048,59.538186,36.157168
49.409363,80.288862,138.460977,163.261492,92.323774,92.602709,29.145672,14.120629,137.538147,1.337070,79.247127,50.326610,161.357987,138.531074,159.424821,138.133079,81.114843,136.477797,-0.000669,-2.069079,32.000000,-235.888550,138.154817,-0.627957,24.115727,0.695732,442473.042030,0.980194,40.522945,17.690288,2.801412,0.054884,0.042577,187.964078,32.000000,204.319708,187.290379,191.418072,171.977051,32.000000,165.734619,67.595685,62.601463,94.288474,59.548000,52.277835,68.192414,77.119054,27.873584,23.697322,59.531626,36.267439
49.401726,80.303475,138.359458,163.283038,92.389351,92.587458,29.147413,14.113780,137.314416,1.337118,79.469243,50.570401,161.310829,138.511990,159.429896,137.928374,81.123054,136.267550,-0.000671,-2.069060,32.000000,-235.891302,138.121699,-0.628110,24.165268,0.686256,442258.238449,0.965374,39.898533,17.713126,2.763577,0.055487,0.042389,188.079486,32.000000,204.019687,187.929804,192.435658,171.282451,32.000000,166.053678,67.607950,62.590359,94.306649,59.548000,52.273780,68.192414,77.163467,27.873584,23.729813,59.517415,36.276316
49.803754,80.407693,138.433725,163.298708,92.512735,92.572178,29.201113,14.124482,137.540039,1.337197,79.348262,50.767907,161.432746,138.550750,159.386035,138.064733,81.125145,136.440677,-0.000672,-2.067880,32.000000,-235.884041,138.242208,-0.627429,24.139042,0.696353,442624.176972,0.980419,40.633743,17.747495,2.802323,0.058916,0.044140,188.112491,32.000000,204.127140,188.187548,191.294101,170.811447,32.000000,166.726951,67.618989,62.637883,94.343402,59.548000,52.264009,68.192414,76.993173,27.873584,23.949154,59.539878,36.218283
49.436950,80.416516,138.470027,163.309342,92.541947,92.570866,29.138782,14.122056,137.581414,1.337243,79.127081,50.464809,161.405007,138.571815,159.398899,138.112993,81.136740,136.406419,-0.000671,-2.068466,32.000000,-235.887942,138.220692,-0.627878,24.150791,0.689468,442406.931335,0.970137,40.343079,17.719284,2.779584,0.060682,0.045477,187.436235,32.000000,204.730973,188.321260,188.892769,170.831588,32.000000,166.933671,67.608236,62.629577,94.334655,59.548000,52.302695,68.192414,77.048371,27.873584,23.951973,59.525844,36.218283
49.849029,80.416516,138.508995,163.309342,92.545711,92.574704,29.152370,14.127337,137.537663,1.337328,79.239385,50.382698,161.332837,138.615103,159.425595,138.072476,81.125082,136.380194,-0.000671,-2.069057,32.000000,-235.884957,138.124324,-0.627879,24.164298,0.689468,442406.931335,0.970137,40.343079,17.719284,2.779584,0.055655,0.035258,186.955823,32.000000,205.007000,188.276256,187.177010,170.890825,32.000000,166.555074,67.587386,62.634137,94.347778,59.548000,52.278542,68.192414,76.984444,27.873584,23.973224,59.530220,36.227454
49.870282,80.279764,138.398548,163.279960,92.606237,92.570467,29.149612,14.127051,137.379170,1.337470,79.271734,50.287549,161.330801,138.480891,159.463846,137.979619,81.145298,136.342363,-0.000669,-2.069053,32.000000,-235.879505,138.064812,-0.628264,24.156063,0.694948,442572.349378,0.980024,40.732671,17.691158,2.800942,0.047449,0.038710,186.957792,32.000000,205.017538,187.566349,187.496718,171.524338,32.000000,165.956821,67.627159,62.644008,94.334615,59.548000,52.262707,68.192414,77.167217,27.873584,23.690731,59.535855,36.261643
49.055928,80.313676,138.355367,163.272125,92.637911,92.560436,29.142587,14.124197,137.340360,1.337288,79.314421,50.422604,161.366868,138.477711,159.449915,137.879467,81.151744,136.296250,-0.000669,-2.070219,32.000000,-235.886457,138.126406,-0.627664,24.200935,0.688462,442406.558942,0.970852,40.305054,17.690160,2.778570,0.056047,0.040608,187.424009,32.000000,204.851576,187.160572,189.749385,172.038375,32.000000,165.730466,67.640892,62.652800,94.340562,59.548000,52.231683,68.192414,77.291156,27.873584,23.763355,59.527034,36.275069
49.793225,80.412932,138.516570,163.287236,92.610525,92.554121,29.189727,14.120772,137.650244,1.337542,78.767808,50.944502,161.399570,138.648179,159.462737,138.160113,81.132564,136.530830,-0.000670,-2.071981,32.000000,-235.886604,138.335087,-0.627803,24.298785,0.687561,442175.862974,0.970130,40.146321,17.651683,2.775171,0.061903,0.039555,187.886880,32.000000,204.035025,187.447395,191.602606,171.865245,32.000000,165.536069,67.628845,62.619333,94.346677,59.548000,52.258637,68.192414,76.836046,27.873584,23.765524,59.526630,36.260396
50.263003,80.412932,138.714658,163.287236,92.674052,92.562396,29.154105,14.128906,137.702833,1.337608,78.417783,50.733996,161.422170,138.830695,159.485390,138.287548,81.081313,136.596425,-0.000671,-2.073732,32.000000,-235.881584,138.359537,-0.627524,24.276335,0.698571,442560.809296,0.987768,41.027659,17.622973,2.820360,0.061109,0.053960,188.086836,32.000000,203.928821,187.670887,192.742194,171.294855,32.000000,166.458424,67.635154,62.590516,94.353470,59.548000,52.320317,68.192414,76.836747,27.873584,23.975049,59.516923,36.310799
49.618878,80.201463,138.662605,163.268487,92.706290,92.595446,29.129049,14.125910,137.712258,1.337639,78.578057,50.429840,161.491981,138.752334,159.475540,138.099245,81.135734,136.614813,-0.000673,-2.072544,32.000000,-235.881303,138.388356,-0.627610,24.247408,0.685380,442320.201870,0.970561,40.359219,17.755351,2.781836,0.052340,0.047394,188.080207,32.000000,204.176848,188.172786,191.235554,170.879464,32.000000,166.908108,67.623437,62.657426,94.403450,59.548000,52.305027,68.192414,77.073298,27.873584,23.537078,59.534036,36.219457
49.265424,79.946443,138.659097,163.204687,92.709380,92.595492,29.145204,14.122770,137.601903,1.337650,78.800906,50.498173,161.372563,138.735002,159.446587,138.202530,81.151877,136.624406,-0.000673,-2.071356,32.000000,-235.885426,138.330396,-0.627212,24.297106,0.679943,442218.910757,0.962006,39.874603,17.838231,2.759777,0.058625,0.045329,187.427426,32.000000,204.595004,188.396397,188.940417,170.719957,32.000000,166.683695,67.625146,62.630263,94.386275,59.548000,52.303096,68.192414,77.210675,27.873584,23.006421,59.521211,36.251225
49.523540,80.025843,138.655452,163.200210,92.804266,92.582867,29.160913,14.122199,137.757906,1.337469,78.558500,50.760426,161.321055,138.802618,159.462739,138.237814,81.166875,136.620244,-0.000672,-2.070193,32.000000,-235.891406,138.454968,-0.627112,24.308908,0.690149,442345.529435,0.976217,40.328496,17.792672,2.794553,0.068188,0.049229,187.108374,32.000000,204.932295,188.169645,187.172211,171.047510,32.000000,166.802124,67.633425,62.646963,94.411538,59.548000,52.301565,68.192414,77.111470,27.873584,23.171435,59.537468,36.237065
49.599332,79.972082,138.781447,163.202729,92.815280,92.588514,29.194042,14.119345,137.677746,1.337496,78.392878,50.491661,161.322182,138.759309,159.443158,138.286950,81.160324,136.622613,-0.000671,-2.069600,32.000000,-235.888195,138.357808,-0.627691,24.316723,0.693684,442187.647047,0.982643,40.441397,17.781154,2.814532,0.063018,0.051379,186.993981,32.000000,205.071212,187.508006,187.580935,171.777233,32.000000,165.987794,67.603048,62.622684,94.377252,59.548000,52.322960,68.192414,76.848017,27.873584,23.171613,59.534272,36.152472
49.579375,79.972082,138.652400,163.202729,92.783384,92.583070,29.146679,14.125910,137.624165,1.337292,78.573551,50.266590,161.347037,138.780718,159.509113,138.199476,81.178709,136.559801,-0.000671,-2.070189,32.000000,-235.883597,138.430288,-0.627559,24.291835,0.689417,442067.723277,0.976633,40.251916,17.764150,2.799789,0.058118,0.084043,187.517413,32.000000,204.532102,187.409688,189.838838,171.717248,32.000000,165.571664,67.603114,62.643680,94.400607,59.548000,52.296140,68.192414,77.093404,27.873584,23.059482,59.531774,36.269493
49.690114,79.954162,138.527887,163.188458,92.771191,92.568889,29.183078,14.123484,137.634487,1.337233,78.974734,50.404997,161.393364,138.624790,159.489276,138.082802,81.113109,136.508076,-0.000672,-2.071360,32.000000,-235.884056,138.273514,-0.627586,24.294851,0.688607,442003.795537,0.973845,40.119408,17.771843,2.798051,0.059241,0.056403,188.094033,32.000000,204.180042,187.243118,191.742689,172.029514,32.000000,165.906366,67.611568,62.636697,94.435214,59.548000,52.302150,68.192414,77.043065,27.873584,23.021893,59.526453,36.273528
49.301817,80.149631,138.532513,163.216160,92.738342,92.557400,29.133491,14.128478,137.600584,1.337192,79.074120,50.572105,161.426245,138.646750,159.471024,138.124467,81.156837,136.478137,-0.000673,-2.071396,32.000000,-235.876767,138.244409,-0.627311,24.314284,0.688946,441955.267132,0.975795,40.140135,17.723176,2.796574,0.065694,0.069068,188.239364,32.000000,203.921509,187.888802,192.582704,171.523602,32.000000,166.172643,67.602633,62.640685,94.468606,59.548000,52.262014,68.192414,77.203974,27.873584,23.429028,59.538914,36.276096
49.505825,80.255502,138.602677,163.259533,92.666562,92.548935,29.141963,14.136184,137.589495,1.337384,78.973511,50.408764,161.399593,138.653314,159.394225,138.168192,81.176987,136.458092,-0.000674,-2.071390,32.000000,-235.868733,138.282136,-0.627119,24.312239,0.686421,441925.025970,0.972037,40.007285,17.763833,2.787836,0.066008,0.068126,188.196590,32.000000,204.113336,188.398039,191.340395,170.710457,32.000000,166.763119,67.600575,62.651590,94.481598,59.548000,52.277411,68.192414,76.878375,27.873584,23.430063,59.534498,36.279911
49.637523,80.255502,138.488061,163.259533,92.647183,92.540441,29.148151,14.121771,137.544519,1.337164,79.113191,50.433823,161.372960,138.685555,159.366774,138.096247,81.173562,136.499671,-0.000674,-2.072553,32.000000,-235.882491,138.296602,-0.626942,24.245756,0.692088,442220.640568,0.982331,40.606611,17.705665,2.809887,0.061815,0.043672,187.558617,32.000000,204.563404,188.457707,188.908732,170.665382,32.000000,167.127838,67.570241,62.661681,94.496778,59.548000,52.246042,68.192414,77.083455,27.873584,23.652271,59.526316,36.281819
49.217982,80.208632,138.527545,163.271006,92.539904,92.525196,29.133564,14.126338,137.449879,1.337234,79.279275,50.361394,161.345161,138.602849,159.414601,138.051594,81.189317,136.368258,-0.000673,-2.073124,32.000000,-235.882186,138.219752,-0.626818,24.252810,0.689489,442170.073434,0.977831,40.499996,17.675845,2.799725,0.058720,0.041353,187.111236,32.000000,205.087181,188.177475,186.756541,171.178295,32.000000,166.567144,67.598123,62.657915,94.530446,59.548000,52.264822,68.192414,77.059171,27.873584,23.556230,59.533938,36.232736
49.473979,80.273698,138.351056,163.288075,92.365930,92.497222,29.145280,14.125910,137.394699,1.337190,79.413799,50.484256,161.362995,138.515311,159.434736,137.948326,81.200006,136.294045,-0.000673,-2.073698,32.000000,-235.879336,138.075418,-0.627380,24.281895,0.688732,442070.822789,0.974728,40.363180,17.699327,2.789987,0.059191,0.081832,187.081578,32.000000,205.090902,187.641616,187.454347,171.628283,32.000000,165.888885,67.593326,62.674019,94.505080,59.548000,52.203815,68.192414,77.162378,27.873584,23.693303,59.529482,36.258415
49.493477,80.408796,138.475889,163.319416,92.305391,92.461689,29.148711,14.121771,137.486662,1.336908,79.212328,50.507245,161.369956,138.542003,159.456399,137.977925,81.177746,136.327452,-0.000674,-2.075484,32.000000,-235.892162,138.202133,-0.626966,24.267156,0.694973,442120.984516,0.983935,40.753125,17.620164,2.814572,0.061611,0.034633,187.497128,32.000000,204.653239,187.161779,190.003646,172.062283,32.000000,165.877606,67.586471,62.690982,94.508966,59.548000,52.234292,68.192414,77.225516,27.873584,23.695196,59.529079,36.149317
49.859604,80.408796,138.389042,163.319416,92.287284,92.441405,29.149715,14.126766,137.510615,1.336637,79.137287,50.552686,161.446513,138.559232,159.470630,138.013722,81.173608,136.272700,-0.000673,-2.077258,32.000000,-235.883397,138.237149,-0.627474,24.218717,0.689247,441918.278611,0.977896,40.551317,17.573648,2.796441,0.059072,0.058065,188.065736,32.000000,204.186640,187.371516,191.638743,171.970860,32.000000,165.756451,67.595123,62.658665,94.544818,59.548000,52.206540,68.192414,77.037730,27.873584,23.979321,59.528233,36.284607
49.940058,80.372953,138.628296,163.328090,92.300160,92.437671,29.160169,14.123198,137.636163,1.336527,79.079770,50.925649,161.462606,138.738367,159.493163,138.106312,81.175205,136.508933,-0.000673,-2.079008,32.000000,-235.884342,138.314997,-0.627489,24.288242,0.689947,441940.398718,0.977308,40.666132,17.612037,2.797861,0.065811,0.045481,188.121376,32.000000,203.874610,187.947093,192.528027,171.418346,32.000000,166.313295,67.591312,62.670319,94.543971,59.548000,52.229267,68.192414,77.061297,27.873584,23.907352,59.516245,36.269420
50.309616,80.366336,138.641295,163.313819,92.279121,92.445898,29.143314,14.125624,137.720471,1.336239,78.687203,50.705860,161.434275,138.810937,159.418070,138.171485,81.180205,136.545476,-0.000673,-2.079591,32.000000,-235.880932,138.375345,-0.627542,24.251263,0.685161,441669.054456,0.969301,40.286395,17.589738,2.775574,0.050900,0.038522,188.110465,32.000000,204.259958,188.299960,191.207518,170.933906,32.000000,166.976960,67.565337,62.674748,94.567045,59.548000,52.271415,68.192414,76.856533,27.873584,23.896138,59.531882,36.180279
49.405838,80.120407,138.582867,163.258414,92.331764,92.459916,29.149980,14.119202,137.582646,1.336218,78.739855,50.457894,161.428917,138.788040,159.437553,138.229276,81.197446,136.608595,-0.000673,-2.079606,32.000000,-235.887354,138.315733,-0.627661,24.197342,0.683070,441568.556325,0.967142,40.167394,17.702150,2.775894,0.058579,0.047387,187.416171,32.000000,204.718589,188.419649,188.701938,170.920818,32.000000,166.918976,67.534850,62.681754,94.560635,59.548000,52.289540,68.192414,77.159266,27.873584,23.898671,59.527171,36.208745
49.650274,80.120407,138.559377,163.258414,92.398797,92.468808,29.160299,14.116491,137.652337,1.336418,78.996266,50.437802,161.388563,138.649933,159.497642,138.146217,81.205572,136.547607,-0.000672,-2.078440,32.000000,-235.892688,138.267174,-0.627927,24.204974,0.678649,441409.367347,0.960078,39.780111,17.714773,2.755761,0.057786,0.054979,187.085463,32.000000,204.952108,188.249093,187.030664,171.064604,32.000000,166.547160,67.549656,62.705436,94.579125,59.548000,52.245515,68.192414,77.110777,27.873584,23.387435,59.521084,36.271548
49.625948,80.109103,138.536195,163.232390,92.424704,92.472657,29.130132,14.125767,137.556523,1.336270,78.999849,50.323138,161.353941,138.552687,159.519045,138.042548,81.279591,136.517379,-0.000671,-2.077790,32.000000,-235.881773,138.163218,-0.627136,24.157662,0.693296,441598.803120,0.978440,40.468960,17.727964,2.804990,0.060419,0.060440,187.100783,32.000000,205.156571,187.480027,187.702469,171.715357,32.000000,166.182904,67.547925,62.716252,94.553632,59.548000,52.256318,68.192414,77.245806,27.873584,23.364679,59.525962,36.311973
48.974751,80.205323,138.406825,163.244982,92.339948,92.474581,29.155600,14.127337,137.519848,1.336461,79.130516,50.214575,161.414445,138.487701,159.472375,137.983979,81.260978,136.433410,-0.000671,-2.076025,32.000000,-235.880695,138.135745,-0.626871,24.126270,0.689278,441504.822514,0.972980,40.214856,17.690434,2.790707,0.058390,0.050628,187.514457,32.000000,204.750228,187.358923,189.814884,172.035807,32.000000,165.544907,67.560433,62.705811,94.549412,59.548000,52.199078,68.192414,77.384608,27.873584,23.566002,59.532846,36.174703
49.514489,80.343177,138.446289,163.271006,92.357632,92.458041,29.201985,14.123769,137.564168,1.336442,79.491290,50.888047,161.415908,138.524589,159.487774,138.034846,81.207449,136.343162,-0.000670,-2.075454,32.000000,-235.884099,138.123367,-0.626500,24.174919,0.690900,441392.049823,0.974518,40.228797,17.601837,2.791608,0.061836,0.047599,187.956078,32.000000,204.132644,187.404292,191.815225,171.963579,32.000000,165.762222,67.556643,62.699489,94.558792,59.548000,52.210286,68.192414,77.158050,27.873584,23.567422,59.532148,36.259442
50.495622,80.343177,138.550198,163.271006,92.443462,92.436452,29.155706,14.120344,137.633472,1.336462,78.979124,51.059892,161.425518,138.648240,159.442053,138.204341,81.192041,136.509507,-0.000670,-2.076016,32.000000,-235.885393,138.376265,-0.626137,24.224591,0.701412,441871.423991,0.987920,41.004369,17.579945,2.826085,0.056793,0.064630,188.285135,32.000000,203.969101,187.857591,192.748598,171.417489,32.000000,166.612287,67.533580,62.689686,94.537163,59.548000,52.231376,68.192414,76.830035,27.873584,23.856831,59.523768,36.443667
49.824116,80.497300,138.796908,163.312700,92.409154,92.446529,29.139934,14.125339,137.733588,1.336462,78.543639,50.540701,161.481035,138.731535,159.440469,138.267193,81.195770,136.604774,-0.000671,-2.077181,32.000000,-235.882857,138.546865,-0.625902,24.145808,0.691967,441781.685855,0.974884,40.578662,17.589918,2.796076,0.076541,0.038372,188.181527,32.000000,204.179064,188.412348,191.169131,170.893291,32.000000,166.773986,67.551804,62.728944,94.535189,59.548000,52.275565,68.192414,77.055865,27.873584,24.180829,59.532315,36.185781
49.542433,80.101108,138.621053,163.254216,92.419529,92.466848,29.154288,14.117062,137.707169,1.336334,78.657244,50.499287,161.451755,138.750827,159.444254,138.206926,81.229151,136.598293,-0.000670,-2.076017,32.000000,-235.890314,138.416219,-0.626123,24.084125,0.676045,441223.940401,0.955690,39.566164,17.685591,2.743806,0.057223,0.040055,187.314067,32.000000,204.646219,188.624483,188.792881,170.805939,32.000000,166.770013,67.534348,62.726036,94.512010,59.548000,52.248579,68.192414,77.173647,27.873584,23.358410,59.534754,36.164505
49.901643,80.045417,138.641170,163.217000,92.405277,92.475767,29.137497,14.122056,137.610669,1.336338,78.975822,50.354027,161.382200,138.698238,159.459258,138.039816,81.210016,136.477918,-0.000672,-2.074264,32.000000,-235.889745,138.361824,-0.626676,24.102850,0.689978,441782.092023,0.970636,40.411614,17.727798,2.785737,0.061087,0.042952,187.015380,32.000000,205.013568,188.216269,187.197983,171.028266,32.000000,166.785791,67.532619,62.728901,94.500421,59.548000,52.231246,68.192414,77.275262,27.873584,23.359110,59.517838,36.221951
49.503642,80.045417,138.541201,163.217000,92.445277,92.477082,29.158495,14.124625,137.592318,1.336356,79.092652,50.697552,161.368913,138.630988,159.477571,138.150928,81.217215,136.490935,-0.000672,-2.072525,32.000000,-235.881767,138.294561,-0.626865,24.171641,0.694656,441485.447363,0.975406,40.307544,17.691292,2.798027,0.058988,0.061692,187.069857,32.000000,205.107750,187.616958,187.693177,171.725640,32.000000,165.837899,67.536211,62.720376,94.440558,59.548000,52.220024,68.192414,77.205150,27.873584,23.243465,59.533308,36.149244
49.595093,80.203669,138.678112,163.232670,92.484195,92.484661,29.134400,14.126908,137.610782,1.336247,78.843462,50.682617,161.396634,138.736041,159.514016,138.215306,81.215491,136.495177,-0.000671,-2.071374,32.000000,-235.882762,138.391803,-0.626609,24.168153,0.688678,441315.122135,0.968332,39.879552,17.652379,2.778289,0.066313,0.046399,187.548137,32.000000,204.528506,187.516720,190.020955,171.634677,32.000000,165.343760,67.564838,62.734100,94.440876,59.548000,52.222213,68.192414,77.060165,27.873584,23.574018,59.527211,36.201922
