OSU 80 Ton Compressor Load Stand
49.956261,80.271768,138.580583,163.255615,92.439174,92.507560,29.148406,14.124911,137.675630,1.336102,78.840032,50.633187,161.401676,138.783308,159.497983,138.127745,81.147763,136.536764,-0.000670,-2.072558,32.000000,-235.883285,138.333026,-0.627235,24.179850,0.692321,441506.002918,0.976069,40.292182,17.651460,2.798606,0.058636,0.035160,187.989499,32.000000,204.087867,187.362863,191.924720,171.959104,32.000000,165.808602,67.554194,62.698281,94.415702,59.548000,52.227449,68.192414,77.038418,27.873584,23.717378,59.537301,36.254526
49.688221,80.220211,138.682858,163.241624,92.467418,92.513283,29.188260,14.120344,137.647365,1.336090,78.993569,50.777738,161.418897,138.675645,159.490016,138.196192,81.147177,136.583455,-0.000671,-2.071971,32.000000,-235.887196,138.373817,-0.627251,24.238491,0.692028,441689.805867,0.975380,40.355395,17.655229,2.796206,0.061567,0.057158,188.247205,32.000000,203.878154,187.999045,192.534891,171.241518,32.000000,166.126241,67.564115,62.696959,94.433277,59.548000,52.226637,68.192414,77.227904,27.873584,23.719257,59.525608,36.292017
49.690308,80.220211,138.671519,163.241624,92.514992,92.518334,29.128218,14.129905,137.683403,1.336167,78.941880,50.735644,161.475640,138.758124,159.447863,138.266545,81.175929,136.588772,-0.000670,-2.070201,32.000000,-235.878454,138.482742,-0.627141,24.297132,0.685992,441821.349594,0.967687,40.049474,17.743015,2.774038,0.061406,0.056550,188.137041,32.000000,203.937882,188.560259,191.147929,170.629664,32.000000,166.761635,67.533758,62.719165,94.397869,59.548000,52.247034,68.192414,77.144978,27.873584,23.613429,59.525686,36.251445
49.747791,80.229309,138.715402,163.242184,92.483641,92.531025,29.189981,14.123626,137.701966,1.336100,78.813571,50.783457,161.378821,138.784144,159.440055,138.214795,81.167870,136.522421,-0.000671,-2.067276,32.000000,-235.884078,138.416747,-0.626791,24.302325,0.688859,441920.654294,0.971946,40.275297,17.766113,2.791061,0.053930,0.038109,187.368070,32.000000,204.727978,188.443458,188.730500,170.952096,32.000000,166.918610,67.548435,62.725136,94.381458,59.548000,52.251915,68.192414,77.134716,27.873584,23.633938,59.516471,36.217256
49.940313,80.151561,138.724876,163.227353,92.437079,92.551183,29.142604,14.126338,137.852588,1.336356,78.771248,50.732239,161.355845,138.811324,159.449786,138.307144,81.167138,136.595489,-0.000671,-2.065524,32.000000,-235.881530,138.411627,-0.627422,24.316304,0.687148,441893.444126,0.973959,40.273134,17.739924,2.790716,0.056565,0.039580,187.008882,32.000000,204.904363,188.341619,186.955369,171.000449,32.000000,166.519364,67.551282,62.713769,94.343625,59.548000,52.258856,68.192414,77.052873,27.873584,23.473459,59.528942,36.319163
50.132958,80.098075,138.807398,163.204408,92.400047,92.571478,29.128995,14.117633,137.700549,1.336350,78.585619,50.711839,161.334669,138.904410,159.509896,138.348148,81.187957,136.680810,-0.000671,-2.064370,32.000000,-235.888760,138.481238,-0.627486,24.340746,0.686452,441950.417859,0.970838,40.222652,17.715990,2.788373,0.059331,0.045493,187.049524,32.000000,205.001516,187.686026,187.874721,171.724704,32.000000,165.968636,67.535732,62.700221,94.297575,59.548000,52.264870,68.192414,77.217399,27.873584,23.474507,59.522844,36.473088
49.528550,80.098075,138.705962,163.204408,92.347629,92.579731,29.144743,14.118489,137.792113,1.336386,78.324770,50.686380,161.364150,138.933487,159.479951,138.394964,81.163216,136.667628,-0.000672,-2.063192,32.000000,-235.891510,138.470999,-0.627283,24.312789,0.683204,441860.148390,0.968389,39.945739,17.751954,2.777814,0.061089,0.042892,187.582706,32.000000,204.560987,187.276647,190.192795,172.086955,32.000000,165.671962,67.513873,62.705024,94.245362,59.548000,52.254168,68.192414,77.201478,27.873584,23.363818,59.532226,36.200014
49.411023,80.018399,138.808777,163.183981,92.289994,92.573277,29.143273,14.120487,137.736254,1.336330,78.419103,50.556966,161.415103,138.818034,159.509182,138.327044,81.144061,136.674360,-0.000671,-2.063202,32.000000,-235.888037,138.476097,-0.627367,24.267077,0.680072,441761.860100,0.964898,39.693550,17.772257,2.768785,0.061546,0.052939,188.081795,32.000000,204.109055,187.492129,191.859634,171.888325,32.000000,165.649472,67.538689,62.683941,94.251098,59.548000,52.264115,68.192414,76.979324,27.873584,23.198228,59.533190,36.150858
50.045462,79.969601,138.680270,163.169990,92.249746,92.569469,29.140560,14.117633,137.773115,1.336191,78.684794,50.675615,161.407768,138.854820,159.505972,138.380906,81.160998,136.572092,-0.000670,-2.063223,32.000000,-235.891710,138.379101,-0.628173,24.264770,0.689590,442144.205428,0.977206,40.318942,17.790646,2.800525,0.080530,0.046412,188.276780,32.000000,203.895546,188.119253,192.510509,171.147047,32.000000,166.309549,67.552619,62.692093,94.254876,59.548000,52.246576,68.192414,77.008916,27.873584,23.096637,59.516038,36.453499
49.988110,80.056721,138.821300,163.186219,92.292074,92.573300,29.145301,14.123912,137.772530,1.336313,78.749189,50.461954,161.410991,138.824232,159.450839,138.337803,81.170785,136.620324,-0.000671,-2.062643,32.000000,-235.887071,138.341490,-0.628211,24.175889,0.693006,442109.296848,0.979512,40.361550,17.813045,2.809267,0.057359,0.043828,188.113393,32.000000,204.154505,188.423688,191.039081,170.892162,32.000000,166.784440,67.524979,62.705311,94.249994,59.548000,52.262780,68.192414,77.250718,27.873584,23.096427,59.526906,36.297373
49.138484,80.056721,138.618649,163.186219,92.319534,92.570190,29.156753,14.126338,137.619036,1.336127,78.960105,50.468278,161.354364,138.784735,159.397089,138.218810,81.166798,136.622913,-0.000672,-2.060882,32.000000,-235.879399,138.427780,-0.627737,24.132171,0.682659,441687.600974,0.966019,39.655252,17.746814,2.771086,0.060510,0.044726,187.384338,32.000000,204.710910,188.627516,188.607014,170.803812,32.000000,166.708820,67.530915,62.699981,94.246470,59.548000,52.224851,68.192414,77.356337,27.873584,23.278218,59.524181,36.244548
49.552675,80.101935,138.669196,163.208885,92.329804,92.559984,29.138921,14.127337,137.645368,1.335900,79.213251,50.641298,161.307660,138.810040,159.421824,138.187050,81.229034,136.601385,-0.000671,-2.060282,32.000000,-235.881023,138.361883,-0.627867,24.152706,0.686916,441822.275074,0.967306,39.801545,17.760279,2.777086,0.061061,0.056269,187.137268,32.000000,204.984433,188.329153,186.979922,171.217803,32.000000,166.457660,67.539523,62.720359,94.267046,59.548000,52.221695,68.192414,77.004007,27.873584,23.372963,59.538993,36.291870
49.759276,80.246128,138.608278,163.236028,92.386799,92.557454,29.185464,14.118917,137.686960,1.335865,78.950836,50.627193,161.308867,138.637678,159.427552,138.247082,81.168954,136.709029,-0.000670,-2.058528,32.000000,-235.892065,138.386259,-0.627453,24.152863,0.700204,442235.813285,0.984990,40.684306,17.765512,2.820979,0.077091,0.052529,187.067339,32.000000,205.044466,187.602868,187.917609,171.642889,32.000000,165.945843,67.532120,62.699938,94.226808,59.548000,52.220826,68.192414,77.128267,27.873584,23.674235,59.526739,36.269567
49.745473,80.220211,138.706232,163.256175,92.434392,92.567671,29.145407,14.125767,137.661940,1.335886,78.769840,50.549576,161.375719,138.789058,159.488158,138.294024,81.187426,136.636381,-0.000668,-2.058469,32.000000,-235.881609,138.300108,-0.626848,24.152548,0.693463,441926.037568,0.976687,40.297727,17.692899,2.798420,0.062404,0.049326,187.523383,32.000000,204.588663,187.482527,190.104575,171.870027,32.000000,165.535267,67.554987,62.715821,94.242588,59.548000,52.231551,68.192414,77.168796,27.873584,23.675937,59.537301,36.145943
49.533057,80.220211,138.582283,163.256175,92.476992,92.580430,29.161914,14.129192,137.658500,1.335913,78.994697,50.723560,161.396500,138.772092,159.476604,138.232910,81.149129,136.643397,-0.000668,-2.059601,32.000000,-235.885069,138.405018,-0.626730,24.203374,0.690229,442091.144924,0.971062,40.227572,17.804855,2.785577,0.060650,0.041355,188.125155,32.000000,204.034252,187.640477,192.056657,171.825022,32.000000,165.695421,67.542634,62.681631,94.279490,59.548000,52.209194,68.192414,77.219785,27.873584,23.623497,59.534695,36.287028
50.063961,80.214146,138.787219,163.257014,92.516563,92.591864,29.194523,14.124625,137.696918,1.335948,78.770740,50.598952,161.437131,138.860671,159.480806,138.291090,81.159257,136.612549,-0.000669,-2.059007,32.000000,-235.883898,138.499325,-0.626542,24.237547,0.690963,442082.558908,0.972735,40.215955,17.751377,2.788319,0.064390,0.039776,188.359086,32.000000,203.947411,188.090185,192.489220,171.169245,32.000000,166.506462,67.549775,62.671233,94.280594,59.548000,52.235378,68.192414,77.114779,27.873584,23.612363,59.531754,36.171328
49.646628,80.164244,138.645899,163.258134,92.560165,92.603255,29.138837,14.126908,137.743656,1.335855,78.910153,50.505885,161.422796,138.812385,159.434807,138.228345,81.127687,136.578430,-0.000670,-2.057260,32.000000,-235.885713,138.404040,-0.627011,24.220343,0.692240,442315.676821,0.976830,40.436392,17.793055,2.797774,0.061185,0.041663,187.974470,32.000000,204.146016,188.447666,190.945737,170.878940,32.000000,166.669121,67.533479,62.678701,94.257558,59.548000,52.222255,68.192414,77.176327,27.873584,23.509823,59.533810,36.245575
49.855255,80.165071,138.558214,163.250299,92.616808,92.615910,29.179057,14.119630,137.563298,1.335747,79.120085,50.321875,161.394800,138.732026,159.418416,138.143652,81.189904,136.519078,-0.000669,-2.056098,32.000000,-235.890368,138.197382,-0.627414,24.272165,0.684263,442082.366395,0.964652,39.880720,17.768058,2.772198,0.062186,0.058983,187.426280,32.000000,204.676995,188.629716,188.645458,170.738657,32.000000,166.957365,67.542832,62.706525,94.289408,59.548000,52.203887,68.192414,77.234765,27.873584,23.510959,59.528361,36.269933
49.444949,80.165071,138.535738,163.250299,92.726524,92.623511,29.149023,14.126908,137.579075,1.335948,79.375610,50.773907,161.337559,138.675195,159.404345,138.113934,81.166956,136.500890,-0.000668,-2.054905,32.000000,-235.881943,138.269923,-0.627750,24.320788,0.690403,442338.310938,0.975293,40.262476,17.783180,2.792655,0.059485,0.042360,186.957019,32.000000,205.035279,188.162131,187.004472,171.244582,32.000000,166.815388,67.521455,62.680839,94.282127,59.548000,52.189005,68.192414,77.259603,27.873584,23.513823,59.516176,36.292824
50.158793,80.299063,138.796416,163.272405,92.779518,92.628576,29.139729,14.125339,137.788339,1.335989,78.698541,50.882307,161.363185,138.925003,159.423630,138.287077,81.187494,136.619792,-0.000668,-2.053135,32.000000,-235.885971,138.519618,-0.627170,24.324434,0.685418,442186.387164,0.969674,40.047168,17.692345,2.779210,0.064011,0.057136,187.060108,32.000000,205.014092,187.601327,187.713824,171.838474,32.000000,165.550298,67.539022,62.694740,94.280981,59.548000,52.204919,68.192414,76.870001,27.873584,23.794579,59.520169,36.290256
49.642857,80.221865,138.739226,163.273804,92.742499,92.636123,29.129061,14.117204,137.681652,1.336037,78.520882,50.500079,161.410816,138.910997,159.487565,138.269001,81.186029,136.570031,-0.000668,-2.051366,32.000000,-235.890991,138.440673,-0.627699,24.309144,0.690248,442466.626578,0.979470,40.472900,17.706520,2.801818,0.061095,0.040885,187.576738,32.000000,204.415575,187.429156,190.392047,171.841156,32.000000,165.687705,67.536021,62.685443,94.292448,59.548000,52.241197,68.192414,77.167224,27.873584,23.635729,59.533062,36.183653
49.824803,80.058651,138.645287,163.233229,92.659460,92.642332,29.191241,14.122485,137.601781,1.336277,78.734108,50.355429,161.432387,138.758370,159.531402,138.212186,81.157280,136.567476,-0.000668,-2.050199,32.000000,-235.885547,138.393416,-0.627813,24.267786,0.680850,442263.145647,0.965069,39.867935,17.743314,2.767140,0.058526,0.044472,188.129516,32.000000,204.169617,187.304380,191.935470,172.132936,32.000000,165.911275,67.549930,62.660924,94.304062,59.548000,52.218493,68.192414,77.158588,27.873584,23.637264,59.526591,36.273675
49.376536,80.058651,138.680755,163.233229,92.624503,92.633364,29.150738,14.122913,137.601065,1.336604,79.085182,50.500264,161.410896,138.649014,159.488022,138.230379,81.094651,136.587330,-0.000668,-2.050191,32.000000,-235.884299,138.282080,-0.628355,24.283705,0.688739,442463.656795,0.976183,40.324009,17.720790,2.794747,0.080038,0.040521,188.212311,32.000000,203.752484,188.074498,192.604923,171.086681,32.000000,166.235438,67.539023,62.654558,94.322237,59.548000,52.223780,68.192414,77.270797,27.873584,23.297827,59.536003,36.256140
49.711645,80.155697,138.660245,163.223715,92.609743,92.618115,29.158968,14.126623,137.701694,1.336523,79.130432,50.669336,161.418350,138.787141,159.403990,138.216814,81.118814,136.540435,-0.000669,-2.050778,32.000000,-235.883376,138.376833,-0.628381,24.239855,0.686444,442257.462088,0.969937,39.972253,17.748306,2.782656,0.060849,0.038602,188.047488,32.000000,204.162873,188.402515,190.783773,170.862074,32.000000,166.772920,67.527721,62.656585,94.329904,59.548000,52.171542,68.192414,77.163556,27.873584,23.500747,59.529109,36.257754
49.772632,80.277558,138.752754,163.247500,92.582220,92.615548,29.169691,14.124340,137.599878,1.336451,79.070574,50.568128,161.421949,138.848477,159.395547,138.262609,81.143038,136.617977,-0.000669,-2.051389,32.000000,-235.886151,138.411913,-0.628626,24.233193,0.692948,442547.820896,0.980732,40.437728,17.820507,2.808637,0.049761,0.051789,187.260434,32.000000,204.867064,188.242962,188.529690,170.911706,32.000000,166.996903,67.545441,62.690314,94.345701,59.548000,52.237874,68.192414,77.132730,27.873584,23.755842,59.529168,36.391283
49.590511,80.231515,138.618695,163.253097,92.594280,92.622878,29.141456,14.121343,137.581191,1.336571,79.188590,50.492847,161.332756,138.724114,159.434928,138.135423,81.168640,136.656117,-0.000669,-2.051389,32.000000,-235.884066,138.335658,-0.628839,24.134295,0.689027,442382.046175,0.973377,40.186497,17.773735,2.789291,0.063712,0.043349,187.030760,32.000000,205.027463,188.124161,186.838117,171.110348,32.000000,166.189657,67.542352,62.695160,94.385444,59.548000,52.201587,68.192414,77.292981,27.873584,23.757761,59.530004,36.273308
49.539642,80.231515,138.653696,163.253097,92.598786,92.630184,29.198110,14.121058,137.648078,1.336288,79.210044,50.492886,161.368328,138.668855,159.461169,138.208966,81.110345,136.499610,-0.000668,-2.051369,32.000000,-235.888449,138.246288,-0.628774,24.141271,0.688933,442444.156809,0.971989,40.245168,17.786894,2.787732,0.066440,0.090388,186.919158,32.000000,205.154711,187.419862,187.842010,171.784114,32.000000,165.943842,67.558035,62.668240,94.351816,59.548000,52.209089,68.192414,77.232549,27.873584,23.663493,59.532984,36.289376
49.958203,80.319741,138.525650,163.271565,92.590524,92.640266,29.133569,14.124197,137.584372,1.336522,79.153218,50.402299,161.409810,138.649972,159.491452,138.151967,81.165863,136.477284,-0.000667,-2.049622,32.000000,-235.884982,138.279938,-0.628562,24.135187,0.693862,442469.747753,0.976765,40.388001,17.779675,2.795266,0.059039,0.042006,187.547328,32.000000,204.615508,187.225725,190.378162,171.928936,32.000000,165.630835,67.561124,62.685578,94.369800,59.548000,52.175083,68.192414,77.251964,27.873584,23.849203,59.527348,36.164505
49.380501,80.355859,138.614673,163.286956,92.612180,92.637771,29.143230,14.122485,137.613549,1.336458,79.221759,50.591938,161.430986,138.711553,159.490085,138.160685,81.145045,136.585269,-0.000666,-2.047848,32.000000,-235.884072,138.335658,-0.628620,24.164376,0.694668,442629.935199,0.976029,40.440851,17.762513,2.798843,0.059624,0.047604,188.046411,32.000000,204.103198,187.478853,191.975259,171.873737,32.000000,165.740684,67.561694,62.657688,94.401731,59.548000,52.193540,68.192414,77.300624,27.873584,23.926702,59.527034,36.220851
49.992059,80.369645,138.748563,163.306823,92.643386,92.622529,29.137823,14.122485,137.751327,1.336341,78.950377,50.915839,161.427447,138.858041,159.462815,138.272488,81.138192,136.605674,-0.000664,-2.049024,32.000000,-235.882597,138.445953,-0.628602,24.194851,0.688024,442479.348799,0.969640,40.095442,17.696226,2.772831,0.064886,0.051634,188.160424,32.000000,203.950384,187.997228,192.591083,171.095265,32.000000,166.525242,67.569010,62.662117,94.440157,59.548000,52.173740,68.192414,77.211558,27.873584,23.929163,59.531066,36.342861
49.591965,80.369645,138.789186,163.306823,92.681415,92.627645,29.147897,14.116634,137.716220,1.336516,78.775754,50.664382,161.409831,138.937668,159.426705,138.329547,81.097138,136.669364,-0.000663,-2.049023,32.000000,-235.890251,138.426886,-0.627802,24.226453,0.696538,442834.860126,0.981650,40.730806,17.769120,2.807073,0.069252,0.049962,187.965091,32.000000,204.268759,188.318410,190.649790,170.982070,32.000000,166.882927,67.530768,62.633697,94.425935,59.548000,52.236152,68.192414,77.226429,27.873584,23.960423,59.537989,36.211973
49.692793,80.167828,138.639227,163.280800,92.655440,92.642937,29.139398,14.121343,137.663400,1.336447,78.931411,50.443791,161.427803,138.765222,159.418738,138.267435,81.137571,136.632284,-0.000663,-2.049007,32.000000,-235.887508,138.309390,-0.627570,24.261360,0.686869,442488.254860,0.968720,40.110392,17.785809,2.775412,0.058588,0.044566,187.321888,32.000000,204.743185,188.467314,188.407993,170.666959,32.000000,166.851021,67.535696,62.666281,94.418974,59.548000,52.224399,68.192414,77.275016,27.873584,23.541829,59.532895,36.172355
49.531968,80.119856,138.709239,163.255895,92.606662,92.650649,29.142176,14.122627,137.677759,1.336463,79.197522,50.866438,161.360836,138.713001,159.477759,138.213959,81.174337,136.502159,-0.000663,-2.049011,32.000000,-235.885896,138.364843,-0.627801,24.365084,0.692311,442783.522811,0.976894,40.524620,17.857559,2.798622,0.062511,0.044800,186.997729,32.000000,205.038554,187.971319,187.071232,171.370765,32.000000,166.794861,67.560556,62.664078,94.450754,59.548000,52.212267,68.192414,77.261104,27.873584,23.442993,59.531617,36.408818
49.952166,80.255777,138.918169,163.275203,92.670581,92.645573,29.148084,14.118489,138.038576,1.336288,78.338987,50.971945,161.398918,139.075897,159.488818,138.584997,81.168477,136.928650,-0.000663,-2.048416,32.000000,-235.889379,138.683432,-0.627875,24.382813,0.688798,442492.705547,0.974720,40.218173,17.799257,2.789926,0.059294,0.047869,187.199993,32.000000,205.112347,187.435089,187.895333,171.801055,32.000000,166.089923,67.551139,62.682232,94.422393,59.548000,52.238531,68.192414,76.828985,27.873584,23.443822,59.515458,36.470080
50.457379,80.255777,138.935652,163.275203,92.749259,92.660264,29.140494,14.125767,138.046672,1.336364,77.730807,50.822471,161.365522,139.101282,159.541948,138.608898,81.130762,136.812518,-0.000664,-2.046657,32.000000,-235.878659,138.601625,-0.627773,24.353886,0.688632,442485.478894,0.978019,40.337169,17.699751,2.800398,0.053596,0.042829,187.633915,32.000000,204.440280,187.197659,190.355660,172.035833,32.000000,165.654573,67.539945,62.650044,94.409039,59.548000,52.271394,68.192414,76.892825,27.873584,23.728604,59.535285,36.265531
50.236131,79.790403,138.908270,163.223436,92.787850,92.681837,29.141810,14.118917,137.937183,1.336355,77.878552,50.588046,161.418907,139.093290,159.581899,138.532294,81.122939,136.891859,-0.000666,-2.046673,32.000000,-235.890098,138.599181,-0.627456,24.314048,0.682977,442432.143542,0.969190,40.037712,17.911076,2.781024,0.109052,0.044597,188.149343,32.000000,204.023187,187.391762,192.041457,171.991030,32.000000,165.960425,67.555388,62.642555,94.443686,59.548000,52.304180,68.192414,77.287457,27.873584,22.759235,59.536593,36.332076
49.610339,79.639882,138.845782,163.162155,92.809171,92.688219,29.199932,14.124911,137.860641,1.336296,78.266147,50.569187,161.384644,138.934037,159.546052,138.482712,81.084728,136.842841,-0.000666,-2.047845,32.000000,-235.881974,138.569443,-0.626800,24.276781,0.676384,442317.473847,0.959088,39.517947,17.892891,2.753525,0.055942,0.037891,188.072310,32.000000,204.004607,187.796164,192.367152,171.164933,32.000000,166.495774,67.517015,62.604793,94.452837,59.548000,52.248078,68.192414,77.200638,27.873584,22.444024,59.527692,36.426133
49.725518,79.836167,138.871254,163.163834,92.796121,92.684424,29.159413,14.120629,137.933339,1.336309,78.617822,50.888481,161.413255,139.076569,159.436539,138.460340,81.142078,136.789424,-0.000666,-2.047848,32.000000,-235.890681,138.597630,-0.626640,24.217825,0.680030,441984.341883,0.962756,39.279701,17.938909,2.765107,0.054097,0.041216,187.946681,32.000000,204.237530,188.442361,190.498303,170.950236,32.000000,166.640528,67.519579,62.656349,94.477059,59.548000,52.268752,68.192414,77.106791,27.873584,22.441534,59.537822,36.270227
49.695518,79.836167,138.848849,163.163834,92.837531,92.683220,29.150471,14.122199,137.908431,1.336094,78.596937,50.694151,161.391564,139.027244,159.421575,138.511129,81.123977,136.848781,-0.000666,-2.047829,32.000000,-235.887800,138.553515,-0.625735,24.186196,0.690050,442211.161339,0.973680,39.775779,17.953525,2.798727,0.062281,0.045636,187.439105,32.000000,204.856213,188.387955,188.365251,170.871471,32.000000,167.051431,67.513861,62.633017,94.486253,59.548000,52.249553,68.192414,77.169617,27.873584,22.849103,59.528823,36.340219
49.817588,79.965741,138.904959,163.181742,92.878708,92.689525,29.147362,14.117204,138.020458,1.336106,78.680847,51.020529,161.317477,139.026817,159.441831,138.523247,81.137381,136.847214,-0.000666,-2.046682,32.000000,-235.891155,138.704664,-0.625365,24.168363,0.690410,442270.161991,0.973012,39.852590,17.870455,2.792756,0.058747,0.047364,187.136593,32.000000,205.199311,187.932375,186.662975,171.287296,32.000000,166.498686,67.537080,62.653859,94.509942,59.548000,52.284215,68.192414,77.190617,27.873584,23.118365,59.533318,36.420190
50.309450,80.015091,138.987949,163.175866,92.937133,92.693405,29.142652,14.125196,138.083364,1.336226,78.245320,50.837819,161.304743,139.218815,159.445636,138.647768,81.110920,136.880018,-0.000666,-2.046683,32.000000,-235.882016,138.704008,-0.624856,24.185541,0.691655,442311.807569,0.973934,39.883686,17.917135,2.793991,0.059866,0.051241,187.116567,32.000000,204.969396,187.579741,187.812055,171.738451,32.000000,165.559689,67.504663,62.628369,94.468551,59.548000,52.285442,68.192414,76.941125,27.873584,23.220995,59.520808,36.238826
49.638164,79.912533,138.931764,163.159356,92.966480,92.704770,29.141918,14.120772,137.973360,1.336330,78.316639,50.546693,161.402084,139.088294,159.476930,138.488678,81.156694,137.020226,-0.000667,-2.046678,32.000000,-235.887751,138.605278,-0.625014,24.186800,0.690842,442413.139091,0.971826,39.886810,17.902976,2.788271,0.066384,0.055352,187.695597,32.000000,204.576299,187.168664,190.433846,171.899312,32.000000,165.888372,67.545907,62.649343,94.501539,59.548000,52.312952,68.192414,77.142281,27.873584,23.221100,59.531912,36.138679
50.119736,79.912533,138.926997,163.159356,92.971755,92.711516,29.145200,14.127194,137.931077,1.336181,78.583309,50.636932,161.409756,139.054913,159.537334,138.571048,81.116848,136.827004,-0.000666,-2.046685,32.000000,-235.884116,138.578579,-0.624613,24.221025,0.683406,442294.827364,0.961853,39.429037,17.945229,2.762661,0.050859,0.040549,188.154883,32.000000,204.094202,187.394585,192.029305,171.932159,32.000000,165.739592,67.566890,62.625660,94.530049,59.548000,52.269267,68.192414,77.008265,27.873584,23.006951,59.529482,36.278591
50.367475,79.941205,138.936221,163.150402,92.958319,92.716592,29.153339,14.122770,138.065902,1.336285,78.659515,50.793484,161.356826,139.048858,159.487295,138.544296,81.122925,136.960519,-0.000665,-2.046683,32.000000,-235.884606,138.595365,-0.624878,24.285173,0.693217,442479.869760,0.975845,40.019547,17.966913,2.798890,0.068750,0.050138,188.171674,32.000000,203.897128,188.045034,192.554789,170.975966,32.000000,166.117843,67.547375,62.611053,94.540068,59.548000,52.288085,68.192414,77.219739,27.873584,23.066179,59.530505,36.144989
49.687023,80.028600,138.936482,163.164393,93.009954,92.729356,29.182742,14.123769,138.026859,1.336397,78.560511,50.682563,161.450525,139.133867,159.414779,138.583921,81.115663,136.935889,-0.000665,-2.046694,32.000000,-235.885082,138.660159,-0.624855,24.284492,0.684926,442340.304478,0.965661,39.521628,17.913781,2.771902,0.050900,0.036519,188.050164,32.000000,204.333912,188.331413,190.607949,170.765957,32.000000,167.105087,67.576681,62.633416,94.559937,59.548000,52.271930,68.192414,77.159835,27.873584,23.247945,59.520926,36.446015
49.551221,79.956092,138.876286,163.144246,93.021291,92.744558,29.136866,14.122342,137.892067,1.336715,78.689547,50.543877,161.380573,138.996719,159.383443,138.455696,81.158400,136.852188,-0.000665,-2.046875,32.000000,-235.881592,138.609295,-0.625127,24.294746,0.679523,442267.991440,0.960369,39.295576,17.971962,2.758451,0.060597,0.043780,187.313775,32.000000,204.856658,188.452488,188.263895,170.837679,32.000000,166.819070,67.563693,62.675605,94.583477,59.548000,52.303218,68.192414,76.985282,27.873584,23.248143,59.534842,36.159956
49.724592,79.956092,138.848271,163.144246,92.987880,92.754686,29.152148,14.118917,137.807414,1.336835,78.821890,50.566279,161.298575,139.050225,159.457152,138.405823,81.156979,136.707234,-0.000666,-2.046878,32.000000,-235.888787,138.569160,-0.625805,24.323437,0.690088,442783.435516,0.973975,40.084928,17.967375,2.796233,0.056994,0.041082,187.032418,32.000000,204.999380,188.083923,186.881076,171.015858,32.000000,166.108929,67.559006,62.661682,94.557477,59.548000,52.251382,68.192414,77.142057,27.873584,23.096866,59.534134,36.181012
50.364153,80.031632,138.847613,163.146205,92.888981,92.755930,29.145039,14.127479,137.850625,1.336699,78.906745,50.858782,161.289796,139.065149,159.447977,138.384723,81.158251,136.784357,-0.000666,-2.047828,32.000000,-235.879733,138.665501,-0.626466,24.360311,0.691564,442760.074552,0.978390,40.153395,17.884353,2.802681,0.064084,0.047400,187.254624,32.000000,205.095369,187.369821,187.931209,171.772016,32.000000,166.045013,67.555525,62.652320,94.527675,59.548000,52.264670,68.192414,77.256170,27.873584,23.254199,59.520405,36.284607
49.643771,80.159005,138.885874,163.166352,92.843683,92.757192,29.166198,14.118774,137.816914,1.336399,78.543168,50.942992,161.344964,139.107666,159.453942,138.430290,81.154761,136.836704,-0.000666,-2.047858,32.000000,-235.888274,138.721081,-0.626890,24.369648,0.688044,442722.884512,0.974295,39.973472,17.815965,2.792346,0.063689,0.057370,187.646963,32.000000,204.463732,187.257039,190.263536,171.841690,32.000000,165.510498,67.577514,62.670253,94.520204,59.548000,52.261306,68.192414,77.168451,27.873584,23.519924,59.533967,36.163404
49.625959,80.060029,138.847395,163.156838,92.829747,92.759782,29.126179,14.125910,137.875532,1.336390,78.521355,50.550043,161.414958,139.139923,159.475148,138.495934,81.141053,136.863755,-0.000665,-2.047863,32.000000,-235.883106,138.590021,-0.627186,24.318795,0.677484,442501.691678,0.961330,39.389413,17.851843,2.756874,0.066610,0.042990,188.234402,32.000000,203.970052,187.540500,192.072052,171.708663,32.000000,165.698108,67.588882,62.657409,94.534128,59.548000,52.286003,68.192414,76.921445,27.873584,23.521024,59.516009,36.441686
49.440709,80.060029,138.874907,163.156838,92.792599,92.764930,29.150307,14.119488,137.884800,1.336451,78.729454,50.477834,161.370452,138.971842,159.480619,138.467021,81.109203,136.839703,-0.000664,-2.047854,32.000000,-235.889855,138.606931,-0.626326,24.322755,0.688524,443024.289177,0.976046,40.260200,17.880537,2.797650,0.064813,0.045260,188.270007,32.000000,203.891569,187.826915,192.620305,171.247901,32.000000,166.512198,67.565382,62.646328,94.518487,59.548000,52.258554,68.192414,77.241183,27.873584,23.315353,59.525578,36.242494
49.512597,80.012334,138.823519,163.144246,92.753500,92.771221,29.142512,14.118632,137.838999,1.336530,79.029209,50.697568,161.361574,138.962014,159.390759,138.441718,81.091250,136.767184,-0.000665,-2.046704,32.000000,-235.890384,138.595795,-0.626215,24.344628,0.689898,442951.056296,0.977560,40.179710,17.907268,2.797878,0.059325,0.043474,187.996090,32.000000,204.200266,188.275289,190.413059,170.650808,32.000000,166.720436,67.551386,62.656110,94.477411,59.548000,52.275015,68.192414,77.174574,27.873584,23.216238,59.520139,36.272061
49.537564,80.140533,138.822022,163.165512,92.705030,92.777588,29.149110,14.122913,137.862729,1.336494,78.923594,50.721992,161.305596,138.933018,159.361386,138.385046,81.143233,136.855534,-0.000664,-2.046696,32.000000,-235.887086,138.596650,-0.626793,24.327948,0.692789,443123.519193,0.980765,40.372272,17.927540,2.808918,0.063785,0.039558,187.381204,32.000000,204.748216,188.461068,188.175787,170.789439,32.000000,166.720555,67.555132,62.634762,94.444316,59.548000,52.242848,68.192414,77.221150,27.873584,23.483553,59.514593,36.478810
49.811518,80.152664,138.823201,163.182582,92.652461,92.778952,29.134020,14.120772,137.802241,1.336524,78.807151,50.698572,161.284873,138.972964,159.429487,138.542298,81.174936,136.808503,-0.000662,-2.046683,32.000000,-235.888571,138.660752,-0.626974,24.286432,0.690782,443090.975255,0.979440,40.249785,17.910573,2.803802,0.056135,0.042684,187.158485,32.000000,205.013210,187.822115,186.845630,171.309640,32.000000,166.256406,67.576705,62.668602,94.469494,59.548000,52.264971,68.192414,77.158866,27.873584,23.484525,59.531538,36.181672
49.726154,80.152664,138.849325,163.182582,92.684975,92.780310,29.153369,14.121200,137.811004,1.336528,78.804083,50.742533,161.314159,139.029507,159.426832,138.433367,81.152610,136.843701,-0.000662,-2.046675,32.000000,-235.886831,138.611417,-0.626888,24.257610,0.691137,443172.854387,0.979055,40.352030,17.901131,2.802359,0.060695,0.048174,187.144362,32.000000,205.159480,187.294953,187.899245,171.790892,32.000000,165.704118,67.569610,62.643465,94.408780,59.548000,52.251367,68.192414,77.152064,27.873584,23.510839,59.533328,36.238899
50.396675,80.108552,138.849984,163.184820,92.667775,92.786670,29.141985,14.120629,137.781832,1.336385,78.536001,50.736440,161.374388,139.089620,159.477410,138.506626,81.153709,136.824847,-0.000663,-2.047838,32.000000,-235.892320,138.635483,-0.626956,24.216592,0.688168,443001.462845,0.973778,40.080015,17.846785,2.786970,0.059244,0.049150,187.668741,32.000000,204.281128,187.315714,190.299019,171.778854,32.000000,165.355206,67.584723,62.658249,94.416316,59.548000,52.267535,68.192414,77.120321,27.873584,23.419842,59.524349,36.197887
49.360054,80.050655,138.873348,163.186219,92.609775,92.803180,29.139838,14.119773,137.853706,1.336249,78.577996,50.587603,161.364799,139.045045,159.492274,138.501695,81.115199,136.827256,-0.000662,-2.048987,32.000000,-235.884980,138.563816,-0.627005,24.209905,0.690431,443090.146251,0.974954,40.168426,17.886057,2.792280,0.073509,0.052512,188.133263,32.000000,204.048822,187.220947,192.135980,171.849331,32.000000,165.703037,67.612385,62.646727,94.425171,59.548000,52.256366,68.192414,77.280675,27.873584,23.299908,59.521969,36.294585
49.531111,80.018950,138.775390,163.180623,92.550768,92.812094,29.152760,14.121771,137.834293,1.336472,78.851106,50.634108,161.414526,138.935302,159.474715,138.363695,81.095413,136.767059,-0.000662,-2.049573,32.000000,-235.884458,138.648046,-0.626522,24.208069,0.681393,442733.576301,0.961256,39.432964,17.875881,2.755142,0.060276,0.050243,188.262435,32.000000,204.007149,187.867624,192.264273,171.196212,32.000000,166.320430,67.605048,62.661951,94.442387,59.548000,52.247614,68.192414,77.162155,27.873584,23.300259,59.526207,36.229655
49.809624,80.018950,138.836995,163.180623,92.559842,92.810829,29.144728,14.120059,137.808555,1.336438,78.986880,50.818549,161.414169,138.913035,159.375697,138.305592,81.110567,136.814972,-0.000662,-2.050159,32.000000,-235.883875,138.536038,-0.625977,24.189763,0.697530,443324.526132,0.983234,40.446908,17.915550,2.813476,0.065948,0.041999,187.839355,32.000000,204.141963,188.444288,190.370108,170.674822,32.000000,166.803598,67.593418,62.648577,94.446827,59.548000,52.248331,68.192414,77.121030,27.873584,23.234374,59.524919,36.239119
50.320862,80.112688,138.914610,163.200210,92.594122,92.814650,29.156710,14.121200,137.830454,1.336573,78.641688,50.701599,161.363791,139.013032,159.385826,138.455859,81.111988,136.887286,-0.000663,-2.050164,32.000000,-235.887487,138.684349,-0.626882,24.163432,0.694473,443277.632414,0.979147,40.237154,17.906349,2.801782,0.059987,0.053140,187.242534,32.000000,204.723271,188.328823,188.098818,170.700771,32.000000,167.062090,67.587133,62.658999,94.418378,59.548000,52.269116,68.192414,77.116195,27.873584,23.430115,59.526296,36.324959
49.345169,80.036871,138.941033,163.207206,92.532706,92.828657,29.149224,14.119345,137.835463,1.336586,78.650169,50.680576,161.328398,139.019333,159.474241,138.515772,81.134425,136.812136,-0.000663,-2.050166,32.000000,-235.889342,138.637299,-0.627816,24.206495,0.691013,443107.271891,0.973480,39.948262,17.914267,2.787353,0.062066,0.043389,186.968589,32.000000,205.099041,187.826129,186.874583,171.198349,32.000000,166.240308,67.611598,62.652633,94.469521,59.548000,52.273531,68.192414,77.288326,27.873584,23.272855,59.537773,36.196052
49.434372,79.968498,138.765424,163.188738,92.470796,92.842624,29.147314,14.127051,137.854446,1.336612,78.715253,50.514799,161.343801,138.944007,159.468969,138.436774,81.089620,136.744588,-0.000663,-2.050174,32.000000,-235.887537,138.550210,-0.628834,24.221916,0.684568,442983.296148,0.962639,39.514912,17.947658,2.760577,0.057992,0.040723,187.118395,32.000000,204.896508,187.531348,188.041736,171.618648,32.000000,165.673050,67.592456,62.638819,94.384647,59.548000,52.263594,68.192414,76.999436,27.873584,23.273110,59.530987,36.269933
50.070701,79.968498,138.764707,163.188738,92.423924,92.851555,29.150635,14.119202,137.785635,1.336838,78.830164,50.754180,161.350366,138.970904,159.483080,138.427295,81.105504,136.753553,-0.000664,-2.049007,32.000000,-235.888338,138.557698,-0.629208,24.284177,0.698353,443403.231691,0.983475,40.448641,17.889044,2.815697,0.068157,0.050274,187.606547,32.000000,204.393174,187.157875,190.447213,171.930766,32.000000,165.788699,67.578921,62.622274,94.369233,59.548000,52.227578,68.192414,77.019989,27.873584,23.130529,59.528076,36.393411
49.800931,80.094767,138.850678,163.200210,92.436280,92.848952,29.144242,14.121200,137.845163,1.337043,78.603954,50.664888,161.365256,138.998024,159.495368,138.464170,81.076150,136.842558,-0.000664,-2.049005,32.000000,-235.890438,138.706865,-0.629147,24.284360,0.695650,443420.895767,0.981606,40.287339,17.901318,2.807064,0.053101,0.039625,188.074893,32.000000,203.917785,187.497709,192.056446,171.840057,32.000000,165.653672,67.611643,62.594492,94.397194,59.548000,52.246433,68.192414,77.030857,27.873584,23.393807,59.532374,36.270154
49.683217,80.101660,138.849652,163.206926,92.476160,92.843746,29.140437,14.125339,137.816450,1.336964,78.675199,50.561006,161.373797,139.053547,159.443681,138.488192,81.093219,136.788909,-0.000664,-2.049041,32.000000,-235.883349,138.589939,-0.628678,24.307072,0.684220,443119.436550,0.968096,39.628125,17.889753,2.771375,0.062204,0.053262,188.263403,32.000000,203.766163,188.174815,192.323237,171.018147,32.000000,166.450026,67.599465,62.601498,94.398276,59.548000,52.246575,68.192414,77.159512,27.873584,23.408830,59.534626,36.243301
49.769589,80.066370,138.835274,163.185939,92.500898,92.842416,29.140979,14.128050,137.932424,1.337037,78.981350,51.072147,161.386947,138.983994,159.404143,138.483081,81.084538,136.867365,-0.000663,-2.049036,32.000000,-235.879818,138.662809,-0.628790,24.392045,0.688942,443445.335078,0.974258,40.033076,17.961966,2.788114,0.061376,0.046508,187.939531,32.000000,204.235048,188.285307,190.177409,171.002025,32.000000,166.948181,67.601131,62.613220,94.372783,59.548000,52.251386,68.192414,76.941554,27.873584,23.409533,59.528096,36.324225
50.352559,80.066370,138.946548,163.185939,92.499784,92.851219,29.145854,14.122770,137.931720,1.337106,78.535431,50.908815,161.357150,139.029446,159.375403,138.530443,81.137576,136.945664,-0.000662,-2.049055,32.000000,-235.883787,138.697829,-0.628400,24.381344,0.690056,443456.667348,0.976845,40.161935,17.919066,2.794699,0.069119,0.040028,187.277905,32.000000,204.664158,188.442772,188.091922,170.723921,32.000000,166.649172,67.606825,62.630669,94.379045,59.548000,52.272182,68.192414,76.897137,27.873584,23.336513,59.523768,36.423124
50.295770,80.062235,138.880967,163.188458,92.442728,92.852557,29.130859,14.120629,137.957854,1.337129,78.396732,50.664642,161.280132,139.117188,159.429630,138.564483,81.126520,136.968989,-0.000661,-2.050792,32.000000,-235.889697,138.653757,-0.628028,24.349716,0.686207,443381.542362,0.974896,40.037132,17.965519,2.789560,0.059889,0.040257,187.079574,32.000000,204.957782,187.894417,186.589760,171.144900,32.000000,166.226618,67.616812,62.604297,94.395584,59.548000,52.303741,68.192414,76.994322,27.873584,23.328342,59.528165,36.269200
49.301196,79.874764,138.981553,163.144526,92.393777,92.846192,29.147577,14.121628,137.904919,1.337157,78.456018,50.562493,161.335083,139.036460,159.462490,138.480570,81.156954,136.927545,-0.000660,-2.052547,32.000000,-235.887551,138.604503,-0.627923,24.358213,0.678310,443042.454079,0.962611,39.436051,17.950164,2.759473,0.055745,0.054223,187.173547,32.000000,205.046578,187.386950,188.021228,171.887591,32.000000,165.812237,67.618586,62.603989,94.358603,59.548000,52.282431,68.192414,77.269439,27.873584,22.937992,59.533544,36.151078
49.422308,79.907846,138.779965,163.129975,92.339287,92.841103,29.191822,14.124625,137.822274,1.337206,78.666791,50.676110,161.347146,138.977143,159.470815,138.519097,81.153161,136.809254,-0.000659,-2.052550,32.000000,-235.887013,138.513847,-0.628543,24.336891,0.679727,443091.202669,0.964289,39.490233,17.972441,2.761285,0.067156,0.045667,187.734940,32.000000,204.223444,187.359038,190.403632,171.931793,32.000000,165.321218,67.636524,62.620779,94.354866,59.548000,52.264608,68.192414,76.934976,27.873584,22.937126,59.525844,36.255847
50.316915,79.907846,138.883114,163.129975,92.318116,92.833517,29.150418,14.125481,137.844704,1.337265,78.680037,50.862957,161.334966,138.958424,159.466139,138.416624,81.130016,136.765709,-0.000660,-2.052547,32.000000,-235.884189,138.647677,-0.628859,24.279954,0.694730,443275.484106,0.984280,40.332391,17.922067,2.819030,0.068516,0.038606,188.137727,32.000000,203.991790,187.456649,192.060449,171.828143,32.000000,165.725874,67.617625,62.592556,94.352234,59.548000,52.254805,68.192414,76.894109,27.873584,23.005373,59.532846,36.240953
49.952608,80.054515,138.915135,163.158517,92.343993,92.830959,29.194162,14.126766,138.022338,1.337073,78.357485,50.840038,161.323696,139.027895,159.435261,138.570783,81.089585,136.941171,-0.000659,-2.052521,32.000000,-235.879463,138.749794,-0.629617,24.281030,0.692508,443235.826865,0.980208,40.239247,17.868921,2.808043,0.065922,0.075795,188.157969,32.000000,204.098978,187.891933,192.103475,171.166941,32.000000,166.406563,67.590993,62.551530,94.320069,59.548000,52.276951,68.192414,77.037891,27.873584,23.310803,59.530574,36.382406
49.899124,79.948097,139.034904,163.161315,92.299782,92.831081,29.146018,14.123341,138.040813,1.337030,78.234562,50.755395,161.360692,139.216307,159.354852,138.635809,81.144348,136.983617,-0.000658,-2.052510,32.000000,-235.881413,138.753711,-0.630236,24.240799,0.680963,442795.234909,0.962645,39.314124,17.871096,2.760168,0.057501,0.041506,187.872510,32.000000,204.255324,188.372895,189.961023,170.593285,32.000000,166.564004,67.564558,62.560102,94.296161,59.548000,52.296297,68.192414,77.034853,27.873584,23.089353,59.531312,36.379031
49.416151,79.790679,138.897894,163.136691,92.325744,92.834863,29.144303,14.128336,137.872728,1.336919,78.388386,50.572612,161.343489,139.057360,159.381669,138.565833,81.165642,136.823901,-0.000659,-2.053107,32.000000,-235.880024,138.694747,-0.630664,24.148011,0.686845,443213.800883,0.969114,39.835994,17.995994,2.780939,0.063636,0.041980,187.352148,32.000000,204.755548,188.374035,187.982134,170.829768,32.000000,166.905684,67.595023,62.607495,94.321175,59.548000,52.300539,68.192414,77.098180,27.873584,23.088994,59.532816,36.183433
49.557783,79.790679,138.890456,163.136691,92.291756,92.833635,29.144670,14.116348,137.853059,1.336939,78.723828,50.458938,161.263861,138.960057,159.417464,138.492077,81.180535,136.849296,-0.000657,-2.053590,32.000000,-235.893323,138.564307,-0.630329,24.197395,0.689198,443017.107662,0.971592,39.784834,17.961652,2.786320,0.056677,0.045720,187.049111,32.000000,205.056054,187.744724,186.672445,171.255224,32.000000,166.323259,67.610858,62.608354,94.308416,59.548000,52.261139,68.192414,77.168086,27.873584,22.759773,59.529384,36.266265
49.660134,79.859325,138.802724,163.136411,92.278311,92.824661,29.162248,14.122056,137.811207,1.337053,78.943291,50.701643,161.284387,138.949290,159.451593,138.437483,81.184307,136.801462,-0.000657,-2.053600,32.000000,-235.888434,138.465104,-0.629927,24.177175,0.698350,443046.284701,0.981595,40.128491,17.863492,2.810779,0.068725,0.048802,187.175307,32.000000,205.160960,187.419248,188.064130,171.668176,32.000000,165.687319,67.601967,62.598154,94.276631,59.548000,52.240551,68.192414,77.221285,27.873584,22.901576,59.530122,36.257828
49.782133,80.073263,138.846287,163.176985,92.210256,92.818137,29.139005,14.130333,137.879629,1.336958,78.715137,50.701636,161.314463,138.983830,159.441070,138.427833,81.171399,136.815125,-0.000658,-2.054746,32.000000,-235.877043,138.613697,-0.630336,24.199650,0.694696,442943.882914,0.978535,39.981163,17.860825,2.802596,0.052592,0.038812,187.769581,32.000000,204.214102,187.257545,190.494684,171.971632,32.000000,165.432798,67.603653,62.590641,94.270772,59.548000,52.244436,68.192414,77.102242,27.873584,23.346553,59.532659,36.148951
49.628140,80.090907,138.775063,163.194614,92.184688,92.816845,29.144672,14.117633,137.780306,1.336954,78.734134,50.502619,161.373644,138.917460,159.473275,138.359230,81.100799,136.835399,-0.000657,-2.056504,32.000000,-235.889907,138.562817,-0.630744,24.071405,0.693323,442925.361788,0.975833,39.943542,17.834022,2.795053,0.056475,0.049578,188.048589,32.000000,204.030446,187.369808,192.129813,171.802875,32.000000,165.779401,67.605538,62.573279,94.256080,59.548000,52.234598,68.192414,77.212804,27.873584,23.347059,59.538796,36.163331
49.281368,80.090907,138.870005,163.194614,92.145024,92.812996,29.137719,14.120487,137.789534,1.336841,78.993549,50.391604,161.386220,138.969089,159.424878,138.375937,81.177867,136.728392,-0.000658,-2.056906,32.000000,-235.886889,138.461413,-0.631106,24.149559,0.691350,443114.236882,0.974457,40.031034,17.853510,2.789079,0.056265,0.052739,188.236566,32.000000,203.961371,188.078707,192.440576,171.057459,32.000000,166.397161,67.611561,62.596084,94.284002,59.548000,52.252805,68.192414,77.296340,27.873584,23.384427,59.533672,36.172502
50.104800,80.094216,138.854972,163.197132,92.103682,92.801544,29.144646,14.122913,137.948043,1.336973,79.281435,51.223274,161.394584,139.078363,159.354181,138.472239,81.152998,136.785014,-0.000658,-2.057525,32.000000,-235.883480,138.643640,-0.631530,24.245939,0.697075,443329.989398,0.977567,40.208326,17.933871,2.796298,0.058583,0.045936,187.842514,32.000000,204.233236,188.335472,190.116348,170.685935,32.000000,166.647671,67.585455,62.576101,94.265955,59.548000,52.220867,68.192414,77.169207,27.873584,23.391960,59.534951,36.429361
50.037727,80.235926,139.001895,163.223436,92.113777,92.797729,29.138282,14.122913,137.903588,1.337051,78.568784,50.965486,161.343630,139.081300,159.387459,138.514939,81.225105,136.921810,-0.000658,-2.057176,32.000000,-235.885283,138.788688,-0.631830,24.208987,0.700622,443347.593912,0.985203,40.569222,17.805271,2.817901,0.063829,0.049549,187.133749,32.000000,204.880879,188.274932,187.824742,170.742416,32.000000,166.977580,67.612657,62.600954,94.249860,59.548000,52.285783,68.192414,77.016136,27.873584,23.688005,59.529355,36.335377
49.523664,79.965741,138.934486,163.190976,92.110715,92.809150,29.149015,14.125339,138.027938,1.337296,78.420234,50.633128,161.335069,139.089924,159.437246,138.587283,81.231590,136.937622,-0.000658,-2.056007,32.000000,-235.885643,138.694687,-0.632023,24.211006,0.685080,442932.177956,0.967355,39.718697,17.857411,2.771291,0.067307,0.043316,186.869328,32.000000,205.002411,187.796125,186.825117,171.109064,32.000000,166.208562,67.621067,62.597275,94.277229,59.548000,52.294992,68.192414,77.061755,27.873584,23.689637,59.535314,36.239046
49.337800,79.965741,138.992015,163.190976,92.115283,92.815173,29.130659,14.123484,137.877519,1.337555,78.512666,50.463312,161.351619,139.001938,159.478687,138.499049,81.194161,136.878959,-0.000658,-2.055995,32.000000,-235.884220,138.623653,-0.631796,24.180243,0.688083,442992.860296,0.969264,39.929553,17.851157,2.777942,0.056015,0.039685,187.035280,32.000000,205.060811,187.386385,188.337847,171.773202,32.000000,165.721868,67.608189,62.598553,94.249224,59.548000,52.284240,68.192414,77.279900,27.873584,23.126826,59.537498,36.167366
49.646165,79.872558,138.748229,163.149563,92.221494,92.804172,29.138601,14.123626,137.879786,1.337621,78.821771,50.808797,161.331827,139.005181,159.475418,138.418681,81.164639,136.804174,-0.000659,-2.056028,32.000000,-235.883914,138.550048,-0.632032,24.266920,0.695165,442966.319935,0.979275,40.191687,17.852280,2.805416,0.054154,0.036539,187.583246,32.000000,204.300473,187.208892,190.469202,171.985868,32.000000,165.526837,67.614979,62.584871,94.254832,59.548000,52.247864,68.192414,77.167439,27.873584,22.932135,59.525608,36.141981
50.113119,80.050655,138.956503,163.156278,92.308465,92.795266,29.151226,14.123626,137.918684,1.337571,78.756161,51.073733,161.397235,139.067169,159.487131,138.515979,81.183108,136.761242,-0.000660,-2.056019,32.000000,-235.887848,138.705701,-0.631351,24.319477,0.699254,443152.804405,0.983949,40.385193,17.861479,2.817151,0.116351,0.063081,187.993647,32.000000,203.943288,187.480716,192.189514,171.775200,32.000000,165.488509,67.638742,62.589521,94.290377,59.548000,52.274378,68.192414,76.999102,27.873584,23.302495,59.532059,36.253206
49.679815,80.085393,139.000041,163.169430,92.338878,92.807563,29.141958,14.124625,137.993393,1.337719,78.498222,50.682770,161.363365,139.013357,159.420421,138.560819,81.109232,136.903607,-0.000660,-2.057775,32.000000,-235.879145,138.735906,-0.631335,24.327869,0.690575,442884.987997,0.976737,39.971269,17.854997,2.794742,0.055853,0.043475,188.206674,32.000000,203.922100,187.954977,192.426068,170.922047,32.000000,166.419683,67.592904,62.556802,94.277299,59.548000,52.271903,68.192414,77.088723,27.873584,23.302845,59.522067,36.453058
49.392825,80.085393,138.945712,163.169430,92.359858,92.817696,29.147806,14.122056,137.915643,1.337789,78.764749,50.657622,161.385550,139.024328,159.351527,138.624746,81.092638,136.924219,-0.000661,-2.058355,32.000000,-235.885647,138.727137,-0.630409,24.337730,0.683254,442792.498149,0.966796,39.666567,17.815853,2.772857,0.061649,0.037471,187.730249,32.000000,204.351445,188.261675,190.027681,170.777714,32.000000,166.598883,67.558386,62.551800,94.277088,59.548000,52.273068,68.192414,77.265801,27.873584,23.375766,59.528883,36.293484
50.030868,79.963812,138.962404,163.147604,92.382033,92.816412,29.146674,14.123626,137.975234,1.337679,78.734485,51.005347,161.311066,139.144980,159.382685,138.583452,81.174447,136.982759,-0.000661,-2.058354,32.000000,-235.885389,138.700317,-0.630378,24.347067,0.689963,443239.398183,0.976448,40.149197,17.958269,2.797918,0.062220,0.045430,187.068591,32.000000,204.818033,188.485055,187.941906,170.650371,32.000000,166.584304,67.579501,62.596066,94.291929,59.548000,52.280188,68.192414,77.024473,27.873584,23.122641,59.520828,36.241467
49.822296,80.019502,139.105006,163.161875,92.456738,92.817335,29.143327,14.119060,138.004825,1.337700,78.424322,50.932394,161.303770,139.120023,159.438260,138.692970,81.163221,136.919916,-0.000662,-2.057208,32.000000,-235.889628,138.726424,-0.630234,24.396503,0.693881,443459.791113,0.982496,40.447500,17.984783,2.813075,0.068531,0.041536,186.828630,32.000000,205.061253,187.722158,187.084405,171.123999,32.000000,166.518962,67.568507,62.583750,94.290954,59.548000,52.317206,68.192414,77.098325,27.873584,23.238477,59.514711,36.381232
