OSU 80 Ton Compressor Load Stand
49.800956,79.878899,138.943110,163.133333,92.528977,92.825050,29.189606,14.121914,137.991663,1.337840,78.288977,50.649520,161.319747,139.051917,159.488163,138.561530,81.168243,136.935829,-0.000661,-2.056639,32.000000,-235.889396,138.720305,-0.630185,24.358633,0.683756,442847.528931,0.968685,39.664514,17.931139,2.777533,0.063036,0.039232,186.980539,32.000000,205.074468,187.338318,188.234521,171.829317,32.000000,165.587487,67.566228,62.569736,94.272503,59.548000,52.310445,68.192414,77.156753,27.873584,23.238611,59.531980,36.304489
49.461443,79.891856,138.933470,163.116824,92.568840,92.831377,29.145383,14.127765,137.963192,1.337845,78.569200,50.664143,161.294201,139.097570,159.516781,138.540979,81.142813,136.921928,-0.000661,-2.054311,32.000000,-235.880923,138.579965,-0.630468,24.393671,0.686325,443041.042415,0.973328,39.935698,17.912130,2.792023,0.065543,0.047575,187.507640,32.000000,204.255607,187.341848,190.764735,171.818392,32.000000,165.221689,67.582875,62.579785,94.278512,59.548000,52.280443,68.192414,77.247859,27.873584,22.944734,59.530938,36.195319
49.970849,79.891856,138.903018,163.116824,92.597362,92.832676,29.149491,14.120059,138.065152,1.337958,78.823710,51.030206,161.369142,139.052835,159.480059,138.559023,81.142427,136.972009,-0.000659,-2.053717,32.000000,-235.889940,138.809329,-0.631145,24.384911,0.686742,442910.608347,0.971985,39.817183,17.914766,2.789969,0.061511,0.043243,188.066048,32.000000,203.967049,187.389017,192.427342,171.769550,32.000000,165.933310,67.575998,62.552772,94.271274,59.548000,52.265882,68.192414,77.056186,27.873584,22.970966,59.534892,36.407424
49.917760,80.078501,139.221218,163.143407,92.608502,92.841555,29.128718,14.121914,138.151668,1.338106,78.285416,50.830963,161.328865,139.251257,159.415589,138.785300,81.096286,137.116373,-0.000659,-2.053716,32.000000,-235.885298,138.886400,-0.630321,24.368048,0.690948,443169.895941,0.980789,40.182519,17.933507,2.808925,0.057065,0.047567,188.111218,32.000000,204.038803,187.979607,192.382737,171.041255,32.000000,166.368171,67.584234,62.576966,94.279471,59.548000,52.337369,68.192414,77.004475,27.873584,23.359706,59.519598,36.428700
49.764893,79.883310,139.076023,163.126897,92.671354,92.855547,29.133614,14.116634,138.174989,1.338199,78.191694,50.762820,161.364534,139.228523,159.383559,138.759158,81.125080,137.063427,-0.000660,-2.053708,32.000000,-235.896315,138.907878,-0.630012,24.352732,0.683305,442924.075081,0.969851,39.654498,17.957987,2.779681,0.056775,0.048576,187.690758,32.000000,204.270677,188.374555,189.990837,170.602793,32.000000,166.656913,67.577137,62.542615,94.295333,59.548000,52.313910,68.192414,77.122222,27.873584,22.953376,59.523070,36.260836
49.412948,79.762284,139.096727,163.082686,92.704464,92.867059,29.142180,14.123198,138.040998,1.338272,78.391817,50.580956,161.310792,139.202136,159.408771,138.626213,81.159669,136.952948,-0.000660,-2.053711,32.000000,-235.881228,138.791095,-0.629217,24.295139,0.686532,443300.576501,0.972193,39.895980,18.073553,2.789012,0.097763,0.062182,187.071124,32.000000,204.843295,188.335660,188.019575,170.902071,32.000000,166.772709,67.569626,62.553897,94.302380,59.548000,52.333459,68.192414,77.054038,27.873584,22.952569,59.521674,36.324592
50.142454,79.762284,138.998685,163.082686,92.711055,92.878501,29.144846,14.117490,138.023522,1.338338,78.630387,50.628853,161.285087,139.209967,159.447399,138.642507,81.191134,136.968298,-0.000662,-2.054884,32.000000,-235.888411,138.833029,-0.628725,24.248378,0.688340,443157.104952,0.974948,39.858935,18.019303,2.794661,0.048122,0.036738,186.995171,32.000000,205.068131,187.907940,186.667487,171.457091,32.000000,165.936345,67.589842,62.576746,94.322490,59.548000,52.295725,68.192414,76.983938,27.873584,22.698927,59.518969,36.259148
49.916239,79.910328,138.920097,163.092480,92.649653,92.882362,29.140535,14.126195,137.867972,1.338269,78.654215,50.393414,161.242414,139.079851,159.447935,138.532564,81.165512,136.821108,-0.000661,-2.054878,32.000000,-235.883476,138.612659,-0.628985,24.197001,0.695329,443179.326825,0.982008,40.103431,17.931577,2.814985,0.061338,0.059892,186.964893,32.000000,205.021353,187.348123,188.405451,171.606031,32.000000,165.544359,67.584608,62.564364,94.284739,59.548000,52.312323,68.192414,77.293867,27.873584,23.006220,59.533436,36.264431
49.358774,80.006820,138.780644,163.110668,92.643295,92.873575,29.149629,14.124197,137.771834,1.338586,78.952236,50.422279,161.327145,138.962849,159.396919,138.423000,81.167085,136.859104,-0.000662,-2.054854,32.000000,-235.881540,138.642151,-0.629562,24.119897,0.685133,442815.676631,0.966585,39.347980,17.907494,2.772076,0.065321,0.048103,187.547322,32.000000,204.347982,187.060275,190.868838,171.960068,32.000000,165.503495,67.604800,62.546582,94.301619,59.548000,52.239452,68.192414,77.280996,27.873584,23.206736,59.534164,36.316228
49.657758,80.188781,138.804888,163.152921,92.677312,92.865989,29.136637,14.123484,137.906774,1.338541,79.111421,50.987173,161.295766,139.034074,159.452078,138.408107,81.145988,136.831782,-0.000663,-2.055434,32.000000,-235.883893,138.679127,-0.629206,24.182236,0.689937,443167.951854,0.971862,39.729378,17.862278,2.783064,0.062250,0.044008,188.001099,32.000000,204.037364,187.339079,192.140456,171.866539,32.000000,165.843437,67.597093,62.548457,94.309476,59.548000,52.261539,68.192414,77.129282,27.873584,23.206784,59.530879,36.303609
50.634125,80.188781,138.957897,163.152921,92.687154,92.858331,29.154505,14.119488,137.975181,1.338733,79.022599,51.144478,161.358823,139.075102,159.385366,138.603597,81.159137,136.888022,-0.000662,-2.056013,32.000000,-235.889364,138.730279,-0.629330,24.245415,0.700146,443517.743115,0.983572,40.404408,17.878996,2.811671,0.059852,0.048868,188.205529,32.000000,203.893248,188.187978,192.172879,170.820820,32.000000,166.176282,67.605350,62.574765,94.319203,59.548000,52.286138,68.192414,76.805649,27.873584,23.586965,59.531636,36.433323
50.178953,80.251917,139.045080,163.187339,92.692632,92.856119,29.143634,14.124911,137.960828,1.338396,78.489539,50.748843,161.366318,139.145612,159.345428,138.539917,81.203702,136.975555,-0.000663,-2.054285,32.000000,-235.884105,138.800312,-0.629160,24.234347,0.694110,443588.088224,0.977955,40.275464,17.886941,2.795231,0.064352,0.047935,187.571667,32.000000,204.296348,188.254480,190.248634,170.872784,32.000000,166.880473,67.604080,62.569302,94.303003,59.548000,52.329052,68.192414,77.106841,27.873584,23.720023,59.528351,36.385634
49.580827,79.929350,138.968189,163.134452,92.673721,92.856138,29.156078,14.118346,137.939881,1.338314,78.441062,50.636206,161.309609,139.061725,159.355240,138.569045,81.188211,136.963441,-0.000663,-2.052533,32.000000,-235.888374,138.742353,-0.629454,24.212527,0.678206,443046.495733,0.956887,39.270056,17.900864,2.744353,0.056978,0.040377,187.168172,32.000000,204.890410,188.382386,187.736595,170.917929,32.000000,166.609208,67.602854,62.583139,94.304683,59.548000,52.291855,68.192414,77.179235,27.873584,23.049378,59.525017,36.293484
49.500963,79.885791,138.922275,163.103672,92.649803,92.859933,29.201502,14.117062,137.864396,1.338307,78.648703,50.616242,161.216016,138.999758,159.407168,138.477471,81.223033,136.908287,-0.000663,-2.052557,32.000000,-235.890642,138.646600,-0.629942,24.239304,0.685894,443258.850483,0.966779,39.800037,17.898418,2.770984,0.058026,0.044961,186.782818,32.000000,204.991003,188.000323,186.748607,171.212672,32.000000,165.814083,67.594904,62.571373,94.271621,59.548000,52.311490,68.192414,77.229331,27.873584,23.048890,59.516953,36.259955
49.835814,79.885791,138.918448,163.103672,92.668725,92.866285,29.163577,14.124054,137.875801,1.338071,78.736132,50.590097,161.266859,139.099896,159.452100,138.629677,81.242431,136.804112,-0.000662,-2.052572,32.000000,-235.885289,138.728156,-0.630298,24.298365,0.694697,443194.686098,0.978226,40.095894,17.908081,2.802861,0.062712,0.047890,186.985376,32.000000,205.081525,187.176866,188.426256,171.915444,32.000000,165.743355,67.590459,62.564809,94.248778,59.548000,52.276696,68.192414,77.102153,27.873584,22.957402,59.532580,36.455773
49.744535,80.023637,138.802063,163.127177,92.677612,92.867531,29.152792,14.119060,137.823410,1.338245,78.763582,50.459538,161.296579,138.939278,159.400550,138.459585,81.215945,136.741820,-0.000663,-2.052589,32.000000,-235.888808,138.534550,-0.630250,24.299965,0.694889,443138.431070,0.978346,40.135342,17.846722,2.806456,0.057013,0.048055,187.530952,32.000000,204.267439,187.147846,190.678418,171.864059,32.000000,165.600736,67.624209,62.575319,94.245676,59.548000,52.285198,68.192414,77.263608,27.873584,23.244268,59.519962,36.234937
49.677356,80.103314,138.784268,163.143966,92.707836,92.856045,29.147301,14.124625,137.804950,1.338192,79.011038,50.821654,161.296895,138.936198,159.438148,138.460261,81.199936,136.809091,-0.000664,-2.052581,32.000000,-235.885865,138.552515,-0.630685,24.368048,0.688108,442966.737463,0.972564,39.788000,17.777176,2.787522,0.062900,0.050286,187.983060,32.000000,203.869365,187.551913,192.218075,171.585580,32.000000,165.732958,67.612908,62.543017,94.273876,59.548000,52.241494,68.192414,77.168629,27.873584,23.410516,59.521506,36.273308
50.210669,80.243095,138.932295,163.172508,92.619578,92.839685,29.146388,14.121058,137.986067,1.338309,78.920853,50.835142,161.319280,139.124467,159.378868,138.624399,81.194120,136.955215,-0.000664,-2.051985,32.000000,-235.884024,138.765459,-0.630805,24.386878,0.689136,443229.243067,0.975195,40.020351,17.773661,2.790298,0.069305,0.049003,188.139395,32.000000,203.956916,188.042319,192.025198,171.001498,32.000000,166.584719,67.621056,62.572565,94.287913,59.548000,52.301873,68.192414,76.914795,27.873584,23.411231,59.536288,36.142714
49.816542,80.243095,139.099144,163.172508,92.611291,92.841157,29.133124,14.127337,138.024543,1.338323,78.628488,50.858802,161.338955,139.079035,159.332686,138.656428,81.208472,136.938150,-0.000666,-2.051485,32.000000,-235.882498,138.744654,-0.631241,24.372926,0.688198,443332.976444,0.976873,40.169668,17.822067,2.793713,0.049552,0.047556,187.667183,32.000000,204.228080,188.293985,190.120631,170.660508,32.000000,166.697654,67.592497,62.604535,94.288742,59.548000,52.322846,68.192414,77.100935,27.873584,23.703961,59.536052,36.189670
49.402666,80.042385,138.997183,163.150122,92.630780,92.852560,29.142291,14.130619,137.875175,1.338327,78.691920,50.566448,161.329642,139.142022,159.349336,138.525905,81.245129,136.915967,-0.000666,-2.052293,32.000000,-235.880199,138.693931,-0.631229,24.368651,0.680444,443170.712073,0.965835,39.758581,17.898216,2.766988,0.050487,0.043419,187.162311,32.000000,204.787201,188.552624,187.619308,170.672914,32.000000,166.718705,67.607149,62.596670,94.299444,59.548000,52.313446,68.192414,76.988222,27.873584,23.286802,59.534193,36.152546
50.063292,79.988348,138.900129,163.125498,92.667409,92.866483,29.152438,14.124054,137.883156,1.338552,78.870683,50.590422,161.238445,139.067760,159.421740,138.573775,81.237501,136.858798,-0.000668,-2.051735,32.000000,-235.884961,138.653266,-0.631260,24.347382,0.687620,443347.710110,0.974568,40.165246,17.875652,2.792228,0.058897,0.048921,186.881956,32.000000,205.053188,187.751339,186.639455,171.427537,32.000000,166.254847,67.596441,62.585479,94.303628,59.548000,52.274146,68.192414,77.005246,27.873584,23.174458,59.529532,36.243154
49.676525,80.101384,138.822239,163.136131,92.543457,92.866468,29.148437,14.124482,137.891102,1.338664,78.908346,50.772618,161.297076,139.092820,159.455274,138.417418,81.229055,136.902811,-0.000668,-2.049960,32.000000,-235.883549,138.581904,-0.630767,24.296136,0.693294,443302.167762,0.982737,40.394240,17.828322,2.813556,0.054325,0.045113,186.992464,32.000000,204.981938,187.232191,188.240190,171.809410,32.000000,165.377345,67.603121,62.603920,94.271504,59.548000,52.288211,68.192414,77.208379,27.873584,23.174377,59.520562,36.442420
49.759172,80.101384,138.885716,163.136131,92.554797,92.863955,29.147507,14.117633,137.997841,1.338891,78.909204,50.824083,161.322663,139.026103,159.404854,138.575829,81.205351,136.870170,-0.000668,-2.050533,32.000000,-235.895808,138.656144,-0.630230,24.265897,0.683364,442987.536666,0.968394,39.655612,17.808433,2.774491,0.061727,0.048167,187.672451,32.000000,204.248811,187.234873,190.662849,171.901026,32.000000,165.548120,67.588185,62.589313,94.307048,59.548000,52.273264,68.192414,77.118035,27.873584,23.410438,59.529925,36.358194
49.337160,80.207253,138.830477,163.159077,92.578484,92.871552,29.144998,14.124482,137.891102,1.338870,78.760136,50.576068,161.340539,139.101792,159.432939,138.523354,81.187509,136.936276,-0.000668,-2.051111,32.000000,-235.882402,138.666584,-0.629753,24.164822,0.690504,443331.001970,0.976958,40.168600,17.838065,2.794524,0.064722,0.063583,188.055095,32.000000,203.903735,187.359932,192.241132,171.739661,32.000000,165.991532,67.606320,62.602114,94.335054,59.548000,52.302273,68.192414,76.934320,27.873584,23.632067,59.526463,36.206177
50.109978,80.133089,138.892412,163.150122,92.588006,92.881724,29.149901,14.122485,137.833536,1.339007,78.949336,50.489603,161.359896,138.955264,159.387194,138.454698,81.195701,136.842047,-0.000666,-2.050536,32.000000,-235.881941,138.544338,-0.629044,24.160941,0.690398,443319.102023,0.975207,40.082936,17.846057,2.791158,0.059656,0.052351,188.106745,32.000000,203.861945,188.043409,191.955478,171.071468,32.000000,166.201080,67.587812,62.586426,94.353613,59.548000,52.272818,68.192414,76.988051,27.873584,23.478906,59.520680,36.241100
50.071667,80.211113,138.937979,163.163554,92.639778,92.865244,29.144676,14.127479,137.927440,1.339012,79.273446,51.000753,161.362191,139.080809,159.344304,138.540204,81.219492,136.932253,-0.000666,-2.050537,32.000000,-235.885470,138.691281,-0.628974,24.237783,0.699764,443724.817584,0.984650,40.627372,17.895714,2.813913,0.058497,0.042209,187.590197,32.000000,204.261638,188.261379,190.161201,170.714488,32.000000,166.748851,67.606167,62.635031,94.365757,59.548000,52.264077,68.192414,77.179100,27.873584,23.479827,59.523326,36.444841
49.888142,80.211113,139.034232,163.163554,92.660323,92.856563,29.147093,14.118489,138.004255,1.338851,78.806799,50.766137,161.293340,139.158113,159.311064,138.622645,81.194646,136.973704,-0.000666,-2.050531,32.000000,-235.889871,138.704643,-0.629296,24.231331,0.688258,443284.659432,0.968000,39.752237,17.842169,2.771752,0.056093,0.046171,187.197395,32.000000,204.815918,188.338632,187.552098,170.918867,32.000000,166.905432,67.602312,62.611478,94.381214,59.548000,52.312176,68.192414,77.060896,27.873584,23.643746,59.530436,36.293704
49.500595,80.159832,138.965307,163.173907,92.634954,92.870187,29.143569,14.125053,137.964893,1.338851,78.488094,50.640152,161.260121,139.255539,159.405431,138.572330,81.229684,136.985656,-0.000666,-2.051094,32.000000,-235.885765,138.634849,-0.629341,24.246333,0.686899,443278.423186,0.968987,39.869744,17.861796,2.774782,0.049576,0.042150,186.930326,32.000000,204.979533,187.759697,186.879969,171.176274,32.000000,166.101441,67.619616,62.618420,94.402422,59.548000,52.326001,68.192414,77.091631,27.873584,23.538194,59.528292,36.230682
49.641793,79.952233,139.013162,163.142847,92.612655,92.886225,29.199217,14.123484,137.906284,1.338708,78.543894,50.558501,161.271174,139.073062,159.464710,138.655998,81.248024,136.959273,-0.000666,-2.052842,32.000000,-235.885696,138.589226,-0.630265,24.270828,0.690281,443371.827036,0.972674,40.059203,17.906584,2.786919,0.059220,0.039095,186.989285,32.000000,204.798395,187.344811,188.399579,171.785320,32.000000,165.504304,67.626032,62.657107,94.404759,59.548000,52.306211,68.192414,77.160396,27.873584,23.106561,59.534901,36.447336
50.086533,80.033011,138.930381,163.147044,92.626715,92.880261,29.147240,14.118774,137.959104,1.338756,78.811352,51.101693,161.298563,139.079445,159.432664,138.609403,81.229107,136.829032,-0.000666,-2.051109,32.000000,-235.892700,138.696118,-0.630500,24.356613,0.695463,443506.709920,0.981056,40.409765,17.877295,2.807346,0.102216,0.043161,187.550795,32.000000,204.298991,187.007210,190.749824,171.885413,32.000000,165.738960,67.622661,62.617297,94.398223,59.548000,52.294498,68.192414,77.206874,27.873584,23.106230,59.532777,36.368759
49.947851,80.033011,139.112594,163.147044,92.651330,92.876421,29.164604,14.125910,137.972123,1.338865,78.652457,50.993660,161.332198,139.153299,159.453573,138.643430,81.212472,136.956965,-0.000665,-2.050554,32.000000,-235.884909,138.777327,-0.631160,24.357452,0.692580,443230.470412,0.975853,40.055481,17.846263,2.800325,0.056209,0.042563,188.086585,32.000000,203.782527,187.548438,192.234685,171.582425,32.000000,165.750363,67.614974,62.614588,94.421768,59.548000,52.333133,68.192414,77.045946,27.873584,23.274654,59.533052,36.449830
50.001371,80.081534,139.035213,163.160756,92.599667,92.886588,29.137799,14.122913,137.968963,1.339007,78.386840,50.633301,161.344892,139.204134,159.413578,138.722085,81.215273,136.921647,-0.000666,-2.050553,32.000000,-235.885939,138.766499,-0.630940,24.315386,0.683081,443109.511127,0.968328,39.676318,17.802497,2.773807,0.068896,0.044771,188.088724,32.000000,203.721896,188.073876,192.220128,170.896947,32.000000,166.627391,67.618215,62.614081,94.458005,59.548000,52.333837,68.192414,77.003899,27.873584,23.376138,59.535246,36.194952
49.423805,79.921079,139.061709,163.128576,92.505592,92.894533,29.158154,14.126908,137.974920,1.338997,78.645761,50.515306,161.354087,139.102587,159.373086,138.661704,81.223765,136.945721,-0.000665,-2.050559,32.000000,-235.881779,138.703436,-0.630908,24.288766,0.686022,443191.242640,0.970621,39.819402,17.880705,2.785157,0.057282,0.047742,187.722275,32.000000,204.278365,188.276885,189.786893,170.782752,32.000000,166.904084,67.604265,62.627257,94.480085,59.548000,52.321447,68.192414,77.233365,27.873584,23.042238,59.533298,36.295319
49.375126,80.014264,138.862382,163.126897,92.542774,92.885663,29.142336,14.120487,137.932379,1.338966,78.975073,50.750591,161.297041,139.026021,159.363731,138.560429,81.203122,136.872860,-0.000664,-2.050563,32.000000,-235.892790,138.648393,-0.630231,24.327817,0.686174,443266.334529,0.970609,39.812670,17.860910,2.780628,0.059391,0.041879,187.113332,32.000000,204.771358,188.273259,187.683468,170.741832,32.000000,166.783776,67.609324,62.632346,94.488387,59.548000,52.297237,68.192414,77.005193,27.873584,23.041692,59.527889,36.340513
49.827562,80.014264,139.015201,163.126897,92.549927,92.879257,29.181156,14.121343,137.941570,1.338824,78.997647,50.965378,161.259115,139.084624,159.366388,138.628758,81.260594,136.980313,-0.000662,-2.050559,32.000000,-235.889311,138.702276,-0.630215,24.418008,0.695663,443383.870952,0.981904,40.250921,17.864003,2.813659,0.070444,0.050493,186.879171,32.000000,204.846196,187.846675,186.892581,171.317839,32.000000,165.947857,67.605186,62.610183,94.478049,59.548000,52.312092,68.192414,77.087017,27.873584,23.235817,59.535550,36.321364
49.854881,80.168379,139.024442,163.162994,92.513669,92.885588,29.158341,14.121486,138.009213,1.338837,78.547852,50.769134,161.225537,139.216410,159.359094,138.616352,81.233163,137.019960,-0.000663,-2.050560,32.000000,-235.887857,138.733256,-0.630478,24.385724,0.694408,443513.171969,0.983612,40.394810,17.849581,2.812395,0.055033,0.043661,187.045274,32.000000,205.004928,187.123579,188.376325,171.898576,32.000000,165.673255,67.612106,62.622168,94.482083,59.548000,52.311984,68.192414,76.950749,27.873584,23.557522,59.527919,36.403682
49.776223,80.034941,139.097025,163.159077,92.466805,92.891957,29.150415,14.120915,138.022534,1.338796,78.426743,50.636988,161.332319,139.217633,159.439386,138.621811,81.206186,136.969764,-0.000663,-2.050590,32.000000,-235.885314,138.725995,-0.630861,24.370198,0.685654,443157.528422,0.972591,39.925011,17.843816,2.789926,0.071794,0.039936,187.736956,32.000000,204.151134,187.265085,190.696253,171.959942,32.000000,165.375747,67.583899,62.616816,94.496245,59.548000,52.333953,68.192414,77.098095,27.873584,23.280537,59.525204,36.378370
49.324720,79.968498,138.867625,163.134173,92.394669,92.880504,29.144634,14.121058,137.949784,1.338807,78.647225,50.469658,161.349166,139.017946,159.438949,138.548940,81.193708,136.816134,-0.000663,-2.051757,32.000000,-235.889269,138.630527,-0.631126,24.321811,0.686504,443408.308847,0.973204,40.050863,17.890317,2.788582,0.071726,0.069134,188.102765,32.000000,203.780502,187.440467,192.330063,171.663300,32.000000,165.891552,67.599646,62.591633,94.507749,59.548000,52.298559,68.192414,77.146900,27.873584,23.280778,59.524398,36.451371
50.375796,79.968498,139.006804,163.134173,92.361245,92.864021,29.142986,14.116634,137.987363,1.338496,78.996235,50.991857,161.295423,139.067517,159.397885,138.550872,81.208816,136.819545,-0.000662,-2.051758,32.000000,-235.889923,138.648782,-0.631185,24.403007,0.688313,443364.279196,0.974886,39.998834,17.893148,2.794447,0.060803,0.044294,188.184407,32.000000,203.774724,187.954195,192.062583,171.163946,32.000000,166.712352,67.590054,62.597473,94.525858,59.548000,52.312820,68.192414,76.879532,27.873584,23.142216,59.522854,36.416815
50.336330,80.107174,139.254227,163.154599,92.463406,92.861442,29.144831,14.122342,138.284480,1.338501,78.607409,51.068388,161.344935,139.348256,159.338304,138.790943,81.224570,137.032896,-0.000660,-2.051160,32.000000,-235.890935,138.966287,-0.631305,24.371903,0.695270,443474.582971,0.984458,40.401590,17.831686,2.815376,0.071368,0.049090,187.771362,32.000000,204.230745,188.380184,189.571125,170.853518,32.000000,166.562473,67.600370,62.628780,94.542183,59.548000,52.326173,68.192414,76.968321,27.873584,23.431384,59.528381,36.329654
49.904796,79.965741,139.339535,163.164393,92.556239,92.879145,29.131398,14.125767,138.193929,1.338620,77.928742,50.856583,161.339874,139.379250,159.379551,138.836253,81.218733,137.191726,-0.000659,-2.050562,32.000000,-235.881445,139.051454,-0.631043,24.259551,0.677579,442847.006675,0.962129,39.314331,17.818221,2.759397,0.060544,0.042617,187.169104,32.000000,204.844512,188.235816,187.833973,170.867959,32.000000,167.060984,67.604334,62.611420,94.524333,59.548000,52.401375,68.192414,77.032247,27.873584,23.137312,59.535305,36.430975
49.463124,79.584471,139.082845,163.088003,92.612026,92.904612,29.138900,14.125053,138.107411,1.338613,77.808465,50.641289,161.307821,139.302846,159.458512,138.750465,81.223385,137.111024,-0.000659,-2.050991,32.000000,-235.886585,138.891661,-0.630665,24.234924,0.680468,442996.084916,0.963183,39.493515,17.905132,2.766476,0.060958,0.037840,186.950352,32.000000,204.981543,187.739022,186.536524,171.629333,32.000000,166.072482,67.618351,62.620078,94.538596,59.548000,52.374939,68.192414,76.890903,27.873584,23.137075,59.530958,36.448803
50.202492,79.584471,139.183824,163.088003,92.607093,92.922389,29.141556,14.125339,138.083671,1.338614,78.051601,50.648884,161.222238,139.258597,159.469512,138.725489,81.206449,136.968311,-0.000658,-2.051431,32.000000,-235.886627,138.744940,-0.630563,24.229758,0.690457,443136.616455,0.972505,39.796618,17.987320,2.792107,0.055898,0.059876,186.995319,32.000000,204.799474,187.252068,188.464389,171.850780,32.000000,165.444422,67.593889,62.595469,94.488034,59.548000,52.364679,68.192414,76.913509,27.873584,22.340326,59.539848,36.439705
49.778669,79.632438,139.203331,163.060581,92.561780,92.935117,29.144195,14.113494,138.127068,1.338569,78.304309,50.825305,161.291430,139.194226,159.435305,138.731735,81.218841,137.185656,-0.000659,-2.050277,32.000000,-235.891095,138.728038,-0.630861,24.204266,0.696188,443009.824256,0.981015,39.873384,17.943881,2.811849,0.067164,0.045675,187.739853,32.000000,204.176772,187.082891,190.846436,171.967388,32.000000,165.699829,67.596035,62.569162,94.476444,59.548000,52.336556,68.192414,77.101917,27.873584,22.437551,59.524644,36.297446
49.630855,79.806669,139.190964,163.083526,92.539435,92.934786,29.139060,14.123626,138.063980,1.338713,78.257688,50.682583,161.327457,139.283148,159.446186,138.694114,81.202358,137.022264,-0.000657,-2.050277,32.000000,-235.885717,138.728380,-0.630767,24.157033,0.685674,442754.134928,0.965480,39.108368,17.892187,2.772448,0.051330,0.041608,188.073141,32.000000,203.877739,187.393288,192.172166,171.726643,32.000000,165.916346,67.599320,62.586282,94.526756,59.548000,52.370406,68.192414,77.123611,27.873584,22.798191,59.536849,36.431268
49.553348,79.816042,139.048876,163.082966,92.520951,92.928377,29.149599,14.123912,138.042365,1.338558,78.545350,50.866748,161.326884,139.095512,159.436574,138.604273,81.199535,136.962313,-0.000657,-2.050270,32.000000,-235.885267,138.735518,-0.631385,24.262409,0.693123,443064.148631,0.974544,39.593797,17.984296,2.796445,0.066973,0.041544,188.101751,32.000000,203.765266,188.198445,191.950831,170.852680,32.000000,166.262137,67.605760,62.618714,94.560273,59.548000,52.345182,68.192414,77.017182,27.873584,22.796854,59.539573,36.314834
50.460105,79.816042,139.138759,163.082966,92.552148,92.922028,29.188824,14.122199,138.100961,1.338423,78.777180,50.895249,161.307429,139.176178,159.328952,138.684375,81.181283,137.019041,-0.000657,-2.050253,32.000000,-235.886160,138.763501,-0.630614,24.265714,0.696999,443373.416444,0.978267,39.921268,17.922231,2.804525,0.059168,0.054488,187.582018,32.000000,204.218838,188.217587,190.112733,170.790604,32.000000,167.111512,67.574223,62.586989,94.547941,59.548000,52.358851,68.192414,76.814189,27.873584,22.815099,59.530436,36.389889
49.842792,79.966017,139.109546,163.115145,92.618216,92.925828,29.139398,14.120772,138.040860,1.338674,78.545761,50.632297,161.267623,139.236250,159.363619,138.771446,81.220419,137.102336,-0.000657,-2.050238,32.000000,-235.892341,138.761258,-0.630630,24.294169,0.694429,443396.784272,0.979523,40.011136,17.896216,2.806044,0.060230,0.053947,187.180879,32.000000,204.717635,188.442482,187.423309,170.820059,32.000000,166.780450,67.589226,62.587848,94.548580,59.548000,52.386338,68.192414,77.104481,27.873584,23.126793,59.527348,36.190697
49.815596,79.910603,139.086757,163.111787,92.585450,92.932210,29.154718,14.121343,138.063331,1.338732,78.701587,50.573416,161.282731,139.179726,159.396838,138.636581,81.202835,136.948971,-0.000657,-2.050240,32.000000,-235.887672,138.869350,-0.630709,24.328735,0.680951,442948.631194,0.959122,39.075419,17.941755,2.757401,0.059142,0.049068,186.852374,32.000000,204.803981,187.761669,186.771927,171.286204,32.000000,166.035008,67.586401,62.614728,94.560700,59.548000,52.348556,68.192414,77.046968,27.873584,23.011048,59.538540,36.298987
49.546091,79.991932,138.954129,163.119342,92.583542,92.934763,29.194865,14.118917,137.930155,1.339057,78.742801,50.441365,161.228866,139.104546,159.383896,138.621932,81.246669,136.851049,-0.000654,-2.050839,32.000000,-235.888951,138.734113,-0.630830,24.370513,0.689642,443385.850593,0.974037,39.861006,17.942671,2.790966,0.058376,0.131720,187.151958,32.000000,204.760095,187.217556,188.596147,171.992426,32.000000,165.730258,67.565857,62.594900,94.517974,59.548000,52.452634,68.192414,77.115097,27.873584,23.010430,59.533318,36.413513
49.382385,79.991932,138.935090,163.119342,92.569398,92.942352,29.145276,14.123484,137.929328,1.338810,78.887471,50.568897,161.268158,139.106503,159.414616,138.534579,81.261318,136.805174,-0.000653,-2.051452,32.000000,-235.885204,138.582700,-0.630831,24.373608,0.688915,443392.321392,0.974037,39.833733,17.886497,2.792032,0.075390,0.038761,187.720708,32.000000,204.147764,187.137754,190.760076,171.895848,32.000000,165.411926,67.564849,62.559139,94.500946,59.548000,52.313344,68.192414,77.216664,27.873584,23.179716,59.529020,36.317402
49.820803,80.128678,138.906854,163.146485,92.535110,92.934333,29.152219,14.127337,138.024053,1.338819,79.024870,50.806497,161.336537,139.135803,159.398801,138.565649,81.181072,136.935702,-0.000651,-2.051452,32.000000,-235.880203,138.727196,-0.631268,24.393644,0.691357,443558.289788,0.978643,40.194566,17.795535,2.804543,0.058467,0.061519,188.005745,32.000000,203.707986,187.548287,192.306782,171.495955,32.000000,165.694086,67.580664,62.562490,94.538457,59.548000,52.324723,68.192414,76.918806,27.873584,23.465020,59.527712,36.281379
49.697282,80.203945,139.088386,163.171669,92.510104,92.924051,29.146783,14.123341,138.026267,1.338828,78.818198,50.673039,161.333729,139.135886,159.351174,138.611362,81.203635,136.902160,-0.000651,-2.051216,32.000000,-235.883707,138.696768,-0.631407,24.350214,0.693742,443650.336799,0.983904,40.364915,17.758800,2.813454,0.051801,0.038896,188.107616,32.000000,203.703997,187.923843,192.185985,171.157302,32.000000,166.419314,67.567151,62.551408,94.528820,59.548000,52.353588,68.192414,77.097242,27.873584,23.622802,59.541658,36.312193
50.033116,80.093664,138.901565,163.155999,92.507798,92.922443,29.188788,14.115777,137.996477,1.338684,78.878954,50.974594,161.359236,139.060788,159.306695,138.531925,81.129113,136.928550,-0.000651,-2.051793,32.000000,-235.896352,138.796074,-0.631423,24.330177,0.686514,443700.547737,0.974547,40.046419,17.901876,2.788130,0.057714,0.054993,187.697664,32.000000,204.175394,188.250421,189.872007,170.679516,32.000000,166.788127,67.576262,62.580668,94.515914,59.548000,52.330715,68.192414,77.185372,27.873584,23.624213,59.525903,36.296419
49.803422,80.093664,138.997108,163.155999,92.620438,92.923698,29.159701,14.121200,138.106009,1.338625,78.921231,51.020464,161.283505,139.224444,159.297815,138.647684,81.171980,136.979844,-0.000650,-2.052403,32.000000,-235.886340,138.857460,-0.631359,24.250922,0.690569,443763.653123,0.977420,40.249635,17.863170,2.798712,0.066553,0.038776,187.137508,32.000000,204.618127,188.208555,187.673329,170.903537,32.000000,166.630644,67.563954,62.562425,94.505706,59.548000,52.332438,68.192414,77.057201,27.873584,23.395236,59.529728,36.278297
49.845565,80.104692,139.028936,163.147044,92.669848,92.936362,29.137509,14.120201,138.104029,1.338368,78.507701,50.627341,161.268536,139.194082,159.402568,138.639188,81.195318,137.047406,-0.000650,-2.051819,32.000000,-235.886683,138.768029,-0.631439,24.184964,0.684911,443587.994789,0.968650,39.792048,17.950393,2.776193,0.057755,0.042263,187.032284,32.000000,204.785187,187.662702,186.829469,171.357991,32.000000,166.055171,67.605217,62.578399,94.519015,59.548000,52.378535,68.192414,76.801005,27.873584,23.418897,59.531410,36.369420
49.795053,79.933761,139.063351,163.113746,92.634873,92.949048,29.147117,14.126338,138.084670,1.338397,78.473117,50.606837,161.292186,139.226155,159.430414,138.649888,81.211376,136.936825,-0.000650,-2.050076,32.000000,-235.883005,138.658486,-0.631873,24.205918,0.691126,443632.849921,0.974471,40.029394,17.932204,2.790915,0.070353,0.052092,187.084794,32.000000,204.887117,187.197788,188.492191,171.935925,32.000000,165.548433,67.549016,62.574609,94.476351,59.548000,52.350317,68.192414,77.047829,27.873584,23.063318,59.529040,36.267145
49.640136,79.943135,138.893861,163.101714,92.583915,92.949034,29.153124,14.119630,137.938223,1.338482,78.737653,50.724070,161.302291,139.079486,159.446191,138.518176,81.180494,136.930934,-0.000651,-2.051115,32.000000,-235.889713,138.672663,-0.632668,24.203060,0.692638,443645.747389,0.974479,39.996812,17.941361,2.789194,0.059503,0.054856,187.756101,32.000000,204.019269,187.208169,190.904058,171.771274,32.000000,165.443392,67.574775,62.564519,94.470533,59.548000,52.341419,68.192414,77.116145,27.873584,23.062860,59.515124,36.427673
49.573162,79.943135,138.965875,163.101714,92.528018,92.948944,29.147340,14.122056,138.025310,1.338299,78.914046,50.733643,161.353662,139.112253,159.461907,138.550264,81.111123,136.918995,-0.000652,-2.051140,32.000000,-235.882369,138.752590,-0.632968,24.223201,0.692779,443495.488237,0.974957,39.878155,17.872111,2.792714,0.046872,0.039006,188.061121,32.000000,203.823303,187.400709,192.151091,171.681724,32.000000,165.978160,67.606707,62.552268,94.494968,59.548000,52.324857,68.192414,77.139219,27.873584,23.081984,59.532757,36.280498
49.610150,80.094491,138.951697,163.133053,92.465705,92.951472,29.140785,14.121771,137.958669,1.338275,78.813656,50.638332,161.317003,139.116861,159.374702,138.535637,81.108582,136.933728,-0.000653,-2.051704,32.000000,-235.888228,138.665341,-0.632920,24.247696,0.694410,443638.407297,0.978070,40.048103,17.900158,2.798015,0.054089,0.035197,188.060313,32.000000,203.768341,188.109995,191.907948,170.920255,32.000000,166.348335,67.567350,62.550352,94.490449,59.548000,52.367172,68.192414,76.889669,27.873584,23.397440,59.528656,36.158268
49.863122,80.064716,139.033953,163.145086,92.392397,92.946355,29.138954,14.128906,137.957305,1.338191,78.867675,50.591375,161.331478,139.120082,159.365110,138.543587,81.118605,136.892380,-0.000653,-2.052288,32.000000,-235.880601,138.614065,-0.632951,24.299231,0.695221,443793.028550,0.979693,40.117642,17.963784,2.803248,0.105622,0.037266,187.665176,32.000000,204.249990,188.417651,189.941724,170.772472,32.000000,166.806684,67.549259,62.556434,94.446677,59.548000,52.344980,68.192414,77.026840,27.873584,23.336028,59.535187,36.237505
49.950878,80.090907,138.922053,163.145365,92.351317,92.935174,29.156264,14.116348,138.007998,1.338217,79.151784,51.069866,161.311605,139.026450,159.345567,138.564928,81.150091,136.853377,-0.000653,-2.050549,32.000000,-235.894470,138.688634,-0.633499,24.388006,0.694165,443973.662579,0.979509,40.230585,17.973415,2.800872,0.063040,0.042803,187.128908,32.000000,204.753822,188.267179,187.612157,170.831710,32.000000,167.049264,67.554713,62.553966,94.458735,59.548000,52.302830,68.192414,77.017356,27.873584,23.336475,59.533544,36.313807
50.183960,80.090907,139.135734,163.145365,92.416143,92.931668,29.148517,14.120772,138.077306,1.338247,78.903556,51.122209,161.275835,139.237555,159.373733,138.694031,81.160780,137.014512,-0.000652,-2.049955,32.000000,-235.888243,138.773658,-0.633199,24.409852,0.689141,443769.580508,0.974070,39.938677,17.943495,2.788312,0.059917,0.044011,186.854682,32.000000,204.986745,187.666624,186.824593,171.546527,32.000000,165.991099,67.575018,62.586532,94.424896,59.548000,52.373234,68.192414,76.896711,27.873584,23.391639,59.525568,36.409698
49.749758,80.162314,139.109048,163.161315,92.447680,92.945001,29.131783,14.126052,138.163161,1.338204,78.253303,50.812360,161.286117,139.195202,159.413412,138.761080,81.136538,136.993021,-0.000654,-2.049956,32.000000,-235.880340,138.823644,-0.633660,24.376178,0.684718,443648.319652,0.971585,39.874172,17.893235,2.781173,0.054953,0.041135,187.127772,32.000000,204.711588,187.340561,188.749014,171.663831,32.000000,165.737575,67.575586,62.579569,94.401821,59.548000,52.377639,68.192414,77.029951,27.873584,23.541277,59.535875,36.413587
49.722348,79.879450,139.150240,163.125218,92.475573,92.952708,29.142070,14.125196,138.132069,1.338145,78.248020,50.607645,161.331419,139.265143,159.439237,138.676127,81.150072,137.110351,-0.000654,-2.049953,32.000000,-235.881852,138.810061,-0.634045,24.329050,0.681606,443499.394643,0.966921,39.633874,17.960080,2.772514,0.055311,0.035538,187.621880,32.000000,204.259511,187.092867,191.003242,172.011721,32.000000,165.918768,67.564592,62.565997,94.381270,59.548000,52.380087,68.192414,77.064309,27.873584,22.952775,59.511780,36.456507
49.310363,79.858498,138.921100,163.105072,92.530324,92.943746,29.164706,14.126338,138.011940,1.338019,78.478144,50.457882,161.299506,139.076079,159.464864,138.603276,81.089078,136.978778,-0.000655,-2.049963,32.000000,-235.883497,138.716734,-0.634488,24.263458,0.689219,443906.476495,0.976929,40.153617,17.973985,2.796175,0.065315,0.041214,187.968137,32.000000,203.731965,187.548434,192.241979,171.676913,32.000000,165.598820,67.578764,62.541321,94.364750,59.548000,52.369899,68.192414,77.098675,27.873584,22.951942,59.529335,36.199281
49.863488,79.858498,139.007115,163.105072,92.456751,92.934792,29.131574,14.127765,137.972671,1.337991,78.873108,50.474091,161.308581,139.071307,159.422371,138.498930,81.090483,136.913603,-0.000657,-2.049959,32.000000,-235.879120,138.624834,-0.635053,24.229259,0.690735,443594.111065,0.976579,39.899157,18.016870,2.798545,0.058501,0.041305,187.967196,32.000000,203.961487,187.974425,192.101349,170.885596,32.000000,166.532626,67.567177,62.551852,94.384286,59.548000,52.343476,68.192414,77.025377,27.873584,22.907337,59.530545,36.268393
50.226105,80.021707,138.887301,163.129696,92.419730,92.929706,29.137284,14.120201,137.849231,1.338274,79.121947,50.799037,161.336086,138.996862,159.345251,138.573345,81.102510,136.806463,-0.000659,-2.049973,32.000000,-235.887994,138.674702,-0.634692,24.228342,0.697704,443837.330032,0.984498,40.306562,18.014593,2.817280,0.079216,0.042627,187.682287,32.000000,204.421686,188.176566,189.715242,170.919045,32.000000,166.952699,67.570594,62.569942,94.394924,59.548000,52.303785,68.192414,77.224034,27.873584,23.246942,59.536062,36.162597
49.501472,80.182164,139.017814,163.164113,92.446577,92.924608,29.153702,14.123341,138.027902,1.338240,79.016260,50.687658,161.298419,139.116800,159.343646,138.580396,81.140077,136.917178,-0.000659,-2.049996,32.000000,-235.886822,138.734458,-0.634426,24.161911,0.690543,443515.566644,0.973701,39.732081,17.981830,2.787754,0.071047,0.052295,187.080346,32.000000,204.850499,188.379226,187.354862,170.911365,32.000000,166.565607,67.587131,62.568995,94.394013,59.548000,52.348500,68.192414,77.158295,27.873584,23.581562,59.525008,36.253499
49.639219,80.143566,138.936761,163.167191,92.425649,92.916924,29.138501,14.129334,137.949071,1.338228,78.918005,50.456331,161.255687,139.001917,159.361446,138.506530,81.169558,136.943576,-0.000661,-2.049973,32.000000,-235.882959,138.679757,-0.633652,24.169097,0.684720,443485.554332,0.966232,39.521315,17.918228,2.765241,0.165631,0.039464,186.928915,32.000000,204.908962,187.672259,186.876439,171.467418,32.000000,166.022661,67.595979,62.553616,94.351254,59.548000,52.327621,68.192414,76.979391,27.873584,23.582822,59.526001,36.273308
49.592259,80.143566,138.931492,163.167191,92.455093,92.906801,29.138161,14.125910,137.876186,1.338184,78.931910,50.537698,161.299744,139.075488,159.382257,138.495282,81.127836,136.817558,-0.000662,-2.048814,32.000000,-235.882942,138.591815,-0.633110,24.196844,0.698590,443949.887972,0.981324,40.431184,17.933957,2.808357,0.061022,0.044893,187.176072,32.000000,204.951683,187.146821,188.739310,171.918064,32.000000,165.742997,67.599418,62.588473,94.329917,59.548000,52.326085,68.192414,77.128821,27.873584,23.503446,59.523080,36.287615
49.677835,80.158454,139.260054,163.164113,92.489623,92.902912,29.154279,14.128906,137.967602,1.338375,79.088246,50.756737,161.337769,139.019596,159.421877,138.514251,81.119432,136.860059,-0.000663,-2.049405,32.000000,-235.881256,138.647513,-0.633525,24.260547,0.695725,443746.270293,0.978717,40.249486,17.917178,2.798931,0.141746,0.045094,187.764483,32.000000,204.247318,187.172503,190.911625,171.805015,32.000000,165.389764,67.606996,62.560932,94.310342,59.548000,52.288607,68.192414,76.908908,27.873584,23.535507,59.532807,36.308011
49.763908,80.258534,138.910623,163.192655,92.414707,92.899118,29.145867,14.123484,137.929328,1.338432,78.833775,50.602359,161.360982,139.074367,159.406358,138.534742,81.064085,136.913239,-0.000664,-2.051179,32.000000,-235.882417,138.689406,-0.633575,24.295926,0.695552,443793.071088,0.979624,40.298237,17.898244,2.801475,0.057080,0.039161,187.931125,32.000000,203.791687,187.442656,192.494960,171.616044,32.000000,165.991793,67.567792,62.529027,94.293738,59.548000,52.321134,68.192414,77.062681,27.873584,23.745219,59.521320,36.475876
49.543827,80.181337,138.848548,163.189857,92.408241,92.882609,29.145539,14.120915,137.902081,1.338301,78.968520,50.543262,161.374685,139.028243,159.371515,138.451499,81.119562,136.862025,-0.000665,-2.051185,32.000000,-235.886789,138.566263,-0.634284,24.335344,0.694021,443765.136886,0.977253,40.224311,17.927110,2.803263,0.053553,0.043613,188.098707,32.000000,203.907959,187.923778,191.982280,171.088379,32.000000,166.640198,67.590877,62.554344,94.340726,59.548000,52.317132,68.192414,77.166015,27.873584,23.747007,59.539947,36.265678
49.841792,80.181337,138.919730,163.189857,92.349409,92.855830,29.162723,14.121771,137.909147,1.338169,79.216794,50.834556,161.382575,139.051121,159.317663,138.445510,81.123269,136.769507,-0.000666,-2.051199,32.000000,-235.886261,138.565487,-0.634815,24.389868,0.690130,443923.165682,0.975902,40.235180,18.008054,2.791393,0.055859,0.052794,187.580303,32.000000,204.241146,188.302847,189.867674,170.738403,32.000000,166.765009,67.583388,62.552671,94.333486,59.548000,52.324376,68.192414,77.042063,27.873584,23.587522,59.534528,36.274042
49.645245,80.237856,138.912305,163.196013,92.280738,92.840608,29.157480,14.123198,137.953722,1.338180,79.034759,50.689465,161.338185,139.034278,159.345472,138.494527,81.158657,136.833292,-0.000664,-2.050943,32.000000,-235.886801,138.607867,-0.635152,24.311872,0.691816,443762.358691,0.980246,40.386324,17.927925,2.802540,0.057017,0.040323,186.954355,32.000000,204.784705,188.202939,187.617507,170.888149,32.000000,166.936259,67.579993,62.586095,94.365928,59.548000,52.307051,68.192414,77.078624,27.873584,23.706720,59.531980,36.381378
49.397929,80.208080,138.992103,163.195733,92.250161,92.838000,29.152589,14.122342,137.897134,1.338176,78.879554,50.690233,161.271666,139.015641,159.410601,138.435976,81.149779,136.891366,-0.000664,-2.052677,32.000000,-235.884706,138.584822,-0.634964,24.282079,0.685880,443478.413117,0.973053,40.077361,17.879672,2.787214,0.063813,0.044648,186.793121,32.000000,205.050901,187.508259,186.692879,171.563587,32.000000,166.230412,67.579555,62.554676,94.348308,59.548000,52.343198,68.192414,77.213038,27.873584,23.646297,59.530741,36.214541
49.753404,80.170033,138.894102,163.187618,92.183258,92.836688,29.134674,14.120487,137.910968,1.338455,78.953759,50.959324,161.311511,139.073327,159.391792,138.576075,81.160016,136.843967,-0.000665,-2.052696,32.000000,-235.888365,138.703051,-0.635098,24.277279,0.691024,443510.216713,0.977371,40.337523,17.874999,2.798099,0.058100,0.060007,187.153192,32.000000,204.749404,187.246285,188.732837,171.839705,32.000000,165.568002,67.565012,62.559722,94.325717,59.548000,52.297903,68.192414,77.059920,27.873584,23.647736,59.527525,36.236551
50.139178,80.170033,139.007072,163.187618,92.143755,92.830360,29.150784,14.120344,138.020492,1.338634,78.797081,50.899079,161.325886,139.144145,159.370803,138.588482,81.147626,136.960215,-0.000665,-2.052702,32.000000,-235.888179,138.675171,-0.634741,24.208856,0.695995,443600.928876,0.982731,40.564870,17.911831,2.813723,0.061045,0.055991,187.675024,32.000000,204.036590,187.216225,190.984788,171.976200,32.000000,165.686993,67.550557,62.533876,94.314317,59.548000,52.347815,68.192414,76.937730,27.873584,23.569691,59.528263,36.436404
49.614327,80.186575,138.974734,163.193495,92.104622,92.834161,29.154245,14.124768,137.918682,1.338917,78.523008,50.599582,161.321083,139.080708,159.439420,138.573674,81.120601,136.957130,-0.000665,-2.052703,32.000000,-235.884739,138.715327,-0.635087,24.154541,0.690125,443353.477079,0.975635,40.157560,17.878779,2.791650,0.063287,0.048436,187.983150,32.000000,203.766677,187.365225,192.449264,171.720481,32.000000,165.978231,67.555640,62.536896,94.320772,59.548000,52.335901,68.192414,76.937352,27.873584,23.605387,59.529345,36.278591
49.948755,80.022534,138.980289,163.164953,92.011430,92.837991,29.155253,14.120487,137.893807,1.338914,78.789311,50.596925,161.374410,139.089314,159.376889,138.513980,81.120988,136.929831,-0.000664,-2.053865,32.000000,-235.889184,138.666340,-0.635072,24.198654,0.686698,443155.318745,0.966912,39.759103,17.947115,2.772424,0.078510,0.049875,188.049434,32.000000,203.750331,188.135682,191.989389,171.092279,32.000000,166.419800,67.561444,62.530176,94.317523,59.548000,52.343083,68.192414,76.997851,27.873584,23.264736,59.532885,36.261349
49.917105,80.120958,138.909300,163.167191,92.020328,92.831554,29.148384,14.121914,137.925961,1.338816,79.103013,50.810333,161.349397,139.103954,159.366503,138.545558,81.145731,136.913302,-0.000665,-2.055610,32.000000,-235.884479,138.599404,-0.635150,24.250791,0.696174,443501.475768,0.977949,40.318333,17.972655,2.801101,0.055976,0.041927,187.566690,32.000000,204.235750,188.319346,189.855991,170.821079,32.000000,166.846134,67.559121,62.565517,94.320115,59.548000,52.285705,68.192414,77.140925,27.873584,23.264892,59.526257,36.267953
49.698312,80.120958,139.207265,163.167191,92.038503,92.825155,29.162359,14.121486,137.875194,1.338695,78.939922,50.763936,161.353095,139.137130,159.385649,138.522313,81.180513,136.916139,-0.000665,-2.057373,32.000000,-235.888021,138.737171,-0.634770,24.233823,0.689559,443154.957688,0.970487,39.807993,17.959133,2.782458,0.051637,0.040765,186.963660,32.000000,204.869833,188.160069,187.527705,171.090263,32.000000,166.913819,67.599004,62.574661,94.339053,59.548000,52.401199,68.192414,77.093091,27.873584,23.470665,59.529787,36.407571
49.515602,80.195949,138.883120,163.186499,92.008993,92.828997,29.155931,14.128193,137.899389,1.338828,78.863635,50.517727,161.314360,139.040415,159.402933,138.522012,81.182111,136.897544,-0.000667,-2.056776,32.000000,-235.880003,138.608620,-0.635027,24.271851,0.688325,443215.225162,0.971546,39.939114,17.926436,2.782800,0.055240,0.038018,186.800074,32.000000,204.860682,187.613326,186.740813,171.563102,32.000000,165.870105,67.559013,62.558291,94.312792,59.548000,52.322453,68.192414,77.091478,27.873584,23.627992,59.525627,36.417255
49.410927,80.154870,138.923078,163.180343,92.037962,92.832848,29.141733,14.128193,137.914098,1.338672,78.968164,50.508956,161.341628,138.972228,159.440808,138.474749,81.173664,136.890361,-0.000669,-2.058528,32.000000,-235.884101,138.576967,-0.634737,24.322650,0.693571,443232.174978,0.975641,40.165581,17.893020,2.801046,0.064304,0.036868,187.144515,32.000000,204.794356,187.096927,188.734517,171.926584,32.000000,165.821531,67.568826,62.572768,94.318993,59.548000,52.325924,68.192414,77.212980,27.873584,23.543717,59.532384,36.276096
49.757988,80.254950,138.855844,163.196013,92.033263,92.823974,29.152411,14.116776,137.906604,1.338644,79.116467,51.050639,161.334826,139.009260,159.417045,138.480608,81.174396,136.793570,-0.000668,-2.059740,32.000000,-235.892567,138.622983,-0.634792,24.390628,0.693846,443428.297687,0.979970,40.430278,17.882473,2.804836,0.064719,0.051222,187.607736,32.000000,204.194716,187.014221,190.970180,172.206383,32.000000,165.509255,67.561291,62.546350,94.308822,59.548000,52.288184,68.192414,77.032987,27.873584,23.544788,59.532482,36.287762
50.549602,80.254950,139.061024,163.196013,92.046545,92.815437,29.142444,14.124625,138.051414,1.338391,78.949539,51.188276,161.347540,139.248096,159.415102,138.534417,81.113602,136.961558,-0.000666,-2.058592,32.000000,-235.881604,138.721221,-0.635087,24.377201,0.694164,443464.017875,0.982636,40.498121,17.887464,2.811586,0.064012,0.063493,187.890064,32.000000,203.759041,187.502248,192.276269,171.580551,32.000000,165.700588,67.555815,62.514466,94.345342,59.548000,52.361595,68.192414,76.785842,27.873584,23.754937,59.509508,36.485047
49.701345,80.279212,139.092138,163.215880,92.066772,92.827916,29.142551,14.122913,138.074871,1.338503,78.341151,50.740185,161.348885,139.223709,159.405907,138.655590,81.094076,137.093866,-0.000666,-2.057426,32.000000,-235.884627,138.839757,-0.635132,24.360809,0.686712,443366.773066,0.975011,40.237728,17.840133,2.790624,0.062853,0.053418,188.013271,32.000000,203.896374,187.925213,192.104146,171.146411,32.000000,166.817715,67.553560,62.543177,94.361606,59.548000,52.368533,68.192414,76.984998,27.873584,23.807330,59.522067,36.283506
49.687226,79.944513,139.059673,163.162434,92.060318,92.835587,29.135742,14.120201,138.096184,1.338483,78.423736,50.575686,161.427223,139.143023,159.353760,138.703565,81.142569,137.067484,-0.000666,-2.057437,32.000000,-235.888650,138.794624,-0.635571,24.350948,0.676106,443044.367477,0.958729,39.422672,17.981785,2.750982,0.057102,0.047645,187.453180,32.000000,204.319060,188.183033,189.653670,170.880945,32.000000,166.851293,67.550035,62.556795,94.381946,59.548000,52.363387,68.192414,77.096386,27.873584,23.111585,59.538019,36.266118
