OSU 80 Ton Compressor Load Stand
49.425455,79.909500,138.954371,163.132774,92.098655,92.834325,29.160316,14.119773,137.941471,1.338510,78.697801,50.562425,161.306254,139.054996,159.380122,138.540321,81.138843,136.825134,-0.000667,-2.057447,32.000000,-235.886947,138.576705,-0.635217,24.300437,0.689641,443588.370183,0.976642,40.320690,18.064943,2.798559,0.062227,0.042632,186.879407,32.000000,204.733933,188.288741,187.282986,170.934043,32.000000,166.561464,67.530059,62.562237,94.338340,59.548000,52.338092,68.192414,77.221847,27.873584,23.111201,59.526355,36.188936
49.932605,79.909500,138.943145,163.132774,92.168753,92.825462,29.141509,14.123055,137.904221,1.338508,78.990763,50.882785,161.272302,139.088946,159.407473,138.565768,81.151320,136.943337,-0.000667,-2.056397,32.000000,-235.884648,138.685062,-0.635140,24.318559,0.689450,443143.565627,0.976460,40.000631,18.003765,2.798701,0.061610,0.049999,186.816504,32.000000,204.871109,187.511410,186.964105,171.548555,32.000000,166.365629,67.554875,62.543244,94.349018,59.548000,52.334789,68.192414,77.018755,27.873584,23.037673,59.526257,36.275363
49.797861,80.123991,139.067175,163.164393,92.264146,92.826328,29.122015,14.123769,137.941054,1.338520,78.693892,50.697020,161.265599,139.071553,159.396988,138.654327,81.155393,136.910586,-0.000667,-2.056381,32.000000,-235.885738,138.665217,-0.634637,24.219582,0.694302,443229.112840,0.981132,40.237623,17.890885,2.811393,0.052988,0.043167,186.974531,32.000000,204.865714,187.096849,188.664883,171.944729,32.000000,165.483943,67.554108,62.558381,94.296554,59.548000,52.320053,68.192414,76.979355,27.873584,23.484644,59.521939,36.466411
49.690207,80.113239,138.959625,163.169430,92.250110,92.839050,29.155379,14.122199,137.890290,1.338652,78.674875,50.629826,161.330280,139.059543,159.410982,138.494831,81.153497,136.935298,-0.000666,-2.056402,32.000000,-235.887963,138.593653,-0.634626,24.196346,0.685929,442913.924777,0.970887,39.711642,17.935301,2.782614,0.059010,0.045462,187.520868,32.000000,204.006498,187.161474,190.972604,171.848502,32.000000,165.529701,67.581641,62.545052,94.280970,59.548000,52.338919,68.192414,77.104368,27.873584,23.463089,59.537124,36.207058
49.833382,80.116823,138.946368,163.164113,92.275075,92.836991,29.148371,14.117918,137.836160,1.338887,78.907399,50.693931,161.367888,139.044006,159.449055,138.507989,81.141709,136.934609,-0.000665,-2.057000,32.000000,-235.891917,138.734420,-0.634501,24.190602,0.691779,443235.813027,0.974899,40.065479,17.915468,2.792634,0.061004,0.058850,187.871249,32.000000,203.842553,187.260434,192.424499,171.812775,32.000000,166.215028,67.584181,62.529188,94.284686,59.548000,52.323732,68.192414,77.129105,27.873584,23.463872,59.533702,36.178811
49.565822,80.116823,138.898373,163.164113,92.368036,92.835788,29.144454,14.122913,137.920586,1.339011,78.911414,50.619331,161.395253,139.012460,159.391004,138.529444,81.124858,136.888182,-0.000664,-2.057577,32.000000,-235.886758,138.565976,-0.634081,24.201958,0.693639,443340.418165,0.976174,40.166266,17.929256,2.796519,0.097635,0.058817,187.923216,32.000000,203.807072,187.999832,191.811310,171.038354,32.000000,166.682291,67.556650,62.552984,94.284222,59.548000,52.325027,68.192414,77.152758,27.873584,23.472142,59.535108,36.391430
49.373686,80.189608,138.939373,163.174467,92.340757,92.838278,29.136689,14.123341,137.804973,1.338884,79.043785,50.497931,161.357231,138.962319,159.349123,138.517649,81.173455,136.791646,-0.000663,-2.057591,32.000000,-235.882232,138.563957,-0.633688,24.198391,0.691541,443285.045761,0.973361,40.021548,17.940711,2.788219,0.058518,0.038637,187.399460,32.000000,204.198252,188.240651,189.561975,170.787243,32.000000,166.805066,67.563221,62.552477,94.282076,59.548000,52.318465,68.192414,77.182506,27.873584,23.624838,59.531715,36.167219
49.844516,80.198431,138.753870,163.179224,92.285211,92.827491,29.143746,14.122627,137.823872,1.338695,79.214770,50.599878,161.307996,138.934690,159.346092,138.447018,81.209270,136.864717,-0.000664,-2.057596,32.000000,-235.889502,138.538607,-0.633563,24.199886,0.695072,443440.810345,0.979165,40.298955,17.935220,2.802301,0.063239,0.048838,186.809364,32.000000,204.784030,188.101162,187.606193,171.004343,32.000000,166.863431,67.550299,62.549945,94.268549,59.548000,52.285315,68.192414,77.066908,27.873584,23.644539,59.534331,36.235744
50.279531,80.298512,138.886300,163.207486,92.227663,92.800801,29.135942,14.115635,137.823417,1.338498,79.214300,50.648764,161.316559,138.954287,159.390827,138.485170,81.260386,136.869151,-0.000663,-2.057611,32.000000,-235.890102,138.632120,-0.633563,24.213209,0.698481,443549.641764,0.983748,40.571655,17.840147,2.814037,0.064444,0.044241,186.843047,32.000000,204.933673,187.597321,186.630168,171.613820,32.000000,166.029580,67.581840,62.550276,94.273732,59.548000,52.310719,68.192414,77.230096,27.873584,23.645911,59.525234,36.411753
49.336304,80.298512,138.814564,163.207486,92.217080,92.786833,29.131620,14.118774,137.853033,1.338572,78.995274,50.511395,161.391952,138.936546,159.413303,138.402094,81.269675,136.729781,-0.000660,-2.058809,32.000000,-235.885324,138.569670,-0.633284,24.236734,0.690221,443212.151533,0.973372,40.091636,17.839513,2.783734,0.065060,0.051032,186.974209,32.000000,204.779036,187.156516,188.831353,171.839009,32.000000,165.623431,67.587534,62.577355,94.260697,59.548000,52.303261,68.192414,77.251854,27.873584,23.856363,59.531990,36.170741
49.490123,80.277282,139.043824,163.213082,92.247994,92.788116,29.141814,14.122056,137.776068,1.338651,79.036172,50.594272,161.365576,138.991703,159.436947,138.404399,81.223131,136.745633,-0.000658,-2.060532,32.000000,-235.886467,138.513725,-0.633158,24.265740,0.683864,442900.171734,0.964474,39.743196,17.790532,2.762283,0.053527,0.050716,187.488275,32.000000,204.112814,186.998866,191.101367,172.084094,32.000000,165.652246,67.582868,62.561777,94.264860,59.548000,52.288307,68.192414,76.948545,27.873584,23.814126,59.519294,36.275803
49.872993,80.287483,138.780898,163.223156,92.324322,92.792009,29.147795,14.122485,137.702949,1.338662,79.089466,50.455491,161.348987,138.956080,159.439523,138.386736,81.179212,136.743450,-0.000658,-2.062267,32.000000,-235.885547,138.582680,-0.633146,24.273241,0.697141,443283.567897,0.984438,40.719524,17.714132,2.813639,0.121065,0.053961,187.875861,32.000000,203.914469,187.382557,192.224612,171.784568,32.000000,166.000033,67.565741,62.524033,94.244984,59.548000,52.292764,68.192414,77.056881,27.873584,23.837307,59.533377,36.257388
49.532195,80.331045,138.778400,163.238266,92.337766,92.789514,29.145216,14.122199,137.727016,1.338514,79.224663,50.529277,161.379753,138.848131,159.382997,138.246452,81.223711,136.779730,-0.000658,-2.063993,32.000000,-235.885669,138.452357,-0.633940,24.321628,0.695048,443269.834354,0.980751,40.538107,17.768311,2.809527,0.065307,0.044063,187.888934,32.000000,203.750358,188.130581,191.854000,170.908790,32.000000,166.555544,67.555293,62.531524,94.263818,59.548000,52.285104,68.192414,77.101970,27.873584,23.839295,59.532216,36.147483
49.844275,80.331045,138.761071,163.238266,92.427009,92.779384,29.136286,14.124911,137.783171,1.338269,79.469541,50.832660,161.395749,138.836976,159.380580,138.388347,81.200333,136.668173,-0.000657,-2.065757,32.000000,-235.887547,138.522290,-0.634387,24.325299,0.687729,443187.578573,0.972474,40.151237,17.811179,2.782686,0.057752,0.045654,187.393831,32.000000,204.309907,187.999757,189.773869,170.826085,32.000000,166.858260,67.548877,62.529255,94.275477,59.548000,52.283537,68.192414,77.074671,27.873584,23.932289,59.531361,36.245869
49.589235,80.414862,138.771332,163.252257,92.507245,92.774274,29.145170,14.121771,137.780032,1.338132,79.126091,50.539407,161.329412,138.866788,159.355131,138.406558,81.184882,136.641853,-0.000656,-2.066928,32.000000,-235.889703,138.556351,-0.634945,24.317615,0.691607,443319.571425,0.979877,40.548123,17.784154,2.801782,0.055658,0.088153,186.962439,32.000000,204.698333,188.223673,187.427525,170.929699,32.000000,166.687193,67.562785,62.532781,94.298176,59.548000,52.304645,68.192414,77.146932,27.873584,24.109485,59.531577,36.264871
49.619906,80.293549,138.874407,163.240785,92.511558,92.776790,29.177077,14.121200,137.708529,1.337959,79.080652,50.618106,161.337758,138.873558,159.414712,138.294184,81.241192,136.719801,-0.000655,-2.066915,32.000000,-235.885356,138.496064,-0.634884,24.326873,0.686578,443155.414546,0.973435,40.224501,17.753792,2.783892,0.056556,0.047054,186.672188,32.000000,204.907171,187.613642,186.900654,171.406781,32.000000,166.161061,67.571613,62.538313,94.319367,59.548000,52.312394,68.192414,77.164377,27.873584,23.859479,59.533633,36.247776
49.467845,80.268460,138.747689,163.223436,92.526955,92.778022,29.146437,14.125053,137.714507,1.337984,79.071276,50.415826,161.331330,138.808572,159.431240,138.352961,81.207209,136.648400,-0.000655,-2.065768,32.000000,-235.883306,138.368084,-0.634522,24.269412,0.690848,443385.556077,0.978697,40.572674,17.756558,2.798416,0.064641,0.055808,187.027899,32.000000,204.701449,187.155769,188.821456,171.740796,32.000000,165.800392,67.561997,62.503519,94.288707,59.548000,52.260045,68.192414,77.123848,27.873584,23.861509,59.531617,36.254453
50.140871,80.268460,138.682191,163.223436,92.532833,92.769145,29.126377,14.122627,137.574630,1.337751,79.229643,50.615797,161.331726,138.868460,159.431260,138.251770,81.173029,136.674215,-0.000655,-2.066940,32.000000,-235.888847,138.429780,-0.634106,24.208672,0.690423,443138.238159,0.976714,40.419514,17.737807,2.798764,0.069901,0.041078,187.542015,32.000000,204.134458,187.062646,190.964362,172.063625,32.000000,165.525000,67.535385,62.518195,94.308283,59.548000,52.261783,68.192414,76.974047,27.873584,23.811125,59.534311,36.229948
49.452888,80.366612,138.736108,163.238546,92.571255,92.759427,29.140526,14.125767,137.624349,1.338012,79.205083,50.610977,161.396225,138.817605,159.431142,138.309833,81.136481,136.704616,-0.000655,-2.068133,32.000000,-235.880954,138.408119,-0.633922,24.143867,0.693731,443248.632103,0.980945,40.552461,17.737386,2.804806,0.071134,0.058507,187.858877,32.000000,203.730613,187.477062,192.386561,171.541962,32.000000,165.931149,67.534422,62.498805,94.314230,59.548000,52.258220,68.192414,76.970072,27.873584,24.017805,59.529777,36.238532
49.877864,80.384809,138.775008,163.256455,92.615963,92.757295,29.146962,14.124340,137.723763,1.337680,79.170524,50.415600,161.420386,138.769850,159.401135,138.278581,81.179971,136.573902,-0.000655,-2.069306,32.000000,-235.879430,138.460698,-0.634675,24.135370,0.684800,442932.892258,0.967279,39.855785,17.784006,2.765851,0.075141,0.048144,188.010988,32.000000,203.986932,187.876784,191.884725,171.050311,32.000000,166.930885,67.533722,62.502287,94.335696,59.548000,52.282509,68.192414,77.067932,27.873584,24.058272,59.531587,36.429214
49.782602,80.362752,138.683530,163.258414,92.646434,92.750979,29.133999,14.125196,137.712198,1.337655,79.342193,50.597899,161.402987,138.843297,159.349047,138.261672,81.157128,136.610998,-0.000655,-2.067559,32.000000,-235.878902,138.430227,-0.634322,24.165478,0.697552,443409.912184,0.981501,40.666178,17.835203,2.805420,0.077048,0.046640,187.455950,32.000000,204.300091,188.214694,189.432157,170.678939,32.000000,166.856318,67.516111,62.535228,94.347480,59.548000,52.234888,68.192414,77.270902,27.873584,24.060933,59.525440,36.319750
49.290185,80.362752,138.636279,163.258414,92.654215,92.742115,29.141444,14.124911,137.611889,1.337351,79.406002,50.516557,161.389760,138.706149,159.399055,138.224065,81.188895,136.536438,-0.000654,-2.068144,32.000000,-235.885580,138.400737,-0.634625,24.126086,0.691470,443133.126719,0.972264,40.243526,17.728714,2.782297,0.061417,0.062559,187.033865,32.000000,204.877859,188.343645,187.590463,170.884129,32.000000,167.039100,67.543907,62.535978,94.384020,59.548000,52.243831,68.192414,77.296618,27.873584,24.017515,59.524063,36.164871
49.297455,80.426166,138.650025,163.278561,92.729395,92.730723,29.140955,14.125624,137.550496,1.337392,79.322978,50.496316,161.390414,138.707025,159.445274,138.226245,81.176720,136.582695,-0.000654,-2.069882,32.000000,-235.882899,138.311223,-0.634407,24.166579,0.691528,443164.098078,0.974592,40.320039,17.769440,2.785783,0.064722,0.044109,186.853922,32.000000,205.086285,187.530650,187.054486,171.660350,32.000000,166.395728,67.540886,62.529171,94.388967,59.548000,52.224720,68.192414,77.028250,27.873584,24.152355,59.531263,36.290843
49.912153,80.431680,138.569905,163.291993,92.744679,92.716766,29.156883,14.121486,137.561884,1.337142,79.274375,50.386268,161.353043,138.693752,159.460911,138.192771,81.195449,136.507057,-0.000654,-2.071615,32.000000,-235.885727,138.245900,-0.634382,24.178853,0.699947,443309.316102,0.984780,40.831867,17.701726,2.812655,0.057810,0.061099,187.024335,32.000000,204.773307,187.243810,188.803578,171.954350,32.000000,165.442727,67.532365,62.532740,94.329968,59.548000,52.222669,68.192414,77.074607,27.873584,24.166797,59.526021,36.262156
49.541563,80.484066,138.519637,163.305704,92.802869,92.691320,29.144168,14.118061,137.550941,1.337133,79.393885,50.472671,161.397057,138.607296,159.456828,138.110790,81.120213,136.511958,-0.000655,-2.071070,32.000000,-235.892594,138.149312,-0.634241,24.246778,0.698759,443349.293386,0.984669,40.887696,17.736204,2.812519,0.062673,0.045344,187.613847,32.000000,204.165052,187.205168,191.106738,171.980974,32.000000,165.823868,67.536176,62.539086,94.342578,59.548000,52.198608,68.192414,77.274707,27.873584,24.169782,59.525637,36.220777
49.320638,80.484066,138.460191,163.305704,92.834669,92.671003,29.152685,14.122056,137.446905,1.337210,79.543700,50.518901,161.438043,138.666265,159.470800,138.106637,81.104932,136.434823,-0.000656,-2.070500,32.000000,-235.885320,138.283182,-0.633839,24.278381,0.691859,443207.936253,0.979037,40.691405,17.758601,2.796029,0.055285,0.044583,188.026279,32.000000,203.799877,187.457932,192.568533,171.832792,32.000000,166.398190,67.525816,62.519453,94.366249,59.548000,52.189030,68.192414,77.308539,27.873584,24.282206,59.527692,36.272721
50.062104,80.575880,138.631407,163.339284,92.847898,92.655807,29.150927,14.119916,137.550672,1.336773,79.212851,50.999525,161.487391,138.672933,159.392238,138.151108,81.139372,136.444436,-0.000655,-2.070475,32.000000,-235.887788,138.286915,-0.633790,24.343395,0.691859,443207.936253,0.979037,40.691405,17.758601,2.796029,0.055626,0.042710,187.395708,32.000000,204.331895,188.278461,189.661921,170.797385,32.000000,166.864209,67.523473,62.538029,94.404210,59.548000,52.229578,68.192414,77.041638,27.873584,24.478478,59.513658,36.245649
50.103578,80.573950,138.726990,163.351036,92.903275,92.648124,29.140938,14.125624,137.852365,1.336706,79.212851,51.026512,161.487391,138.846662,159.392238,138.328270,81.139372,136.589551,-0.000654,-2.071642,32.000000,-235.881260,138.526267,-0.633380,24.325535,0.693906,443246.301581,0.983276,40.921415,17.736673,2.807348,0.061871,0.043575,187.395708,32.000000,204.331895,188.278461,189.661921,170.797385,32.000000,166.864209,67.523473,62.538029,94.404210,59.548000,52.251718,68.192414,77.022996,27.873584,24.477110,59.530141,36.310359
50.085056,80.285002,138.836815,163.306823,93.012146,92.651904,29.198919,14.123198,137.735860,1.336807,78.667035,50.566987,161.466099,138.898231,159.444700,138.359417,81.152177,136.842107,-0.000654,-2.071047,32.000000,-235.888440,138.512909,-0.632672,24.328158,0.681655,442856.582110,0.967648,40.244370,17.706872,2.769189,0.071387,0.054653,186.993652,32.000000,204.999889,188.103487,187.585432,171.209185,32.000000,167.172221,67.500299,62.558675,94.405529,59.548000,52.251520,68.192414,77.083533,27.873584,24.481079,59.529512,36.247483
50.293865,80.117099,138.676140,163.252257,93.117522,92.666177,29.150531,14.119773,137.760873,1.336824,78.817451,50.711705,161.410838,138.848641,159.547456,138.296016,81.188963,136.679360,-0.000652,-2.069867,32.000000,-235.889242,138.463473,-0.632457,24.315019,0.681930,442798.422487,0.967028,40.199691,17.776857,2.768804,0.077824,0.041142,186.947393,32.000000,205.012230,187.201388,188.998036,172.006147,32.000000,165.860789,67.508163,62.567003,94.356656,59.548000,52.258441,68.192414,77.293239,27.873584,23.882065,59.530623,36.148144
49.556061,80.117099,138.807718,163.252257,93.125084,92.666213,29.149276,14.127051,137.751807,1.336995,78.817451,50.724181,161.410838,138.785775,159.547456,138.357240,81.188963,136.654316,-0.000653,-2.071038,32.000000,-235.882620,138.501751,-0.632311,24.290943,0.682202,442459.037143,0.964858,39.929831,17.885724,2.772021,0.072010,0.045804,186.947393,32.000000,205.012230,187.201388,188.998036,172.006147,32.000000,165.860789,67.508163,62.567003,94.356656,59.548000,52.236986,68.192414,76.936542,27.873584,23.532999,59.537144,36.257681
49.611253,80.197052,138.773247,163.240505,93.151431,92.652263,29.137999,14.124054,137.700596,1.337074,78.740873,50.620473,161.440260,138.935954,159.470387,138.368749,81.148923,136.675805,-0.000652,-2.073385,32.000000,-235.883486,138.488312,-0.631835,24.230387,0.678453,442155.875838,0.961872,39.547056,17.770551,2.757317,0.051579,0.050480,187.965260,32.000000,203.857486,187.620845,192.288902,171.577433,32.000000,166.108947,67.505799,62.534483,94.353111,59.548000,52.254867,68.192414,77.130210,27.873584,23.700925,59.520995,36.261129
49.699286,80.178029,138.856157,163.230711,93.160870,92.645925,29.170130,14.131475,137.711776,1.337051,78.740873,50.666879,161.440260,138.902429,159.470387,138.302014,81.148923,136.638824,-0.000652,-2.074547,32.000000,-235.878032,138.449722,-0.631657,24.181764,0.690966,442520.669033,0.977424,40.309372,17.758484,2.801024,0.067215,0.051520,187.965260,32.000000,203.857486,187.620845,192.288902,171.577433,32.000000,166.108947,67.505799,62.534483,94.353111,59.548000,52.259262,68.192414,77.199012,27.873584,23.701834,59.529836,36.398180
50.156124,80.184645,138.673758,163.232110,93.130940,92.636985,29.150488,14.124768,137.745928,1.336567,79.128785,50.677065,161.447931,138.860487,159.389584,138.267601,81.155651,136.699372,-0.000650,-2.076854,32.000000,-235.879822,138.529816,-0.632050,24.193146,0.691713,442593.571050,0.976668,40.331999,17.808879,2.797213,0.117803,0.043324,187.468555,32.000000,204.429193,188.193340,189.516186,170.793507,32.000000,167.148427,67.478090,62.550150,94.388783,59.548000,52.248535,68.192414,77.272311,27.873584,23.663865,59.526129,36.262230
49.888248,80.184645,138.825581,163.232110,93.189913,92.640765,29.119526,14.120201,137.941573,1.336308,78.499079,51.203832,161.386601,138.969293,159.458398,138.422590,81.194443,136.738065,-0.000651,-2.078598,32.000000,-235.885536,138.624939,-0.631873,24.263537,0.692083,442496.126828,0.973611,40.221642,17.791058,2.793927,0.080258,0.034627,186.997401,32.000000,204.888064,188.345581,187.610357,170.842911,32.000000,167.186050,67.536662,62.565949,94.414495,59.548000,52.273860,68.192414,77.092200,27.873584,23.678919,59.530230,36.426940
49.808388,80.259361,139.068367,163.245542,93.223146,92.646280,29.147513,14.127051,138.016086,1.336405,77.856422,50.797765,161.339443,139.102077,159.451044,138.648483,81.193690,136.875017,-0.000651,-2.079732,32.000000,-235.883439,138.713858,-0.632180,24.182079,0.683842,442224.132484,0.964588,39.756264,17.813506,2.764842,0.060751,0.044772,186.774872,32.000000,204.884000,187.657898,187.168225,171.421952,32.000000,166.347580,67.531865,62.539354,94.385112,59.548000,52.307617,68.192414,76.743881,27.873584,23.836113,59.530338,36.339412
50.081756,79.877245,139.109845,163.203568,93.285781,92.652633,29.152612,14.118489,138.072571,1.336109,77.859836,50.708959,161.375094,139.214228,159.534598,138.567884,81.202846,136.948565,-0.000652,-2.079726,32.000000,-235.891018,138.705459,-0.632030,24.183705,0.686688,442306.930381,0.971268,40.032625,17.793354,2.782731,0.055023,0.054237,187.067990,32.000000,204.900179,187.223525,188.964140,171.896579,32.000000,165.944728,67.516008,62.535543,94.367511,59.548000,52.348451,68.192414,76.997845,27.873584,23.041390,59.531479,36.417695
49.624087,79.702736,138.920521,163.140329,93.337479,92.661129,29.136120,14.127479,137.956696,1.336169,78.221775,50.706903,161.423060,139.147202,159.520547,138.533685,81.196211,136.837574,-0.000653,-2.077981,32.000000,-235.883667,138.686059,-0.632449,24.260154,0.691589,442465.882255,0.972252,40.189952,17.860053,2.792067,0.059362,0.040535,187.692487,32.000000,204.140778,187.290492,191.206730,171.989065,32.000000,165.667759,67.562069,62.547970,94.396471,59.548000,52.369453,68.192414,77.172019,27.873584,23.040541,59.531341,36.195319
49.618226,79.702736,139.014084,163.140329,93.362729,92.663675,29.131156,14.119488,138.091712,1.336123,78.283841,50.759501,161.452144,139.087173,159.533132,138.541014,81.156947,136.882799,-0.000653,-2.077409,32.000000,-235.889200,138.638910,-0.631988,24.234872,0.686960,441886.461653,0.965512,39.525475,17.886289,2.777655,0.061540,0.052577,188.055227,32.000000,203.803706,187.661912,192.728519,171.623590,32.000000,166.157218,67.576810,62.559031,94.459035,59.548000,52.326776,68.192414,77.172565,27.873584,22.675127,59.527034,36.274556
50.022950,79.864563,138.985723,163.141448,93.355089,92.668768,29.146384,14.119773,138.052772,1.336091,78.291077,51.126895,161.434707,139.147489,159.463314,138.620018,81.163799,136.976947,-0.000652,-2.077437,32.000000,-235.886783,138.769396,-0.632411,24.382918,0.690587,441955.026455,0.975383,39.824361,17.839506,2.799457,0.053585,0.051982,188.038646,32.000000,203.974900,187.959460,191.990090,171.186415,32.000000,166.684830,67.570809,62.565135,94.458121,59.548000,52.333953,68.192414,77.058919,27.873584,23.010770,59.529404,36.330461
50.609150,79.861806,139.229822,163.136691,93.384285,92.678883,29.142988,14.118346,138.234232,1.335895,77.773098,51.260129,161.394688,139.324849,159.385542,138.670907,81.214531,137.086198,-0.000652,-2.077433,32.000000,-235.887719,138.948586,-0.631838,24.415359,0.691879,442039.019501,0.975701,39.830445,17.900541,2.801674,0.055023,0.054348,187.466283,32.000000,204.353009,188.391803,189.559686,170.855279,32.000000,166.638260,67.550615,62.572031,94.454048,59.548000,52.385766,68.192414,76.790694,27.873584,23.004087,59.520582,36.440879
50.404537,79.688677,139.269639,163.107590,93.479550,92.706871,29.148106,14.121771,138.303522,1.335872,77.475803,50.823186,161.348006,139.426639,159.437788,138.860453,81.163737,137.241926,-0.000653,-2.077430,32.000000,-235.886916,139.037995,-0.631612,24.400778,0.681725,442046.282460,0.967086,39.573434,17.938991,2.778439,0.070532,0.046658,186.983837,32.000000,204.929288,188.188568,187.743838,170.984477,32.000000,166.809474,67.548009,62.548897,94.440716,59.548000,52.410712,68.192414,76.947435,27.873584,23.003131,59.535993,36.424152
49.523741,79.688677,139.281218,163.107590,93.561739,92.737375,29.148295,14.125481,138.254932,1.335883,77.756251,50.739505,161.311248,139.434101,159.490941,138.806632,81.172249,137.222293,-0.000654,-2.076243,32.000000,-235.880747,138.962574,-0.631431,24.383023,0.673318,441714.056110,0.955166,38.968613,17.940800,2.751080,0.073363,0.046951,186.792342,32.000000,205.002198,187.587778,187.002379,171.557999,32.000000,166.097638,67.559311,62.550219,94.452327,59.548000,52.403149,68.192414,77.168853,27.873584,22.640491,59.520425,36.487101
49.589227,79.445807,139.109226,163.043232,93.533097,92.757673,29.152421,14.127337,138.231291,1.335884,77.978628,50.811208,161.330073,139.291589,159.491734,138.705811,81.182789,137.186440,-0.000655,-2.074508,32.000000,-235.883318,138.974218,-0.631636,24.333088,0.676866,441831.035841,0.959086,39.005023,18.066434,2.763038,0.051188,0.061496,187.004931,32.000000,204.829548,187.290322,189.087920,171.897032,32.000000,165.221476,67.584323,62.572032,94.428022,59.548000,52.390932,68.192414,76.871123,27.873584,22.131521,59.528371,36.411386
50.251057,79.570411,139.221066,163.030361,93.504892,92.770328,29.149954,14.123484,138.241657,1.335872,78.126009,50.759923,161.338912,139.361796,159.438086,138.718255,81.150075,137.087254,-0.000654,-2.072782,32.000000,-235.880286,138.825643,-0.631872,24.343657,0.690941,442398.207282,0.977884,39.914541,18.048490,2.812413,0.060171,0.054760,187.657428,32.000000,204.149220,187.125300,191.444252,171.878751,32.000000,165.769673,67.592450,62.537087,94.472433,59.548000,52.389525,68.192414,76.893675,27.873584,22.387423,59.518172,36.417255
49.706907,79.741056,139.108347,163.054425,93.534221,92.785556,29.130425,14.122770,138.128989,1.335914,78.449832,50.698783,161.359773,139.182622,159.489496,138.705644,81.150336,137.091274,-0.000654,-2.071030,32.000000,-235.889032,138.789688,-0.631882,24.301355,0.690236,442151.893453,0.975988,39.603627,18.020724,2.805231,0.055812,0.056459,187.956267,32.000000,204.014388,187.634240,192.358063,171.608889,32.000000,165.964401,67.623878,62.550705,94.517862,59.548000,52.373986,68.192414,77.104066,27.873584,22.384452,59.535541,36.278077
50.100301,79.741056,139.139695,163.054425,93.505500,92.800783,29.161125,14.123626,138.107291,1.335964,78.374853,50.854929,161.351844,139.237636,159.395692,138.698841,81.184817,137.060135,-0.000654,-2.069258,32.000000,-235.885881,138.917318,-0.630771,24.266920,0.680772,442088.947516,0.962581,39.044362,18.005765,2.770510,0.057820,0.042298,187.875381,32.000000,203.855918,188.109822,191.958145,170.807646,32.000000,166.342549,67.572235,62.550242,94.497378,59.548000,52.371620,68.192414,76.945269,27.873584,22.737975,59.515143,36.358855
49.880498,79.900954,139.137264,163.074851,93.438442,92.818483,29.140231,14.122056,138.144783,1.335962,78.293661,50.738516,161.335373,139.253358,159.316668,138.700531,81.168030,137.148022,-0.000655,-2.069268,32.000000,-235.885647,138.920806,-0.630259,24.147644,0.690062,442636.981971,0.975213,39.776769,18.007436,2.798572,0.061345,0.038689,187.401568,32.000000,204.478499,188.249603,189.667482,170.683525,32.000000,167.131098,67.576046,62.565380,94.511091,59.548000,52.402894,68.192414,77.010723,27.873584,23.069858,59.535924,36.320410
49.777374,79.830929,139.096373,163.065897,93.432116,92.835025,29.152598,14.124197,138.102632,1.335965,78.527685,50.654240,161.261281,139.262350,159.348977,138.726629,81.170747,137.076704,-0.000655,-2.069291,32.000000,-235.881540,138.858010,-0.629673,24.240537,0.685331,442453.107683,0.966066,39.370174,17.957983,2.777223,0.066987,0.044285,186.924479,32.000000,205.011770,188.174156,187.608496,170.788525,32.000000,166.644878,67.595934,62.553152,94.494812,59.548000,52.365438,68.192414,77.055033,27.873584,22.923207,59.533505,36.409845
50.352254,79.831205,139.301940,163.054984,93.439590,92.847745,29.135449,14.120629,138.381484,1.335975,77.949523,51.175996,161.195312,139.460243,159.390937,138.913094,81.164648,137.216951,-0.000655,-2.068711,32.000000,-235.889369,139.024454,-0.629642,24.383049,0.692471,442869.630917,0.971935,39.756948,18.017021,2.789412,0.053127,0.074634,186.856679,32.000000,204.926030,187.746758,186.929725,171.130005,32.000000,165.808429,67.589035,62.557515,94.451697,59.548000,52.390340,68.192414,76.949692,27.873584,22.922038,59.531548,36.341687
50.455043,79.831205,139.419247,163.054984,93.515128,92.875680,29.169314,14.121628,138.478584,1.336276,77.126220,51.054841,161.280898,139.584566,159.447343,138.926317,81.212554,137.245375,-0.000654,-2.066972,32.000000,-235.884928,139.059226,-0.629282,24.319766,0.691187,442909.537214,0.973709,39.793629,17.980021,2.794369,0.062106,0.057616,187.049551,32.000000,204.964154,187.140065,189.154932,171.952864,32.000000,165.749946,67.618492,62.569986,94.437176,59.548000,52.455739,68.192414,76.779338,27.873584,22.921445,59.524398,36.433396
50.588692,79.595773,139.407602,163.036796,93.569135,92.917226,29.139105,14.122770,138.462401,1.336294,77.213225,50.813789,161.265513,139.528939,159.472592,138.996561,81.134329,137.322587,-0.000654,-2.065217,32.000000,-235.884442,139.054168,-0.629073,24.342818,0.679570,442698.057399,0.962375,39.201199,18.053524,2.766548,0.057576,0.062058,187.645901,32.000000,204.247677,187.235189,191.196918,171.849275,32.000000,165.428312,67.635991,62.547820,94.430704,59.548000,52.485814,68.192414,77.009129,27.873584,22.428981,59.527860,36.371987
49.498795,79.223898,139.446618,162.949495,93.527537,92.948582,29.140158,14.118632,138.440612,1.336603,77.607032,50.875925,161.253670,139.507510,159.463735,138.908815,81.142993,137.286616,-0.000655,-2.062287,32.000000,-235.888745,139.069445,-0.628198,24.407597,0.680575,442696.567056,0.959425,39.095769,18.019273,2.763237,0.053051,0.046614,187.984133,32.000000,203.928768,187.609637,192.467830,171.418343,32.000000,165.873822,67.628700,62.530437,94.406970,59.548000,52.471183,68.192414,77.111549,27.873584,21.651017,59.524860,36.453572
49.880311,79.335817,139.398702,162.934105,93.511544,92.970169,29.156203,14.124197,138.415614,1.336601,77.881851,50.896759,161.270755,139.455328,159.395754,138.988861,81.143855,137.353070,-0.000657,-2.061105,32.000000,-235.886129,139.072727,-0.628642,24.387612,0.677763,442683.004877,0.957549,38.723501,18.134580,2.755707,0.061286,0.059614,187.903210,32.000000,204.059068,188.016653,191.812377,170.952708,32.000000,166.527122,67.624735,62.536496,94.416290,59.548000,52.464284,68.192414,76.722699,27.873584,21.645650,59.527063,36.418282
49.862732,79.335817,139.319778,162.934105,93.570513,92.994356,29.146518,14.122485,138.356535,1.336861,78.018485,50.734721,161.269232,139.451169,159.329831,138.851714,81.141290,137.278716,-0.000658,-2.059952,32.000000,-235.887186,139.035282,-0.628717,24.410849,0.692178,442911.017497,0.979816,39.475703,18.108643,2.817172,0.059040,0.054494,187.448004,32.000000,204.578866,188.303483,189.528528,170.641493,32.000000,166.463980,67.617639,62.535636,94.383913,59.548000,52.441345,68.192414,76.967131,27.873584,21.874091,59.525057,36.238826
49.783117,79.494050,139.300587,162.960687,93.549573,93.026077,29.142316,14.120629,138.343730,1.336813,78.341190,50.716622,161.204489,139.424029,159.356452,138.927925,81.180924,137.321099,-0.000657,-2.058202,32.000000,-235.892156,138.910079,-0.629238,24.425666,0.687062,442957.445943,0.971660,39.192003,18.139690,2.794664,0.064731,0.035989,186.957060,32.000000,204.976539,188.395112,187.611550,170.666893,32.000000,166.529113,67.638314,62.554344,94.419327,59.548000,52.464377,68.192414,77.009672,27.873584,22.199698,59.521438,36.374409
49.822460,79.615622,139.279895,162.982793,93.579671,93.050243,29.138074,14.123912,138.315469,1.337034,78.319439,50.961611,161.213863,139.451291,159.341744,138.922081,81.190214,137.229375,-0.000657,-2.055326,32.000000,-235.880514,139.081089,-0.629374,24.425535,0.686470,443084.784379,0.972607,39.210181,18.106552,2.794066,0.055162,0.045084,186.790462,32.000000,205.244700,187.459267,186.953370,171.434972,32.000000,166.006875,67.641205,62.524179,94.401050,59.548000,52.437269,68.192414,76.980675,27.873584,22.449614,59.523169,36.364577
50.016608,79.747948,139.396991,163.020008,93.578993,93.083299,29.168041,14.126052,138.412730,1.337013,78.047853,50.886107,161.198893,139.504980,159.365906,139.003266,81.177713,137.370434,-0.000657,-2.055308,32.000000,-235.885258,139.118961,-0.629548,24.403741,0.687678,443397.249272,0.975139,39.450802,18.087271,2.798149,0.059143,0.053087,187.013585,32.000000,205.048495,187.153560,189.037026,171.839357,32.000000,165.343102,67.628788,62.546853,94.396803,59.548000,52.475112,68.192414,76.909266,27.873584,22.446956,59.534813,36.425912
49.663584,79.747948,139.370643,163.020008,93.577319,93.121455,29.149196,14.121343,138.381544,1.336995,78.222757,50.774839,161.267929,139.462099,159.382754,138.934832,81.157069,137.380253,-0.000656,-2.054155,32.000000,-235.888328,139.082925,-0.629346,24.372978,0.687376,443622.142830,0.974988,39.531649,18.033927,2.795524,0.049089,0.043868,187.699597,32.000000,204.266849,187.250260,191.287901,171.789805,32.000000,165.397290,67.656558,62.517438,94.428097,59.548000,52.467525,68.192414,77.031168,27.873584,22.720740,59.530377,36.389669
50.068277,79.653114,139.210910,163.017210,93.563611,93.154463,29.136542,14.122056,138.226992,1.337457,78.519083,50.673541,161.258339,139.331495,159.436406,138.808259,81.145325,137.263270,-0.000657,-2.052426,32.000000,-235.883844,138.995533,-0.629344,24.303794,0.686093,443866.702308,0.970550,39.463362,18.114167,2.787014,0.052570,0.036485,187.879613,32.000000,203.908915,187.477711,192.391950,171.417976,32.000000,165.853252,67.651347,62.492936,94.435486,59.548000,52.462958,68.192414,77.110744,27.873584,22.521098,59.523926,36.438605
49.708799,79.737197,139.226942,163.014971,93.519923,93.174823,29.149023,14.120629,138.154633,1.337691,78.713639,50.712236,161.259841,139.368729,159.342638,138.814166,81.122397,137.287961,-0.000658,-2.050681,32.000000,-235.887894,138.968816,-0.629245,24.291441,0.692484,444260.692635,0.979053,39.828587,18.139524,2.806295,0.074469,0.044889,187.948123,32.000000,203.995818,188.071530,191.808657,170.930302,32.000000,166.280274,67.613897,62.490424,94.429841,59.548000,52.435578,68.192414,77.016164,27.873584,22.693968,59.532649,36.284167
49.439534,79.903160,139.185930,163.045191,93.470362,93.176075,29.191881,14.118346,138.138457,1.337729,78.816036,50.562297,161.248055,139.259435,159.243072,138.662921,81.111381,137.219892,-0.000659,-2.049537,32.000000,-235.894439,138.905838,-0.629803,24.208856,0.687583,444121.085331,0.971031,39.315239,18.095097,2.780421,0.058644,0.048088,187.370287,32.000000,204.415617,188.365242,189.530227,170.506925,32.000000,166.494504,67.625810,62.498224,94.430688,59.548000,52.446060,68.192414,77.037021,27.873584,22.692151,59.518674,36.196860
49.900660,79.903160,139.189205,163.045191,93.393269,93.175831,29.153058,14.126908,138.110246,1.337862,79.037171,50.543570,161.222805,139.211882,159.285554,138.683706,81.120132,137.148140,-0.000660,-2.049548,32.000000,-235.878009,138.849789,-0.629616,24.231594,0.693789,444539.718611,0.978630,39.770947,18.129885,2.800851,0.050194,0.036744,186.976691,32.000000,205.042707,188.382453,187.403909,170.795139,32.000000,166.728147,67.659430,62.522839,94.465123,59.548000,52.426935,68.192414,76.958146,27.873584,23.037046,59.531194,36.459735
50.032077,79.965741,139.118831,163.069255,93.362088,93.178343,29.146399,14.120344,138.105316,1.337903,79.085555,50.839789,161.199370,139.213310,159.294453,138.583918,81.142117,137.000045,-0.000660,-2.049221,32.000000,-235.888835,138.811409,-0.629569,24.267287,0.700407,444899.364635,0.983361,40.216625,18.108204,2.815276,0.059721,0.042702,186.678433,32.000000,205.161434,187.649513,186.746591,171.387391,32.000000,165.661993,67.656363,62.519754,94.466610,59.548000,52.384612,68.192414,77.161808,27.873584,23.166972,59.534469,36.301481
50.067501,80.072436,139.136579,163.105072,93.304551,93.177248,29.184037,14.119773,138.128934,1.337975,78.543626,51.109190,161.233957,139.204746,159.350964,138.734917,81.129014,137.107867,-0.000660,-2.047721,32.000000,-235.890717,138.849670,-0.630014,24.211950,0.692683,444651.975568,0.974826,39.738311,18.064974,2.789326,0.069033,0.044922,187.005177,32.000000,204.864827,187.404239,189.061858,171.784254,32.000000,165.489759,67.645566,62.516426,94.444426,59.548000,52.419522,68.192414,76.890524,27.873584,23.389137,59.537075,36.356213
50.307933,80.007371,139.313833,163.119342,93.287977,93.179715,29.149802,14.123055,138.140879,1.338186,78.306926,50.791495,161.282564,139.262676,159.345831,138.767699,81.110503,137.167304,-0.000661,-2.047734,32.000000,-235.885796,138.926537,-0.630315,24.227712,0.689436,444633.476664,0.972450,39.665196,17.971785,2.780593,0.066554,0.044012,187.637039,32.000000,204.279644,187.278650,191.147813,171.807453,32.000000,165.697953,67.664445,62.480576,94.467334,59.548000,52.445551,68.192414,76.861553,27.873584,23.389638,59.530712,36.231122
49.602774,80.007371,139.209674,163.119342,93.304751,93.189859,29.144193,14.119345,138.191593,1.338639,78.481774,50.581164,161.301824,139.278867,159.387355,138.817282,81.056685,136.999210,-0.000661,-2.047753,32.000000,-235.889998,138.895090,-0.630086,24.206181,0.690738,444763.615654,0.970692,39.735359,18.036735,2.778980,0.058492,0.042559,187.819358,32.000000,203.892234,187.667469,192.479437,171.296965,32.000000,165.635800,67.659561,62.477756,94.491363,59.548000,52.444347,68.192414,77.042735,27.873584,23.254213,59.527643,36.271181
49.478707,79.826518,139.137765,163.080727,93.273935,93.198751,29.132623,14.120344,138.057592,1.338999,78.821624,50.800479,161.271135,139.115271,159.367515,138.693277,81.100613,136.941932,-0.000662,-2.046038,32.000000,-235.889819,138.789219,-0.630386,24.283731,0.687409,444611.388863,0.966676,39.422876,18.083814,2.769222,0.067359,0.048871,187.951348,32.000000,203.834233,188.106871,191.973090,170.745447,32.000000,166.530970,67.667183,62.481656,94.521722,59.548000,52.429893,68.192414,76.840949,27.873584,22.876862,59.529246,36.357241
50.703196,79.902057,139.112629,163.067296,93.245208,93.198856,29.134270,14.119060,138.127567,1.338736,78.511771,51.160943,161.257452,139.195877,159.291284,138.740071,81.154773,137.054100,-0.000661,-2.044324,32.000000,-235.890775,138.901983,-0.630128,24.327791,0.698377,445103.410748,0.981857,40.151124,18.056816,2.806490,0.060326,0.043333,187.342051,32.000000,204.482714,188.239598,189.416791,170.685268,32.000000,166.850710,67.632472,62.476875,94.513763,59.548000,52.422332,68.192414,76.627003,27.873584,23.033121,59.523247,36.433323
50.328088,79.933761,139.381489,163.078769,93.217916,93.198876,29.190151,14.124197,138.362170,1.338905,78.232410,50.896110,161.226485,139.392525,159.327280,138.831098,81.161023,137.239781,-0.000660,-2.044328,32.000000,-235.887277,139.033732,-0.630462,24.347723,0.697448,444911.482861,0.984574,40.099217,17.985331,2.812074,0.068106,0.047478,186.877635,32.000000,204.910821,188.446679,187.442904,170.680977,32.000000,166.420622,67.661425,62.492191,94.537665,59.548000,52.481890,68.192414,76.849659,27.873584,23.032444,59.524801,36.420190
49.846393,79.933761,139.229701,163.078769,93.207531,93.206480,29.141518,14.121914,138.259863,1.339065,78.279594,50.757704,161.247961,139.385837,159.360104,138.815614,81.158008,137.147063,-0.000659,-2.044321,32.000000,-235.889724,139.042380,-0.630890,24.355197,0.677618,444299.343270,0.958974,38.912770,17.985125,2.743666,0.055944,0.042854,186.880802,32.000000,204.988377,187.604154,186.899594,171.267647,32.000000,165.826324,67.670645,62.471742,94.523806,59.548000,52.457592,68.192414,76.918977,27.873584,23.098000,59.525716,36.383653
49.260624,79.701909,139.192488,163.040994,93.132453,93.214081,29.124861,14.122199,138.150319,1.339106,78.465270,50.509947,161.210092,139.212882,159.383532,138.755108,81.135940,137.057729,-0.000659,-2.044338,32.000000,-235.887144,138.881628,-0.631129,24.327896,0.684063,444514.978430,0.964947,39.328566,18.068116,2.769457,0.056061,0.038495,187.092040,32.000000,204.898194,187.144889,189.004581,171.771790,32.000000,165.469734,67.657834,62.468481,94.526268,59.548000,52.476585,68.192414,76.758222,27.873584,22.613716,59.519431,36.445575
50.010620,79.749602,138.989415,163.030641,93.035722,93.214074,29.192467,14.118917,138.072182,1.339226,78.827162,50.426258,161.237915,139.176648,159.355308,138.643771,81.147532,136.975765,-0.000659,-2.044324,32.000000,-235.890098,138.770661,-0.631247,24.370906,0.690472,444794.901153,0.976755,39.825026,18.026582,2.793175,0.061354,0.049938,187.615209,32.000000,204.214678,187.203509,191.171197,171.615514,32.000000,165.441629,67.661184,62.455105,94.525991,59.548000,52.397044,68.192414,76.858705,27.873584,22.711070,59.533731,36.383579
50.252729,79.974012,139.045776,163.071773,92.999624,93.202603,29.135477,14.121058,138.144438,1.339663,78.843862,50.878838,161.301353,139.259373,159.390648,138.698065,81.146285,136.996515,-0.000658,-2.044334,32.000000,-235.884843,138.811307,-0.632019,24.432170,0.699706,444882.218111,0.989418,40.201875,18.005704,2.825634,0.053871,0.066427,187.950811,32.000000,203.907123,187.614787,192.602824,171.412036,32.000000,165.904142,67.666529,62.450434,94.576385,59.548000,52.417056,68.192414,77.047828,27.873584,22.709338,59.534311,36.400747
50.102602,79.974012,139.132586,163.071773,92.952083,93.191164,29.144468,14.127337,138.144996,1.340114,78.534147,51.002884,161.324112,139.279681,159.309145,138.756660,81.140791,137.016833,-0.000657,-2.044321,32.000000,-235.877581,138.907813,-0.632454,24.418480,0.686085,444543.331905,0.971230,39.471195,17.954689,2.779198,0.062832,0.066132,188.178131,32.000000,203.968238,188.069190,191.682204,171.022104,32.000000,166.512699,67.647213,62.463237,94.601624,59.548000,52.435931,68.192414,76.816264,27.873584,23.176421,59.518467,36.480058
49.823458,80.061683,139.296820,163.117104,92.866879,93.179715,29.124193,14.120059,138.157985,1.340082,78.482041,50.713940,161.327335,139.348583,159.258520,138.797135,81.108551,137.044651,-0.000658,-2.044321,32.000000,-235.889940,138.894987,-0.632382,24.362383,0.681290,444642.221371,0.968461,39.446246,17.965917,2.766930,0.059048,0.039585,187.338429,32.000000,204.376897,188.370998,189.322326,170.489316,32.000000,166.668608,67.602930,62.454688,94.569064,59.548000,52.466131,68.192414,76.877482,27.873584,23.359192,59.515674,36.450197
49.551868,79.872834,139.177885,163.089122,92.846599,93.168341,29.137393,14.120629,138.117206,1.340007,78.818861,50.585860,161.264890,139.262208,159.311168,138.690140,81.153528,137.087828,-0.000658,-2.044336,32.000000,-235.885927,138.730441,-0.632058,24.340405,0.684282,444672.249316,0.971186,39.600760,17.981185,2.776953,0.066025,0.058638,186.979462,32.000000,204.913616,188.246639,187.530771,170.712534,32.000000,166.629516,67.629891,62.458787,94.573436,59.548000,52.455564,68.192414,77.010766,27.873584,22.965964,59.535875,36.266192
49.740596,79.906744,139.055001,163.072893,92.837989,93.160679,29.144046,14.120201,138.097002,1.339995,78.838391,50.807159,161.199079,139.291468,159.335211,138.685311,81.174367,137.055078,-0.000658,-2.044339,32.000000,-235.887339,138.832314,-0.631911,24.298129,0.690972,444919.185219,0.977845,39.976677,18.026804,2.795808,0.073583,0.048525,186.937989,32.000000,205.114690,187.532759,186.762141,171.576552,32.000000,165.933383,67.625248,62.452022,94.539113,59.548000,52.436858,68.192414,76.933745,27.873584,22.965085,59.522146,36.408304
49.769441,79.906744,139.180101,163.072893,92.838911,93.153080,29.146491,14.124197,138.167190,1.339954,78.514894,50.746505,161.299001,139.257945,159.395446,138.778456,81.170192,137.045362,-0.000658,-2.045514,32.000000,-235.883999,138.842020,-0.632007,24.264271,0.694746,444693.679755,0.982631,40.069463,18.002587,2.808731,0.069186,0.050366,187.229023,32.000000,204.899416,187.335285,188.648928,171.800946,32.000000,165.377810,67.630636,62.462048,94.524514,59.548000,52.455192,68.192414,76.938970,27.873584,23.035046,59.528165,36.451151
49.978522,80.014264,139.076893,163.101434,92.849549,93.155087,29.135718,14.122913,138.093829,1.340250,78.592178,50.578884,161.300485,139.241164,159.395427,138.785647,81.170384,137.082765,-0.000656,-2.047274,32.000000,-235.884627,138.852646,-0.632725,24.209669,0.692457,444566.464689,0.978374,39.907540,17.966002,2.795604,0.062023,0.049701,187.722138,32.000000,204.141818,187.171676,191.107702,171.924311,32.000000,165.428218,67.638105,62.447374,94.561808,59.548000,52.470621,68.192414,76.981186,27.873584,23.258773,59.530987,36.191284
49.432249,79.928247,139.109801,163.086604,92.812657,93.155950,29.154734,14.119060,138.015449,1.340335,78.844297,50.476107,161.270428,139.137314,159.392791,138.638861,81.127477,136.983580,-0.000654,-2.047863,32.000000,-235.889792,138.814530,-0.633250,24.190602,0.693544,444523.140350,0.977598,39.877660,17.965505,2.796497,0.059614,0.043595,188.092600,32.000000,204.048357,187.408517,192.353717,171.665097,32.000000,165.982014,67.636857,62.406341,94.547374,59.548000,52.443172,68.192414,77.061611,27.873584,23.079572,59.533416,36.146016
49.716506,80.010955,138.978985,163.091920,92.827363,93.143241,29.135974,14.119060,138.063826,1.340627,79.086517,51.054222,161.268412,139.209742,159.309049,138.624030,81.121380,136.944239,-0.000654,-2.049603,32.000000,-235.887497,138.674050,-0.633344,24.234321,0.691605,444559.094499,0.973807,39.768984,17.983298,2.782733,0.058636,0.039507,188.178716,32.000000,203.957869,188.201885,191.484048,170.880004,32.000000,166.270511,67.628798,62.435497,94.560325,59.548000,52.428122,68.192414,76.971265,27.873584,23.079076,59.532571,36.201849
50.070159,80.010955,139.176597,163.091920,92.861772,93.133073,29.148774,14.120201,138.118085,1.340664,78.699212,50.867586,161.278971,139.290163,159.273310,138.681726,81.149268,137.089195,-0.000653,-2.051350,32.000000,-235.885044,138.793972,-0.634197,24.261255,0.700569,444805.891190,0.984618,40.249298,17.978505,2.814151,0.059173,0.047193,187.523680,32.000000,204.396012,188.257823,189.425119,170.637517,32.000000,166.887248,67.654225,62.440984,94.568031,59.548000,52.462411,68.192414,76.829615,27.873584,23.251365,59.524791,36.314834
49.969564,80.120958,139.063008,163.120462,92.806107,93.125419,29.143879,14.121200,138.126439,1.340634,78.606460,50.646208,161.247135,139.279907,159.297890,138.676205,81.150735,137.091500,-0.000653,-2.053100,32.000000,-235.891421,138.795134,-0.634337,24.250529,0.689060,444441.815319,0.971205,39.671139,18.007504,2.779632,0.049350,0.049608,186.877222,32.000000,204.907604,188.098424,187.359366,170.921152,32.000000,166.603099,67.614804,62.403830,94.546488,59.548000,52.465195,68.192414,76.942552,27.873584,23.480994,59.532816,36.375362
49.397411,79.934864,139.166956,163.091640,92.679404,93.105082,29.146107,14.126052,138.072617,1.340623,78.731818,50.561394,161.200762,139.273666,159.373429,138.625319,81.202888,137.057828,-0.000654,-2.053712,32.000000,-235.882471,138.672885,-0.634129,24.292490,0.689060,444441.815319,0.971205,39.671139,18.007504,2.779632,0.059770,0.044621,186.760740,32.000000,204.990402,187.575428,186.696650,171.314021,32.000000,165.603183,67.654160,62.439244,94.558736,59.548000,52.461823,68.192414,77.078016,27.873584,23.093919,59.521988,36.272575
49.807133,79.969601,139.068416,163.084085,92.667863,93.079609,29.136616,14.117633,138.118458,1.340595,78.631596,51.011048,161.230881,139.274545,159.378760,138.675571,81.169419,137.073568,-0.000653,-2.055446,32.000000,-235.889743,138.840187,-0.633995,24.381633,0.690468,444585.505854,0.973665,39.884927,18.007146,2.782954,0.056810,0.043023,187.111018,32.000000,204.794209,187.151404,188.881154,171.714420,32.000000,165.679952,67.655474,62.446428,94.552388,59.548000,52.437379,68.192414,76.828507,27.873584,23.093469,59.531735,36.412266
50.547529,79.969601,139.241610,163.084085,92.715373,93.066945,29.131585,14.125339,138.258058,1.340552,78.207167,50.980419,161.284412,139.261371,159.405301,138.803882,81.152891,137.060052,-0.000652,-2.057215,32.000000,-235.882365,138.962757,-0.634544,24.364009,0.698083,444456.596529,0.985138,40.292194,17.938802,2.817293,0.054801,0.046771,187.729935,32.000000,204.122557,187.125352,190.857695,171.657110,32.000000,165.334141,67.663163,62.415645,94.572809,59.548000,52.482093,68.192414,76.645595,27.873584,23.165588,59.536957,36.352692
49.899412,79.971255,139.218015,163.093599,92.733085,93.065617,29.138069,14.119202,138.197007,1.340542,78.274990,50.681571,161.300191,139.316080,159.410572,138.731413,81.128819,137.074321,-0.000652,-2.057800,32.000000,-235.889321,138.827725,-0.634773,24.371352,0.688655,444231.615011,0.976507,39.901492,17.979840,2.792139,0.061270,0.046183,187.895986,32.000000,203.785959,187.633275,192.262965,171.190784,32.000000,165.816398,67.653591,62.424436,94.599915,59.548000,52.473179,68.192414,76.868351,27.873584,23.168829,59.523798,36.259955
50.046769,79.793987,139.204212,163.051906,92.754871,93.061787,29.152640,14.121628,138.134712,1.340552,78.582808,50.562656,161.271973,139.129443,159.318644,138.665062,81.146237,137.147757,-0.000652,-2.058379,32.000000,-235.886403,138.904552,-0.635193,24.335947,0.678728,443832.400790,0.961061,39.139444,17.989870,2.754667,0.060998,0.043750,187.985204,32.000000,203.906126,187.991523,191.783319,170.883614,32.000000,166.738106,67.629413,62.406387,94.619892,59.548000,52.476806,68.192414,76.815535,27.873584,22.799118,59.521339,36.409111
49.598103,79.843887,139.030032,163.044911,92.774840,93.050392,29.146217,14.118346,138.068506,1.340620,78.823682,50.455089,161.285361,139.085053,159.293650,138.670418,81.166968,136.981071,-0.000651,-2.058928,32.000000,-235.891980,138.736806,-0.634758,24.347749,0.688167,444192.164294,0.974361,39.807696,18.020802,2.789973,0.073098,0.047915,187.333907,32.000000,204.428598,188.280635,189.094087,170.598152,32.000000,166.665337,67.639248,62.425495,94.618532,59.548000,52.449406,68.192414,77.045929,27.873584,22.797693,59.533770,36.374115
49.355457,79.843887,139.066532,163.044911,92.784900,93.036422,29.128399,14.125339,137.914349,1.340556,79.092081,50.394345,161.256551,139.041639,159.322769,138.507913,81.148672,136.903668,-0.000650,-2.059495,32.000000,-235.883840,138.652103,-0.635547,24.332957,0.686530,443857.329423,0.970313,39.478290,18.038686,2.781482,0.055442,0.050055,186.820367,32.000000,204.894832,188.162376,187.387808,170.619045,32.000000,166.585379,67.643958,62.457450,94.661003,59.548000,52.443756,68.192414,77.082909,27.873584,22.900513,59.526611,36.193778
49.424472,79.979526,138.755286,163.074012,92.781284,93.012250,29.154112,14.122199,137.824098,1.340455,79.277880,50.587105,161.206697,138.926105,159.332679,138.435344,81.208387,136.787239,-0.000649,-2.059461,32.000000,-235.884685,138.595121,-0.636146,24.275417,0.692180,444048.090951,0.980031,39.992488,17.937806,2.803132,0.056049,0.051410,186.864315,32.000000,205.095549,187.460534,187.058036,171.509930,32.000000,166.110279,67.662397,62.443345,94.670214,59.548000,52.400495,68.192414,77.050601,27.873584,23.182485,59.535905,36.147924
49.909829,80.165071,138.903400,163.121301,92.755832,92.985595,29.146018,14.117490,137.865151,1.340275,78.926906,50.732650,161.251647,138.959894,159.309192,138.487515,81.185868,136.753146,-0.000648,-2.060605,32.000000,-235.894312,138.628917,-0.636623,24.245126,0.696397,444133.960843,0.985699,40.244931,17.918860,2.817653,0.057116,0.041819,187.148109,32.000000,204.875408,187.020541,188.794427,171.671666,32.000000,165.611503,67.654338,62.437330,94.631904,59.548000,52.403106,68.192414,76.890660,27.873584,23.569108,59.520779,36.393484
49.831746,80.216627,138.835162,163.152361,92.772005,92.966847,29.184408,14.113922,137.831511,1.339977,78.869610,50.555924,161.298117,138.989278,159.323385,138.529255,81.161496,136.786634,-0.000647,-2.062353,32.000000,-235.891323,138.563349,-0.636452,24.166842,0.695514,444040.436574,0.983409,40.308673,17.803094,2.807421,0.051899,0.047261,187.720780,32.000000,204.077971,187.109770,190.994513,171.819107,32.000000,165.374751,67.670852,62.427569,94.661938,59.548000,52.409530,68.192414,77.003026,27.873584,23.570250,59.534065,36.428994
49.409056,80.216627,138.929667,163.152361,92.753101,92.961787,29.140359,14.118061,137.847253,1.339658,78.981328,50.566885,161.341441,138.993090,159.372085,138.470321,81.107447,136.846928,-0.000646,-2.064095,32.000000,-235.893413,138.511198,-0.636592,24.192884,0.689793,443934.282989,0.973495,39.990745,17.809194,2.783087,0.050969,0.044272,187.869904,32.000000,203.876961,187.374905,192.435185,171.423746,32.000000,166.099946,67.665574,62.404254,94.681296,59.548000,52.411155,68.192414,77.078701,27.873584,23.679098,59.531705,36.228774
49.427946,80.135571,138.740598,163.136971,92.714220,92.954193,29.138137,14.117347,137.732951,1.339643,79.182640,50.343632,161.335609,138.856818,159.336111,138.371983,81.150787,136.708439,-0.000645,-2.065813,32.000000,-235.892488,138.540506,-0.636818,24.144969,0.692834,443988.964299,0.973788,40.123044,17.849695,2.786079,0.069335,0.043035,188.135063,32.000000,204.033508,188.023687,191.316248,170.885402,32.000000,166.381755,67.662443,62.447160,94.696959,59.548000,52.363655,68.192414,77.062316,27.873584,23.511448,59.533387,36.225693
49.299329,80.176099,138.762094,163.138370,92.684069,92.949067,29.156224,14.117204,137.696362,1.339602,79.403850,50.368180,161.351328,138.797297,159.254702,138.278128,81.174449,136.613617,-0.000644,-2.066406,32.000000,-235.890827,138.369536,-0.637318,24.152548,0.699026,444271.599788,0.984235,40.561826,17.932773,2.811826,0.062523,0.047422,187.366996,32.000000,204.358624,188.238196,189.245259,170.503233,32.000000,166.521456,67.640740,62.441651,94.694857,59.548000,52.365047,68.192414,77.141340,27.873584,23.596865,59.531912,36.272721
49.505539,80.301545,138.590048,163.161315,92.719371,92.942727,29.127278,14.121343,137.610936,1.339566,79.555040,50.787346,161.296793,138.771910,159.276864,138.317958,81.174064,136.540053,-0.000644,-2.067038,32.000000,-235.888000,138.344142,-0.636856,24.222887,0.698978,444049.835063,0.983630,40.461100,17.822738,2.806926,0.053712,0.042394,186.840542,32.000000,204.942530,188.096159,187.376526,170.750941,32.000000,166.715548,67.653157,62.454146,94.724317,59.548000,52.323394,68.192414,77.031028,27.873584,23.598083,59.530250,36.293558
50.215322,80.301545,138.736905,163.161315,92.731907,92.928785,29.144320,14.118203,137.731682,1.339488,79.048190,50.872898,161.258631,138.769097,159.322971,138.287765,81.168462,136.696236,-0.000643,-2.067014,32.000000,-235.889828,138.472509,-0.636887,24.259472,0.700892,444095.822432,0.985835,40.635674,17.753381,2.814685,0.058780,0.046411,186.809854,32.000000,205.144320,187.319867,186.746059,171.347779,32.000000,166.045282,67.659992,62.442600,94.720413,59.548000,52.356902,68.192414,76.808626,27.873584,23.861369,59.525421,36.272355
50.109043,80.383706,138.767233,163.194054,92.724992,92.914858,29.141491,14.125910,137.726967,1.339423,78.808433,50.699648,161.285523,138.938298,159.349550,138.314050,81.186459,136.812987,-0.000643,-2.066980,32.000000,-235.879827,138.584636,-0.636897,24.272978,0.695003,444113.737651,0.982602,40.546336,17.718299,2.799486,0.057980,0.043387,187.099145,32.000000,204.717123,187.200289,188.816127,171.656517,32.000000,165.227989,67.656071,62.444936,94.687732,59.548000,52.352240,68.192414,76.971510,27.873584,24.034909,59.535078,36.297226
49.855732,80.161486,138.816266,163.163274,92.660193,92.908533,29.155382,14.118632,137.730149,1.339363,78.956850,50.571842,161.298042,138.722055,159.385823,138.289171,81.163939,136.739923,-0.000642,-2.068131,32.000000,-235.891367,138.434268,-0.636519,24.312606,0.683745,443706.147069,0.966870,39.812244,17.799184,2.762840,0.065388,0.040402,187.685591,32.000000,204.176019,187.016496,191.060851,171.860615,32.000000,165.639930,67.660782,62.412411,94.692168,59.548000,52.373560,68.192414,76.933442,27.873584,23.574349,59.525273,36.246456
49.478480,80.157351,138.777399,163.145925,92.622511,92.903991,29.144122,14.125624,137.712136,1.339499,78.996523,50.539849,161.340100,138.777333,159.418942,138.363147,81.164885,136.655827,-0.000643,-2.069308,32.000000,-235.881752,138.434571,-0.637159,24.295349,0.685157,443761.346161,0.969233,40.003817,17.837421,2.769305,0.065976,0.044403,187.915432,32.000000,204.006361,187.467042,192.499899,171.497189,32.000000,166.046605,67.668665,62.454677,94.701165,59.548000,52.346398,68.192414,77.076303,27.873584,23.575465,59.523493,36.286441
49.825782,80.157351,138.700897,163.145925,92.593110,92.894414,29.143811,14.119202,137.707512,1.339300,79.158726,50.438889,161.331103,138.835346,159.333854,138.302780,81.148057,136.641080,-0.000642,-2.069298,32.000000,-235.888174,138.453602,-0.637044,24.289684,0.687695,443627.473112,0.973509,40.043090,17.824753,2.784359,0.055637,0.053562,187.967783,32.000000,203.941637,187.998611,191.664433,170.807794,32.000000,166.513568,67.654124,62.434602,94.687818,59.548000,52.341078,68.192414,76.955534,27.873584,23.567943,59.534429,36.142348
49.870517,80.205875,138.598558,163.156838,92.648785,92.865354,29.196889,14.116206,137.664473,1.338991,79.321948,50.823306,161.332665,138.752581,159.301525,138.149354,81.153166,136.620943,-0.000643,-2.069286,32.000000,-235.890187,138.431679,-0.636312,24.267628,0.693723,443785.800370,0.981863,40.430288,17.783289,2.804803,0.073542,0.036574,187.317520,32.000000,204.454482,188.138792,189.193885,170.655021,32.000000,166.945177,67.640042,62.453091,94.640830,59.548000,52.309188,68.192414,77.101113,27.873584,23.670289,59.537065,36.194512
49.873608,80.287483,138.809701,163.176425,92.686378,92.843769,29.164434,14.128050,137.632516,1.338993,78.943976,50.834663,161.270062,138.831796,159.291872,138.384968,81.160427,136.686167,-0.000645,-2.070428,32.000000,-235.882112,138.426229,-0.635921,24.238989,0.688126,443596.535242,0.974371,40.069940,17.793011,2.783717,0.057866,0.043889,186.833463,32.000000,204.854249,188.084177,187.271798,170.832959,32.000000,166.557530,67.660585,62.429799,94.639513,59.548000,52.364464,68.192414,76.943523,27.873584,23.841826,59.528764,36.286001
49.664718,80.212492,138.795292,163.176425,92.746707,92.842466,29.133460,14.120772,137.720849,1.338784,78.731363,50.665435,161.267729,138.865789,159.361089,138.447770,81.156162,136.745492,-0.000645,-2.072167,32.000000,-235.888571,138.499878,-0.635656,24.175155,0.687428,443484.699712,0.971466,40.072189,17.778196,2.779168,0.065406,0.048578,186.813873,32.000000,205.093245,187.521231,186.929195,171.150683,32.000000,166.026727,67.645103,62.437667,94.587323,59.548000,52.341556,68.192414,76.926102,27.873584,23.843814,59.521270,36.444254
49.645432,80.212492,138.799290,163.176425,92.741212,92.846320,29.148266,14.128336,137.653885,1.338305,78.806270,50.424306,161.273939,138.842033,159.386896,138.323158,81.185925,136.717305,-0.000646,-2.073163,32.000000,-235.882483,138.545457,-0.635369,24.127004,0.689219,443466.385218,0.972448,40.150601,17.802368,2.783230,0.062974,0.045406,187.130930,32.000000,204.876182,187.148548,188.854511,171.821626,32.000000,165.832306,67.664047,62.448774,94.593246,59.548000,52.358504,68.192414,77.030402,27.873584,23.689136,59.535737,36.155774
49.835223,80.088702,138.706126,163.150682,92.669626,92.837436,29.162992,14.114350,137.698084,1.338292,79.041352,50.771582,161.353409,138.807493,159.391989,138.228010,81.115732,136.635902,-0.000647,-2.073169,32.000000,-235.891387,138.457724,-0.634929,24.186537,0.694026,443482.210574,0.977722,40.291955,17.835212,2.794646,0.106780,0.041231,187.589682,32.000000,204.195233,187.165798,190.960840,171.910166,32.000000,165.507545,67.647205,62.407124,94.589849,59.548000,52.318374,68.192414,77.113054,27.873584,23.432282,59.533121,36.233323
49.836596,80.194295,138.813152,163.162714,92.678527,92.817452,29.132303,14.118346,137.798508,1.337994,78.560969,50.906502,161.370829,138.919479,159.395517,138.364344,81.133731,136.753676,-0.000648,-2.073180,32.000000,-235.889194,138.527799,-0.635423,24.196634,0.695763,443457.067455,0.977676,40.311964,17.791871,2.795812,0.063631,0.050464,187.841761,32.000000,203.931817,187.606135,192.307823,171.369390,32.000000,166.044936,67.670661,62.431145,94.624916,59.548000,52.363489,68.192414,76.960629,27.873584,23.653004,59.525421,36.414614
49.712676,80.120131,138.869985,163.163554,92.701618,92.809807,29.156809,14.120344,137.775173,1.338003,78.585832,50.490549,161.370651,138.868787,159.370108,138.253561,81.159099,136.703764,-0.000648,-2.074362,32.000000,-235.887524,138.563245,-0.636147,24.252810,0.690397,443294.263336,0.972772,39.991522,17.822839,2.783295,0.057544,0.038765,187.967038,32.000000,203.983508,187.911045,191.700200,170.975310,32.000000,166.787562,67.662142,62.437646,94.621671,59.548000,52.365055,68.192414,76.914904,27.873584,23.654347,59.528519,36.243668
49.412219,80.120131,138.809317,163.163554,92.789814,92.809821,29.160929,14.119060,137.754603,1.338029,78.886001,50.374258,161.356890,138.853800,159.329199,138.369784,81.131686,136.730557,-0.000649,-2.075505,32.000000,-235.890119,138.442365,-0.636701,24.255826,0.690648,443294.691306,0.973807,40.095694,17.861585,2.785366,0.054255,0.052431,187.229009,32.000000,204.521060,188.249579,189.015113,170.724087,32.000000,166.411566,67.663128,62.440313,94.625725,59.548000,52.360494,68.192414,77.120237,27.873584,23.500756,59.533544,36.152912
