OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 20, 2019
5:54:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
60.542202,89.737592,138.572203,160.002143,113.391622,112.458430,29.131281,14.116776,137.290772,1.276698,89.292080,61.256429,158.418843,138.287262,156.732104,137.748997,78.948392,135.674065,-0.000648,-2.064864,32.000000,-235.890108,137.934126,-0.619920,24.649060,0.672234,550211.295548,0.986452,39.908506,19.493539,2.311045,0.059552,0.035382,181.871940,32.000000,194.648575,184.871140,185.741496,166.134735,32.000000,162.900130,67.874371,60.761633,94.745435,70.126582,52.011260,88.000000,71.257693,33.164557,52.831555,59.540399,36.660468
59.965887,89.751675,138.535624,160.001584,113.310100,112.455917,29.155540,14.117204,137.252302,1.276918,89.329209,61.143638,158.386303,138.314932,156.701005,137.727098,78.943125,135.622256,-0.000648,-2.064857,32.000000,-235.893450,137.983176,-0.619419,24.665792,0.669619,550198.031103,0.984486,39.751753,19.532821,2.306103,0.065669,0.049044,181.234446,32.000000,195.163231,184.902313,183.834183,166.083440,32.000000,163.309695,67.838444,60.758543,94.758406,70.126582,51.976548,88.000000,71.304060,33.164557,52.877457,59.526306,36.651224
60.255257,89.762721,138.522811,159.996270,113.261202,112.453805,29.136027,14.114350,137.199926,1.277048,89.313688,61.250429,158.335952,138.335405,156.748342,137.619774,78.942906,135.556880,-0.000649,-2.066603,32.000000,-235.895157,137.958948,-0.619235,24.611006,0.663257,549902.862238,0.977134,39.372431,19.525376,2.288853,0.064820,0.048359,181.021893,32.000000,195.449835,184.420440,182.341811,166.618762,32.000000,162.641403,67.847750,60.753664,94.737628,70.126582,52.005786,88.000000,71.120999,33.164557,52.874595,59.527565,36.650783
60.048285,89.762721,138.602064,159.996270,113.198842,112.456786,29.136752,14.115777,137.239598,1.276861,89.268488,61.235775,158.353602,138.345641,156.765650,137.685252,78.954728,135.685635,-0.000650,-2.067175,32.000000,-235.893402,137.951891,-0.618572,24.585671,0.671130,550220.911598,0.986620,39.902261,19.505537,2.310241,0.068726,0.050273,181.053527,32.000000,195.396026,184.117214,183.355180,166.873346,32.000000,162.323906,67.854340,60.775414,94.739562,70.126582,51.990929,88.000000,71.267738,33.164557,52.910192,59.522116,36.663916
60.089788,89.765482,138.559491,159.988439,113.187133,112.460580,29.149765,14.118203,137.257224,1.276884,89.165991,61.179723,158.335995,138.375309,156.789161,137.740157,78.959895,135.680715,-0.000650,-2.067181,32.000000,-235.891140,137.926090,-0.618612,24.535291,0.668258,550076.940344,0.982096,39.653878,19.474064,2.298933,0.068465,0.050037,181.522629,32.000000,195.018747,183.796677,185.352627,167.325937,32.000000,162.162197,67.836565,60.757487,94.723266,70.126582,51.996439,88.000000,71.297489,33.164557,52.917062,59.540320,36.585853
60.625135,89.757750,138.604359,159.985922,113.227688,112.454222,29.152344,14.119916,137.307804,1.276844,89.210776,61.264116,158.382498,138.405242,156.792339,137.712533,78.904949,135.621213,-0.000649,-2.067091,32.000000,-235.894017,137.929597,-0.618187,24.553754,0.672512,550175.047795,0.985807,39.839338,19.524647,2.308177,0.064452,0.039129,181.818216,32.000000,194.658525,183.984388,186.622641,167.027213,32.000000,161.932191,67.850466,60.735426,94.719298,70.126582,51.985491,88.000000,71.059010,33.164557,52.887497,59.540084,36.657240
60.319748,89.761892,138.521909,159.988719,113.293905,112.444052,29.133280,14.118489,137.279900,1.276778,89.248178,61.313532,158.402290,138.344274,156.744588,137.744028,78.916379,135.546164,-0.000651,-2.066526,32.000000,-235.890362,137.895865,-0.618452,24.484098,0.673045,550164.696282,0.984662,39.804871,19.517095,2.305874,0.066294,0.043532,181.979152,32.000000,194.568343,184.416088,187.548139,166.457317,32.000000,162.677489,67.846943,60.732292,94.753104,70.126582,51.982359,88.000000,71.254900,33.164557,52.884705,59.536750,36.545501
60.297866,89.761892,138.562622,159.988719,113.303566,112.431335,29.140523,14.115064,137.257189,1.276654,89.326604,61.325539,158.470188,138.356183,156.729566,137.720557,78.948680,135.640194,-0.000652,-2.065949,32.000000,-235.891001,137.869761,-0.618813,24.475496,0.664809,549963.096480,0.974975,39.318681,19.543206,2.286252,0.081230,0.060869,181.845672,32.000000,194.971449,184.632280,185.884254,166.418158,32.000000,163.226083,67.852439,60.774755,94.752976,70.126582,51.971100,88.000000,71.171722,33.164557,52.896335,59.532630,36.633395
60.788718,89.761616,138.605619,159.985922,113.324478,112.420924,29.144148,14.121914,137.244263,1.276574,89.339305,61.214134,158.411769,138.348841,156.743893,137.711272,78.953824,135.654553,-0.000652,-2.066524,32.000000,-235.886938,137.893579,-0.618910,24.466605,0.670697,550052.054749,0.980951,39.595361,19.495395,2.296460,0.071536,0.051681,181.206822,32.000000,195.284880,184.928502,183.818844,166.154609,32.000000,162.947455,67.867393,60.756273,94.732626,70.126582,51.994000,88.000000,71.285113,33.164557,52.892630,59.535688,36.657020
59.926230,89.752503,138.624164,159.984804,113.325780,112.416029,29.159989,14.121771,137.292335,1.276625,89.339459,61.211880,158.373954,138.378550,156.747909,137.743887,78.990106,135.621109,-0.000655,-2.066598,32.000000,-235.885441,137.961474,-0.618732,24.511924,0.671424,549932.227473,0.980986,39.614929,19.508676,2.297969,0.065249,0.045817,180.993125,32.000000,195.485653,184.421707,182.564379,166.560611,32.000000,162.786419,67.876393,60.759057,94.721490,70.126582,51.982298,88.000000,71.303240,33.164557,52.858224,59.521752,36.644180
60.081110,89.742562,138.539969,159.988999,113.297365,112.409895,29.115590,14.113066,137.266959,1.276809,89.285669,61.210972,158.370206,138.319929,156.732826,137.677814,78.975931,135.587591,-0.000655,-2.065439,32.000000,-235.893982,137.984258,-0.618894,24.473896,0.664574,549616.399694,0.972093,39.176990,19.510488,2.280121,0.064197,0.041858,181.022426,32.000000,195.648574,183.979037,183.332805,167.029623,32.000000,162.279677,67.896382,60.760338,94.690227,70.126582,51.992289,88.000000,71.016756,33.164557,52.855371,59.530653,36.642126
60.206648,89.742562,138.542531,159.988999,113.222679,112.411170,29.147941,14.120915,137.287229,1.276685,89.173376,61.271613,158.379172,138.365623,156.770505,137.706361,78.978913,135.624823,-0.000654,-2.065447,32.000000,-235.885642,137.959312,-0.618613,24.504318,0.676225,549945.869952,0.986837,39.938719,19.457999,2.313247,0.073906,0.042416,181.423977,32.000000,195.074918,183.938007,185.356053,166.995399,32.000000,161.831865,67.874250,60.745568,94.681866,70.126582,51.957169,88.000000,71.192859,33.164557,52.817905,59.543556,36.665237
59.874622,89.754989,138.564117,159.990117,113.203733,112.408694,29.134944,14.115207,137.254063,1.276862,89.180902,61.191508,158.432791,138.307551,156.774776,137.801211,78.933626,135.626298,-0.000653,-2.067200,32.000000,-235.894300,138.007773,-0.618486,24.520867,0.674403,549851.022552,0.985473,39.789735,19.455928,2.305882,0.091385,0.048676,181.839898,32.000000,194.727786,184.032273,186.697550,166.971248,32.000000,162.182735,67.895179,60.738566,94.694641,70.126582,51.980413,88.000000,71.080494,33.164557,52.858157,59.531351,36.655846
60.473237,89.751399,138.600508,159.986761,113.194326,112.406156,29.147339,14.111639,137.269781,1.276745,89.269152,61.326337,158.431723,138.286039,156.778992,137.739786,78.923795,135.628280,-0.000653,-2.068966,32.000000,-235.894754,137.978263,-0.618240,24.500988,0.671717,549786.420624,0.982142,39.677233,19.470992,2.301117,0.063065,0.038864,181.976965,32.000000,194.758387,184.392554,187.413256,166.404212,32.000000,162.680105,67.860721,60.738216,94.714421,70.126582,51.971074,88.000000,71.086100,33.164557,52.842861,59.538855,36.616154
59.998050,89.756645,138.562980,159.981727,113.164436,112.399833,29.118484,14.113209,137.229674,1.276437,89.342133,61.282587,158.451829,138.282226,156.703615,137.680401,78.956706,135.633115,-0.000652,-2.070734,32.000000,-235.899085,137.949811,-0.618050,24.575260,0.676363,550063.492565,0.988559,39.987595,19.516994,2.314238,0.063776,0.049114,181.845139,32.000000,194.873865,184.835440,185.727852,166.055006,32.000000,162.976227,67.825512,60.710678,94.702393,70.126582,51.992547,88.000000,71.225677,33.164557,52.839996,59.541009,36.559368
60.330595,89.756645,138.662263,159.981727,113.163750,112.394320,29.192239,14.112781,137.302466,1.276671,89.352161,61.213123,158.422504,138.349332,156.723690,137.795362,79.003050,135.641828,-0.000652,-2.071296,32.000000,-235.894104,137.917894,-0.617974,24.539697,0.668176,549756.850243,0.977395,39.447757,19.527786,2.291931,0.061960,0.066036,181.235176,32.000000,195.315202,184.970870,183.975614,166.171562,32.000000,163.277673,67.862605,60.761094,94.715656,70.126582,51.983316,88.000000,71.139388,33.164557,52.855399,59.521605,36.658193
60.565175,89.760788,138.586039,159.985922,113.158806,112.383727,29.131272,14.119916,137.251418,1.276633,89.305116,61.228380,158.325492,138.320090,156.717848,137.746596,78.979328,135.660064,-0.000651,-2.070714,32.000000,-235.889919,138.030266,-0.618271,24.587796,0.672957,549908.513501,0.986816,39.878349,19.497218,2.309458,0.065479,0.045852,180.996718,32.000000,195.640497,184.390333,182.376458,166.727946,32.000000,162.647065,67.852009,60.720200,94.701629,70.126582,51.979578,88.000000,71.241578,33.164557,52.867000,59.531233,36.633762
60.199316,89.767139,138.582116,159.989278,113.166550,112.373170,29.180419,14.113780,137.307878,1.276646,89.259659,61.300864,158.355159,138.347884,156.750597,137.856337,78.979804,135.674006,-0.000649,-2.070139,32.000000,-235.889499,138.015319,-0.618133,24.582813,0.669537,549608.256226,0.978331,39.580416,19.455098,2.298374,0.061293,0.042600,181.043603,32.000000,195.647986,184.190949,183.229556,167.020798,32.000000,162.016997,67.851899,60.697012,94.664192,70.126582,51.958131,88.000000,71.181121,33.164557,52.886308,59.536878,36.783432
60.888184,89.767415,138.578173,159.989838,113.141197,112.357926,29.129566,14.115492,137.288507,1.276411,89.238184,61.222007,158.424288,138.317950,156.779847,137.693115,78.965720,135.706245,-0.000650,-2.070151,32.000000,-235.892868,137.935779,-0.618552,24.633586,0.664256,549492.957479,0.976135,39.375147,19.487656,2.288213,0.061233,0.070761,181.576505,32.000000,195.110783,183.895184,185.491749,167.179067,32.000000,162.042747,67.859999,60.708119,94.681407,70.126582,51.971203,88.000000,71.208190,33.164557,52.883624,59.535914,36.655479
59.874408,89.767415,138.653237,159.989838,113.158605,112.343746,29.144572,14.118632,137.305048,1.276736,89.200014,61.264619,158.415008,138.310650,156.745251,137.744985,78.974856,135.690775,-0.000651,-2.070770,32.000000,-235.890875,137.948708,-0.618618,24.648955,0.669732,549639.317223,0.980908,39.708376,19.493935,2.302055,0.065728,0.061647,181.914111,32.000000,194.835797,183.956784,186.699637,167.168053,32.000000,162.050453,67.841433,60.674288,94.645620,70.126582,51.969478,88.000000,71.295357,33.164557,52.881902,59.541687,36.692970
59.964826,89.763825,138.630364,159.994313,113.105990,112.342511,29.195983,14.119488,137.329276,1.277036,89.242426,61.256541,158.418105,138.307428,156.740803,137.776156,78.901075,135.604297,-0.000650,-2.072544,32.000000,-235.889691,137.990517,-0.619033,24.603217,0.658091,549240.287159,0.970307,39.094429,19.523639,2.275945,0.064151,0.057152,182.018098,32.000000,194.591143,184.579492,187.409829,166.269841,32.000000,162.601164,67.858580,60.674800,94.674363,70.126582,51.975631,88.000000,70.956020,33.164557,52.866736,59.547873,36.542640
60.279431,89.754712,138.673714,159.997669,113.085270,112.338726,29.133257,14.117347,137.341355,1.276777,89.294943,61.224674,158.457605,138.365644,156.707894,137.733922,78.948435,135.660434,-0.000650,-2.074296,32.000000,-235.891504,137.984460,-0.619335,24.602692,0.673002,549675.760689,0.987696,40.000214,19.507008,2.315735,0.057627,0.042412,181.928714,32.000000,195.004797,184.690566,185.714527,166.203374,32.000000,163.213187,67.830642,60.670118,94.677735,70.126582,51.974922,88.000000,71.134912,33.164557,52.832355,59.528587,36.614980
59.992601,89.750570,138.520785,159.996830,113.099354,112.328431,29.136116,14.113922,137.328777,1.276540,89.308047,61.201594,158.391710,138.333998,156.697361,137.673455,78.933464,135.634808,-0.000650,-2.074272,32.000000,-235.891487,138.006325,-0.619601,24.627213,0.672759,549775.653239,0.984309,39.915365,19.538882,2.311861,0.070947,0.037994,181.330092,32.000000,195.392307,184.895892,183.789877,166.283343,32.000000,162.928784,67.816957,60.663029,94.654561,70.126582,51.950867,88.000000,71.176068,33.164557,52.829528,59.542553,36.536037
60.063544,89.750570,138.671389,159.996830,113.097028,112.324200,29.134563,14.119202,137.348767,1.276285,89.297385,61.181534,158.366129,138.459176,156.752527,137.815963,79.004290,135.604012,-0.000650,-2.075460,32.000000,-235.887846,138.045705,-0.619211,24.669936,0.668313,549478.925761,0.980734,39.624241,19.518729,2.300515,0.075932,0.046801,181.009552,32.000000,195.506991,184.629954,182.527432,166.544779,32.000000,162.462790,67.858602,60.691605,94.678164,70.126582,51.970062,88.000000,71.218379,33.164557,52.812279,59.534901,36.630314
60.635033,89.744219,138.620873,159.995711,113.098509,112.328005,29.143150,14.112210,137.281466,1.276403,89.231339,61.241953,158.369957,138.385465,156.755230,137.885407,78.955051,135.691046,-0.000649,-2.076063,32.000000,-235.899920,138.020765,-0.618928,24.618034,0.670934,549602.965926,0.985675,39.877168,19.521282,2.308964,0.076922,0.056456,181.117600,32.000000,195.668472,183.993635,183.294063,167.079583,32.000000,162.414330,67.844940,60.642999,94.663265,70.126582,51.949923,88.000000,71.304526,33.164557,52.787314,59.534547,36.667805
59.969356,89.752503,138.716794,159.994872,113.095585,112.334351,29.151382,14.115920,137.401707,1.276511,89.196182,61.274578,158.393814,138.335833,156.751197,137.787093,78.984909,135.733771,-0.000650,-2.076664,32.000000,-235.893587,138.011097,-0.619020,24.646175,0.669574,549391.389922,0.984415,39.813498,19.435528,2.308745,0.081398,0.051678,181.660430,32.000000,195.002001,183.970608,185.430839,166.984061,32.000000,162.025893,67.851312,60.658658,94.642592,70.126582,51.977303,88.000000,71.254832,33.164557,52.813147,59.532492,36.608891
60.062333,89.747533,138.598516,159.991795,113.048872,112.338190,29.125611,14.112352,137.278340,1.276229,89.185115,61.168512,158.408291,138.351514,156.800440,137.792163,78.926013,135.710288,-0.000649,-2.075530,32.000000,-235.894860,137.947813,-0.619712,24.634190,0.662261,549213.074657,0.973981,39.296334,19.526945,2.286152,0.075131,0.045139,181.985587,32.000000,194.749332,184.151460,186.796271,167.015411,32.000000,162.188811,67.868961,60.648346,94.661356,70.126582,51.954926,88.000000,71.266986,33.164557,52.810294,59.540537,36.542053
60.375391,89.747533,138.747112,159.991795,112.968369,112.344528,29.141502,14.113780,137.361159,1.276499,89.223517,61.308498,158.417454,138.365991,156.745814,137.838083,78.919575,135.680373,-0.000649,-2.075509,32.000000,-235.896383,137.971430,-0.619889,24.663405,0.671953,549537.031048,0.985634,39.899974,19.517783,2.313128,0.069592,0.049200,181.993072,32.000000,194.768151,184.377050,187.438847,166.590332,32.000000,162.716437,67.864101,60.620366,94.672776,70.126582,51.982799,88.000000,71.109576,33.164557,52.790135,59.533751,36.679103
59.923374,89.739525,138.662258,159.990956,112.838791,112.345160,29.185553,14.113637,137.349902,1.276615,89.265479,61.276030,158.409005,138.320826,156.695814,137.848860,78.938115,135.623096,-0.000650,-2.075507,32.000000,-235.893575,137.922013,-0.619629,24.691572,0.670216,549627.258773,0.984855,39.811546,19.565305,2.307578,0.063795,0.045929,181.874506,32.000000,194.946237,184.793857,185.612145,166.227727,32.000000,162.779933,67.807763,60.618090,94.662355,70.126582,51.938380,88.000000,71.325542,33.164557,52.759374,59.538530,36.615200
60.704006,89.735659,138.705918,159.987321,112.788241,112.343328,29.139161,14.119060,137.290277,1.276727,89.311934,61.274956,158.390328,138.434891,156.700885,137.726508,78.924288,135.693488,-0.000651,-2.075498,32.000000,-235.893398,138.010973,-0.619518,24.652443,0.665699,549510.122138,0.978782,39.531266,19.557249,2.298074,0.063002,0.036707,181.312269,32.000000,195.315845,184.880411,183.949054,166.166239,32.000000,163.174068,67.835816,60.635894,94.662081,70.126582,51.968524,88.000000,70.992901,33.164557,52.742940,59.539475,36.653058
60.289302,89.742286,138.706627,159.987041,112.832917,112.344601,29.129161,14.120629,137.293808,1.276983,89.325377,61.272140,158.360579,138.376267,156.727333,137.754480,78.977397,135.633680,-0.000652,-2.074954,32.000000,-235.889697,138.009769,-0.619426,24.659944,0.671124,549694.454907,0.985371,39.928307,19.510953,2.313993,0.068541,0.056601,181.012682,32.000000,195.677458,184.328806,182.482731,166.614910,32.000000,162.506553,67.855387,60.670740,94.689652,70.126582,51.954248,88.000000,71.105643,33.164557,52.739894,59.532964,36.680644
60.679719,89.742286,138.684769,159.987041,112.849361,112.341866,29.193402,14.115492,137.337211,1.277048,89.231643,61.277885,158.374780,138.400819,156.741563,137.791391,78.986970,135.603566,-0.000652,-2.074402,32.000000,-235.891228,137.970205,-0.619467,24.654856,0.660899,549306.925750,0.973013,39.226372,19.558890,2.284955,0.059075,0.040430,181.178341,32.000000,195.757485,184.159345,183.190933,166.779384,32.000000,161.992601,67.856922,60.639140,94.634535,70.126582,51.960555,88.000000,70.984604,33.164557,52.759922,59.533269,36.662889
59.925852,89.742010,138.651696,159.984804,112.817091,112.336814,29.139089,14.115492,137.322175,1.277155,89.187370,61.258068,158.405182,138.418762,156.782600,137.830669,78.968951,135.632950,-0.000651,-2.074380,32.000000,-235.891720,137.987011,-0.619611,24.641061,0.666816,549420.902264,0.980717,39.602984,19.476801,2.300684,0.062163,0.054596,181.667478,32.000000,195.083862,183.844082,185.530313,167.133122,32.000000,162.266909,67.877592,60.639009,94.659580,70.126582,51.941991,88.000000,70.975173,33.164557,52.755992,59.523542,36.642126
60.502491,89.734830,138.700664,159.983126,112.769908,112.335660,29.145585,14.116634,137.390653,1.277256,89.192058,61.246540,158.438455,138.429692,156.769880,137.722452,78.926109,135.666086,-0.000652,-2.074362,32.000000,-235.894349,137.995168,-0.620506,24.654226,0.661059,549184.312124,0.971635,39.254614,19.452632,2.285521,0.062234,0.047901,181.966885,32.000000,194.903459,184.010788,186.690421,167.105608,32.000000,162.245270,67.868985,60.619838,94.640077,70.126582,51.959388,88.000000,71.039769,33.164557,52.728075,59.542838,36.749903
60.021959,89.730688,138.621242,159.993753,112.793536,112.345822,29.159681,14.120201,137.342248,1.277196,89.224670,61.209173,158.412321,138.385790,156.752375,137.740688,78.906792,135.728910,-0.000652,-2.073215,32.000000,-235.889470,138.070036,-0.621077,24.663064,0.672356,549588.825982,0.986830,39.928566,19.484892,2.313721,0.119048,0.048282,182.058221,32.000000,194.740452,184.447220,187.504419,166.222754,32.000000,162.715280,67.855522,60.610034,94.637636,70.126582,51.955139,88.000000,71.169061,33.164557,52.725019,59.529463,36.625765
60.322984,89.730688,138.631249,159.993753,112.820326,112.358412,29.145540,14.118774,137.385929,1.276850,89.285184,61.303747,158.420810,138.434279,156.732186,137.829225,78.945880,135.695978,-0.000652,-2.072066,32.000000,-235.891224,138.027493,-0.621041,24.645073,0.663733,549367.353616,0.976283,39.405087,19.543793,2.292479,0.058983,0.048353,181.950735,32.000000,195.051950,184.728983,185.630661,166.303803,32.000000,162.989078,67.880702,60.617390,94.631673,70.126582,51.939219,88.000000,71.103140,33.164557,52.707540,59.534380,36.659294
60.139762,89.727651,138.656765,159.999906,112.880619,112.362580,29.143501,14.113922,137.309819,1.277052,89.285651,61.210204,158.416091,138.391419,156.698007,137.760648,78.936092,135.714469,-0.000653,-2.072652,32.000000,-235.893126,138.021009,-0.621807,24.648089,0.670181,549702.273242,0.984455,39.830930,19.593546,2.309509,0.058827,0.039481,181.277897,32.000000,195.546924,184.814323,183.634297,166.148705,32.000000,163.134352,67.867589,60.617590,94.633351,70.126582,51.960993,88.000000,71.223297,33.164557,52.693872,59.543074,36.518502
60.300439,89.729031,138.642275,160.004381,112.951794,112.355020,29.138631,14.118489,137.367666,1.277182,89.271149,61.327177,158.350491,138.361239,156.702875,137.966982,78.935682,135.642476,-0.000652,-2.074395,32.000000,-235.889871,138.063918,-0.621942,24.652364,0.666346,549522.639545,0.979658,39.561265,19.538505,2.298150,0.069016,0.050200,181.196428,32.000000,195.648938,184.467959,182.316139,166.434184,32.000000,162.495517,67.866713,60.604957,94.642222,70.126582,51.937914,88.000000,71.114113,33.164557,52.695530,59.532974,36.623344
60.753000,89.729308,138.645568,160.001584,112.907644,112.353750,29.193942,14.115635,137.267566,1.277222,89.248949,61.234820,158.350748,138.417111,156.725032,137.830323,78.977511,135.648274,-0.000652,-2.072689,32.000000,-235.895020,137.984216,-0.622269,24.692018,0.669145,549655.546122,0.983027,39.722240,19.557250,2.305576,0.067224,0.055437,181.223300,32.000000,195.779560,183.935320,183.269561,166.972863,32.000000,162.270332,67.881140,60.606921,94.624436,70.126582,51.958966,88.000000,71.231937,33.164557,52.692407,59.539396,36.712632
60.176945,89.729308,138.617995,160.001584,112.880829,112.362627,29.141792,14.118061,137.393061,1.276965,89.159004,61.259012,158.396022,138.387564,156.734154,137.823133,78.952775,135.770518,-0.000651,-2.072149,32.000000,-235.890463,138.048969,-0.622471,24.653256,0.666521,549536.582721,0.980259,39.579768,19.522779,2.299192,0.066656,0.050835,181.651115,32.000000,195.233537,183.747096,185.346451,167.093619,32.000000,162.110827,67.882870,60.593980,94.612235,70.126582,51.928136,88.000000,71.151050,33.164557,52.690245,59.540448,36.637797
60.523113,89.737592,138.663773,159.996550,112.841775,112.369652,29.138357,14.121914,137.316012,1.277277,89.162017,61.240449,158.434613,138.386197,156.781510,137.872620,78.923825,135.746784,-0.000649,-2.072712,32.000000,-235.887101,138.063591,-0.621815,24.646227,0.658820,549206.562323,0.970403,39.176438,19.483759,2.282119,0.062745,0.045009,181.961520,32.000000,194.858135,184.091855,186.707105,167.040400,32.000000,161.979993,67.880966,60.576113,94.635817,70.126582,51.949115,88.000000,71.008450,33.164557,52.715937,59.534921,36.639705
60.047271,89.737039,138.634213,160.000465,112.806703,112.384382,29.146077,14.116206,137.361297,1.277330,89.209155,61.279736,158.419959,138.367602,156.759651,137.920206,78.900834,135.784334,-0.000649,-2.070950,32.000000,-235.891334,138.027045,-0.621064,24.652154,0.668230,549603.710784,0.982424,39.690581,19.567715,2.303507,0.061837,0.058578,182.047719,32.000000,194.849554,184.408148,187.394354,166.277611,32.000000,162.800343,67.876851,60.561051,94.628558,70.126582,51.929658,88.000000,71.185284,33.164557,52.710994,59.538226,36.802214
59.795250,89.735935,138.647724,160.006338,112.755191,112.393351,29.134473,14.118774,137.331341,1.277689,89.284978,61.278894,158.426227,138.318459,156.716471,137.857257,78.945670,135.629539,-0.000647,-2.069794,32.000000,-235.889585,138.092430,-0.621054,24.640431,0.663635,549533.603358,0.976463,39.389454,19.585171,2.291088,0.065455,0.048110,181.774072,32.000000,195.097584,184.668863,185.557374,166.248601,32.000000,162.938200,67.858396,60.579782,94.635097,70.126582,51.958422,88.000000,70.866457,33.164557,52.707963,59.541078,36.643813
60.361478,89.735935,138.676116,160.006338,112.766626,112.397200,29.148616,14.120487,137.380287,1.277387,89.267656,61.297500,158.360667,138.406955,156.713828,137.909982,78.969480,135.784208,-0.000646,-2.069780,32.000000,-235.881644,138.118780,-0.621549,24.612317,0.670420,549901.216080,0.984813,39.814567,19.626347,2.308751,0.067360,0.044559,181.329256,32.000000,195.474321,184.907066,183.644756,165.985419,32.000000,163.001722,67.893755,60.592790,94.637113,70.126582,51.937611,88.000000,71.061931,33.164557,52.701087,59.541638,36.622757
60.128558,89.724613,138.680149,160.008855,112.772060,112.395935,29.143061,14.113209,137.386901,1.277356,89.291107,61.215988,158.385218,138.375371,156.724837,137.867501,78.960946,135.776440,-0.000647,-2.068021,32.000000,-235.893840,138.046728,-0.621659,24.625142,0.674624,549975.045558,0.989830,40.039951,19.506521,2.318708,0.071966,0.060226,181.112203,32.000000,195.749642,184.357640,182.536653,166.580310,32.000000,162.913498,67.888829,60.569358,94.671475,70.126582,51.958480,88.000000,71.206800,33.164557,52.658666,59.541432,36.773233
60.263556,89.715224,138.635576,160.010533,112.794747,112.397153,29.134894,14.118061,137.344520,1.277325,89.186131,61.267784,158.355671,138.349392,156.740160,137.847906,78.918426,135.651516,-0.000648,-2.066295,32.000000,-235.890627,138.086659,-0.621407,24.638097,0.667166,549650.991431,0.979221,39.532101,19.557640,2.297427,0.101308,0.049659,181.169504,32.000000,195.679978,184.082476,183.277002,166.852609,32.000000,162.031622,67.869104,60.524280,94.623256,70.126582,51.924691,88.000000,71.099454,33.164557,52.622875,59.534026,36.649609
60.335591,89.721576,138.635908,160.008576,112.879532,112.399673,29.131393,14.113351,137.368576,1.277315,89.132438,61.375806,158.397574,138.338484,156.768180,137.850857,78.956086,135.689576,-0.000649,-2.064545,32.000000,-235.894844,138.044423,-0.621262,24.627528,0.670267,549766.680685,0.983527,39.729243,19.562412,2.306394,0.087375,0.045680,181.655561,32.000000,195.064774,183.911947,185.442762,167.002174,32.000000,162.205171,67.883336,60.560879,94.639683,70.126582,51.955447,88.000000,71.204543,33.164557,52.619592,59.538776,36.554966
59.972237,89.721576,138.647153,160.008576,112.932986,112.397085,29.136799,14.110212,137.375733,1.277571,89.191900,61.256199,158.421708,138.404347,156.772353,137.887810,78.910347,135.788788,-0.000649,-2.063252,32.000000,-235.898148,138.070489,-0.621147,24.652863,0.667641,549778.934886,0.981376,39.598955,19.544415,2.300488,0.067752,0.038273,181.919585,32.000000,194.937707,184.027365,186.468903,167.091067,32.000000,162.411227,67.865886,60.508024,94.642741,70.126582,51.926415,88.000000,71.206158,33.164557,52.638424,59.525431,36.670299
60.066161,89.708045,138.647875,160.007737,112.932447,112.393278,29.146154,14.125196,137.250978,1.277585,89.247453,61.259163,158.441380,138.399919,156.760729,137.824401,78.925903,135.689504,-0.000649,-2.062343,32.000000,-235.884475,137.992309,-0.621257,24.645309,0.666886,549682.181267,0.980247,39.540881,19.525197,2.297747,0.068426,0.049276,181.971858,32.000000,194.821604,184.508198,187.327726,166.296018,32.000000,162.337298,67.900917,60.545043,94.681814,70.126582,51.954911,88.000000,71.124567,33.164557,52.588155,59.536062,36.538531
60.044546,89.717986,138.655241,160.008855,112.960975,112.402165,29.133027,14.115349,137.328570,1.277631,89.298829,61.299834,158.488592,138.331510,156.706476,137.725894,78.960195,135.634439,-0.000648,-2.062621,32.000000,-235.893174,138.078889,-0.621249,24.607019,0.671641,549958.770231,0.986551,39.866459,19.618991,2.311856,0.065446,0.046262,181.773845,32.000000,195.100407,184.642316,185.401967,166.195032,32.000000,163.020268,67.884407,60.536781,94.670737,70.126582,51.924080,88.000000,71.186266,33.164557,52.619326,59.541914,36.652984
60.125889,89.714396,138.619760,160.013610,112.870240,112.409762,29.154695,14.117490,137.308810,1.277462,89.259432,61.357691,158.375701,138.401675,156.673011,137.849780,78.952478,135.654863,-0.000651,-2.062614,32.000000,-235.892181,137.978403,-0.621194,24.568808,0.670405,549836.013770,0.984479,39.768626,19.555345,2.308253,0.058634,0.043630,181.266438,32.000000,195.571980,184.712132,183.737233,166.168853,32.000000,163.123426,67.847122,60.513016,94.658721,70.126582,51.936041,88.000000,71.126672,33.164557,52.616076,59.534056,36.578663
60.409772,89.714396,138.700826,160.013610,112.882495,112.412444,29.161241,14.116919,137.333082,1.277892,89.274110,61.269079,158.343953,138.422310,156.724265,137.845297,78.937878,135.738524,-0.000651,-2.063755,32.000000,-235.895374,138.074422,-0.620907,24.595401,0.671892,549830.037716,0.985413,39.797958,19.494370,2.309206,0.071389,0.061835,181.056460,32.000000,195.711744,184.420054,182.303124,166.434805,32.000000,162.433833,67.885702,60.517943,94.665753,70.126582,51.933383,88.000000,71.049333,33.164557,52.600326,59.543635,36.580644
59.933706,89.707769,138.639445,160.004660,112.857588,112.408095,29.192039,14.114921,137.328632,1.277864,89.175681,61.315812,158.322635,138.425206,156.709699,137.852752,78.929947,135.608219,-0.000651,-2.064618,32.000000,-235.896553,137.930476,-0.621080,24.628866,0.671551,549836.888546,0.983279,39.721418,19.511985,2.305492,0.060732,0.026574,181.112015,32.000000,195.710765,184.012853,183.589936,166.967206,32.000000,162.414805,67.895030,60.497977,94.631750,70.126582,51.926953,88.000000,70.967713,33.164557,52.573985,59.532856,36.683725
60.230587,89.702522,138.703191,160.001864,112.816743,112.398723,29.162902,14.115349,137.333146,1.277856,89.112258,61.317865,158.407433,138.357610,156.769753,137.813088,78.957693,135.626277,-0.000652,-2.063142,32.000000,-235.891699,138.020968,-0.621087,24.594326,0.667104,549735.751764,0.978020,39.467414,19.567116,2.296000,0.076180,0.049447,181.572246,32.000000,195.183902,183.829697,185.261107,167.221254,32.000000,162.040087,67.907115,60.522340,94.674731,70.126582,51.929907,88.000000,71.110306,33.164557,52.552389,59.538953,36.693336
60.016866,89.703074,138.674614,160.000745,112.824133,112.388532,29.133361,14.117633,137.377433,1.277991,89.164657,61.210990,158.469183,138.372454,156.774244,137.869154,78.952788,135.735810,-0.000653,-2.061981,32.000000,-235.889580,138.060452,-0.620648,24.631147,0.672867,549966.979824,0.985440,39.887266,19.511910,2.313213,0.057930,0.031332,181.906464,32.000000,195.004937,184.114759,186.594613,166.976238,32.000000,162.156586,67.907903,60.490400,94.687253,70.126582,51.926211,88.000000,70.855633,33.164557,52.548961,59.536819,36.760981
60.158180,89.703074,138.724323,160.000745,112.869759,112.391065,29.148605,14.122342,137.285878,1.278157,89.205859,61.242664,158.435294,138.372107,156.760294,137.789114,78.890907,135.649920,-0.000653,-2.063169,32.000000,-235.885690,137.941976,-0.620478,24.645808,0.669698,549699.449852,0.981005,39.615760,19.492918,2.302870,0.061808,0.047671,181.926824,32.000000,194.845348,184.427792,187.236533,166.419121,32.000000,162.863922,67.910837,60.498816,94.680909,70.126582,51.931603,88.000000,71.127248,33.164557,52.547455,59.548582,36.617768
60.236787,89.715224,138.694514,160.003542,112.861694,112.393770,29.139057,14.121058,137.365168,1.278343,89.235161,61.240730,158.402178,138.466741,156.679910,137.777562,78.914609,135.714749,-0.000654,-2.064356,32.000000,-235.890416,138.034182,-0.620641,24.633796,0.671643,549773.560306,0.985744,39.807888,19.550892,2.310594,0.066435,0.043356,181.790778,32.000000,195.166206,184.652898,185.129024,166.191965,32.000000,162.946287,67.878851,60.477877,94.649751,70.126582,51.940940,88.000000,71.059927,33.164557,52.586291,59.519126,36.614687
60.780165,89.720471,138.716915,160.002423,112.829921,112.393766,29.142373,14.120344,137.310030,1.278167,89.227996,61.286961,158.411897,138.487397,156.718724,137.833891,78.975454,135.782106,-0.000654,-2.064334,32.000000,-235.889655,138.083395,-0.620568,24.604056,0.669449,549845.541187,0.982715,39.681159,19.571161,2.305993,0.076829,0.063795,181.197859,32.000000,195.534610,184.870223,183.797648,166.070967,32.000000,163.007617,67.896653,60.510525,94.656692,70.126582,51.927073,88.000000,70.887172,33.164557,52.601236,59.542523,36.633615
60.822927,89.703074,138.645717,159.996830,112.816003,112.400114,29.135195,14.118489,137.323047,1.278105,89.256324,61.283644,158.404005,138.444760,156.731204,137.796018,78.976406,135.738298,-0.000654,-2.064334,32.000000,-235.884789,138.068813,-0.620880,24.643893,0.668476,549786.102438,0.981684,39.622913,19.578869,2.302489,0.067211,0.066448,181.080370,32.000000,195.805799,184.236483,182.698421,166.560270,32.000000,162.669750,67.921217,60.511387,94.666499,70.126582,51.917311,88.000000,71.195798,33.164557,52.598014,59.541520,36.597665
60.336239,89.703074,138.777855,159.996830,112.808775,112.403891,29.152916,14.116491,137.298659,1.278212,89.197656,61.382032,158.382271,138.410463,156.746804,137.762076,78.996673,135.711325,-0.000655,-2.064329,32.000000,-235.894819,138.120005,-0.620239,24.624224,0.661407,549381.536372,0.971968,39.143447,19.550647,2.282273,0.054365,0.041741,181.118851,32.000000,195.841539,184.086587,183.300248,166.980114,32.000000,162.119179,67.930501,60.485920,94.645680,70.126582,51.942326,88.000000,71.032530,33.164557,52.534220,59.530368,36.614980
59.959747,89.700589,138.631752,160.000465,112.913415,112.410295,29.143090,14.112638,137.365084,1.277757,89.126068,61.235234,158.409756,138.473655,156.771326,137.772565,78.937690,135.686087,-0.000656,-2.063156,32.000000,-235.894083,138.060352,-0.619688,24.622362,0.659304,549361.263082,0.971471,39.088047,19.528481,2.279498,0.060471,0.054689,181.501589,32.000000,195.164104,183.885812,185.383615,167.058945,32.000000,161.866439,67.892209,60.482960,94.638953,70.126582,51.918593,88.000000,70.963920,33.164557,52.522154,59.539012,36.697225
60.181498,89.703074,138.756372,160.003821,112.992495,112.411608,29.144091,14.122056,137.377117,1.277351,89.185955,61.320673,158.415824,138.420107,156.789111,137.818165,78.951089,135.817446,-0.000656,-2.063168,32.000000,-235.883025,138.034202,-0.619821,24.631672,0.667792,549587.102596,0.979504,39.521800,19.495147,2.300075,0.056713,0.033107,181.901255,32.000000,195.128764,183.977333,186.621472,166.973706,32.000000,162.279438,67.907644,60.475031,94.663406,70.126582,51.934091,88.000000,71.085448,33.164557,52.527337,59.538255,36.649536
60.266337,89.714672,138.706429,160.001864,113.089668,112.406446,29.118168,14.119202,137.404989,1.277100,89.198208,61.271200,158.431352,138.439764,156.747282,137.796894,78.950849,135.783250,-0.000655,-2.063191,32.000000,-235.889157,138.048642,-0.619815,24.652312,0.672614,549937.951758,0.986628,39.856690,19.541902,2.312080,0.062149,0.047673,182.000137,32.000000,194.968756,184.525194,187.298491,166.251983,32.000000,162.722470,67.909812,60.467565,94.657121,70.126582,51.909803,88.000000,71.185284,33.164557,52.523915,59.538098,36.593704
60.071831,89.714672,138.716151,160.001864,113.096388,112.402632,29.167440,14.117490,137.383828,1.276808,89.237313,61.290929,158.464270,138.386341,156.707399,137.871456,78.933223,135.769458,-0.000655,-2.063203,32.000000,-235.892673,138.055904,-0.620005,24.682498,0.669802,549805.963252,0.982629,39.660268,19.592124,2.305632,0.066458,0.050989,181.705420,32.000000,195.105990,184.833139,185.398053,166.047053,32.000000,162.887587,67.875856,60.430787,94.652308,70.126582,51.921362,88.000000,71.129096,33.164557,52.560874,59.537744,36.542126
60.182111,89.703350,138.687069,160.002982,113.028892,112.404569,29.141397,14.122342,137.375441,1.276481,89.290849,61.302116,158.385902,138.424307,156.720237,137.856913,78.963968,135.779860,-0.000655,-2.064962,32.000000,-235.890771,138.072992,-0.620124,24.653177,0.667678,549754.020600,0.981970,39.595915,19.575806,2.301557,0.056025,0.040156,181.225147,32.000000,195.664867,184.699397,183.770825,166.125223,32.000000,163.489215,67.891664,60.481151,94.659523,70.126582,51.904182,88.000000,71.169812,33.164557,52.518209,59.536632,36.678883
59.971404,89.703903,138.780898,160.008016,113.010106,112.414088,29.140073,14.114493,137.303688,1.276506,89.281391,61.280785,158.414280,138.438481,156.770196,137.790392,78.972392,135.683371,-0.000656,-2.065536,32.000000,-235.896489,138.128449,-0.620201,24.692018,0.669781,549873.932877,0.983757,39.770166,19.586755,2.309171,0.055894,0.041281,181.038421,32.000000,195.797573,184.444300,182.536571,166.558918,32.000000,162.378642,67.907187,60.478347,94.688767,70.126582,51.935750,88.000000,71.172506,33.164557,52.516709,59.537606,36.635229
60.093953,89.710254,138.666671,160.008855,113.081569,112.428099,29.201084,14.116206,137.508063,1.276828,89.220371,61.266903,158.365081,138.359772,156.753365,137.734410,78.962348,135.721487,-0.000656,-2.064960,32.000000,-235.893301,137.995556,-0.619675,24.628577,0.668769,549742.914882,0.982649,39.659996,19.561046,2.304457,0.077160,0.062106,181.136320,32.000000,195.833429,184.128390,183.578991,166.850323,32.000000,162.148354,67.914019,60.443690,94.644221,70.126582,51.891862,88.000000,71.172178,33.164557,52.513296,59.543871,36.661568
60.219516,89.710254,138.753896,160.008855,113.140312,112.434469,29.148344,14.117490,137.359966,1.276587,89.114478,61.332513,158.414003,138.362524,156.772183,137.839675,78.959954,135.733545,-0.000657,-2.064352,32.000000,-235.893328,138.078746,-0.619606,24.585278,0.671444,549879.931975,0.986561,39.849534,19.505885,2.314118,0.061920,0.053679,181.528948,32.000000,195.247803,183.761146,185.509929,167.215873,32.000000,161.976474,67.897730,60.453696,94.660017,70.126582,51.924521,88.000000,71.088939,33.164557,52.531997,59.530279,36.789007
60.095964,89.714672,138.645109,160.016407,113.133303,112.430697,29.143512,14.121200,137.337690,1.276571,89.160598,61.220568,158.476409,138.468189,156.842269,137.782106,78.937158,135.893640,-0.000657,-2.064906,32.000000,-235.888307,138.029266,-0.619484,24.672034,0.670772,549916.463686,0.982439,39.745908,19.534395,2.307498,0.054105,0.049633,181.773064,32.000000,195.054371,184.176088,186.763262,166.925721,32.000000,162.063776,67.896331,60.450605,94.665448,70.126582,51.895627,88.000000,71.144677,33.164557,52.544024,59.530643,36.664943
60.188099,89.711082,138.736942,160.016127,113.129948,112.424392,29.151703,14.114921,137.402179,1.276331,89.204110,61.341640,158.439169,138.441356,156.751340,137.797992,78.920736,135.738159,-0.000656,-2.064299,32.000000,-235.892619,138.027882,-0.619343,24.682393,0.670636,549888.242412,0.982024,39.633403,19.542628,2.304135,0.063363,0.042826,181.991166,32.000000,194.931098,184.529436,187.558917,166.178888,32.000000,162.800723,67.892653,60.422552,94.655366,70.126582,51.917674,88.000000,71.102435,33.164557,52.528264,59.534537,36.812558
60.230521,89.700037,138.665077,160.004940,113.116258,112.429400,29.146675,14.115349,137.343279,1.276312,89.301074,61.293012,158.469847,138.465600,156.735642,137.795160,78.953862,135.655824,-0.000656,-2.062543,32.000000,-235.897764,138.018194,-0.619592,24.591861,0.669458,549992.143866,0.984377,39.748523,19.642936,2.307062,0.078026,0.051452,181.781425,32.000000,195.278185,184.717465,185.410601,166.237857,32.000000,162.996450,67.907804,60.447492,94.666130,70.126582,51.898529,88.000000,71.171313,33.164557,52.524934,59.545729,36.598693
60.020509,89.700037,138.686929,160.004940,113.123360,112.434471,29.147854,14.125767,137.366935,1.276010,89.320813,61.297582,158.439469,138.440782,156.735027,137.733704,78.951399,135.770552,-0.000657,-2.061969,32.000000,-235.882593,138.065323,-0.619552,24.660363,0.668300,549941.819393,0.982386,39.662365,19.584081,2.305056,0.066650,0.052746,181.120220,32.000000,195.655014,184.868378,183.857583,165.928446,32.000000,162.840280,67.913366,60.458560,94.671372,70.126582,51.900459,88.000000,71.169369,33.164557,52.483145,59.532639,36.605516
60.232762,89.691200,138.653507,160.008576,113.108007,112.428145,29.138284,14.117918,137.259390,1.276120,89.270904,61.310525,158.333353,138.452998,156.761217,137.722433,78.959653,135.643864,-0.000658,-2.062557,32.000000,-235.888802,138.036916,-0.619701,24.672008,0.669723,549854.838530,0.981814,39.613334,19.511068,2.302239,0.064626,0.042500,181.109198,32.000000,195.938214,184.341277,182.503324,166.587219,32.000000,162.700179,67.903534,60.438987,94.647220,70.126582,51.893231,88.000000,71.152385,33.164557,52.448955,59.527702,36.613880
60.103038,89.694790,138.767484,160.018364,113.143807,112.421784,29.143483,14.117062,137.296778,1.275980,89.209523,61.303983,158.368854,138.390969,156.769983,137.736082,78.916399,135.676472,-0.000659,-2.061972,32.000000,-235.890478,137.951217,-0.619705,24.644601,0.671137,549995.145038,0.985583,39.801580,19.569107,2.310659,0.077136,0.048042,181.070353,32.000000,196.035862,184.044799,183.449374,166.862148,32.000000,162.285629,67.889066,60.413476,94.624894,70.126582,51.921204,88.000000,71.137832,33.164557,52.457867,59.533800,36.646308
60.152383,89.698380,138.668256,160.025076,113.153726,112.421793,29.135851,14.118774,137.334937,1.275986,89.158271,61.233411,158.451089,138.390235,156.791224,137.844871,78.929039,135.717036,-0.000660,-2.063138,32.000000,-235.887454,138.021293,-0.620067,24.627109,0.667432,549821.244449,0.982024,39.602491,19.499481,2.301962,0.062683,0.048503,181.512987,32.000000,195.151088,184.004667,185.664215,166.846021,32.000000,162.042652,67.899157,60.426596,94.624808,70.126582,51.881889,88.000000,71.056083,33.164557,52.454350,59.526276,36.680277
60.447837,89.698380,138.760296,160.025076,113.169877,112.412962,29.144667,14.120201,137.318386,1.275649,89.154794,61.311346,158.412858,138.358058,156.793312,137.675822,78.899633,135.702792,-0.000660,-2.063137,32.000000,-235.887994,138.112784,-0.620112,24.678853,0.670730,549957.106807,0.984124,39.722298,19.558535,2.308826,0.069758,0.045710,181.815287,32.000000,195.189071,184.032012,186.914759,166.990041,32.000000,162.436617,67.916016,60.414227,94.649961,70.126582,51.913526,88.000000,71.009611,33.164557,52.463331,59.536023,36.649756
60.079083,89.703903,138.701143,160.020322,113.237635,112.410347,29.146625,14.119202,137.256752,1.275595,89.235838,61.246672,158.468322,138.382344,156.756013,137.768536,78.918994,135.604828,-0.000661,-2.063156,32.000000,-235.890796,138.060879,-0.619755,24.666815,0.669892,549909.831072,0.983506,39.681658,19.565548,2.305283,0.067785,0.051308,181.970447,32.000000,195.007942,184.505224,187.461107,166.150882,32.000000,162.608260,67.919848,60.434882,94.653251,70.126582,51.873880,88.000000,71.077988,33.164557,52.479063,59.535708,36.651003
60.666784,89.703627,138.758190,160.013330,113.312119,112.407753,29.121514,14.111211,137.297628,1.275816,89.263404,61.324772,158.434254,138.338464,156.690155,137.725178,78.931074,135.705881,-0.000662,-2.063178,32.000000,-235.897640,137.971635,-0.619487,24.611609,0.664610,549777.629901,0.977866,39.417411,19.588053,2.295538,0.070173,0.046898,181.675855,32.000000,195.255380,184.868226,185.423207,166.055095,32.000000,162.903908,67.889306,60.420853,94.630034,70.126582,51.911904,88.000000,70.918782,33.164557,52.474691,59.538855,36.621730
60.260810,89.713568,138.740721,160.010533,113.292516,112.411516,29.147868,14.117347,137.238879,1.275770,89.325334,61.283314,158.401517,138.413440,156.723802,137.735063,78.933838,135.704345,-0.000662,-2.063150,32.000000,-235.889701,138.055108,-0.619937,24.606993,0.670044,549920.587988,0.984370,39.752892,19.521220,2.308643,0.076639,0.039066,181.126938,32.000000,195.681112,184.761737,183.917429,166.214106,32.000000,163.058157,67.885609,60.435590,94.653316,70.126582,51.880251,88.000000,71.126598,33.164557,52.471275,59.526857,36.597005
60.513903,89.713568,138.712774,160.010533,113.193266,112.411629,29.196737,14.112638,137.300853,1.275856,89.277594,61.325712,158.408279,138.379531,156.774376,137.781040,78.914334,135.618179,-0.000662,-2.063131,32.000000,-235.894083,138.028372,-0.620129,24.649847,0.663167,549578.630445,0.974739,39.227469,19.558109,2.287219,0.072439,0.048326,181.032364,32.000000,195.958088,184.342250,182.513136,166.456984,32.000000,162.447466,67.895154,60.436408,94.671256,70.126582,51.898006,88.000000,70.965814,33.164557,52.502472,59.539917,36.531782
60.598901,89.713568,138.764904,160.006898,113.165563,112.403959,29.135265,14.120629,137.254583,1.275840,89.209759,61.329967,158.365308,138.437929,156.741511,137.758392,78.942503,135.762476,-0.000661,-2.062916,32.000000,-235.884944,138.055454,-0.620508,24.672480,0.669225,549815.322200,0.981110,39.599755,19.554600,2.302337,0.051269,0.039543,181.059876,32.000000,195.865292,184.087436,183.742151,166.726086,32.000000,162.194388,67.886399,60.440585,94.652149,70.126582,51.863716,88.000000,70.935353,33.164557,52.499170,59.542022,36.577123
59.917506,89.702798,138.654782,160.005220,113.127284,112.398813,29.122407,14.120915,137.234439,1.275541,89.145913,61.262841,158.374805,138.348005,156.770283,137.776442,78.921784,135.659267,-0.000662,-2.062698,32.000000,-235.889248,138.011523,-0.620503,24.660048,0.664166,549725.914976,0.974979,39.373645,19.532351,2.292246,0.057448,0.058581,181.541486,32.000000,195.272142,183.778756,185.637654,167.051802,32.000000,161.999713,67.893973,60.420525,94.652363,70.126582,51.877215,88.000000,71.173128,33.164557,52.458454,59.524240,36.665163
60.047861,89.707216,138.744743,160.004381,113.097705,112.387373,29.193804,14.116206,137.229566,1.275537,89.177155,61.234578,158.433920,138.325026,156.793274,137.835457,78.885058,135.694062,-0.000661,-2.062808,32.000000,-235.890023,137.987071,-0.620272,24.630911,0.662564,549586.169088,0.975467,39.297870,19.574092,2.289891,0.096325,0.036552,181.795943,32.000000,195.204228,184.099901,186.740072,166.964125,32.000000,162.043036,67.909736,60.416703,94.692907,70.126582,51.886030,88.000000,71.050351,33.164557,52.455029,59.531567,36.615567
60.226524,89.707216,138.597023,160.004381,113.143023,112.378460,29.138068,14.115777,137.261172,1.275523,89.227811,61.198576,158.418435,138.325739,156.720744,137.767393,78.917382,135.692491,-0.000660,-2.063389,32.000000,-235.890779,137.975385,-0.619759,24.659104,0.672282,549941.436226,0.987995,39.896853,19.544814,2.314095,0.079389,0.040602,182.035308,32.000000,194.952965,184.536814,187.528893,166.231647,32.000000,162.698686,67.885983,60.422958,94.694009,70.126582,51.860748,88.000000,71.059446,33.164557,52.466987,59.526502,36.581304
60.032266,89.710530,138.665525,160.004381,113.114682,112.371987,29.198151,14.115920,137.244153,1.275355,89.269879,61.247938,158.427120,138.279391,156.716611,137.805836,78.892924,135.617380,-0.000660,-2.062792,32.000000,-235.892767,138.026270,-0.619778,24.651604,0.671604,549903.955888,0.983146,39.784215,19.598399,2.310569,0.071108,0.044387,181.693201,32.000000,195.362654,184.702451,185.412121,166.109257,32.000000,162.942480,67.879350,60.427597,94.700632,70.126582,51.854985,88.000000,71.076634,33.164557,52.475137,59.537655,36.613366
60.760538,89.705836,138.672713,160.011652,113.110893,112.375706,29.132395,14.112781,137.226795,1.275226,89.303165,61.206301,158.384841,138.362872,156.731634,137.791288,78.955583,135.586326,-0.000659,-2.061034,32.000000,-235.895579,137.959173,-0.619729,24.681134,0.667270,549698.039532,0.981748,39.624092,19.565314,2.301262,0.061122,0.040596,181.180752,32.000000,195.657913,185.024496,183.589827,166.022323,32.000000,163.020352,67.889245,60.462763,94.703708,70.126582,51.878092,88.000000,70.856172,33.164557,52.455492,59.522057,36.670666
60.017614,89.698104,138.673699,160.012491,113.125153,112.378511,29.195887,14.116348,137.306851,1.275223,89.284785,61.220589,158.336771,138.263507,156.772194,137.668710,78.929462,135.690614,-0.000659,-2.061049,32.000000,-235.892339,138.034530,-0.619700,24.663117,0.670723,549823.648172,0.983153,39.801522,19.553374,2.309850,0.060234,0.048073,180.914684,32.000000,196.005522,184.483548,182.121463,166.552110,32.000000,162.751620,67.904397,60.466298,94.730471,70.126582,51.852682,88.000000,71.044215,33.164557,52.452102,59.521880,36.652618
60.063049,89.698104,138.715835,160.012491,113.202253,112.379786,29.151099,14.123198,137.306346,1.275236,89.173825,61.236535,158.377505,138.362849,156.774121,137.742544,78.925593,135.702361,-0.000660,-2.061032,32.000000,-235.885981,137.958006,-0.619664,24.651027,0.659238,549321.813221,0.972454,39.146262,19.475664,2.282283,0.058247,0.040497,181.014085,32.000000,196.100832,183.976289,183.110754,166.991330,32.000000,162.385360,67.896953,60.452912,94.706509,70.126582,51.882124,88.000000,71.116791,33.164557,52.421790,59.539317,36.546015
