OSU 80 Ton Compressor Load Stand
59.965662,89.698656,138.711000,160.015847,113.255950,112.378505,29.132152,14.122913,137.353458,1.275391,89.116209,61.245671,158.419545,138.412481,156.768676,137.823422,78.903013,135.713992,-0.000661,-2.060452,32.000000,-235.888397,138.023963,-0.619671,24.626610,0.670695,549766.769704,0.983519,39.802246,19.552325,2.310550,0.070712,0.038318,181.512473,32.000000,195.381036,183.766350,185.469962,167.255157,32.000000,161.833445,67.907176,60.460709,94.689573,70.126582,51.851438,88.000000,71.030444,33.164557,52.420231,59.537222,36.533762
59.941990,89.693409,138.678213,160.012771,113.259062,112.377193,29.137100,14.115207,137.332513,1.275510,89.157435,61.131731,158.426487,138.438868,156.803571,137.843096,78.887954,135.693879,-0.000661,-2.058673,32.000000,-235.898890,138.042525,-0.619859,24.689028,0.670601,549757.641645,0.984225,39.761476,19.561884,2.309504,0.119930,0.044868,181.973539,32.000000,195.095723,183.913431,187.075542,167.066832,32.000000,162.173646,67.920248,60.454171,94.705832,70.126582,51.871200,88.000000,71.163850,33.164557,52.398531,59.528253,36.657827
60.036769,89.697552,138.632505,160.014169,113.284508,112.375966,29.188220,14.113637,137.337318,1.275395,89.222959,61.181654,158.458532,138.399453,156.779050,137.756615,78.897248,135.712878,-0.000661,-2.058665,32.000000,-235.891608,138.013545,-0.620361,24.647067,0.672683,549851.916409,0.986608,39.849446,19.590099,2.313174,0.073055,0.052864,182.109699,32.000000,195.080263,184.240105,187.689674,166.538532,32.000000,162.821668,67.900303,60.467204,94.733912,70.126582,51.841418,88.000000,71.065700,33.164557,52.394997,59.536318,36.653131
60.223491,89.697552,138.654758,160.014169,113.302553,112.369595,29.141319,14.121628,137.338772,1.275504,89.337748,61.300590,158.460118,138.368783,156.728536,137.791497,78.882857,135.731317,-0.000659,-2.058656,32.000000,-235.887715,137.953336,-0.620253,24.629784,0.671123,549882.763697,0.986843,39.865462,19.595415,2.313540,0.071905,0.044468,181.924390,32.000000,195.235989,184.834321,185.770049,165.979057,32.000000,162.724822,67.896648,60.441692,94.728245,70.126582,51.860429,88.000000,71.064559,33.164557,52.405885,59.532964,36.535230
60.259553,89.707769,138.661031,160.017525,113.256992,112.364478,29.179094,14.117204,137.330425,1.275633,89.326383,61.188470,158.401562,138.393559,156.680425,137.783651,78.915613,135.686409,-0.000658,-2.057479,32.000000,-235.890499,137.958212,-0.619927,24.653072,0.670582,549813.265172,0.983410,39.784502,19.595324,2.309127,0.069056,0.048754,181.187623,32.000000,195.808024,184.742232,183.419764,166.165083,32.000000,163.130897,67.850299,60.447392,94.728966,70.126582,51.835291,88.000000,71.173409,33.164557,52.437935,59.524132,36.595464
60.004355,89.708873,138.702633,160.012212,113.192496,112.354283,29.133038,14.120201,137.334566,1.275749,89.330665,61.260503,158.333720,138.382853,156.734022,137.736450,78.917923,135.603705,-0.000659,-2.057484,32.000000,-235.888158,138.049968,-0.620286,24.659655,0.668379,549717.322163,0.981592,39.617142,19.618647,2.302337,0.072123,0.050601,180.858962,32.000000,196.133537,184.426601,181.995873,166.439969,32.000000,162.602659,67.866501,60.467096,94.771556,70.126582,51.869722,88.000000,71.149118,33.164557,52.438404,59.526935,36.642346
59.929951,89.726822,138.647518,160.015288,113.172961,112.340294,29.135691,14.111068,137.244531,1.276218,89.226268,61.273624,158.375941,138.363932,156.767646,137.740193,78.942083,135.626404,-0.000657,-2.055741,32.000000,-235.896964,138.037408,-0.620606,24.668283,0.667234,549616.646467,0.979658,39.595081,19.564136,2.301063,0.061028,0.045203,181.113328,32.000000,196.132698,184.023955,183.199303,166.749389,32.000000,162.132941,67.859035,60.443615,94.762222,70.126582,51.837822,88.000000,70.934286,33.164557,52.435048,59.530918,36.674921
60.208821,89.726822,138.694980,160.015288,113.112783,112.335457,29.190532,14.118203,137.281412,1.276608,89.130165,61.236089,158.420144,138.391295,156.775694,137.789213,78.929549,135.648557,-0.000658,-2.055150,32.000000,-235.886714,138.016969,-0.620693,24.644103,0.671022,549694.921345,0.985693,39.824917,19.521747,2.311543,0.061468,0.036021,181.531504,32.000000,195.490079,183.781319,185.454431,167.113818,32.000000,162.247137,67.851263,60.453821,94.747895,70.126582,51.864720,88.000000,71.070899,33.164557,52.494188,59.537626,36.543007
60.273505,89.712739,138.671894,160.002982,113.054163,112.337997,29.127225,14.116634,137.255163,1.276653,89.160276,61.126011,158.426092,138.368193,156.802420,137.774768,78.867859,135.730240,-0.000658,-2.055124,32.000000,-235.888120,138.025026,-0.620530,24.603007,0.671529,549639.322320,0.986865,39.909693,19.508589,2.313493,0.064584,0.051216,181.933035,32.000000,195.127634,183.876174,186.901625,167.190762,32.000000,161.947854,67.846183,60.426451,94.775609,70.126582,51.824622,88.000000,71.099257,33.164557,52.442059,59.536347,36.822683
60.084018,89.710254,138.678997,160.004660,113.053968,112.337970,29.127281,14.118203,137.331751,1.276943,89.230532,61.199703,158.441580,138.250191,156.759797,137.854079,78.907018,135.694101,-0.000657,-2.053953,32.000000,-235.891140,137.975690,-0.619916,24.639592,0.668290,549498.979267,0.979972,39.659547,19.531858,2.303566,0.074845,0.046493,182.038533,32.000000,195.038106,184.512527,187.390690,166.177014,32.000000,162.681767,67.871603,60.443704,94.803987,70.126582,51.858358,88.000000,71.114228,33.164557,52.430114,59.534656,36.628553
59.853445,89.718262,138.644960,160.014449,113.062753,112.326490,29.152103,14.110355,137.221754,1.276792,89.313772,61.230352,158.459031,138.341849,156.749723,137.765393,78.917129,135.664541,-0.000657,-2.052835,32.000000,-235.903414,138.013363,-0.619318,24.598522,0.668301,549592.264629,0.980935,39.587569,19.633123,2.300711,0.084402,0.047252,181.917566,32.000000,195.315816,184.705492,185.432052,166.231655,32.000000,163.106145,67.884631,60.452231,94.816336,70.126582,51.820183,88.000000,70.864197,33.164557,52.426774,59.530918,36.670006
59.843107,89.718262,138.586285,160.014449,113.027592,112.306156,29.147838,14.119916,137.321533,1.276318,89.321344,61.185497,158.420601,138.319764,156.676094,137.766479,78.908424,135.610602,-0.000657,-2.053998,32.000000,-235.886477,138.015582,-0.619417,24.583075,0.670157,549600.462850,0.984317,39.754818,19.576457,2.308085,0.056734,0.049382,181.197019,32.000000,195.745929,184.798182,183.445250,165.996128,32.000000,162.800109,67.854264,60.420334,94.795289,70.126582,51.828354,88.000000,71.205038,33.164557,52.451318,59.539632,36.567952
60.063166,89.734830,138.655643,160.014169,112.981097,112.283305,29.146456,14.112923,137.256683,1.276304,89.346828,61.189550,158.366781,138.331531,156.724108,137.733247,78.936860,135.631687,-0.000655,-2.053999,32.000000,-235.889371,138.024742,-0.618996,24.557137,0.674460,549653.657094,0.987548,39.969915,19.552024,2.316407,0.074568,0.043357,180.918380,32.000000,195.987270,184.455179,182.110342,166.474275,32.000000,162.625085,67.910488,60.464050,94.849019,70.126582,51.820665,88.000000,71.095868,33.164557,52.505695,59.540133,36.554966
60.773169,89.737592,138.641223,160.017525,112.966325,112.268009,29.134528,14.119773,137.233297,1.276319,89.228304,61.200461,158.391589,138.318806,156.750100,137.728362,78.927326,135.666941,-0.000655,-2.054033,32.000000,-235.886619,137.919176,-0.618992,24.575837,0.674566,549577.538061,0.987700,39.979213,19.534589,2.315827,0.074188,0.042296,181.047352,32.000000,196.052992,183.884154,183.252950,167.005319,32.000000,162.266523,67.892119,60.448874,94.788048,70.126582,51.839510,88.000000,70.859653,33.164557,52.512232,59.533721,36.657020
60.454008,89.723509,138.646749,160.020322,112.918556,112.264188,29.197309,14.117062,137.276348,1.276697,89.195971,61.181993,158.415169,138.384771,156.784678,137.678713,78.937074,135.616400,-0.000656,-2.052876,32.000000,-235.892281,137.945506,-0.618786,24.538963,0.672300,549314.821962,0.983624,39.798097,19.516371,2.308497,0.074745,0.041090,181.551526,32.000000,195.471888,183.819933,185.360794,166.976680,32.000000,161.892673,67.911912,60.473041,94.807299,70.126582,51.818627,88.000000,71.142005,33.164557,52.509208,59.540389,36.658780
60.557508,89.723509,138.585150,160.020322,112.903671,112.262950,29.152842,14.113494,137.248919,1.276766,89.220825,61.166405,158.468649,138.283653,156.772199,137.785156,78.876188,135.696575,-0.000656,-2.052853,32.000000,-235.895849,137.973592,-0.618861,24.537888,0.661121,548898.472865,0.971306,39.166788,19.542989,2.281290,0.061584,0.047023,181.888932,32.000000,195.035999,183.912293,187.111803,167.027188,32.000000,162.190506,67.919377,60.447837,94.807174,70.126582,51.821889,88.000000,70.926054,33.164557,52.457148,59.542435,36.560028
60.626276,89.731517,138.622500,160.022280,112.860102,112.260735,29.167809,14.118632,137.224964,1.276925,89.270951,61.248862,158.434424,138.262038,156.746962,137.722657,78.897300,135.674124,-0.000655,-2.054575,32.000000,-235.887925,137.952297,-0.619079,24.499493,0.666802,549001.427280,0.974763,39.437030,19.508749,2.293425,0.067114,0.064943,182.048232,32.000000,195.071652,184.357857,187.594890,166.450052,32.000000,162.755756,67.916948,60.440769,94.807346,70.126582,51.817505,88.000000,71.189157,33.164557,52.481813,59.531449,36.662522
59.864035,89.751123,138.516629,160.033746,112.821316,112.269579,29.131878,14.113209,137.210389,1.277019,89.331903,61.165307,158.480566,138.335242,156.716179,137.825778,78.894553,135.691065,-0.000654,-2.055140,32.000000,-235.892692,137.963843,-0.618869,24.477909,0.664934,549075.563633,0.974410,39.344702,19.608486,2.288488,0.069737,0.045752,181.901729,32.000000,195.263765,184.905348,185.504738,165.885662,32.000000,162.997716,67.921303,60.459013,94.820372,70.126582,51.798843,88.000000,71.180313,33.164557,52.546833,59.537222,36.570373
59.984135,89.748361,138.605964,160.033187,112.727419,112.273313,29.183137,14.114636,137.245974,1.276762,89.352661,61.250877,158.370311,138.234552,156.693664,137.622667,78.920225,135.597813,-0.000654,-2.056301,32.000000,-235.894543,137.884017,-0.619490,24.490209,0.665181,548995.242455,0.972698,39.291431,19.576496,2.286509,0.059237,0.047436,181.179967,32.000000,195.671287,184.953145,183.414273,166.141923,32.000000,163.057028,67.903570,60.449096,94.790347,70.126582,51.827996,88.000000,71.029407,33.164557,52.543964,59.535541,36.653571
60.173686,89.748361,138.488731,160.033187,112.665903,112.269407,29.131862,14.115064,137.220089,1.276729,89.370131,61.248868,158.351988,138.253740,156.749685,137.742233,78.933925,135.665986,-0.000654,-2.056295,32.000000,-235.889690,137.949382,-0.620095,24.505157,0.676579,549467.663398,0.987621,39.993250,19.587451,2.313854,0.064736,0.051500,180.949668,32.000000,196.109509,184.352324,181.897481,166.602941,32.000000,162.574855,67.941994,60.481568,94.792917,70.126582,51.788074,88.000000,71.069040,33.164557,52.531481,59.533633,36.520336
60.091566,89.739525,138.633104,160.032348,112.710798,112.265528,29.143438,14.112638,137.187917,1.276766,89.276590,61.163762,158.419036,138.285244,156.774584,137.707863,78.961343,135.503747,-0.000653,-2.057449,32.000000,-235.895886,137.887403,-0.620442,24.498758,0.674985,549362.235469,0.983751,39.882560,19.516589,2.310710,0.074812,0.055861,181.021491,32.000000,196.104534,184.156511,183.157187,166.911799,32.000000,161.993086,67.936148,60.486162,94.762188,70.126582,51.815871,88.000000,71.079540,33.164557,52.497848,59.536819,36.561862
60.274546,89.749190,138.538037,160.031229,112.697487,112.271731,29.198804,14.122199,137.237848,1.276776,89.165972,61.197364,158.411284,138.356630,156.793622,137.745293,78.901991,135.573708,-0.000653,-2.058626,32.000000,-235.886160,137.939223,-0.620565,24.455590,0.671038,549216.279070,0.982048,39.712554,19.535928,2.301483,0.064874,0.043627,181.472857,32.000000,195.351289,183.802481,185.620954,167.223867,32.000000,162.142216,67.930085,60.493895,94.731715,70.126582,51.795073,88.000000,71.034887,33.164557,52.528423,59.531125,36.670593
60.831848,89.753332,138.547544,160.032628,112.650344,112.273113,29.145360,14.114493,137.205463,1.276850,89.222822,61.245374,158.445412,138.241424,156.794220,137.744107,78.881097,135.555717,-0.000651,-2.059773,32.000000,-235.894194,137.873758,-0.621191,24.451814,0.673237,549165.232329,0.983072,39.777319,19.429863,2.307031,0.055526,0.049005,181.945282,32.000000,195.069736,183.935345,186.975664,167.189983,32.000000,162.051090,67.938647,60.475253,94.743855,70.126582,51.811648,88.000000,71.148546,33.164557,52.525532,59.544707,36.525472
60.497497,89.757198,138.542566,160.029272,112.709365,112.265483,29.138175,14.114065,137.107135,1.276550,89.311680,61.204823,158.436647,138.201682,156.760517,137.691199,78.893649,135.608832,-0.000651,-2.059770,32.000000,-235.894950,137.936636,-0.621360,24.475968,0.671198,549244.720234,0.978022,39.623087,19.523137,2.298450,0.076191,0.047451,181.980859,32.000000,194.983304,184.598682,187.423104,166.435570,32.000000,162.475889,67.925642,60.482697,94.750941,70.126582,51.787893,88.000000,71.219683,33.164557,52.536116,59.536406,36.648362
60.174920,89.757198,138.534136,160.029272,112.775364,112.262229,29.131250,14.119773,137.201427,1.276432,89.321524,61.202572,158.457666,138.214731,156.716261,137.796976,78.883975,135.502720,-0.000650,-2.059775,32.000000,-235.888914,137.948381,-0.621413,24.476833,0.663113,549015.069373,0.970000,39.130377,19.535309,2.277549,0.066461,0.048383,181.897394,32.000000,195.262619,184.810506,185.669898,166.117143,32.000000,163.198721,67.917234,60.487224,94.737407,70.126582,51.789937,88.000000,70.942707,33.164557,52.547666,59.535108,36.583872
59.856127,89.752227,138.575218,160.033746,112.816654,112.266698,29.122294,14.116348,137.105823,1.276154,89.367359,61.130761,158.439384,138.246541,156.739096,137.683052,78.925352,135.610626,-0.000649,-2.060332,32.000000,-235.888077,137.909224,-0.620968,24.528184,0.667332,549129.714537,0.976064,39.431911,19.548505,2.290055,0.075647,0.043423,181.252033,32.000000,195.783954,184.980603,183.455014,166.200170,32.000000,163.157837,67.946550,60.525614,94.765950,70.126582,51.784034,88.000000,71.072603,33.164557,52.526647,59.536347,36.538018
60.183931,89.751951,138.576902,160.032907,112.806736,112.280733,29.161822,14.111639,137.167796,1.276264,89.354932,61.207433,158.394905,138.207086,156.767393,137.721369,78.904065,135.611630,-0.000648,-2.062061,32.000000,-235.897212,137.840067,-0.620838,24.497211,0.672026,549300.188747,0.982005,39.720285,19.506732,2.302191,0.078676,0.044094,180.890766,32.000000,195.846396,184.574854,182.087740,166.385527,32.000000,162.404257,67.941536,60.529789,94.767219,70.126582,51.795177,88.000000,71.062543,33.164557,52.522832,59.536445,36.576095
60.055511,89.762168,138.536792,160.037662,112.812119,112.293450,29.181551,14.121200,137.104464,1.275878,89.291736,61.214883,158.412634,138.173256,156.779872,137.711373,78.898776,135.520472,-0.000649,-2.063204,32.000000,-235.887651,137.932513,-0.621099,24.570985,0.675636,549391.331881,0.988067,40.001466,19.517672,2.315138,0.075173,0.050825,181.066693,32.000000,196.078203,184.050475,183.189784,167.058505,32.000000,162.350362,67.939895,60.520998,94.750332,70.126582,51.766215,88.000000,71.179538,33.164557,52.519973,59.535275,36.633469
60.244114,89.762168,138.483743,160.037662,112.798866,112.288447,29.129338,14.112781,137.170409,1.275751,89.239386,61.214910,158.429745,138.145424,156.755489,137.744024,78.868417,135.565595,-0.000649,-2.064342,32.000000,-235.894595,137.882488,-0.621402,24.591048,0.671687,549336.468537,0.980964,39.706965,19.539446,2.302556,0.071238,0.049535,181.483628,32.000000,195.259844,183.844291,185.493438,167.103817,32.000000,161.928438,67.939652,60.511940,94.741886,70.126582,51.766345,88.000000,71.046142,33.164557,52.552689,59.525676,36.648216
60.006217,89.772385,138.484043,160.035704,112.832496,112.285883,29.142599,14.114065,137.170549,1.275519,89.227361,61.254529,158.473492,138.211633,156.791777,137.715809,78.846719,135.576184,-0.000648,-2.064344,32.000000,-235.892819,137.875941,-0.621426,24.586930,0.671436,549490.209247,0.982733,39.832303,19.500540,2.306812,0.070624,0.046648,181.984798,32.000000,194.841055,184.191146,187.095831,167.013151,32.000000,161.971761,67.948018,60.498978,94.747591,70.126582,51.763811,88.000000,71.136061,33.164557,52.586358,59.533151,36.580131
60.145445,89.771281,138.504723,160.040458,112.793498,112.285873,29.148511,14.121343,137.188451,1.275225,89.274709,61.125035,158.467027,138.173888,156.778502,137.730910,78.837494,135.665898,-0.000649,-2.066681,32.000000,-235.884886,137.902472,-0.620882,24.626820,0.667753,549434.496294,0.981075,39.663298,19.552778,2.298710,0.066041,0.041753,181.955523,32.000000,194.974437,184.521375,187.459256,166.494134,32.000000,162.877290,67.941297,60.495554,94.761111,70.126582,51.762516,88.000000,71.091420,33.164557,52.579022,59.538943,36.608304
59.790163,89.773490,138.530254,160.040458,112.837208,112.285612,29.139847,14.117490,137.144555,1.275191,89.363969,61.136289,158.485488,138.293195,156.715071,137.730968,78.851283,135.521985,-0.000648,-2.068413,32.000000,-235.888739,137.896008,-0.620298,24.654777,0.671402,549607.796146,0.984891,39.886757,19.579610,2.307828,0.066353,0.053698,181.817951,32.000000,195.085967,184.985593,185.435868,166.036947,32.000000,162.895834,67.939217,60.515698,94.762557,70.126582,51.758536,88.000000,71.153737,33.164557,52.576386,59.538648,36.555553
60.126327,89.773490,138.548806,160.040458,112.764364,112.281797,29.141984,14.120059,137.211682,1.274927,89.356166,61.011994,158.406785,138.274068,156.724550,137.723921,78.844561,135.514269,-0.000647,-2.070160,32.000000,-235.887973,137.963514,-0.620111,24.638333,0.668369,549555.345246,0.982192,39.760776,19.632317,2.302830,0.063281,0.041448,181.220778,32.000000,195.538342,184.968406,183.485105,165.943887,32.000000,163.170139,67.925118,60.506510,94.751923,70.126582,51.768825,88.000000,71.110416,33.164557,52.581442,59.527437,36.655406
60.084405,89.774871,138.520372,160.031789,112.642714,112.280500,29.193998,14.114493,137.168853,1.274793,89.329391,61.091383,158.362424,138.180414,156.765050,137.591396,78.896099,135.529272,-0.000645,-2.069300,32.000000,-235.894850,137.871148,-0.620009,24.608409,0.673042,549709.427096,0.988883,40.082086,19.548766,2.316941,0.061011,0.034987,180.979853,32.000000,195.818657,184.432528,182.062963,166.654982,32.000000,162.640986,67.936460,60.518372,94.782781,70.126582,51.756382,88.000000,71.084470,33.164557,52.583633,59.539219,36.692163
60.485554,89.767967,138.532155,160.027034,112.627946,112.274106,29.149226,14.114350,137.128177,1.274787,89.278973,61.176195,158.392724,138.104581,156.772759,137.702567,78.895212,135.566512,-0.000643,-2.069293,32.000000,-235.891387,137.863989,-0.619897,24.624145,0.668577,549530.540290,0.982724,39.780119,19.551747,2.304295,0.068937,0.038514,181.049113,32.000000,195.964174,184.032248,183.225632,167.016065,32.000000,162.011490,67.937881,60.515189,94.773443,70.126582,51.761214,88.000000,70.973431,33.164557,52.557055,59.539681,36.648289
60.047060,89.761616,138.553201,160.026195,112.577228,112.274042,29.158385,14.118061,137.161633,1.274791,89.195790,61.087803,158.433715,138.149236,156.789294,137.629515,78.909385,135.498070,-0.000643,-2.068133,32.000000,-235.888988,137.839310,-0.619237,24.641297,0.669839,549436.502875,0.981714,39.819088,19.507485,2.305430,0.060501,0.047120,181.664862,32.000000,195.210082,183.874171,185.582385,167.164815,32.000000,161.879712,67.966912,60.512166,94.795426,70.126582,51.733187,88.000000,71.096424,33.164557,52.554380,59.544638,36.528994
60.575633,89.761616,138.452731,160.026195,112.549967,112.266535,29.132100,14.122342,137.214129,1.274808,89.244328,61.151212,158.447199,138.217137,156.809601,137.694913,78.874685,135.558669,-0.000645,-2.068119,32.000000,-235.881264,137.831028,-0.619368,24.586275,0.663498,549189.990631,0.976006,39.453334,19.526427,2.290335,0.060797,0.047636,181.978947,32.000000,194.982081,183.959309,187.267190,167.268130,32.000000,162.084197,67.973063,60.503683,94.804086,70.126582,51.733212,88.000000,70.938308,33.164557,52.529592,59.530112,36.656726
60.288074,89.761616,138.575426,160.019203,112.566890,112.258086,29.142412,14.119630,137.135419,1.274637,89.262795,61.160196,158.421382,138.146891,156.767118,137.638744,78.820014,135.395492,-0.000646,-2.069886,32.000000,-235.887090,137.836311,-0.619793,24.559445,0.669632,549375.036140,0.983494,39.839333,19.479066,2.307410,0.076770,0.052475,182.242249,32.000000,194.817431,184.613866,187.252776,166.457375,32.000000,162.590857,67.935826,60.487936,94.804425,70.126582,51.717802,88.000000,71.199545,33.164557,52.526845,59.539779,36.572721
59.850180,89.761892,138.484739,160.011373,112.609092,112.254761,29.143801,14.118203,137.135136,1.274749,89.361998,61.171764,158.472462,138.117895,156.703903,137.718155,78.861591,135.386229,-0.000646,-2.071646,32.000000,-235.888517,137.780389,-0.619614,24.538805,0.662674,549141.282986,0.974907,39.366653,19.543151,2.285618,0.070200,0.050691,181.847097,32.000000,195.096904,184.829478,185.670500,166.206392,32.000000,163.110064,67.955615,60.520492,94.816627,70.126582,51.737028,88.000000,71.207935,33.164557,52.525056,59.530722,36.643153
60.314257,89.769624,138.512951,160.015288,112.588195,112.259812,29.143804,14.115064,137.120556,1.274701,89.374742,61.197213,158.421185,138.162552,156.719724,137.678671,78.839272,135.365133,-0.000647,-2.072784,32.000000,-235.892640,137.864703,-0.619432,24.468231,0.668317,549364.833143,0.979585,39.623412,19.518673,2.298555,0.070757,0.053194,181.391858,32.000000,195.635012,184.935246,183.449692,166.156986,32.000000,163.174165,67.953078,60.514995,94.826561,70.126582,51.708432,88.000000,70.930462,33.164557,52.522312,59.525057,36.662962
60.145377,89.769624,138.413526,160.015288,112.630290,112.258331,29.139859,14.123341,137.096962,1.274731,89.349537,61.109652,158.351816,138.136572,156.695519,137.601221,78.857511,135.528489,-0.000647,-2.072758,32.000000,-235.890756,137.880159,-0.619461,24.446437,0.674854,549485.478051,0.987363,40.016480,19.472601,2.313857,0.058578,0.047984,181.008617,32.000000,195.862267,184.433596,181.952784,166.629526,32.000000,162.552756,67.948043,60.504039,94.829152,70.126582,51.710599,88.000000,71.093474,33.164557,52.546489,59.535560,36.578150
59.795188,89.760511,138.471601,160.020881,112.615762,112.257039,29.142886,14.114778,137.110301,1.274778,89.314491,61.073963,158.392450,138.145464,156.763800,137.650679,78.884197,135.477974,-0.000646,-2.073344,32.000000,-235.893417,137.794422,-0.620008,24.467235,0.670072,549329.867897,0.979106,39.608002,19.484682,2.296521,0.082418,0.045655,181.154988,32.000000,195.868105,184.050573,183.249490,167.112784,32.000000,162.281764,67.945897,60.496838,94.797703,70.126582,51.699174,88.000000,70.957362,33.164557,52.512140,59.527850,36.675435
60.217885,89.760788,138.456935,160.024517,112.560808,112.250694,29.150908,14.121628,137.162913,1.274864,89.186383,61.096731,158.397328,138.133228,156.765668,137.567076,78.867365,135.387042,-0.000647,-2.075093,32.000000,-235.888862,137.806493,-0.620767,24.424040,0.672593,549372.236049,0.982239,39.759180,19.545693,2.301316,0.065819,0.047185,181.672471,32.000000,195.292822,183.768029,185.438958,167.370803,32.000000,162.102160,67.945875,60.507308,94.813428,70.126582,51.716518,88.000000,71.066085,33.164557,52.510339,59.530987,36.663696
60.712814,89.762444,138.440267,160.025076,112.544214,112.253056,29.148251,14.119345,137.020727,1.274889,89.250118,61.154875,158.432725,138.086901,156.836627,137.618739,78.824749,135.510781,-0.000646,-2.076218,32.000000,-235.886556,137.816610,-0.621095,24.426637,0.677589,549475.596950,0.988405,40.064584,19.494507,2.315765,0.067517,0.041929,182.084436,32.000000,194.909320,184.094653,187.296554,167.262566,32.000000,162.047439,67.946269,60.499312,94.841328,70.126582,51.696521,88.000000,71.211314,33.164557,52.507582,59.527663,36.681818
59.942008,89.762444,138.485997,160.025076,112.461397,112.265678,29.124743,14.116634,137.100879,1.275171,89.280503,61.181889,158.446825,138.013882,156.778645,137.576749,78.823281,135.463341,-0.000646,-2.075052,32.000000,-235.893857,137.745372,-0.621221,24.437416,0.672325,549261.277664,0.980484,39.685398,19.467222,2.299266,0.070848,0.043808,182.185515,32.000000,194.873321,184.394288,187.580641,166.530852,32.000000,162.682251,67.917744,60.484801,94.837871,70.126582,51.719115,88.000000,71.163884,33.164557,52.510594,59.528902,36.671033
60.112764,89.767415,138.409869,160.028712,112.427402,112.280998,29.142540,14.117347,137.003366,1.275291,89.390729,61.109181,158.439766,138.107904,156.699077,137.512272,78.808351,135.462912,-0.000648,-2.075625,32.000000,-235.891668,137.751796,-0.621521,24.446752,0.664821,549114.089138,0.971838,39.245321,19.569868,2.280248,0.059453,0.044061,181.900639,32.000000,195.163005,184.779741,185.491563,166.345363,32.000000,163.050655,67.893312,60.477777,94.825630,70.126582,51.684406,88.000000,71.110173,33.164557,52.525143,59.529679,36.625985
60.075639,89.768519,138.458417,160.030111,112.441763,112.291255,29.146357,14.116348,137.092748,1.275398,89.386492,61.186964,158.395624,138.207554,156.729224,137.545824,78.833593,135.449997,-0.000648,-2.077386,32.000000,-235.891520,137.883935,-0.621854,24.417510,0.676346,549576.512601,0.986449,39.934483,19.548326,2.310333,0.053909,0.036123,181.269543,32.000000,195.535029,184.877626,183.534359,166.120020,32.000000,162.894374,67.908637,60.480648,94.825420,70.126582,51.705138,88.000000,71.120504,33.164557,52.526300,59.535846,36.639191
59.805925,89.780670,138.443521,160.037382,112.495548,112.288724,29.165385,14.116206,137.066129,1.275265,89.414155,61.076852,158.410675,138.205454,156.763940,137.529058,78.861792,135.572774,-0.000648,-2.079152,32.000000,-235.895432,137.796828,-0.622040,24.442320,0.673189,549602.460521,0.982926,39.786203,19.563047,2.302504,0.060164,0.047967,181.082884,32.000000,195.862151,184.417674,182.129480,166.574080,32.000000,162.730144,67.913606,60.479787,94.859158,70.126582,51.705392,88.000000,70.879242,33.164557,52.523632,59.537675,36.608744
60.785580,89.780670,138.510721,160.037382,112.560051,112.278517,29.147773,14.126480,137.122820,1.275153,89.268315,61.145279,158.411408,138.193217,156.777512,137.627178,78.861770,135.465516,-0.000649,-2.080928,32.000000,-235.882043,137.813303,-0.621991,24.471772,0.674894,549618.614568,0.983555,39.820599,19.531539,2.304735,0.065478,0.041832,181.192729,32.000000,195.840712,183.964050,183.290950,167.084268,32.000000,162.146861,67.915248,60.467594,94.819222,70.126582,51.712681,88.000000,70.849651,33.164557,52.563269,59.536268,36.604562
60.449522,89.775423,138.405089,160.040458,112.631049,112.264234,29.144245,14.118346,137.164861,1.274779,89.217301,61.129023,158.420988,138.108413,156.798060,137.564935,78.858228,135.430773,-0.000648,-2.080945,32.000000,-235.892636,137.817243,-0.621266,24.481266,0.678171,549705.050049,0.987777,40.075076,19.562885,2.314880,0.145146,0.048423,181.642529,32.000000,195.125962,183.946557,185.736153,167.030245,32.000000,161.839095,67.917088,60.446367,94.827436,70.126582,51.719679,88.000000,71.162328,33.164557,52.542493,59.526286,36.654452
60.333684,89.781498,138.335024,160.038501,112.678734,112.248972,29.142416,14.119345,137.075479,1.274592,89.228008,61.041168,158.470184,138.086412,156.780155,137.533175,78.777989,135.466543,-0.000648,-2.080972,32.000000,-235.892457,137.795563,-0.621202,24.466081,0.663121,549147.070239,0.970842,39.198832,19.510892,2.278677,0.066326,0.041436,182.042855,32.000000,194.838971,183.930573,187.250640,167.076031,32.000000,162.477199,67.921072,60.414291,94.827668,70.126582,51.661177,88.000000,71.007760,33.164557,52.561011,59.538403,36.543227
60.329914,89.770176,138.384908,160.039340,112.748791,112.250337,29.126618,14.121771,137.003214,1.274859,89.239395,61.180692,158.441173,138.153925,156.752593,137.579279,78.778509,135.421629,-0.000648,-2.080986,32.000000,-235.885769,137.829641,-0.620253,24.469306,0.667110,549250.105640,0.976743,39.492949,19.497579,2.289598,0.076829,0.046537,182.152350,32.000000,194.816362,184.609112,187.227873,166.464503,32.000000,162.662186,67.894033,60.425623,94.809228,70.126582,51.676188,88.000000,71.186272,33.164557,52.558492,59.533987,36.669932
59.858684,89.770176,138.381878,160.039340,112.813867,112.244082,29.144816,14.121200,137.090245,1.274843,89.353590,61.128628,158.477642,138.104743,156.708340,137.526881,78.832082,135.401959,-0.000647,-2.080993,32.000000,-235.885192,137.732481,-0.619676,24.490156,0.668748,549418.846523,0.978742,39.602508,19.595169,2.292832,0.079643,0.051525,181.833512,32.000000,194.999134,184.897582,185.661091,166.074136,32.000000,163.130834,67.918491,60.444004,94.824339,70.126582,51.665441,88.000000,71.189278,33.164557,52.516553,59.544490,36.524885
60.075545,89.758578,138.350252,160.041018,112.774604,112.240260,29.155660,14.114778,136.991155,1.274593,89.350813,61.130491,158.417893,138.116265,156.715671,137.549307,78.821861,135.410229,-0.000648,-2.081583,32.000000,-235.890795,137.728506,-0.619634,24.474735,0.669006,549408.178508,0.979324,39.594556,19.572861,2.293802,0.059155,0.044808,181.334945,32.000000,195.574702,184.904832,183.412246,166.229618,32.000000,163.298766,67.919080,60.427811,94.796159,70.126582,51.669585,88.000000,71.185086,33.164557,52.473567,59.531056,36.673307
60.096130,89.766586,138.329136,160.045772,112.729305,112.236609,29.140578,14.116776,137.037934,1.274592,89.376932,61.007249,158.406553,138.083517,156.768871,137.553260,78.886255,135.401453,-0.000648,-2.082135,32.000000,-235.891747,137.771783,-0.620013,24.465477,0.675406,549504.974974,0.987102,40.017117,19.509742,2.311810,0.073480,0.041658,181.076094,32.000000,195.749079,184.451898,182.275004,166.653001,32.000000,162.458097,67.928190,60.423572,94.833188,70.126582,51.645623,88.000000,71.110879,33.164557,52.498606,59.534498,36.651590
60.080661,89.762997,138.346098,160.039899,112.643453,112.234125,29.121824,14.117633,137.061018,1.274545,89.241709,61.040106,158.413292,138.151418,156.746552,137.486643,78.835065,135.426958,-0.000649,-2.082708,32.000000,-235.890563,137.784550,-0.619559,24.423778,0.672364,549378.857361,0.982772,39.810742,19.523977,2.302938,0.066576,0.043268,181.211514,32.000000,195.653258,184.065765,183.611971,167.059471,32.000000,162.071630,67.928143,60.403378,94.790982,70.126582,51.665406,88.000000,71.125276,33.164557,52.495916,59.535668,36.594584
60.119308,89.762997,138.353536,160.039899,112.611767,112.229805,29.152199,14.121628,137.072695,1.274663,89.154327,61.123209,158.414425,138.082170,156.749198,137.536925,78.821970,135.453971,-0.000648,-2.084460,32.000000,-235.890173,137.695708,-0.618909,24.449663,0.672171,549223.002144,0.982899,39.800288,19.455325,2.301798,0.072492,0.046316,181.695478,32.000000,195.177086,183.727558,185.775974,167.370787,32.000000,162.155461,67.923986,60.383654,94.771671,70.126582,51.643684,88.000000,71.109004,33.164557,52.480726,59.535147,36.568905
60.806405,89.761892,138.310472,160.035424,112.513948,112.227233,29.143242,14.116063,137.008946,1.274691,89.245905,61.146232,158.428980,138.092591,156.797385,137.528100,78.786787,135.380008,-0.000649,-2.085754,32.000000,-235.894591,137.720164,-0.618038,24.422519,0.673628,549324.907076,0.983779,39.810571,19.518891,2.302673,0.060140,0.034299,182.023857,32.000000,194.706126,184.091653,187.182489,166.919492,32.000000,162.003444,67.937975,60.362931,94.802035,70.126582,51.654914,88.000000,71.222473,33.164557,52.474153,59.529404,36.594144
59.800204,89.767967,138.369891,160.028153,112.475526,112.224614,29.148145,14.117204,137.034113,1.274688,89.322552,61.037241,158.442980,138.112818,156.804996,137.463561,78.767187,135.405146,-0.000650,-2.087059,32.000000,-235.895089,137.718532,-0.617964,24.446516,0.672359,549312.438792,0.982024,39.775919,19.545090,2.301316,0.065511,0.044420,182.142931,32.000000,194.656959,184.601454,187.519326,166.561767,32.000000,162.610832,67.945944,60.395317,94.794079,70.126582,51.639505,88.000000,71.227042,33.164557,52.492514,59.537380,36.627012
59.996878,89.761892,138.311231,160.021161,112.460929,112.210714,29.137187,14.119773,137.006609,1.274911,89.363305,61.080257,158.456107,138.033497,156.725271,137.501007,78.777111,135.444117,-0.000651,-2.085314,32.000000,-235.889242,137.782775,-0.618042,24.402850,0.662631,549019.112483,0.970139,39.161545,19.544385,2.274604,0.067526,0.042065,181.810343,32.000000,195.070282,184.795990,185.594817,166.124059,32.000000,163.125012,67.914681,60.352018,94.805840,70.126582,51.638742,88.000000,70.919237,33.164557,52.489840,59.528361,36.651150
60.162044,89.761892,138.433957,160.021161,112.430717,112.186604,29.156397,14.119060,137.087451,1.275091,89.382999,61.020903,158.404926,138.003421,156.704564,137.525230,78.798419,135.427406,-0.000651,-2.084712,32.000000,-235.889792,137.791524,-0.618329,24.420290,0.677304,549577.480795,0.987869,40.067523,19.576185,2.313870,0.074842,0.046400,181.327906,32.000000,195.497003,185.071397,183.416082,166.092148,32.000000,163.117015,67.940953,60.364257,94.827569,70.126582,51.649734,88.000000,71.090502,33.164557,52.466013,59.540458,36.570960
59.868513,89.759683,138.362553,160.032907,112.414824,112.185236,29.152730,14.117490,137.053357,1.275125,89.344034,61.106887,158.386366,138.113593,156.761857,137.467758,78.850671,135.386005,-0.000652,-2.084738,32.000000,-235.889722,137.791586,-0.618783,24.466212,0.675114,549378.116385,0.984557,39.884648,19.585170,2.305307,0.064044,0.042930,180.960439,32.000000,195.627338,184.411219,182.415059,166.604150,32.000000,162.684902,67.957899,60.373803,94.814371,70.126582,51.642478,88.000000,71.044793,33.164557,52.455586,59.532069,36.632442
60.065756,89.761616,138.432271,160.040179,112.419702,112.189097,29.136252,14.120201,137.043974,1.275384,89.277649,61.142411,158.392255,138.021038,156.759074,137.538106,78.810928,135.414509,-0.000653,-2.085913,32.000000,-235.888158,137.778145,-0.619482,24.487402,0.672743,549128.024397,0.980739,39.736514,19.555754,2.301018,0.082479,0.045196,181.148552,32.000000,195.796533,184.076020,183.357003,166.968626,32.000000,162.160578,67.960657,60.357277,94.793890,70.126582,51.644456,88.000000,71.128412,33.164557,52.459531,59.542897,36.662742
60.080591,89.773766,138.321300,160.048849,112.405170,112.184067,29.182180,14.114350,137.049727,1.275698,89.230750,61.074347,158.462157,138.023996,156.758142,137.497051,78.819380,135.472159,-0.000653,-2.084174,32.000000,-235.895976,137.778820,-0.619645,24.512291,0.675437,549156.108421,0.986114,39.997783,19.483411,2.311107,0.068396,0.046740,181.615032,32.000000,194.962813,183.951243,185.786349,167.062285,32.000000,162.035407,67.963373,60.356660,94.782433,70.126582,51.628679,88.000000,71.191672,33.164557,52.456784,59.538324,36.553205
60.036373,89.773766,138.461884,160.048849,112.319345,112.173885,29.156842,14.115635,137.020449,1.275755,89.280559,61.116728,158.453472,138.109780,156.794367,137.517567,78.780226,135.477687,-0.000652,-2.083591,32.000000,-235.890430,137.779942,-0.619808,24.533088,0.672336,549161.753667,0.983162,39.822559,19.536987,2.304679,0.078642,0.052722,182.078013,32.000000,194.597475,184.173852,187.311006,167.035556,32.000000,162.305534,67.982068,60.316341,94.802447,70.126582,51.644481,88.000000,71.149428,33.164557,52.496341,59.532374,36.694657
60.095914,89.776528,138.348083,160.049967,112.308548,112.167486,29.144133,14.122199,137.082419,1.275635,89.306019,61.130115,158.444746,138.064960,156.760327,137.539615,78.795090,135.488986,-0.000653,-2.083587,32.000000,-235.882718,137.732827,-0.619832,24.527345,0.670779,549130.322741,0.981334,39.821403,19.556504,2.302263,0.061043,0.044968,182.054513,32.000000,194.718989,184.556757,187.440666,166.523399,32.000000,162.859010,67.984081,60.322571,94.798497,70.126582,51.606892,88.000000,71.043640,33.164557,52.503338,59.523287,36.656213
60.144043,89.780946,138.416323,160.052764,112.329632,112.163686,29.126949,14.113351,137.080926,1.275544,89.330086,61.107622,158.483136,138.072262,156.694589,137.515773,78.791290,135.391661,-0.000652,-2.084444,32.000000,-235.890091,137.732137,-0.620078,24.564927,0.671624,549188.472740,0.982890,39.861072,19.598340,2.306300,0.077239,0.045744,181.860646,32.000000,194.910130,184.982252,185.491645,166.139767,32.000000,162.929565,67.943275,60.303217,94.788717,70.126582,51.626843,88.000000,71.107697,33.164557,52.516112,59.537901,36.549316
59.795933,89.783983,138.355111,160.050527,112.349257,112.163642,29.128465,14.122342,137.138620,1.275242,89.384126,61.120511,158.412127,138.051563,156.731792,137.469188,78.788892,135.426281,-0.000653,-2.084426,32.000000,-235.886182,137.759891,-0.620521,24.603531,0.670193,549098.551925,0.982202,39.810423,19.588955,2.302121,0.101461,0.045662,181.265167,32.000000,195.438582,184.910656,183.649453,166.083705,32.000000,163.323087,67.946407,60.319810,94.791201,70.126582,51.603880,88.000000,71.106251,33.164557,52.513587,59.527899,36.588861
60.778513,89.783983,138.445982,160.050527,112.317256,112.158613,29.143034,14.119773,136.995659,1.275480,89.374116,61.176257,158.389421,138.128111,156.764918,137.508504,78.817694,135.465828,-0.000654,-2.084696,32.000000,-235.889734,137.806759,-0.621127,24.601276,0.668836,549068.192912,0.981898,39.771697,19.545538,2.301414,0.053074,0.050395,181.021530,32.000000,195.637678,184.510608,181.983192,166.686922,32.000000,162.597246,67.960855,60.315921,94.801341,70.126582,51.623731,88.000000,70.880229,33.164557,52.521639,59.537203,36.643887
60.352262,89.782879,138.333588,160.048849,112.325059,112.157277,29.143138,14.119630,137.073803,1.275412,89.244302,61.030246,158.391621,138.039880,156.768256,137.465661,78.789669,135.509924,-0.000655,-2.083550,32.000000,-235.893483,137.732542,-0.621306,24.609826,0.672619,549258.254944,0.988116,40.087384,19.564735,2.313788,0.081516,0.044301,180.981614,32.000000,195.718912,184.135063,183.596703,167.028266,32.000000,161.957659,67.955797,60.324670,94.782691,70.126582,51.596069,88.000000,71.261610,33.164557,52.515307,59.536672,36.642273
60.071622,89.775699,138.376673,160.046052,112.388847,112.153417,29.142872,14.117347,137.085575,1.275589,89.209441,61.198035,158.456865,138.092244,156.806074,137.587894,78.793146,135.501764,-0.000654,-2.082373,32.000000,-235.890029,137.742659,-0.621291,24.615989,0.658652,548665.076330,0.970094,39.208430,19.555119,2.277877,0.087978,0.047459,181.676242,32.000000,195.141344,183.872008,185.875369,167.262745,32.000000,162.141489,67.984982,60.310467,94.795782,70.126582,51.599915,88.000000,71.139432,33.164557,52.487861,59.545257,36.653425
59.679188,89.775423,138.308704,160.047450,112.439252,112.146811,29.201442,14.121058,137.035515,1.275479,89.250045,61.084790,158.476594,138.040980,156.799793,137.552326,78.802913,135.346477,-0.000654,-2.081183,32.000000,-235.886646,137.688774,-0.621763,24.597263,0.664018,548937.938729,0.977591,39.587282,19.604531,2.292103,0.072271,0.050112,181.980122,32.000000,194.755566,184.204075,187.201845,167.080102,32.000000,162.090860,67.976815,60.308101,94.810614,70.126582,51.589812,88.000000,70.921165,33.164557,52.485276,59.527191,36.586514
60.739065,89.775423,138.420482,160.047450,112.477627,112.139253,29.152920,14.117633,137.065594,1.275387,89.243578,61.043192,158.462454,138.025974,156.762592,137.480939,78.747871,135.456668,-0.000654,-2.081184,32.000000,-235.892858,137.778676,-0.621636,24.618979,0.668226,549045.093584,0.982555,39.831380,19.597096,2.303528,0.065486,0.049652,182.075878,32.000000,194.623520,184.675741,187.711040,166.269437,32.000000,162.621775,67.961205,60.296545,94.808576,70.126582,51.605190,88.000000,70.886544,33.164557,52.481730,59.525981,36.668245
60.322511,89.775975,138.335514,160.044654,112.468825,112.139169,29.195122,14.115777,137.021899,1.275128,89.344437,61.123693,158.481511,138.113512,156.698625,137.500597,78.784567,135.424287,-0.000655,-2.082026,32.000000,-235.893893,137.731137,-0.621619,24.634085,0.674150,549191.694548,0.987588,40.183987,19.511985,2.317537,0.067641,0.045154,181.806718,32.000000,195.077061,184.909745,185.598719,166.145986,32.000000,163.225020,67.954792,60.282517,94.780100,70.126582,51.570493,88.000000,71.251268,33.164557,52.481062,59.531135,36.615861
60.010562,89.784260,138.406808,160.047730,112.488667,112.136622,29.129757,14.122770,137.090344,1.275119,89.348739,61.087964,158.423450,138.048076,156.755976,137.469616,78.763085,135.477803,-0.000654,-2.083777,32.000000,-235.880836,137.729808,-0.621668,24.619319,0.658482,548728.686069,0.970268,39.234946,19.620498,2.278937,0.067185,0.054156,181.145779,32.000000,195.543609,185.041683,183.266012,165.964640,32.000000,163.194324,67.955996,60.307240,94.798518,70.126582,51.592832,88.000000,71.159047,33.164557,52.507261,59.536180,36.671693
59.885439,89.785088,138.290278,160.047450,112.546454,112.135406,29.195198,14.122056,137.026380,1.275130,89.324592,61.129484,158.377860,137.985864,156.766926,137.548110,78.780763,135.447706,-0.000654,-2.082037,32.000000,-235.886303,137.710168,-0.621724,24.616408,0.663701,548863.403935,0.976204,39.606973,19.568091,2.293265,0.081040,0.065848,180.881429,32.000000,195.759128,184.507257,182.103603,166.456965,32.000000,162.406158,67.963483,60.287090,94.822328,70.126582,51.560646,88.000000,71.244809,33.164557,52.504774,59.543585,36.647188
59.985724,89.785088,138.384181,160.047450,112.586369,112.129202,29.150697,14.115635,136.966678,1.275097,89.284587,61.052890,158.403878,137.982215,156.752976,137.461503,78.749841,135.467403,-0.000654,-2.080282,32.000000,-235.893708,137.722999,-0.621577,24.642687,0.669136,549071.788341,0.983966,39.894731,19.615537,2.306374,0.073799,0.061792,180.998206,32.000000,195.894334,183.888829,183.521777,167.161028,32.000000,162.297199,67.961009,60.272840,94.806076,70.126582,51.579222,88.000000,71.184394,33.164557,52.505172,59.540645,36.562376
59.704926,89.775423,138.257989,160.048569,112.655395,112.127682,29.191753,14.117062,137.044104,1.275074,89.185058,61.173383,158.446373,138.017573,156.764600,137.504489,78.792111,135.432101,-0.000654,-2.080288,32.000000,-235.889659,137.626857,-0.621354,24.633770,0.670385,549093.305802,0.983999,40.007969,19.583259,2.309247,0.063652,0.049596,181.473732,32.000000,195.163373,183.840578,185.817203,167.039885,32.000000,161.903616,67.951354,60.274010,94.789524,70.126582,51.567999,88.000000,70.904042,33.164557,52.469080,59.536918,36.623931
60.407671,89.773766,138.358724,160.043255,112.728916,112.131121,29.143058,14.120915,136.995493,1.275005,89.230223,61.145074,158.443876,138.077541,156.816087,137.514861,78.717423,135.552998,-0.000652,-2.081450,32.000000,-235.884166,137.729585,-0.620977,24.578249,0.668691,549078.154490,0.983642,39.917860,19.623736,2.306952,0.063563,0.050844,181.889790,32.000000,194.809236,184.034012,187.450522,166.887061,32.000000,162.290758,67.963155,60.242261,94.810129,70.126582,51.563308,88.000000,71.028345,33.164557,52.460736,59.536721,36.617695
59.899342,89.774042,138.247889,160.038221,112.737163,112.127314,29.153291,14.120487,136.970549,1.274974,89.283824,61.137661,158.441795,138.028175,156.727164,137.536435,78.713749,135.470296,-0.000651,-2.079688,32.000000,-235.888856,137.759015,-0.620716,24.606390,0.672351,549110.033147,0.987282,40.160789,19.564340,2.315688,0.065070,0.042036,182.016536,32.000000,194.719372,184.399845,187.537806,166.391812,32.000000,162.615495,67.943388,60.236584,94.785959,70.126582,51.550573,88.000000,71.164844,33.164557,52.458128,59.532816,36.650417
59.982697,89.774042,138.353392,160.038221,112.731699,112.123509,29.142892,14.117918,137.027962,1.274908,89.346537,61.140615,158.459503,138.003421,156.738491,137.512842,78.733739,135.388556,-0.000650,-2.077912,32.000000,-235.890278,137.667361,-0.620664,24.617012,0.664037,548925.012723,0.976362,39.528662,19.697665,2.290416,0.074810,0.047000,181.733474,32.000000,195.125908,184.895863,185.493423,165.835974,32.000000,162.979777,67.930077,60.262612,94.797523,70.126582,51.556034,88.000000,71.190107,33.164557,52.456482,59.535078,36.619749
59.982332,89.753056,138.278431,160.035704,112.669826,112.124832,29.144612,14.114636,137.043475,1.275067,89.359259,61.086977,158.439911,137.973223,156.732072,137.437850,78.786537,135.372867,-0.000650,-2.076170,32.000000,-235.892249,137.682190,-0.620428,24.578853,0.670137,549175.692560,0.985065,39.984423,19.661231,2.308003,0.067120,0.046316,181.144348,32.000000,195.615028,184.936739,183.373930,165.946805,32.000000,163.414590,67.960858,60.286120,94.838480,70.126582,51.542806,88.000000,71.049751,33.164557,52.380886,59.544185,36.565751
60.684290,89.758026,138.357315,160.036543,112.586476,112.128653,29.135752,14.116063,136.926574,1.275138,89.340644,61.101887,158.377723,138.051809,156.781891,137.453293,78.764688,135.406289,-0.000648,-2.074448,32.000000,-235.894100,137.662406,-0.620231,24.622126,0.669205,549068.982562,0.983883,39.909532,19.601582,2.306555,0.070437,0.054204,180.945906,32.000000,195.972217,184.229347,182.010742,166.470763,32.000000,162.499959,67.959172,60.271825,94.821461,70.126582,51.549123,88.000000,70.927292,33.164557,52.395309,59.532010,36.646308
60.418948,89.766310,138.273063,160.037382,112.546743,112.122322,29.153940,14.118489,137.043079,1.275152,89.262220,61.079622,158.391267,138.040859,156.772432,137.550898,78.807932,135.413613,-0.000649,-2.073326,32.000000,-235.889379,137.766154,-0.620340,24.644680,0.669778,548929.950977,0.983792,39.888873,19.541169,2.305319,0.068123,0.048440,181.017188,32.000000,195.974763,184.060602,183.335688,166.894282,32.000000,162.015665,67.965805,60.282298,94.826025,70.126582,51.559059,88.000000,71.314932,33.164557,52.392520,59.520425,36.643740
59.910537,89.766310,138.360189,160.037382,112.524980,112.110875,29.187321,14.119060,137.004425,1.274926,89.206604,61.125838,158.421726,138.051706,156.785586,137.484485,78.779168,135.449443,-0.000649,-2.073312,32.000000,-235.887661,137.716635,-0.620972,24.637311,0.658733,548642.264035,0.971667,39.266286,19.579238,2.279953,0.067882,0.048274,181.491230,32.000000,195.250003,183.741671,185.802540,167.086239,32.000000,161.908519,67.941614,60.277613,94.822778,70.126582,51.542617,88.000000,71.216162,33.164557,52.418575,59.535157,36.644400
60.128315,89.770452,138.218246,160.034865,112.519325,112.109550,29.134283,14.115064,136.996507,1.275060,89.228633,61.101050,158.443579,138.027320,156.797290,137.514878,78.714160,135.460303,-0.000650,-2.072746,32.000000,-235.893132,137.677886,-0.621397,24.618428,0.661511,548666.094859,0.975703,39.511135,19.539548,2.288571,0.062699,0.047227,181.908230,32.000000,194.908693,183.945845,187.153687,166.897232,32.000000,162.285206,67.929135,60.231855,94.806925,70.126582,51.547563,88.000000,71.259830,33.164557,52.430288,59.530446,36.588201
59.957123,89.774318,138.292258,160.040738,112.507725,112.113375,29.134099,14.119488,136.998969,1.275129,89.327566,61.160053,158.459106,138.045446,156.767166,137.498440,78.749714,135.388819,-0.000650,-2.071012,32.000000,-235.889691,137.748226,-0.621840,24.623358,0.669675,548935.597190,0.983552,39.966629,19.585696,2.309447,0.048436,0.027583,181.980283,32.000000,194.859512,184.520374,187.526793,166.224267,32.000000,162.615851,67.920488,60.255873,94.829739,70.126582,51.515868,88.000000,71.212698,33.164557,52.441073,59.537163,36.535670
60.040317,89.767691,138.306193,160.042137,112.553480,112.115910,29.149948,14.115349,136.964595,1.275125,89.342320,61.242006,158.470745,137.999384,156.680661,137.522660,78.718354,135.396271,-0.000651,-2.071041,32.000000,-235.891863,137.714230,-0.621778,24.648745,0.666118,548964.269918,0.981432,39.775300,19.655973,2.298721,0.067731,0.040506,181.740302,32.000000,195.228649,184.812949,185.183600,165.936350,32.000000,163.026040,67.884254,60.270521,94.817897,70.126582,51.538267,88.000000,71.204621,33.164557,52.438472,59.528322,36.653865
59.909241,89.767691,138.323173,160.042137,112.619971,112.110834,29.145969,14.112781,136.986378,1.275267,89.382686,61.049711,158.432196,137.994858,156.704706,137.439580,78.734045,135.363993,-0.000651,-2.071081,32.000000,-235.895415,137.738093,-0.621786,24.635527,0.668986,548998.624303,0.984552,39.932778,19.585735,2.306519,0.067261,0.042647,181.182747,32.000000,195.820465,184.777212,183.248390,165.990490,32.000000,163.326008,67.895353,60.252756,94.841770,70.126582,51.518632,88.000000,71.237793,33.164557,52.412795,59.536809,36.534423
