OSU 80 Ton Compressor Load Stand
60.012251,89.755817,138.245797,160.035984,112.859841,111.974994,29.153039,14.116919,136.929882,1.273673,89.369994,61.046539,158.418605,137.907156,156.751498,137.329960,78.569159,135.337442,-0.000652,-2.069100,32.000000,-235.887343,137.675825,-0.623299,24.483206,0.672513,548766.275986,0.986399,40.070652,19.694722,2.312521,0.059833,0.032583,181.127996,32.000000,195.569382,184.945748,183.320777,166.077169,32.000000,162.872774,67.908218,60.175480,94.850837,70.126582,51.082727,88.000000,71.500365,33.164557,52.113876,59.532138,36.671693
60.004954,89.753332,138.238778,160.038221,112.844105,111.978833,29.151719,14.115064,136.837319,1.273774,89.371836,61.119893,158.410116,137.945267,156.787167,137.353203,78.611286,135.367419,-0.000651,-2.070280,32.000000,-235.890345,137.607891,-0.623728,24.447041,0.658455,548226.657581,0.968677,39.211512,19.672197,2.274535,0.062492,0.043891,181.060738,32.000000,195.877868,184.257126,182.313341,166.625002,32.000000,162.545962,67.941691,60.206325,94.860744,70.126582,51.101761,88.000000,71.403818,33.164557,52.102428,59.544402,36.540879
60.003003,89.767415,138.309119,160.042976,112.883894,111.989069,29.105884,14.116063,136.845182,1.273747,89.327655,61.045034,158.377139,137.892761,156.815663,137.429335,78.604025,135.276186,-0.000651,-2.071439,32.000000,-235.896067,137.616885,-0.624418,24.427607,0.670863,548654.845366,0.981664,39.864773,19.741352,2.303626,0.057020,0.048398,181.247401,32.000000,195.775307,183.919622,183.645272,167.261431,32.000000,162.032780,67.933986,60.188052,94.797574,70.126582,51.071076,88.000000,71.389485,33.164557,52.099585,59.536603,36.665604
59.777246,89.767415,138.205459,160.042976,112.946472,112.004366,29.165124,14.115064,136.859056,1.273982,89.220755,61.102837,158.442441,137.915252,156.819558,137.385473,78.596894,135.278779,-0.000651,-2.072624,32.000000,-235.893787,137.619475,-0.624929,24.425745,0.671940,548583.033572,0.981867,39.868838,19.713777,2.303789,0.070227,0.040403,181.751442,32.000000,195.038925,183.958270,185.850626,167.097077,32.000000,161.717722,67.924135,60.173492,94.811540,70.126582,51.083672,88.000000,71.499292,33.164557,52.145777,59.528302,36.668978
59.943965,89.777908,138.233961,160.047730,112.944860,112.011962,29.149355,14.119345,136.946853,1.273950,89.247726,61.130996,158.467784,137.949222,156.863829,137.387635,78.550053,135.387534,-0.000651,-2.074365,32.000000,-235.887703,137.613804,-0.625578,24.400778,0.673004,548669.783198,0.983572,39.884672,19.676747,2.305037,0.064424,0.060463,182.098088,32.000000,194.835042,184.040589,187.503257,166.982315,32.000000,162.432610,67.921750,60.176542,94.832484,70.126582,51.071874,88.000000,71.531141,33.164557,52.179592,59.531597,36.658487
60.000880,89.788954,138.276284,160.050247,112.902128,112.014432,29.138888,14.117775,136.943486,1.273723,89.347586,61.135274,158.448529,138.027421,156.798853,137.323156,78.559045,135.347929,-0.000652,-2.074951,32.000000,-235.889601,137.677661,-0.625770,24.388504,0.675924,548876.748785,0.985769,40.087639,19.685136,2.312008,0.084911,0.048090,182.124569,32.000000,194.794866,184.612401,187.204026,166.224798,32.000000,162.850912,67.897163,60.190352,94.832844,70.126582,51.091807,88.000000,71.436752,33.164557,52.215407,59.540311,36.571106
59.561894,89.789782,138.242987,160.045772,112.864290,112.020743,29.127676,14.121486,136.956512,1.273782,89.371438,61.057116,158.488011,137.862459,156.741764,137.260534,78.568168,135.356047,-0.000652,-2.073795,32.000000,-235.887693,137.622471,-0.625166,24.394693,0.674345,548946.459118,0.983391,39.948188,19.784773,2.306053,0.071448,0.055368,181.692875,32.000000,195.150866,184.891667,185.000039,165.992183,32.000000,163.041893,67.860055,60.209158,94.845831,70.126582,51.069453,88.000000,71.263234,33.164557,52.212974,59.533918,36.635963
60.407198,89.789782,138.239764,160.045772,112.847488,112.032188,29.150979,14.110640,136.973614,1.273660,89.379644,61.047245,158.405478,137.955035,156.778365,137.395880,78.577356,135.250195,-0.000653,-2.074976,32.000000,-235.900014,137.631694,-0.625035,24.412317,0.674113,548925.170134,0.982771,39.908118,19.756557,2.304571,0.068662,0.051313,181.332945,32.000000,195.661398,184.931034,183.182042,166.384176,32.000000,163.355891,67.860862,60.212911,94.883072,70.126582,51.075772,88.000000,71.288407,33.164557,52.213426,59.540124,36.569566
59.966732,89.772662,138.287582,160.038221,112.890020,112.042337,29.140259,14.120344,136.950794,1.273710,89.299629,61.088787,158.340929,137.930483,156.767299,137.378529,78.612824,135.288630,-0.000652,-2.076134,32.000000,-235.893261,137.577439,-0.624365,24.473293,0.680383,549164.363780,0.991143,40.304163,19.751376,2.320997,0.071054,0.053596,181.108205,32.000000,195.846595,184.323295,181.932857,166.625754,32.000000,162.526449,67.854077,60.203544,94.853787,70.126582,51.055648,88.000000,71.497135,33.164557,52.151457,59.530899,36.536037
60.042774,89.769348,138.199628,160.041298,112.806777,112.060083,29.151796,14.117347,136.912495,1.273655,89.277833,61.103496,158.431298,137.982133,156.814433,137.342285,78.630850,135.301467,-0.000652,-2.076124,32.000000,-235.892815,137.621595,-0.624485,24.461884,0.667297,548763.306044,0.975282,39.545101,19.690793,2.288465,0.071428,0.043323,181.301707,32.000000,195.635211,184.071054,183.837196,167.002443,32.000000,162.165269,67.890618,60.223629,94.843262,70.126582,51.053760,88.000000,71.435755,33.164557,52.137325,59.524349,36.637577
59.723620,89.768519,138.296094,160.041018,112.769328,112.067656,29.129667,14.118774,136.938928,1.273762,89.199934,61.091278,158.451900,137.970021,156.809782,137.226857,78.589222,135.377495,-0.000651,-2.074379,32.000000,-235.886143,137.654838,-0.624468,24.515936,0.672489,548938.454826,0.983543,39.922490,19.673991,2.306072,0.073207,0.042702,181.876092,32.000000,195.079862,183.864311,185.888608,167.298261,32.000000,162.076182,67.873846,60.211321,94.848358,70.126582,51.053472,88.000000,71.230353,33.164557,52.134667,59.523237,36.616007
59.891557,89.768519,138.245448,160.041018,112.802012,112.072750,29.146602,14.117062,136.958953,1.273794,89.229198,61.109546,158.476212,137.953790,156.835655,137.360416,78.580449,135.220214,-0.000651,-2.073794,32.000000,-235.891462,137.660305,-0.624458,24.590576,0.671252,548941.997036,0.981938,39.850911,19.662196,2.301686,0.071973,0.039806,182.186121,32.000000,194.834186,184.095977,187.337462,166.975832,32.000000,162.348020,67.884466,60.215322,94.857485,70.126582,51.058111,88.000000,71.494578,33.164557,52.129124,59.533102,36.568318
60.031485,89.758855,138.279803,160.041577,112.805637,112.077894,29.141771,14.114778,136.906494,1.273801,89.306314,61.145760,158.461699,138.022630,156.780336,137.389588,78.564607,135.323058,-0.000650,-2.073205,32.000000,-235.896040,137.667322,-0.625000,24.626584,0.675157,549234.234443,0.988500,40.137041,19.740731,2.315601,0.057019,0.058854,182.270250,32.000000,194.799947,184.695065,187.036098,166.304435,32.000000,162.732325,67.875513,60.215942,94.866122,70.126582,51.051811,88.000000,71.423390,33.164557,52.092841,59.519864,36.647262
59.924243,89.769900,138.210008,160.039619,112.789808,112.073009,29.124349,14.115064,136.993074,1.273875,89.365464,61.036562,158.526776,138.020142,156.757960,137.364449,78.613824,135.326119,-0.000651,-2.071713,32.000000,-235.892148,137.569875,-0.624950,24.584754,0.670335,549188.800607,0.984938,39.985898,19.673137,2.308263,0.064769,0.047860,181.761104,32.000000,195.119498,184.900781,185.007315,166.089361,32.000000,163.137101,67.905354,60.267047,94.882587,70.126582,51.037271,88.000000,71.495673,33.164557,52.128436,59.526040,36.657827
60.099225,89.787021,138.257905,160.029551,112.832598,112.076833,29.118961,14.117347,136.996338,1.274020,89.367118,61.108207,158.440540,137.990942,156.744030,137.362005,78.585120,135.373946,-0.000651,-2.071115,32.000000,-235.890357,137.594837,-0.625125,24.607360,0.667494,549163.433331,0.982608,39.850547,19.738923,2.303455,0.059203,0.035293,181.316322,32.000000,195.697282,184.969111,183.075198,166.250550,32.000000,163.190739,67.871287,60.228889,94.845540,70.126582,51.045930,88.000000,71.504988,33.164557,52.125784,59.540596,36.588641
59.836911,89.787021,138.164026,160.029551,112.803131,112.078184,29.143604,14.115064,136.970847,1.273999,89.314349,61.127365,158.384064,138.009050,156.794663,137.403237,78.571156,135.355665,-0.000651,-2.069349,32.000000,-235.890509,137.655207,-0.624655,24.613340,0.669804,549104.927148,0.985108,39.957899,19.691190,2.306412,0.066088,0.061174,181.021024,32.000000,195.764535,184.330053,182.290653,166.664774,32.000000,162.322022,67.876739,60.235231,94.833445,70.126582,51.018713,88.000000,71.536564,33.164557,52.182744,59.534911,36.668612
59.748621,89.781222,138.290115,160.030111,112.819156,112.065513,29.138288,14.113780,136.973812,1.274143,89.237131,61.126893,158.440263,138.004177,156.813600,137.377506,78.627962,135.339852,-0.000651,-2.071092,32.000000,-235.895236,137.652781,-0.624280,24.568808,0.666914,549121.771228,0.982223,39.817949,19.743111,2.300494,0.077530,0.045544,181.187418,32.000000,195.779258,183.910746,183.830581,167.169098,32.000000,162.135611,67.878053,60.257967,94.842443,70.126582,51.036226,88.000000,71.196227,33.164557,52.160120,59.536180,36.647922
60.528401,89.761616,138.197147,160.028433,112.826981,112.062930,29.150384,14.121628,136.972835,1.274339,89.224454,61.121097,158.429120,138.007132,156.835657,137.386333,78.588344,135.370718,-0.000652,-2.072852,32.000000,-235.888698,137.656877,-0.623848,24.592543,0.670119,549293.178398,0.986117,40.053547,19.748202,2.309010,0.069588,0.048963,181.698817,32.000000,195.108313,183.912545,186.005016,167.275163,32.000000,161.874964,67.876981,60.231697,94.831369,70.126582,51.017046,88.000000,71.279493,33.164557,52.089484,59.528145,36.651224
60.134628,89.759407,138.318705,160.038780,112.835883,112.060441,29.131177,14.116919,136.946879,1.274307,89.251549,61.092347,158.458587,137.921675,156.841023,137.351799,78.604876,135.421184,-0.000652,-2.072256,32.000000,-235.888818,137.628836,-0.623678,24.581134,0.673305,549145.478634,0.987767,40.127222,19.683720,2.314532,0.062293,0.041555,182.088323,32.000000,194.676572,184.256285,187.449643,166.926900,32.000000,162.299617,67.889965,60.211215,94.816957,70.126582,51.021336,88.000000,71.464067,33.164557,52.086737,59.539366,36.611458
60.558372,89.759407,138.174984,160.038780,112.872398,112.060468,29.137074,14.116063,136.990805,1.274119,89.341128,61.113257,158.475541,137.977423,156.803269,137.352083,78.556157,135.364336,-0.000651,-2.071847,32.000000,-235.896067,137.592900,-0.623385,24.538333,0.660499,548787.621355,0.973360,39.408762,19.738321,2.283179,0.063824,0.040927,182.271511,32.000000,194.814246,184.591909,187.105861,166.501212,32.000000,162.887019,67.873742,60.230947,94.830815,70.126582,51.001016,88.000000,71.266534,33.164557,52.076297,59.536632,36.519016
60.695709,89.764377,138.315074,160.047171,112.903187,112.056732,29.197693,14.113780,137.031996,1.274238,89.380856,61.085634,158.464715,137.949855,156.744092,137.348659,78.592967,135.344586,-0.000651,-2.072962,32.000000,-235.893597,137.652781,-0.623859,24.470723,0.667315,548939.690381,0.980968,39.758597,19.746277,2.300151,0.069178,0.043709,181.605682,32.000000,195.214904,184.961455,184.952271,166.160856,32.000000,162.771374,67.879676,60.226860,94.835100,70.126582,51.022786,88.000000,71.529819,33.164557,52.090812,59.529768,36.630827
59.677935,89.764930,138.250805,160.051645,112.922450,112.052887,29.132127,14.119345,136.973821,1.274241,89.363411,61.150814,158.415416,138.003706,156.794365,137.433269,78.616249,135.235067,-0.000652,-2.073951,32.000000,-235.890326,137.650351,-0.624111,24.480007,0.661370,548826.444075,0.973250,39.379830,19.767410,2.281683,0.062012,0.046699,181.217087,32.000000,195.631713,184.861010,183.409199,166.124423,32.000000,163.230776,67.860187,60.252532,94.829734,70.126582,51.011970,88.000000,71.589774,33.164557,52.090015,59.545080,36.639045
59.927184,89.772662,138.305233,160.054442,112.901181,112.050388,29.186444,14.122627,137.021558,1.274233,89.371189,61.169528,158.391879,137.995243,156.797963,137.430684,78.603234,135.296463,-0.000649,-2.073457,32.000000,-235.886388,137.694423,-0.623990,24.463301,0.661984,548664.760103,0.968799,39.262474,19.721013,2.278828,0.084680,0.041341,181.072681,32.000000,195.885615,184.256501,182.273309,166.841161,32.000000,162.481142,67.857496,60.240580,94.839938,70.126582,51.033713,88.000000,71.330969,33.164557,52.087306,59.535039,36.638091
60.214973,89.772662,138.222136,160.054442,112.913868,112.045229,29.137779,14.115635,137.031726,1.274434,89.217987,61.018615,158.410541,138.014841,156.819306,137.384577,78.616660,135.313793,-0.000648,-2.073970,32.000000,-235.891086,137.680904,-0.623370,24.433088,0.676466,549119.678249,0.989106,40.174624,19.644552,2.316615,0.061100,0.065582,181.213400,32.000000,195.846375,183.997719,183.723022,167.065424,32.000000,161.981858,67.858548,60.226109,94.816026,70.126582,50.998195,88.000000,71.393522,33.164557,52.111518,59.524624,36.660394
59.770763,89.786193,138.310694,160.055002,112.980775,112.045372,29.137731,14.116776,136.948044,1.274407,89.188979,61.136875,158.491961,137.982215,156.832560,137.421248,78.587501,135.361132,-0.000646,-2.073974,32.000000,-235.887813,137.618251,-0.623030,24.489396,0.673507,549018.748933,0.982767,39.958018,19.687384,2.307888,0.069533,0.043239,181.734540,32.000000,195.014012,183.937515,186.042414,167.098779,32.000000,162.004865,67.869824,60.234550,94.830944,70.126582,51.028883,88.000000,71.312572,33.164557,52.155958,59.527093,36.617034
60.216783,89.775975,138.279913,160.049688,113.009760,112.045047,29.150064,14.117347,136.944529,1.274356,89.237131,61.105770,158.468465,138.028298,156.850166,137.395579,78.576215,135.405452,-0.000647,-2.072807,32.000000,-235.892160,137.716554,-0.622710,24.560232,0.669528,548816.457898,0.979211,39.699879,19.682371,2.295478,0.071459,0.044552,182.155069,32.000000,194.900520,184.096794,187.437607,167.077556,32.000000,162.425431,67.877161,60.233138,94.856554,70.126582,51.004373,88.000000,71.396133,33.164557,52.117997,59.540694,36.563403
60.743738,89.769348,138.313715,160.042416,112.940248,112.037577,29.119255,14.119060,137.051168,1.274516,89.273984,61.232397,158.470963,138.043713,156.777915,137.458571,78.557930,135.354601,-0.000645,-2.071614,32.000000,-235.887989,137.762482,-0.622661,24.628813,0.675156,549130.151534,0.987220,40.112254,19.734511,2.314019,0.063750,0.044485,182.254319,32.000000,194.729042,184.791051,187.167437,166.250300,32.000000,162.749675,67.847055,60.241378,94.839007,70.126582,51.023677,88.000000,71.451216,33.164557,52.115415,59.537026,36.539779
60.010901,89.769348,138.255914,160.042416,112.918392,112.035219,29.144990,14.118061,137.041343,1.274558,89.368588,61.162524,158.495649,137.993939,156.774715,137.482508,78.577583,135.378088,-0.000643,-2.071587,32.000000,-235.893085,137.813368,-0.622249,24.615490,0.666373,548908.699364,0.978772,39.701571,19.767304,2.296368,0.065856,0.048222,181.639048,32.000000,195.100422,184.905405,185.157028,166.164007,32.000000,163.070926,67.860168,60.236140,94.857090,70.126582,50.990286,88.000000,71.463995,33.164557,52.089758,59.525431,36.654085
60.381548,89.776528,138.341297,160.037382,112.902486,112.038097,29.146137,14.114921,137.066969,1.274715,89.375136,61.091161,158.440962,137.987701,156.780698,137.390545,78.570706,135.341974,-0.000644,-2.069811,32.000000,-235.893111,137.714128,-0.622133,24.554200,0.656922,548629.825525,0.970413,39.224715,19.760910,2.277004,0.058899,0.043206,181.234821,32.000000,195.763220,184.804258,183.202989,166.383775,32.000000,163.152584,67.847625,60.243633,94.878560,70.126582,51.016103,88.000000,71.337269,33.164557,52.112070,59.532905,36.601407
59.909000,89.782327,138.345374,160.035145,112.937742,112.033431,29.141439,14.115064,137.017427,1.274732,89.349463,61.092116,158.399674,137.989311,156.790672,137.502165,78.584779,135.419003,-0.000645,-2.068075,32.000000,-235.894607,137.704807,-0.622306,24.521863,0.667718,548953.539594,0.982520,39.879515,19.752658,2.303847,0.125897,0.039424,181.060538,32.000000,195.834430,184.367607,182.061993,166.813230,32.000000,162.422312,67.839478,60.239610,94.877861,70.126582,51.006500,88.000000,71.497582,33.164557,52.129641,59.538098,36.573087
59.680232,89.778737,138.336772,160.030390,112.973935,112.030488,29.139956,14.122199,137.064114,1.274769,89.237136,61.114845,158.434200,138.044732,156.855472,137.472142,78.616057,135.386470,-0.000645,-2.068672,32.000000,-235.890094,137.727606,-0.622393,24.421155,0.664417,548801.306488,0.975918,39.554759,19.742005,2.291119,0.065622,0.046224,181.174150,32.000000,195.711720,184.010878,183.951311,167.116535,32.000000,162.047868,67.848895,60.250372,94.854945,70.126582,51.010426,88.000000,71.265128,33.164557,52.127132,59.539445,36.683799
60.445646,89.778737,138.275757,160.030390,113.036373,112.030621,29.183207,14.116634,137.074238,1.275084,89.233531,61.176529,158.435111,138.058579,156.817876,137.425668,78.569670,135.353644,-0.000643,-2.070454,32.000000,-235.891070,137.658082,-0.622241,24.456272,0.672320,549001.070357,0.984487,39.984027,19.765316,2.309259,0.060555,0.050705,181.682800,32.000000,195.213340,183.767875,186.015878,167.388576,32.000000,162.058446,67.850733,60.246769,94.864240,70.126582,50.981232,88.000000,71.300776,33.164557,52.112124,59.534301,36.614246
60.027048,89.779841,138.287250,160.022000,113.118238,112.029311,29.147917,14.117062,137.024328,1.274830,89.244070,61.202785,158.454248,138.020183,156.852154,137.433920,78.522504,135.361581,-0.000645,-2.071618,32.000000,-235.890478,137.734216,-0.622231,24.454279,0.678465,549031.646441,0.988635,40.186359,19.718253,2.317966,0.064652,0.052001,182.091062,32.000000,194.772365,184.148984,187.477174,166.958336,32.000000,162.105933,67.850647,60.235348,94.877608,70.126582,51.000843,88.000000,71.527710,33.164557,52.113416,59.542946,36.641906
60.084961,89.761892,138.259877,160.013610,113.177350,112.025471,29.141042,14.116491,137.035524,1.274627,89.312789,61.077462,158.457025,138.019775,156.786602,137.451113,78.545334,135.327546,-0.000646,-2.070441,32.000000,-235.894983,137.759098,-0.621845,24.471326,0.665704,548737.455596,0.973486,39.499722,19.748705,2.287605,0.064979,0.039913,182.292005,32.000000,194.787694,184.633090,187.295780,166.436555,32.000000,162.964330,67.854130,60.246838,94.904452,70.126582,50.968894,88.000000,71.441826,33.164557,52.048520,59.547637,36.587541
60.124632,89.766310,138.396779,160.014449,113.192428,112.022944,29.117195,14.112495,137.082031,1.274808,89.362756,61.042440,158.455379,138.048731,156.748706,137.489981,78.566297,135.405987,-0.000647,-2.068645,32.000000,-235.895209,137.691470,-0.621749,24.491441,0.672042,549050.368583,0.982106,39.875517,19.799725,2.303749,0.057804,0.041370,181.689354,32.000000,195.238047,184.797821,184.971226,166.314030,32.000000,163.069865,67.856055,60.252560,94.892778,70.126582,50.997980,88.000000,71.460974,33.164557,52.045776,59.540674,36.641759
60.071078,89.766310,138.374080,160.014449,113.183661,112.022955,29.147630,14.115492,137.038938,1.274929,89.352098,61.053072,158.439734,138.093814,156.749641,137.526225,78.580895,135.302714,-0.000646,-2.066875,32.000000,-235.895326,137.652209,-0.621410,24.545178,0.670497,548925.206494,0.981223,39.805610,19.760373,2.301073,0.061835,0.043834,181.243597,32.000000,195.654886,185.015929,183.138657,166.205468,32.000000,162.866787,67.835037,60.271651,94.905091,70.126582,50.990871,88.000000,71.453196,33.164557,52.058415,59.542641,36.667584
60.107766,89.766310,138.417452,160.019483,113.139006,112.021711,29.148678,14.109070,137.035785,1.274985,89.351289,61.021147,158.378260,137.951671,156.779408,137.387139,78.602246,135.379708,-0.000647,-2.066286,32.000000,-235.893880,137.636813,-0.621794,24.605105,0.670160,548854.796590,0.981306,39.774461,19.777482,2.301832,0.074558,0.051886,181.116775,32.000000,195.860567,184.256548,182.414031,166.779913,32.000000,162.780293,67.863675,60.268226,94.913955,70.126582,50.994083,88.000000,71.186706,33.164557,52.055721,59.528322,36.673674
60.024512,89.762997,138.294919,160.024517,113.108477,112.018000,29.144352,14.112067,137.043358,1.274922,89.244559,61.062317,158.419489,138.031827,156.804864,137.440659,78.600625,135.430208,-0.000646,-2.064501,32.000000,-235.898751,137.736890,-0.621766,24.621286,0.669349,548849.743790,0.981239,39.822479,19.712758,2.303506,0.076639,0.041978,181.126380,32.000000,195.852295,183.863975,184.068782,167.294184,32.000000,161.992477,67.857196,60.283096,94.901480,70.126582,50.966165,88.000000,71.458085,33.164557,52.041516,59.534695,36.627599
60.043258,89.766034,138.359100,160.027594,113.074787,112.018228,29.135104,14.115635,136.967659,1.274962,89.190767,61.051753,158.453378,138.020876,156.828252,137.496706,78.589733,135.378274,-0.000643,-2.063325,32.000000,-235.890594,137.722836,-0.621365,24.640510,0.667422,548778.958814,0.980536,39.789579,19.728780,2.302821,0.064673,0.048256,181.736911,32.000000,194.965816,183.964205,186.122263,167.145703,32.000000,161.937865,67.900021,60.284333,94.906913,70.126582,50.994978,88.000000,71.507502,33.164557,52.038784,59.538098,36.640512
60.107028,89.766034,138.320330,160.027594,113.016613,112.020970,29.139951,14.119773,137.084406,1.274838,89.213182,61.163587,158.456452,138.071995,156.847189,137.529692,78.568229,135.345193,-0.000641,-2.063305,32.000000,-235.894487,137.662527,-0.621862,24.631960,0.667471,548803.684678,0.982131,39.860947,19.754906,2.303974,0.066937,0.040164,182.078291,32.000000,194.916448,184.097072,187.631385,167.179468,32.000000,162.522553,67.870136,60.244100,94.924102,70.126582,50.963879,88.000000,71.439394,33.164557,52.046629,59.540969,36.634569
60.108125,89.762168,138.392860,160.027594,112.969692,112.010837,29.143307,14.113494,137.060639,1.274893,89.244541,61.172577,158.473525,138.033743,156.780483,137.529443,78.552967,135.414005,-0.000641,-2.061549,32.000000,-235.892571,137.701116,-0.621817,24.664481,0.667061,548822.531964,0.982117,39.847162,19.740598,2.304324,0.065433,0.047774,182.227403,32.000000,194.892520,184.703626,187.128600,166.358393,32.000000,162.755327,67.883580,60.241714,94.926054,70.126582,50.963362,88.000000,71.513896,33.164557,52.030486,59.524565,36.654745
59.861413,89.759959,138.314839,160.028153,112.960188,112.008300,29.141738,14.115635,137.114099,1.274940,89.324518,61.067834,158.452764,138.061495,156.737779,137.497358,78.575363,135.432796,-0.000641,-2.059796,32.000000,-235.889447,137.692815,-0.621684,24.629574,0.666135,548848.876976,0.980836,39.789965,19.746047,2.301234,0.063532,0.050342,181.533871,32.000000,195.229186,184.956035,185.045300,166.070812,32.000000,163.151882,67.856496,60.266438,94.918206,70.126582,50.954464,88.000000,71.540677,33.164557,52.020070,59.529994,36.598326
60.028644,89.766863,138.439319,160.031509,113.004516,112.009603,29.182033,14.112495,137.114228,1.275060,89.349660,61.079639,158.392580,138.041390,156.771860,137.496663,78.610032,135.514868,-0.000640,-2.059212,32.000000,-235.894225,137.754449,-0.621911,24.600830,0.665601,548827.263633,0.980605,39.785116,19.794704,2.302399,0.064492,0.037230,181.259060,32.000000,195.737898,184.930046,183.206074,166.389153,32.000000,163.204489,67.897789,60.288798,94.924017,70.126582,50.967801,88.000000,71.441323,33.164557,52.017304,59.542051,36.662596
60.074079,89.766863,138.323557,160.031509,113.047791,112.015953,29.133249,14.121771,137.082808,1.275046,89.291572,61.102234,158.350856,138.065674,156.757612,137.534297,78.570112,135.427669,-0.000640,-2.058623,32.000000,-235.885113,137.763236,-0.622051,24.631305,0.669720,548890.541498,0.985058,40.004444,19.781424,2.310584,0.076244,0.051058,180.984320,32.000000,195.898696,184.268620,182.263354,166.714069,32.000000,162.357636,67.847149,60.240633,94.884024,70.126582,50.947018,88.000000,71.473155,33.164557,52.038574,59.535885,36.650710
59.936903,89.765482,138.387723,160.033746,112.998161,112.015181,29.149697,14.116348,137.109582,1.274987,89.254129,61.164711,158.425260,138.147034,156.792525,137.556092,78.633379,135.466158,-0.000639,-2.059007,32.000000,-235.892011,137.785387,-0.622035,24.602168,0.668771,548746.532514,0.980725,39.861105,19.786566,2.306221,0.053874,0.036018,181.142143,32.000000,195.838288,183.974101,184.092125,167.087383,32.000000,161.985901,67.901007,60.306737,94.910653,70.126582,50.963214,88.000000,71.446770,33.164557,52.031085,59.539071,36.559734
60.697480,89.764930,138.281017,160.030111,112.968534,112.014105,29.142420,14.113780,137.023824,1.274935,89.156718,61.083684,158.431768,138.097322,156.785454,137.455736,78.560775,135.487585,-0.000640,-2.059017,32.000000,-235.890646,137.709886,-0.621648,24.644208,0.666630,548839.230023,0.981609,39.820341,19.784188,2.302550,0.078083,0.044741,181.670028,32.000000,195.069154,183.802374,186.154891,167.193122,32.000000,162.136850,67.884065,60.247242,94.897435,70.126582,50.931180,88.000000,71.239602,33.164557,52.026463,59.538481,36.676755
59.892797,89.753056,138.417553,160.032348,112.977084,112.019100,29.139724,14.113351,137.162154,1.275070,89.216238,61.227338,158.444972,138.068836,156.831532,137.499312,78.560255,135.469037,-0.000640,-2.059460,32.000000,-235.895828,137.758242,-0.621743,24.630544,0.669827,548768.466175,0.983505,39.942105,19.739594,2.308890,0.063745,0.043766,182.014044,32.000000,194.984654,184.171844,187.418232,166.916922,32.000000,162.299730,67.892819,60.265312,94.917485,70.126582,50.958041,88.000000,71.460567,33.164557,52.023754,59.533780,36.690769
59.996978,89.753056,138.323283,160.032348,112.996516,112.024202,29.148115,14.115349,137.106622,1.275195,89.277327,61.190351,158.454094,138.058273,156.761766,137.469366,78.540392,135.427450,-0.000641,-2.059918,32.000000,-235.892846,137.759425,-0.622055,24.619136,0.656851,548527.971115,0.970238,39.261450,19.822592,2.278200,0.074789,0.056725,181.966758,32.000000,194.847157,184.640197,187.338426,166.336474,32.000000,162.947951,67.862541,60.228039,94.897182,70.126582,50.934258,88.000000,71.503517,33.164557,51.979701,59.533347,36.616227
59.945849,89.750294,138.436078,160.031509,113.015276,112.018113,29.135382,14.113066,137.079169,1.275045,89.303044,61.150545,158.440530,138.143915,156.713059,137.558514,78.571951,135.491279,-0.000640,-2.061676,32.000000,-235.896441,137.699873,-0.622008,24.597447,0.669889,548949.718593,0.984639,39.969320,19.814115,2.311088,0.063432,0.040965,181.624413,32.000000,195.360261,184.748536,185.013420,166.144198,32.000000,163.036051,67.866700,60.230138,94.872526,70.126582,50.940530,88.000000,71.476452,33.164557,51.967251,59.539701,36.651957
59.912556,89.754436,138.412518,160.031789,113.028895,112.029510,29.157118,14.116063,137.114036,1.275036,89.401878,61.174984,158.441683,138.175622,156.773115,137.510824,78.601670,135.459343,-0.000640,-2.062279,32.000000,-235.891805,137.712333,-0.622071,24.620657,0.668125,548963.488811,0.982529,39.875722,19.813802,2.305504,0.064334,0.045137,181.084919,32.000000,195.822115,184.854565,183.254844,166.316815,32.000000,163.129300,67.923299,60.276761,94.922258,70.126582,50.950847,88.000000,71.544955,33.164557,51.978763,59.536239,36.558194
59.965924,89.766034,138.515792,160.039060,112.970142,112.049850,29.144204,14.120487,137.087898,1.274847,89.268378,61.175022,158.390619,138.194564,156.764986,137.521930,78.572340,135.462297,-0.000639,-2.060487,32.000000,-235.884922,137.780551,-0.622638,24.606600,0.670093,548888.900755,0.983816,39.918880,19.813206,2.309352,0.075047,0.043069,181.027617,32.000000,195.827091,184.282632,182.326740,166.788868,32.000000,162.328776,67.910599,60.246313,94.870488,70.126582,50.931425,88.000000,71.547251,33.164557,51.975933,59.541786,36.643153
60.024325,89.766034,138.374607,160.039060,112.998886,112.057775,29.155906,14.116634,137.098917,1.274992,89.195095,61.099858,158.385960,138.146993,156.796941,137.457123,78.606056,135.511987,-0.000638,-2.058713,32.000000,-235.894349,137.775067,-0.622734,24.568205,0.669890,548902.681654,0.983791,39.952940,19.767997,2.310242,0.065934,0.050224,181.162592,32.000000,195.826727,183.824885,184.155438,167.162938,32.000000,162.352425,67.928334,60.266310,94.850369,70.126582,50.935323,88.000000,71.515121,33.164557,52.013484,59.538422,36.542273
59.888742,89.763273,138.392186,160.031789,112.982855,112.060280,29.143745,14.113066,137.099599,1.275192,89.215792,61.118057,158.431531,138.107375,156.804849,137.452741,78.584442,135.487525,-0.000639,-2.058686,32.000000,-235.894146,137.753878,-0.623231,24.562278,0.670234,549055.773427,0.983474,39.916588,19.798759,2.309908,0.070924,0.045830,181.728479,32.000000,195.080363,183.919607,186.036652,167.265526,32.000000,161.745463,67.908346,60.223468,94.837214,70.126582,50.939059,88.000000,71.534578,33.164557,52.001184,59.525667,36.670666
60.276706,89.757474,138.446700,160.032348,112.994764,112.067867,29.133921,14.111639,137.108795,1.275157,89.212848,61.078620,158.478069,138.110352,156.804669,137.543234,78.550638,135.494586,-0.000639,-2.058679,32.000000,-235.895409,137.731077,-0.623232,24.584045,0.669632,548992.527977,0.982102,39.864152,19.789145,2.305309,0.058764,0.054118,182.075775,32.000000,194.839686,184.114032,187.543482,167.052477,32.000000,162.494451,67.925618,60.208994,94.853217,70.126582,50.948267,88.000000,71.429935,33.164557,51.978309,59.539622,36.609698
60.084593,89.759131,138.458815,160.035984,112.988474,112.076742,29.138378,14.114778,137.137758,1.275440,89.266728,61.181659,158.449001,138.208105,156.781959,137.544743,78.544783,135.508500,-0.000638,-2.058163,32.000000,-235.890631,137.747759,-0.622946,24.605289,0.671927,549117.272993,0.984963,39.983184,19.798895,2.310821,0.070834,0.053376,182.216013,32.000000,194.950424,184.519916,186.964003,166.521063,32.000000,163.050251,67.897685,60.201373,94.866821,70.126582,50.920669,88.000000,71.551839,33.164557,51.975513,59.520690,36.635083
59.941098,89.759131,138.351148,160.035984,112.975955,112.085626,29.161122,14.115920,137.076630,1.275749,89.358273,61.157460,158.503453,138.058844,156.726279,137.553545,78.554334,135.491358,-0.000638,-2.058833,32.000000,-235.892603,137.735685,-0.622996,24.589999,0.665923,549018.608280,0.978402,39.629440,19.836123,2.296852,0.059329,0.047884,181.679727,32.000000,195.295840,184.815023,185.076585,166.181581,32.000000,162.993269,67.894577,60.222587,94.868940,70.126582,50.916247,88.000000,71.561644,33.164557,51.978487,59.531184,36.608671
60.243628,89.766034,138.476756,160.039340,113.013358,112.089487,29.138848,14.116491,137.115282,1.275730,89.350539,61.200914,158.457707,138.087636,156.738579,137.567154,78.585875,135.499112,-0.000638,-2.060002,32.000000,-235.892524,137.713576,-0.622895,24.593985,0.668317,549176.613707,0.981762,39.803178,19.848726,2.304398,0.070113,0.058900,181.258390,32.000000,195.743935,184.789554,183.230579,166.330671,32.000000,163.148825,67.912288,60.227447,94.869262,70.126582,50.929534,88.000000,71.566460,33.164557,51.999721,59.518290,36.665750
60.029304,89.765758,138.329456,160.040179,113.019156,112.095487,29.122693,14.118203,137.095420,1.275672,89.333938,61.101266,158.417156,138.201253,156.778741,137.507424,78.611661,135.594688,-0.000639,-2.061185,32.000000,-235.889337,137.739926,-0.623306,24.559629,0.670290,549272.897160,0.983647,39.931986,19.830863,2.308118,0.067678,0.046114,181.057388,32.000000,195.983361,184.073339,182.247079,166.964033,32.000000,162.522346,67.916602,60.224244,94.892156,70.126582,50.903796,88.000000,71.535789,33.164557,51.996065,59.537822,36.643813
59.752999,89.763549,138.493177,160.044374,113.029839,112.097047,29.153729,14.115207,137.118410,1.275911,89.267028,61.154797,158.416520,138.103316,156.832470,137.568803,78.610390,135.554145,-0.000639,-2.062338,32.000000,-235.890203,137.774782,-0.623515,24.580479,0.666460,549078.178927,0.979035,39.667599,19.803082,2.298612,0.061575,0.062217,181.342689,32.000000,195.720470,183.928902,184.180754,167.020151,32.000000,161.963023,67.925882,60.230672,94.874782,70.126582,50.923207,88.000000,71.473787,33.164557,51.993366,59.537036,36.648362
60.109349,89.763549,138.399207,160.044374,113.022509,112.101242,29.184003,14.118489,137.106166,1.275831,89.205793,61.116333,158.457310,138.116549,156.818601,137.539653,78.554535,135.483316,-0.000641,-2.062350,32.000000,-235.886920,137.796501,-0.624110,24.615307,0.669751,549162.854683,0.983462,39.859408,19.823637,2.304365,0.079068,0.056351,181.832081,32.000000,195.171793,183.664833,186.113433,167.290639,32.000000,162.122591,67.889803,60.207273,94.850592,70.126582,50.913512,88.000000,71.518660,33.164557,51.982974,59.536740,36.597959
60.712459,89.761340,138.540345,160.048289,112.976102,112.105941,29.151623,14.115777,137.123721,1.275836,89.242600,61.157967,158.442122,138.150052,156.847931,137.603437,78.558791,135.540351,-0.000641,-2.062356,32.000000,-235.885698,137.848448,-0.623925,24.604423,0.674259,549312.386938,0.987400,40.105607,19.805254,2.317761,0.076913,0.053192,182.054356,32.000000,194.914547,184.027870,187.256363,167.040015,32.000000,162.186874,67.923783,60.194548,94.889844,70.126582,50.917998,88.000000,71.612931,33.164557,51.972565,59.537517,36.598546
60.095966,89.771833,138.381389,160.046611,112.968425,112.101045,29.115832,14.116776,137.133545,1.275807,89.277395,61.194702,158.470220,138.167364,156.763201,137.597427,78.592621,135.453037,-0.000640,-2.063539,32.000000,-235.894534,137.808168,-0.623838,24.579535,0.667488,549269.188474,0.980010,39.785399,19.826761,2.302457,0.063996,0.046722,182.192618,32.000000,194.859828,184.648211,187.056444,166.174105,32.000000,162.977517,67.890745,60.201927,94.861370,70.126582,50.903170,88.000000,71.519700,33.164557,52.006270,59.530328,36.657973
60.575754,89.759683,138.509090,160.044933,112.941508,112.107380,29.148275,14.112923,137.095043,1.275825,89.323280,61.034259,158.469863,138.250294,156.723199,137.587870,78.545351,135.557086,-0.000639,-2.065284,32.000000,-235.897731,137.852120,-0.623754,24.570775,0.659743,548969.569312,0.970455,39.244531,19.850164,2.281910,0.076365,0.041843,181.748678,32.000000,195.299007,184.760169,184.997500,166.179974,32.000000,163.318737,67.903663,60.213704,94.866573,70.126582,50.924622,88.000000,71.442299,33.164557,52.003640,59.533908,36.677489
59.842164,89.759683,138.416060,160.044933,112.921696,112.106457,29.160462,14.116776,137.167377,1.276037,89.374116,61.206560,158.456479,138.180740,156.756982,137.560431,78.587737,135.566979,-0.000639,-2.065845,32.000000,-235.892239,137.751388,-0.624226,24.608829,0.668560,549203.980529,0.982562,39.805682,19.773987,2.302673,0.071334,0.047190,181.232413,32.000000,195.700518,184.782441,182.899607,166.327544,32.000000,162.935614,67.897205,60.231536,94.885199,70.126582,50.905275,88.000000,71.608570,33.164557,51.958706,59.544048,36.635743
59.727157,89.748913,138.488946,160.044094,112.847821,112.112811,29.132589,14.113066,137.124605,1.275798,89.354674,61.152169,158.418903,138.190732,156.817113,137.605289,78.608983,135.564411,-0.000639,-2.064081,32.000000,-235.895457,137.826484,-0.623943,24.605918,0.662470,549073.875531,0.972978,39.364612,19.871718,2.286543,0.083842,0.048358,181.112131,32.000000,195.799763,184.224500,182.415806,166.756299,32.000000,162.424070,67.921858,60.239204,94.885898,70.126582,50.920068,88.000000,71.303868,33.164557,51.918480,59.535462,36.563843
60.282833,89.755541,138.390787,160.039340,112.762838,112.116635,29.135371,14.118061,137.125841,1.275735,89.227021,61.134748,158.409166,138.183656,156.819816,137.589422,78.606978,135.566141,-0.000639,-2.063059,32.000000,-235.891938,137.897558,-0.623960,24.614730,0.671760,549355.740731,0.985635,40.021482,19.834130,2.313019,0.064483,0.047312,181.391230,32.000000,195.824112,183.722944,184.143971,167.320526,32.000000,162.237103,67.899878,60.245568,94.849258,70.126582,50.894343,88.000000,71.444608,33.164557,51.938610,59.524870,36.701627
60.088660,89.756922,138.481922,160.032907,112.719140,112.130668,29.145676,14.120059,137.071289,1.275715,89.198503,61.151852,158.434071,138.160043,156.819476,137.529325,78.602958,135.539572,-0.000638,-2.061893,32.000000,-235.887973,137.835434,-0.624161,24.596503,0.674002,549384.548587,0.988688,40.114249,19.811638,2.318693,0.059389,0.035926,181.871467,32.000000,195.184151,183.764119,185.904595,167.229355,32.000000,161.877738,67.904495,60.193133,94.863051,70.126582,50.917645,88.000000,71.568507,33.164557,51.935793,59.531056,36.648729
60.114781,89.756922,138.412591,160.032907,112.646928,112.137011,29.134307,14.113922,137.045213,1.275547,89.209548,61.203219,158.450571,138.184248,156.813358,137.596692,78.592862,135.476954,-0.000639,-2.063064,32.000000,-235.894929,137.876777,-0.624377,24.634740,0.664957,549130.359696,0.978666,39.622026,19.814482,2.295692,0.064871,0.042542,182.123589,32.000000,194.806548,184.059975,187.308899,166.955681,32.000000,162.279726,67.905241,60.211939,94.860800,70.126582,50.894970,88.000000,71.510672,33.164557,51.937782,59.531990,36.697225
60.746914,89.758855,138.424930,160.026754,112.595852,112.131269,29.178438,14.113351,137.045950,1.275487,89.272270,61.144820,158.460741,138.144037,156.781641,137.575749,78.560290,135.508215,-0.000640,-2.064213,32.000000,-235.893533,137.811759,-0.624372,24.626164,0.668955,549309.456382,0.981910,39.797323,19.805619,2.304627,0.117845,0.049987,182.198981,32.000000,194.940507,184.390823,187.174731,166.472369,32.000000,163.001391,67.892759,60.196822,94.847774,70.126582,50.899830,88.000000,71.557726,33.164557,51.941704,59.529532,36.632955
59.913589,89.754989,138.375619,160.025915,112.578639,112.128728,29.124909,14.115064,137.064006,1.275432,89.317319,61.169111,158.432327,138.101542,156.712766,137.468103,78.589379,135.521844,-0.000639,-2.064196,32.000000,-235.895754,137.944324,-0.623818,24.630754,0.667153,549348.326086,0.981881,39.773901,19.785348,2.302472,0.065941,0.038099,181.744331,32.000000,195.342289,184.797259,184.591120,166.139189,32.000000,162.984134,67.881770,60.220157,94.865041,70.126582,50.877523,88.000000,71.581998,33.164557,51.925493,59.528086,36.598839
59.876427,89.752779,138.492687,160.022839,112.595730,112.122348,29.145453,14.110783,137.061033,1.275603,89.365172,61.146637,158.407262,138.209982,156.734468,137.566009,78.598742,135.551844,-0.000640,-2.065955,32.000000,-235.897085,137.875432,-0.623686,24.643788,0.658127,549068.925852,0.969173,39.211397,19.833083,2.278715,0.078032,0.044358,181.323020,32.000000,195.622929,184.795191,183.097866,166.228710,32.000000,163.136950,67.901935,60.231692,94.860928,70.126582,50.901778,88.000000,71.249495,33.164557,51.922669,59.531754,36.667584
60.473575,89.752779,138.359581,160.022839,112.608251,112.116564,29.146482,14.113780,137.081354,1.275588,89.320439,61.175787,158.413588,138.200092,156.774033,137.572429,78.597488,135.545699,-0.000642,-2.067708,32.000000,-235.895400,137.819039,-0.623544,24.645414,0.669988,549416.915375,0.985734,39.952564,19.810603,2.309587,0.066959,0.054139,181.154901,32.000000,195.914350,184.094015,182.254163,166.802296,32.000000,162.668800,67.925558,60.240419,94.863326,70.126582,50.867935,88.000000,71.366883,33.164557,51.912154,59.549280,36.587834
59.998195,89.758026,138.452127,160.023398,112.667938,112.117236,29.138071,14.116206,137.140166,1.275574,89.190166,61.148811,158.394292,138.165325,156.776596,137.546659,78.587479,135.511233,-0.000642,-2.068483,32.000000,-235.894613,137.866008,-0.623489,24.656613,0.670825,549381.936038,0.985647,39.983763,19.815786,2.312975,0.077594,0.046680,181.422751,32.000000,195.905220,183.904249,183.827393,167.164365,32.000000,162.042616,67.906751,60.229415,94.847856,70.126582,50.900403,88.000000,71.447672,33.164557,51.927552,59.545198,36.650050
60.615865,89.751675,138.407756,160.018924,112.724258,112.123724,29.121430,14.121628,137.075310,1.275576,89.196613,61.104041,158.422730,138.183471,156.818306,137.570173,78.582551,135.545059,-0.000641,-2.069631,32.000000,-235.885912,137.746125,-0.623781,24.671011,0.661144,549048.153509,0.974903,39.448837,19.814061,2.287935,0.065318,0.037103,181.920579,32.000000,195.072689,183.776158,186.079559,167.244946,32.000000,162.022970,67.906117,60.235073,94.871642,70.126582,50.872070,88.000000,71.311997,33.164557,51.902698,59.537793,36.573454
60.734686,89.753056,138.434732,160.022559,112.693381,112.133864,29.141178,14.115777,137.104925,1.275505,89.240954,61.201988,158.473059,138.161145,156.792098,137.580783,78.557935,135.528108,-0.000640,-2.070235,32.000000,-235.893402,137.840943,-0.624722,24.632826,0.668403,549325.523140,0.983674,39.879600,19.807357,2.307605,0.071651,0.049242,182.223018,32.000000,194.814274,184.019613,187.429938,167.042834,32.000000,162.499028,67.913847,60.226921,94.876909,70.126582,50.898212,88.000000,71.641343,33.164557,51.899836,59.534892,36.524371
59.758449,89.753056,138.409350,160.022559,112.698833,112.140733,29.160543,14.114493,137.061474,1.275255,89.273667,61.164967,158.456998,138.136207,156.807340,137.496542,78.546107,135.493523,-0.000639,-2.071976,32.000000,-235.893047,137.731321,-0.624894,24.626400,0.658682,549041.139444,0.973290,39.320863,19.828689,2.283359,0.063595,0.037764,182.207624,32.000000,194.901927,184.549598,187.252819,166.367682,32.000000,162.644567,67.903602,60.221200,94.883441,70.126582,50.867601,88.000000,71.624829,33.164557,51.901781,59.539720,36.651297
60.147549,89.745600,138.395822,160.028992,112.701296,112.136912,29.143311,14.115349,137.101719,1.275185,89.370366,61.133173,158.484541,138.167079,156.723184,137.607735,78.559682,135.552492,-0.000639,-2.073141,32.000000,-235.890388,137.793035,-0.624472,24.682891,0.658182,549084.204940,0.970635,39.216474,19.845084,2.279336,0.051282,0.030987,181.764114,32.000000,195.340663,184.792310,184.726174,165.945637,32.000000,163.320042,67.885759,60.228801,94.885075,70.126582,50.886438,88.000000,71.346012,33.164557,51.873004,59.528125,36.663256
60.217885,89.751675,138.446059,160.037382,112.727308,112.137945,29.118240,14.116776,137.070949,1.275381,89.363437,61.219880,158.426797,138.206840,156.734033,137.613888,78.597383,135.473442,-0.000641,-2.073830,32.000000,-235.889944,137.766562,-0.624203,24.660180,0.672673,549646.291169,0.987430,40.090205,19.840139,2.316147,0.072147,0.037851,181.254711,32.000000,195.770116,184.657269,182.916663,166.310845,32.000000,163.169448,67.871921,60.212317,94.897894,70.126582,50.871181,88.000000,71.451949,33.164557,51.891178,59.530672,36.631855
59.766160,89.764377,138.406022,160.049967,112.752405,112.138588,29.152434,14.116206,137.125456,1.275354,89.327694,61.121359,158.411527,138.201865,156.790468,137.590500,78.603653,135.472708,-0.000639,-2.073834,32.000000,-235.894285,137.827665,-0.624222,24.638937,0.665254,549386.958693,0.980964,39.733210,19.855161,2.300939,0.068258,0.047514,181.102922,32.000000,195.914850,184.102608,182.011940,166.625258,32.000000,162.205751,67.897076,60.234345,94.917352,70.126582,50.873563,88.000000,71.287487,33.164557,51.888315,59.529640,36.678223
60.723326,89.764377,138.445813,160.049967,112.773276,112.139919,29.143225,14.116776,137.123576,1.275337,89.243393,61.212570,158.402090,138.186450,156.776481,137.569558,78.610115,135.530086,-0.000638,-2.073851,32.000000,-235.890764,137.786141,-0.624205,24.646909,0.665143,549282.114177,0.980576,39.676285,19.779123,2.299085,0.075742,0.052799,181.337650,32.000000,195.801497,183.660354,184.145008,167.091434,32.000000,162.442751,67.830914,60.214594,94.859191,70.126582,50.865330,88.000000,71.257086,33.164557,51.929681,59.541402,36.607717
60.179516,89.756369,138.386653,160.058637,112.732497,112.139936,29.125304,14.121058,137.080133,1.275125,89.182833,61.158536,158.443712,138.262180,156.823097,137.561290,78.612858,135.582197,-0.000636,-2.073186,32.000000,-235.886646,137.818812,-0.623727,24.617536,0.672204,549523.462516,0.987573,40.094582,19.772497,2.315792,0.086263,0.045720,181.885506,32.000000,195.187143,183.775235,185.941747,167.273523,32.000000,162.009260,67.821957,60.205975,94.869545,70.126582,50.868155,88.000000,71.584023,33.164557,51.899113,59.534931,36.585633
60.145618,89.755817,138.424956,160.057519,112.697171,112.147346,29.196658,14.116206,137.154385,1.275074,89.255311,61.199979,158.482915,138.211163,156.849166,137.611525,78.595160,135.549104,-0.000635,-2.073183,32.000000,-235.892974,137.784918,-0.623649,24.608986,0.658102,549023.465485,0.970846,39.237901,19.793864,2.279945,0.075813,0.051236,182.086974,32.000000,194.798891,184.119156,187.430211,166.794964,32.000000,162.266199,67.841115,60.232866,94.894905,70.126582,50.852943,88.000000,71.472746,33.164557,51.894387,59.540261,36.531048
59.883553,89.761892,138.393602,160.056680,112.684657,112.143531,29.149635,14.120629,137.119911,1.275079,89.290081,61.232342,158.469531,138.189324,156.782144,137.611548,78.594876,135.507005,-0.000634,-2.071426,32.000000,-235.884616,137.807126,-0.623534,24.588110,0.666528,549286.702934,0.981052,39.715340,19.816386,2.299564,0.074972,0.060704,182.248043,32.000000,195.008140,184.524166,186.885740,166.505572,32.000000,163.112357,67.849218,60.199060,94.891804,70.126582,50.867550,88.000000,71.307994,33.164557,51.891572,59.524073,36.657093
60.254315,89.761892,138.459487,160.056680,112.660459,112.134585,29.148745,14.111639,137.172046,1.275061,89.373764,61.175758,158.477443,138.243463,156.761001,137.606958,78.599288,135.509604,-0.000634,-2.070839,32.000000,-235.894754,137.844146,-0.623225,24.586825,0.667537,549377.315509,0.979322,39.745157,19.818040,2.301497,0.075314,0.045582,181.700162,32.000000,195.374549,184.739449,184.765169,166.136070,32.000000,163.062411,67.815105,60.212495,94.891701,70.126582,50.856629,88.000000,71.428566,33.164557,51.909910,59.539632,36.579984
60.078034,89.766586,138.405543,160.061714,112.693894,112.126881,29.139449,14.121628,137.163893,1.274970,89.383260,61.215311,158.424557,138.261609,156.768790,137.659159,78.609381,135.531347,-0.000633,-2.070856,32.000000,-235.887223,137.829335,-0.623694,24.559000,0.671797,549502.947136,0.985586,39.986469,19.797908,2.311045,0.064791,0.041734,181.280225,32.000000,195.750324,184.923126,182.964357,166.185413,32.000000,163.164791,67.841159,60.250962,94.909268,70.126582,50.867151,88.000000,71.316950,33.164557,51.923493,59.537596,36.620996
60.126878,89.786469,138.472278,160.063392,112.665678,112.119120,29.148780,14.118774,137.174441,1.274877,89.335986,61.243482,158.400982,138.207696,156.840686,137.604641,78.618678,135.495682,-0.000633,-2.070863,32.000000,-235.889257,137.872003,-0.623310,24.564822,0.666656,549258.781718,0.978896,39.653892,19.794757,2.297918,0.057892,0.042066,181.018336,32.000000,196.013274,183.987030,182.215132,166.892750,32.000000,162.508931,67.845915,60.204124,94.917588,70.126582,50.852037,88.000000,71.472879,33.164557,51.989877,59.533505,36.547996
59.788130,89.778737,138.470501,160.063392,112.647514,112.108941,29.149014,14.117490,137.145209,1.274875,89.250567,61.212309,158.418291,138.228597,156.828205,137.603030,78.578824,135.510068,-0.000632,-2.070306,32.000000,-235.888247,137.790118,-0.622841,24.491651,0.669678,549296.831089,0.982301,39.816517,19.795209,2.303763,0.061659,0.053484,181.382917,32.000000,195.805861,183.876600,183.819233,167.021558,32.000000,162.100370,67.840898,60.228028,94.862743,70.126582,50.867854,88.000000,71.314280,33.164557,51.987416,59.523759,36.676755
60.771974,89.778737,138.468400,160.063392,112.599716,112.103856,29.148029,14.123626,137.148077,1.274872,89.185640,61.263441,158.457238,138.249089,156.828722,137.717221,78.574651,135.537263,-0.000630,-2.068563,32.000000,-235.887520,137.821544,-0.622805,24.491520,0.669174,549242.683640,0.981093,39.792605,19.768616,2.303001,0.066490,0.051188,181.763910,32.000000,195.155715,183.704121,186.168410,167.223699,32.000000,162.071082,67.831068,60.213070,94.889286,70.126582,50.844614,88.000000,71.230382,33.164557,51.958033,59.541727,36.593117
60.651949,89.774595,138.463746,160.060595,112.594428,112.098883,29.123228,14.112210,137.130286,1.274815,89.253533,61.144491,158.477089,138.225111,156.845971,137.675491,78.557616,135.531560,-0.000629,-2.069600,32.000000,-235.889429,137.903128,-0.622306,24.505997,0.676144,549442.923403,0.987066,40.089161,19.815447,2.316020,0.057385,0.052012,182.178536,32.000000,194.931319,183.988188,187.540815,166.935410,32.000000,162.330314,67.850907,60.207902,94.925376,70.126582,50.867543,88.000000,71.616129,33.164557,51.941077,59.536563,36.633028
