OSU 80 Ton Compressor Load Stand
59.944920,89.765206,138.425821,160.051645,112.524138,112.096441,29.156110,14.115349,137.113977,1.274719,89.264813,61.192950,158.439530,138.229230,156.774733,137.592578,78.547759,135.599343,-0.000629,-2.069619,32.000000,-235.893666,137.850141,-0.622367,24.463065,0.661498,548920.264099,0.969556,39.208995,19.832806,2.278491,0.060391,0.044242,182.122919,32.000000,194.935137,184.532412,187.075834,166.272416,32.000000,162.850663,67.821500,60.216009,94.897559,70.126582,50.830274,88.000000,71.528607,33.164557,51.905861,59.526601,36.570886
60.476406,89.757474,138.443754,160.045493,112.440406,112.102805,29.142323,14.118774,137.103019,1.274556,89.316085,61.220578,158.480856,138.277515,156.757625,137.603500,78.550747,135.550204,-0.000629,-2.069613,32.000000,-235.885324,137.777534,-0.622649,24.428840,0.662817,548988.249606,0.972435,39.311645,19.847077,2.282923,0.064579,0.054953,181.630815,32.000000,195.337571,184.845034,184.860832,166.076367,32.000000,163.020536,67.827194,60.208322,94.895655,70.126582,50.872199,88.000000,71.394261,33.164557,51.903154,59.523060,36.629947
59.893376,89.757474,138.512284,160.045493,112.396477,112.105769,29.169585,14.125339,137.174141,1.274404,89.362871,61.232828,158.416667,138.182125,156.749556,137.596863,78.570933,135.512040,-0.000629,-2.069623,32.000000,-235.886791,137.816240,-0.622934,24.437284,0.674229,549349.296526,0.983857,39.934627,19.889797,2.309217,0.072327,0.050479,181.104518,32.000000,195.801477,184.709162,183.108119,166.123195,32.000000,163.200664,67.831200,60.216562,94.922323,70.126582,50.844965,88.000000,71.547544,33.164557,51.873527,59.538766,36.637504
59.818514,89.759131,138.426341,160.049128,112.448400,112.109231,29.131504,14.113780,137.106033,1.274341,89.303957,61.205838,158.393763,138.219177,156.821749,137.642509,78.561793,135.516969,-0.000628,-2.071387,32.000000,-235.892449,137.853629,-0.622401,24.474945,0.667383,549087.807597,0.974884,39.451004,19.862985,2.289219,0.069401,0.051597,180.969845,32.000000,195.974867,184.178721,182.243264,166.753484,32.000000,162.300745,67.859161,60.224208,94.933910,70.126582,50.842315,88.000000,71.241613,33.164557,51.876494,59.535157,36.664503
60.603971,89.757750,138.483859,160.048569,112.474908,112.112989,29.152180,14.118061,137.146924,1.274470,89.207632,61.214505,158.426900,138.244176,156.822862,137.606209,78.608568,135.580996,-0.000628,-2.071999,32.000000,-235.890627,137.822178,-0.622159,24.444706,0.676261,549358.617346,0.984392,39.973218,19.824294,2.312648,0.050775,0.042766,181.261064,32.000000,195.853224,183.894333,184.079649,167.010058,32.000000,161.934103,67.856227,60.221667,94.945155,70.126582,50.834515,88.000000,71.275808,33.164557,51.868921,59.535167,36.589742
60.263130,89.761340,138.427180,160.048569,112.480739,112.124112,29.135574,14.118061,137.112275,1.274515,89.202583,61.182667,158.489145,138.220196,156.831625,137.590400,78.568512,135.579363,-0.000629,-2.071445,32.000000,-235.889479,137.869984,-0.621991,24.467077,0.675864,549436.339798,0.987065,40.042209,19.835824,2.314105,0.069447,0.038390,181.825829,32.000000,195.204732,183.859939,186.142977,167.096924,32.000000,162.305246,67.875866,60.226794,94.944134,70.126582,50.847950,88.000000,71.546151,33.164557,51.866129,59.535511,36.635963
60.214666,89.761340,138.517068,160.048569,112.493686,112.122539,29.177496,14.115492,137.205481,1.274574,89.215835,61.264078,158.512603,138.206861,156.856642,137.696375,78.590646,135.532720,-0.000631,-2.069701,32.000000,-235.893031,137.848978,-0.621733,24.500856,0.665359,548947.213282,0.972395,39.337535,19.820094,2.285062,0.068643,0.042671,182.068929,32.000000,194.855995,184.234540,187.423197,166.859198,32.000000,162.284918,67.896360,60.226485,94.947720,70.126582,50.838333,88.000000,71.418195,33.164557,51.875836,59.536396,36.603682
60.412389,89.765758,138.544775,160.041018,112.518327,112.122511,29.126410,14.122913,137.206691,1.274661,89.263416,61.154381,158.488074,138.247233,156.818094,137.677067,78.557834,135.599887,-0.000631,-2.069718,32.000000,-235.888233,137.861294,-0.621345,24.475443,0.669532,549269.240242,0.979089,39.645452,19.859357,2.297046,0.066857,0.046112,182.200093,32.000000,194.884156,184.667258,187.131908,166.346436,32.000000,162.924180,67.887580,60.233577,94.959050,70.126582,50.835811,88.000000,71.523809,33.164557,51.888452,59.535806,36.602874
59.606528,89.754436,138.537866,160.037662,112.545151,112.130125,29.135701,14.115635,137.144988,1.274754,89.304188,61.149215,158.487004,138.297050,156.804185,137.671745,78.579689,135.518008,-0.000632,-2.069722,32.000000,-235.893053,137.823831,-0.621215,24.489343,0.669850,549238.217996,0.978530,39.688832,19.814608,2.300388,0.074556,0.056184,181.671153,32.000000,195.377348,184.800695,184.878951,166.169988,32.000000,163.249841,67.862687,60.230286,94.946639,70.126582,50.837551,88.000000,71.649822,33.164557,51.846419,59.534124,36.678296
59.945643,89.743115,138.497280,160.040458,112.556090,112.139013,29.146635,14.118203,137.160959,1.274904,89.321086,61.201490,158.455477,138.332896,156.788825,137.698434,78.577203,135.590117,-0.000634,-2.069951,32.000000,-235.893762,137.968022,-0.621209,24.478250,0.667777,549214.840036,0.976742,39.516440,19.879984,2.293317,0.076558,0.031927,181.219639,32.000000,195.725482,184.996121,183.089743,166.047293,32.000000,162.765133,67.882371,60.227900,94.954277,70.126582,50.838513,88.000000,71.304275,33.164557,51.843588,59.525371,36.670959
60.190208,89.743115,138.574950,160.040458,112.537282,112.145306,29.142081,14.112638,137.195436,1.274932,89.276941,61.247742,158.399435,138.254413,156.801759,137.589703,78.601193,135.572472,-0.000634,-2.071331,32.000000,-235.898508,137.826219,-0.621223,24.531856,0.679422,549602.962604,0.990939,40.228531,19.818432,2.324206,0.067758,0.046597,181.013700,32.000000,195.871618,184.183903,182.182161,166.603251,32.000000,162.473829,67.857103,60.210796,94.940738,70.126582,50.844392,88.000000,71.433365,33.164557,51.801338,59.522982,36.662522
59.951559,89.747533,138.455928,160.045772,112.513515,112.146530,29.131257,14.114350,137.129485,1.275196,89.221287,61.201210,158.420854,138.334426,156.807743,137.681869,78.640146,135.566512,-0.000633,-2.071939,32.000000,-235.893190,137.897111,-0.620712,24.566972,0.674431,549460.935895,0.984484,39.911886,19.855880,2.310381,0.062886,0.036319,181.255495,32.000000,195.882625,183.936929,183.890597,167.202801,32.000000,162.114663,67.867439,60.238440,94.932615,70.126582,50.827136,88.000000,71.467240,33.164557,51.813744,59.534183,36.611752
60.073892,89.751951,138.582109,160.039619,112.537446,112.151022,29.141355,14.119060,137.123080,1.275274,89.262378,61.236295,158.480283,138.262466,156.816704,137.707603,78.583883,135.619214,-0.000632,-2.070197,32.000000,-235.891923,137.883220,-0.620976,24.616985,0.669815,549313.177080,0.980311,39.692508,19.823336,2.302284,0.060918,0.050426,181.806459,32.000000,194.930463,183.970042,186.404006,166.928552,32.000000,161.984760,67.857761,60.211041,94.932615,70.126582,50.837916,88.000000,71.487248,33.164557,51.826183,59.532600,36.612192
60.012180,89.771833,138.493884,160.036543,112.605200,112.161166,29.139824,14.113209,137.225262,1.275184,89.238631,61.271216,158.475148,138.221053,156.832323,137.576421,78.576102,135.607976,-0.000631,-2.070809,32.000000,-235.897610,137.843269,-0.620887,24.567602,0.671724,549364.631535,0.984974,39.910989,19.781493,2.309463,0.067960,0.042129,182.135814,32.000000,194.828960,184.084081,187.673769,166.967103,32.000000,162.615127,67.873307,60.206579,94.960049,70.126582,50.843816,88.000000,71.443486,33.164557,51.823324,59.540340,36.654378
60.749127,89.771833,138.552354,160.036543,112.613157,112.168854,29.154221,14.107500,137.230177,1.274930,89.296577,61.277691,158.475445,138.285653,156.788070,137.636719,78.551805,135.622020,-0.000631,-2.071451,32.000000,-235.902334,137.849634,-0.621154,24.584911,0.669309,549451.961451,0.982487,39.805596,19.863304,2.306861,0.062866,0.047505,182.243670,32.000000,194.743408,184.698628,187.060552,166.332366,32.000000,162.844779,67.852419,60.201452,94.945069,70.126582,50.830554,88.000000,71.228030,33.164557,51.889692,59.532207,36.690108
60.093174,89.760511,138.511044,160.038221,112.626787,112.181239,29.121170,14.115492,137.199761,1.274957,89.353418,61.279347,158.485637,138.311425,156.755242,137.672091,78.596204,135.513457,-0.000631,-2.069686,32.000000,-235.891392,137.919789,-0.621228,24.567025,0.671152,549580.235512,0.983782,39.880854,19.865639,2.307763,0.073770,0.048336,181.702553,32.000000,195.135091,184.977503,184.912480,165.944548,32.000000,163.132542,67.851609,60.205672,94.964462,70.126582,50.832473,88.000000,71.532761,33.164557,51.847685,59.537665,36.667291
60.168477,89.750018,138.588896,160.037941,112.680727,112.193651,29.144766,14.118346,137.221900,1.275162,89.380239,61.219338,158.447268,138.292257,156.800609,137.646587,78.642029,135.682327,-0.000632,-2.068344,32.000000,-235.889194,137.995412,-0.621512,24.612107,0.660185,549290.808453,0.970296,39.222407,19.896742,2.280730,0.069806,0.045138,181.375141,32.000000,195.636211,184.949682,183.138165,166.409138,32.000000,163.291296,67.868731,60.246461,94.982838,70.126582,50.831278,88.000000,71.449220,33.164557,51.808469,59.528902,36.627453
59.848963,89.774595,138.512227,160.048569,112.688122,112.199266,29.149014,14.112495,137.129264,1.275341,89.353890,61.183599,158.387777,138.264384,156.806312,137.636010,78.604487,135.616241,-0.000631,-2.068352,32.000000,-235.898487,137.906513,-0.621797,24.665294,0.668330,549484.650093,0.981048,39.718876,19.835742,2.303347,0.067060,0.041888,181.144963,32.000000,195.797353,184.231255,182.172147,166.695138,32.000000,162.194464,67.883751,60.238529,94.972996,70.126582,50.822276,88.000000,71.388832,33.164557,51.805588,59.536878,36.657240
60.327374,89.774595,138.581093,160.048569,112.720543,112.209754,29.142281,14.113494,137.073387,1.275329,89.220442,61.336477,158.422461,138.210573,156.853525,137.726810,78.636822,135.549658,-0.000631,-2.069519,32.000000,-235.892735,137.942428,-0.621356,24.605000,0.668330,549484.650093,0.981048,39.718876,19.835742,2.303347,0.053268,0.047551,181.399586,32.000000,195.684363,183.968517,183.962266,167.179227,32.000000,162.011366,67.870877,60.245268,94.955152,70.126582,50.826639,88.000000,71.389165,33.164557,51.888278,59.536416,36.785926
59.969539,89.774318,138.443615,160.045772,112.709433,112.205889,29.123984,14.117775,137.225252,1.275484,89.236111,61.211945,158.477882,138.259061,156.845634,137.721964,78.642527,135.592954,-0.000633,-2.067738,32.000000,-235.894518,137.960415,-0.621095,24.643185,0.671257,549793.973896,0.986752,40.030277,19.841258,2.314363,0.058668,0.046952,181.946014,32.000000,195.072361,183.860776,186.243620,167.323436,32.000000,162.170196,67.902117,60.242791,94.955512,70.126582,50.818582,88.000000,71.564191,33.164557,51.884720,59.542710,36.649609
59.970949,89.778461,138.592202,160.037941,112.680886,112.204523,29.143188,14.112923,137.148324,1.275641,89.253644,61.252900,158.518374,138.252741,156.883189,137.695273,78.625083,135.571288,-0.000633,-2.066003,32.000000,-235.892322,137.820304,-0.621428,24.633639,0.666260,549527.090949,0.978500,39.601246,19.776646,2.297151,0.062447,0.063025,182.278077,32.000000,194.782769,184.155447,187.367797,166.885304,32.000000,162.275477,67.902732,60.227458,94.949675,70.126582,50.824086,88.000000,71.531872,33.164557,51.896509,59.535796,36.674628
60.484339,89.774595,138.509507,160.030111,112.658274,112.199461,29.149807,14.111496,137.188574,1.275738,89.297366,61.261544,158.479709,138.241853,156.808200,137.652123,78.591625,135.534601,-0.000633,-2.065471,32.000000,-235.897027,137.932599,-0.621519,24.648037,0.669701,549681.006554,0.985483,39.921625,19.791930,2.308566,0.062175,0.054297,182.223767,32.000000,194.710894,184.647806,187.093803,166.464240,32.000000,162.883309,67.887079,60.219637,94.918849,70.126582,50.808659,88.000000,71.525455,33.164557,51.893956,59.543113,36.549830
60.804891,89.760788,138.581943,160.032068,112.622108,112.202220,29.135204,14.119630,137.205533,1.275842,89.353740,61.238328,158.471817,138.336444,156.736107,137.681608,78.621994,135.578321,-0.000635,-2.064939,32.000000,-235.889549,137.885259,-0.621714,24.640667,0.670811,549716.583164,0.984806,39.924502,19.798872,2.310989,0.063480,0.037136,181.791646,32.000000,195.285153,184.732952,184.833625,166.303354,32.000000,163.056904,67.871293,60.221339,94.867224,70.126582,50.816921,88.000000,71.514374,33.164557,51.877076,59.535305,36.615934
59.721472,89.760788,138.525070,160.032068,112.597928,112.207271,29.148292,14.117347,137.171543,1.275849,89.384438,61.257324,158.437375,138.206759,156.774838,137.643958,78.636455,135.613257,-0.000635,-2.064923,32.000000,-235.893143,137.918055,-0.621859,24.645572,0.662309,549493.300567,0.975375,39.461047,19.814542,2.290006,0.072254,0.037843,181.338070,32.000000,195.669066,184.870814,183.096332,166.147867,32.000000,163.061865,67.901903,60.222843,94.876986,70.126582,50.797623,88.000000,71.619625,33.164557,51.826404,59.536032,36.663549
59.949449,89.764930,138.574520,160.038780,112.638836,112.206810,29.143144,14.116634,137.182924,1.276040,89.358445,61.206580,158.397791,138.247806,156.806530,137.594188,78.645682,135.690736,-0.000636,-2.064439,32.000000,-235.891562,137.868883,-0.621826,24.653518,0.669782,549666.644456,0.982466,39.870821,19.827037,2.308799,0.065459,0.047070,181.218439,32.000000,195.755962,184.208905,182.282710,166.719510,32.000000,162.392005,67.917685,60.250106,94.852985,70.126582,50.816142,88.000000,71.357592,33.164557,51.838053,59.536229,36.642419
60.151799,89.776804,138.479685,160.039060,112.649355,112.205992,29.152802,14.112781,137.159459,1.276050,89.220888,61.243011,158.391742,138.250967,156.785745,137.602559,78.588405,135.607384,-0.000637,-2.064448,32.000000,-235.896562,137.838272,-0.621747,24.644051,0.673793,549809.088853,0.989120,40.131244,19.807845,2.319519,0.058348,0.038741,181.327380,32.000000,195.693380,183.704399,184.059623,167.095827,32.000000,162.176498,67.893536,60.216499,94.790707,70.126582,50.805973,88.000000,71.540300,33.164557,51.836247,59.524831,36.655772
60.145643,89.765206,138.493815,160.041018,112.650135,112.211065,29.138970,14.114493,137.191897,1.276058,89.210773,61.181048,158.457123,138.267361,156.844086,137.635074,78.601093,135.616280,-0.000638,-2.064426,32.000000,-235.894686,137.943917,-0.621851,24.649086,0.670481,549676.218086,0.985182,39.930281,19.836163,2.311523,0.053163,0.043028,181.936107,32.000000,195.004148,183.936374,185.941818,167.127885,32.000000,162.020974,67.915387,60.193631,94.805582,70.126582,50.820737,88.000000,71.475268,33.164557,51.874023,59.538953,36.653645
59.745177,89.765206,138.507026,160.041018,112.661371,112.219982,29.146975,14.115777,137.169974,1.276261,89.273577,61.189805,158.455499,138.220033,156.865488,137.720781,78.563676,135.599444,-0.000639,-2.064426,32.000000,-235.893238,137.875369,-0.622687,24.660232,0.667190,549708.172384,0.981248,39.760606,19.853049,2.302170,0.070400,0.048385,182.268678,32.000000,194.738199,184.095732,187.578013,166.798436,32.000000,162.558341,67.910682,60.177127,94.808361,70.126582,50.783753,88.000000,71.620088,33.164557,51.831069,59.539337,36.620996
59.837131,89.762997,138.491598,160.037662,112.624219,112.226266,29.150818,14.115349,137.155163,1.276462,89.283755,61.146656,158.482306,138.295133,156.800232,137.610668,78.577749,135.516743,-0.000641,-2.064419,32.000000,-235.892846,137.923073,-0.622577,24.655170,0.667239,549691.938160,0.981840,39.754523,19.844673,2.302641,0.066660,0.056890,182.356792,32.000000,194.788443,184.464429,186.815132,166.518082,32.000000,162.940716,67.930712,60.196923,94.812500,70.126582,50.799522,88.000000,71.273817,33.164557,51.820679,59.531666,36.658193
60.223888,89.755541,138.493390,160.042137,112.669450,112.235128,29.154366,14.117633,137.166435,1.276481,89.363600,61.255985,158.488673,138.268053,156.800949,137.671461,78.603299,135.577303,-0.000641,-2.065585,32.000000,-235.888760,137.876245,-0.622897,24.648902,0.673016,550023.625126,0.988857,40.114309,19.873928,2.318296,0.067962,0.050770,181.734343,32.000000,195.236245,184.812534,184.852581,166.207096,32.000000,162.987352,67.941486,60.222910,94.839196,70.126582,50.772782,88.000000,71.446763,33.164557,51.792045,59.519776,36.668025
60.125818,89.749190,138.460521,160.045213,112.668733,112.241520,29.186203,14.113780,137.129241,1.276653,89.350860,61.103664,158.400194,138.301230,156.774203,137.596060,78.602220,135.674986,-0.000643,-2.064391,32.000000,-235.899006,137.868640,-0.622877,24.648221,0.671735,549971.648826,0.987113,40.029325,19.819758,2.314476,0.062261,0.043205,181.366687,32.000000,195.688504,184.785002,183.148747,166.203755,32.000000,163.246574,67.888308,60.190230,94.756289,70.126582,50.794308,88.000000,71.446911,33.164557,51.789228,59.545080,36.536991
60.292563,89.749190,138.568605,160.045213,112.753529,112.245293,29.152579,14.119202,137.115215,1.276514,89.295904,61.211098,158.382168,138.216770,156.827875,137.706115,78.637363,135.569078,-0.000645,-2.064389,32.000000,-235.891288,137.908815,-0.623171,24.667733,0.666214,549749.322898,0.980112,39.674777,19.823572,2.299642,0.064069,0.047500,181.089312,32.000000,195.919938,184.020247,182.095554,166.774400,32.000000,162.405838,67.946193,60.214227,94.768213,70.126582,50.788230,88.000000,71.418358,33.164557,51.764296,59.536406,36.628993
60.826416,89.749190,138.476161,160.042137,112.765814,112.242641,29.149529,14.116634,137.154323,1.276503,89.201168,61.176367,158.449251,138.228230,156.847902,137.698168,78.620460,135.553450,-0.000647,-2.062641,32.000000,-235.889595,137.974121,-0.624102,24.658763,0.667520,549825.911827,0.980833,39.756276,19.871994,2.302846,0.051498,0.032993,181.358362,32.000000,195.678203,183.893528,183.930667,166.962901,32.000000,161.939665,67.922087,60.218025,94.687101,70.126582,50.784498,88.000000,71.543639,33.164557,51.761405,59.525991,36.655479
59.802331,89.753332,138.567316,160.044094,112.813556,112.242545,29.159058,14.118774,137.164308,1.276510,89.181620,61.272883,158.471543,138.234775,156.831353,137.680100,78.586981,135.526861,-0.000647,-2.062024,32.000000,-235.890897,137.949177,-0.624580,24.665110,0.665174,549680.488580,0.979022,39.606970,19.785520,2.298270,0.067945,0.056020,181.911659,32.000000,195.156571,183.557861,186.090377,167.198052,32.000000,162.411353,67.927563,60.181570,94.689311,70.126582,50.784253,88.000000,71.591668,33.164557,51.772905,59.540615,36.659734
60.138559,89.743943,138.476418,160.038501,112.831923,112.243820,29.123906,14.118489,137.134114,1.276634,89.247096,61.191542,158.479931,138.322741,156.844666,137.747776,78.561731,135.578649,-0.000649,-2.060274,32.000000,-235.891674,137.961781,-0.624831,24.675364,0.657025,549428.612993,0.969683,39.131062,19.794847,2.276579,0.064594,0.040902,182.243365,32.000000,194.768246,184.113575,187.277298,166.844606,32.000000,162.363736,67.942648,60.193436,94.687505,70.126582,50.786515,88.000000,71.245372,33.164557,51.770062,59.547667,36.510798
60.284194,89.743943,138.539449,160.038501,112.847843,112.243399,29.156193,14.114636,137.184032,1.276745,89.309879,61.232521,158.494998,138.237488,156.811441,137.627557,78.588366,135.540352,-0.000649,-2.059677,32.000000,-235.893560,137.800969,-0.624372,24.683416,0.672497,550035.414821,0.987583,40.050974,19.815433,2.317089,0.076703,0.044942,182.300762,32.000000,194.756639,184.648045,187.200725,166.291735,32.000000,162.820144,67.942645,60.206028,94.718090,70.126582,50.773155,88.000000,71.404079,33.164557,51.734529,59.536721,36.617621
59.868536,89.757198,138.463197,160.039340,112.849482,112.246096,29.140632,14.115349,137.111852,1.276614,89.381220,61.283915,158.497398,138.243422,156.759478,137.652065,78.585535,135.416676,-0.000648,-2.059360,32.000000,-235.892846,137.866783,-0.623978,24.673555,0.666687,549908.811210,0.982710,39.739610,19.865793,2.302623,0.066670,0.043121,181.737197,32.000000,195.314005,184.754737,184.751797,166.245126,32.000000,163.367196,67.924913,60.212061,94.717730,70.126582,50.772775,88.000000,71.411672,33.164557,51.777677,59.541333,36.641392
59.973836,89.760235,138.582483,160.046332,112.903466,112.234593,29.151373,14.118203,137.150499,1.276498,89.357541,61.250708,158.420802,138.163897,156.773711,137.609611,78.609852,135.656066,-0.000647,-2.060185,32.000000,-235.890320,137.896232,-0.624192,24.657269,0.664693,549773.429234,0.979020,39.609211,19.820591,2.298106,0.071963,0.044091,181.238993,32.000000,195.740136,184.800047,183.015143,166.150629,32.000000,163.108523,67.921875,60.222429,94.697251,70.126582,50.778277,88.000000,71.525375,33.164557,51.785432,59.539209,36.659367
60.126780,89.760235,138.534825,160.045213,112.900411,112.231808,29.126712,14.121200,137.143363,1.276691,89.322603,61.162740,158.406682,138.341929,156.834693,137.635588,78.653493,135.643555,-0.000648,-2.060741,32.000000,-235.890929,137.937408,-0.624472,24.657557,0.670710,550025.134993,0.987052,39.995276,19.763432,2.312787,0.071254,0.043481,181.193379,32.000000,195.832792,184.120393,182.112270,166.669509,32.000000,162.325275,67.965768,60.244479,94.713488,70.126582,50.775639,88.000000,71.210117,33.164557,51.782668,59.539366,36.632882
60.115454,89.760235,138.587620,160.045213,112.907508,112.239712,29.150162,14.115349,137.193571,1.276537,89.246890,61.168585,158.426014,138.284367,156.872941,137.677653,78.644480,135.626114,-0.000647,-2.062483,32.000000,-235.895141,137.912467,-0.624695,24.682655,0.670212,549869.714474,0.984697,39.903683,19.855194,2.310716,0.051600,0.027100,181.326843,32.000000,195.795063,183.742485,183.938491,167.224189,32.000000,162.150049,67.961738,60.252166,94.689718,70.126582,50.776359,88.000000,71.462198,33.164557,51.779905,59.538619,36.646895
59.988910,89.755541,138.438489,160.043815,112.883795,112.247392,29.148018,14.114493,137.251879,1.276491,89.216546,61.302227,158.421416,138.272255,156.850590,137.647134,78.610263,135.535149,-0.000648,-2.063058,32.000000,-235.894358,138.010322,-0.624631,24.682393,0.667649,549682.861361,0.982761,39.766460,19.805492,2.304045,0.059464,0.046374,181.846704,32.000000,195.087655,183.683154,185.933537,167.179983,32.000000,161.930260,67.972051,60.225632,94.691606,70.126582,50.771082,88.000000,71.374015,33.164557,51.760814,59.536858,36.548729
60.655744,89.750846,138.565490,160.041018,112.866698,112.249944,29.155486,14.115349,137.242765,1.276588,89.239827,61.209032,158.497024,138.275558,156.853867,137.671133,78.566232,135.529965,-0.000646,-2.063612,32.000000,-235.897272,137.931394,-0.624595,24.676256,0.667490,549746.265772,0.982242,39.776612,19.806051,2.305358,0.061629,0.043596,182.186262,32.000000,194.712261,184.039023,187.511958,166.907477,32.000000,162.556749,67.972751,60.226338,94.706036,70.126582,50.763757,88.000000,71.260597,33.164557,51.741688,59.539652,36.759954
60.812089,89.748637,138.505948,160.050527,112.858036,112.247356,29.123853,14.114208,137.164808,1.276468,89.332845,61.243139,158.501271,138.321233,156.832451,137.647664,78.628206,135.530782,-0.000645,-2.063617,32.000000,-235.891857,137.956194,-0.624444,24.666421,0.668539,549915.194991,0.984640,39.885452,19.796170,2.307735,0.063183,0.046439,182.275723,32.000000,194.838204,184.430503,187.082695,166.485066,32.000000,162.772510,67.967457,60.248702,94.727369,70.126582,50.764207,88.000000,71.552221,33.164557,51.738816,59.530722,36.656653
60.022965,89.748637,138.600077,160.050527,112.908568,112.242323,29.154698,14.115635,137.144825,1.276680,89.380822,61.179266,158.487905,138.310100,156.774128,137.629044,78.608127,135.593915,-0.000646,-2.062466,32.000000,-235.892069,137.942774,-0.623874,24.650083,0.659620,549672.705245,0.972544,39.284519,19.837687,2.284458,0.070397,0.040590,181.677876,32.000000,195.235297,184.802392,184.784021,166.046796,32.000000,163.045647,67.927327,60.247242,94.706041,70.126582,50.769311,88.000000,71.483024,33.164557,51.728253,59.539966,36.585266
59.888771,89.755541,138.557834,160.048010,112.989361,112.243597,29.145264,14.109784,137.142570,1.276593,89.374673,61.213700,158.436666,138.401472,156.780547,137.691482,78.575162,135.525542,-0.000647,-2.061277,32.000000,-235.896609,137.961234,-0.623387,24.625247,0.657229,549441.013873,0.970828,39.143240,19.776110,2.277605,0.056800,0.042322,181.241770,32.000000,195.748506,184.728035,182.840689,166.176064,32.000000,163.219554,67.960603,60.245143,94.679320,70.126582,50.764406,88.000000,71.352215,33.164557,51.749366,59.543467,36.643813
60.297984,89.774871,138.636558,160.051086,113.007613,112.249924,29.138424,14.114493,137.324772,1.276497,89.354704,61.190795,158.377889,138.222827,156.806598,137.697006,78.620102,135.520294,-0.000647,-2.061249,32.000000,-235.894030,137.895785,-0.622911,24.671745,0.669814,549868.228991,0.983742,39.847976,19.826797,2.309117,0.064405,0.040214,181.109209,32.000000,195.889053,184.107044,181.939762,166.653694,32.000000,162.437397,67.934814,60.240106,94.681104,70.126582,50.774726,88.000000,71.382798,33.164557,51.813703,59.529128,36.665604
59.981844,89.783983,138.568952,160.051645,112.993757,112.251186,29.123293,14.115492,137.252714,1.276617,89.276744,61.234840,158.426910,138.238344,156.854962,137.652860,78.611259,135.589854,-0.000647,-2.060646,32.000000,-235.895490,137.963026,-0.622904,24.600961,0.672261,550024.529232,0.986504,39.975425,19.826613,2.313586,0.060417,0.036412,181.235464,32.000000,195.763578,183.738968,183.955198,167.057337,32.000000,161.944815,67.939434,60.274154,94.659518,70.126582,50.753597,88.000000,71.544806,33.164557,51.811109,59.535570,36.592530
60.261032,89.783983,138.633363,160.051645,112.948680,112.257418,29.148941,14.118061,137.222269,1.276864,89.236034,61.285977,158.452907,138.319214,156.860625,137.725346,78.607952,135.604503,-0.000648,-2.058866,32.000000,-235.892594,137.910121,-0.622607,24.570067,0.665453,549775.445281,0.979503,39.627804,19.779128,2.299191,0.057740,0.052761,181.850894,32.000000,195.079307,183.724738,186.015404,167.277891,32.000000,162.130805,67.929867,60.266597,94.661109,70.126582,50.768323,88.000000,71.405710,33.164557,51.840243,59.533239,36.591429
60.290187,89.783983,138.516034,160.048569,112.923021,112.256178,29.142579,14.113351,137.262832,1.276996,89.282405,61.296050,158.498277,138.353818,156.873999,137.703361,78.574319,135.670640,-0.000648,-2.058875,32.000000,-235.895500,137.883712,-0.622550,24.570329,0.671695,549978.078024,0.985706,39.920240,19.821697,2.310182,0.068050,0.039849,182.112484,32.000000,194.950592,183.965004,187.277633,166.789259,32.000000,162.567892,67.922140,60.252083,94.669217,70.126582,50.744756,88.000000,71.520885,33.164557,51.837753,59.543782,36.540072
59.970621,89.777356,138.679651,160.046332,112.896814,112.252329,29.144814,14.110497,137.314239,1.277094,89.286819,61.231307,158.460145,138.389951,156.802187,137.727561,78.589497,135.663378,-0.000648,-2.060042,32.000000,-235.899665,138.003879,-0.621947,24.515805,0.668800,549871.810612,0.979895,39.669973,19.832104,2.300547,0.064797,0.050495,182.192394,32.000000,194.818535,184.604324,186.753763,166.208350,32.000000,162.631401,67.881702,60.246536,94.665571,70.126582,50.778993,88.000000,71.511713,33.164557,51.812239,59.535629,36.649169
59.880622,89.775147,138.588182,160.050806,112.932802,112.244520,29.141180,14.117633,137.298656,1.277075,89.348704,61.229346,158.471984,138.389093,156.742316,137.752461,78.561006,135.710997,-0.000647,-2.060634,32.000000,-235.889088,138.030104,-0.621868,24.514940,0.667668,549925.272426,0.979579,39.643889,19.897789,2.297489,0.078765,0.037395,181.679817,32.000000,195.285572,184.617994,184.812738,166.149710,32.000000,163.097849,67.873558,60.230342,94.642838,70.126582,50.772457,88.000000,71.348438,33.164557,51.809672,59.524722,36.669932
59.953013,89.775147,138.729383,160.050806,112.980407,112.233893,29.145139,14.114493,137.250735,1.276881,89.375482,61.202003,158.417830,138.428530,156.802447,137.722919,78.625270,135.688758,-0.000648,-2.060040,32.000000,-235.893703,138.102181,-0.622033,24.515228,0.674843,550027.946858,0.985174,39.923691,19.879092,2.312460,0.071754,0.053911,181.356782,32.000000,195.750426,184.758267,182.936489,166.226281,32.000000,162.974334,67.876164,60.283767,94.683760,70.126582,50.785679,88.000000,71.527435,33.164557,51.799414,59.539760,36.607790
60.656166,89.764101,138.575789,160.058078,113.030216,112.224113,29.137800,14.116919,137.292059,1.276804,89.327655,61.310663,158.401746,138.391969,156.859950,137.749303,78.647966,135.711426,-0.000647,-2.060060,32.000000,-235.888490,138.011280,-0.622024,24.471483,0.675617,550095.972926,0.986845,40.002359,19.930655,2.314408,0.070975,0.045823,181.007761,32.000000,195.876405,184.112273,182.131761,166.590975,32.000000,162.387557,67.874214,60.274662,94.693948,70.126582,50.776550,88.000000,71.559956,33.164557,51.758406,59.538688,36.644694
60.350154,89.763825,138.692668,160.058358,113.077907,112.216969,29.181496,14.117490,137.288217,1.276656,89.295557,61.276472,158.418207,138.429732,156.862098,137.871456,78.609905,135.705304,-0.000647,-2.061210,32.000000,-235.894476,138.020661,-0.621965,24.460495,0.675298,549866.458988,0.985313,39.937298,19.855616,2.313968,0.054473,0.040535,181.237197,32.000000,195.804698,183.707358,184.013313,167.013263,32.000000,162.264367,67.861189,60.268235,94.673108,70.126582,50.774074,88.000000,71.375161,33.164557,51.754728,59.538825,36.613733
60.513465,89.780946,138.590299,160.060875,113.188193,112.227062,29.138422,14.112495,137.281424,1.276508,89.248634,61.259944,158.464389,138.365849,156.851367,137.826857,78.594102,135.783236,-0.000647,-2.061230,32.000000,-235.895209,137.988256,-0.621876,24.455433,0.665068,549390.286780,0.972935,39.297397,19.843902,2.284612,0.061584,0.045350,181.736778,32.000000,195.077952,183.688429,185.932194,167.190198,32.000000,162.035160,67.859348,60.247907,94.694287,70.126582,50.752109,88.000000,71.480966,33.164557,51.752006,59.534301,36.669786
59.921856,89.780946,138.740124,160.060875,113.219689,112.234675,29.154018,14.113922,137.263075,1.276463,89.298249,61.231808,158.498933,138.392234,156.906745,137.833500,78.555973,135.702390,-0.000647,-2.061242,32.000000,-235.896076,137.984136,-0.621833,24.449925,0.670543,549595.294216,0.976817,39.570111,19.878997,2.298133,0.059800,0.045796,182.135074,32.000000,194.670671,184.236727,187.422446,166.706309,32.000000,162.374619,67.865875,60.238960,94.686690,70.126582,50.783693,88.000000,71.528545,33.164557,51.808895,59.536977,36.654158
60.086407,89.780117,138.693575,160.064790,113.209291,112.232156,29.140721,14.112495,137.265571,1.276705,89.322783,61.199842,158.476131,138.366012,156.812921,137.806485,78.571129,135.718266,-0.000647,-2.061271,32.000000,-235.894553,137.882203,-0.622008,24.491940,0.667747,549621.291808,0.975497,39.441414,19.932546,2.290239,0.064125,0.045269,182.087891,32.000000,194.860500,184.523209,187.194237,166.404024,32.000000,163.141014,67.829049,60.234543,94.681006,70.126582,50.757248,88.000000,71.433916,33.164557,51.803489,59.529315,36.686293
60.065957,89.777632,138.696457,160.069265,113.229820,112.227989,29.180921,14.113780,137.349064,1.276842,89.374510,61.208274,158.500260,138.477081,156.797082,137.805488,78.593067,135.690330,-0.000646,-2.061274,32.000000,-235.896711,137.942714,-0.622045,24.487429,0.677640,550045.680388,0.985594,39.971091,19.931518,2.315351,0.049779,0.050592,181.677261,32.000000,195.222510,184.822916,184.727387,166.133517,32.000000,162.911665,67.866509,60.242538,94.690851,70.126582,50.768284,88.000000,71.481507,33.164557,51.792321,59.538668,36.557754
60.237685,89.770452,138.631956,160.063671,113.229119,112.234674,29.133935,14.116776,137.308587,1.276892,89.404509,61.198438,158.457790,138.328043,156.808133,137.792839,78.598602,135.718466,-0.000646,-2.060733,32.000000,-235.888797,137.980300,-0.621695,24.521575,0.673726,549914.351089,0.983063,39.822538,19.924053,2.308235,0.067631,0.035403,181.217835,32.000000,195.542870,184.906486,183.106304,166.012508,32.000000,163.195438,67.877853,60.256926,94.722496,70.126582,50.737757,88.000000,71.361847,33.164557,51.789758,59.547893,36.516888
60.610839,89.770452,138.710592,160.063671,113.234503,112.236057,29.184031,14.114636,137.311840,1.277036,89.280528,61.242917,158.384279,138.366358,156.846224,137.746205,78.566245,135.638623,-0.000645,-2.060191,32.000000,-235.892576,138.007202,-0.621589,24.540877,0.674151,549852.476658,0.982032,39.838397,19.888581,2.309069,0.064585,0.058273,181.106208,32.000000,195.784256,184.076846,182.215972,166.778114,32.000000,162.717697,67.873233,60.248485,94.666935,70.126582,50.768804,88.000000,71.270469,33.164557,51.762197,59.541314,36.581965
60.208819,89.769900,138.604866,160.064510,113.279720,112.237299,29.147336,14.112923,137.297542,1.277195,89.200530,61.274992,158.412992,138.375738,156.863668,137.764865,78.609132,135.680333,-0.000645,-2.060787,32.000000,-235.895272,137.914610,-0.621013,24.593513,0.670306,549774.449533,0.980585,39.677337,19.896677,2.301416,0.061333,0.048893,181.273366,32.000000,195.560356,183.947230,183.907885,166.935638,32.000000,161.816497,67.872487,60.239336,94.632426,70.126582,50.739701,88.000000,71.552738,33.164557,51.757630,59.534734,36.721510
60.134931,89.762997,138.675032,160.060595,113.277627,112.237411,29.143302,14.116206,137.224336,1.277062,89.213122,61.178050,158.452079,138.386524,156.856020,137.727402,78.573096,135.651946,-0.000643,-2.061390,32.000000,-235.891171,137.941061,-0.620420,24.598784,0.664728,549658.628169,0.972309,39.344117,19.890349,2.288544,0.073808,0.041850,181.683662,32.000000,194.962403,183.757767,186.113317,167.301356,32.000000,161.959505,67.891931,60.238388,94.648660,70.126582,50.754939,88.000000,71.449449,33.164557,51.730994,59.531184,36.654892
60.043790,89.758578,138.548218,160.055841,113.252075,112.239934,29.135496,14.114921,137.224196,1.277004,89.214965,61.274553,158.493008,138.348537,156.894012,137.713569,78.579081,135.630093,-0.000643,-2.060796,32.000000,-235.892619,138.035061,-0.620207,24.622729,0.668621,549778.441324,0.980671,39.702627,19.867673,2.302069,0.087575,0.059634,182.104232,32.000000,194.749102,184.096817,187.494070,166.947537,32.000000,162.460737,67.893443,60.225221,94.672683,70.126582,50.732456,88.000000,71.422091,33.164557,51.728263,59.540704,36.569712
60.443494,89.758578,138.631710,160.055841,113.211055,112.232335,29.147233,14.116776,137.208890,1.276753,89.302663,61.247657,158.517396,138.332774,156.840681,137.682828,78.574026,135.659863,-0.000642,-2.061389,32.000000,-235.895189,138.001348,-0.620411,24.636681,0.669982,549884.679126,0.982111,39.761915,19.889955,2.306065,0.061714,0.042920,182.203565,32.000000,194.654005,184.679682,186.876277,166.159760,32.000000,162.738380,67.903316,60.223430,94.692318,70.126582,50.740039,88.000000,71.334001,33.164557,51.710147,59.538865,36.782625
60.361651,89.760788,138.593645,160.049688,113.209438,112.233588,29.148197,14.115349,137.221682,1.276930,89.367662,61.255326,158.479345,138.364462,156.786315,137.740073,78.616065,135.624482,-0.000642,-2.063153,32.000000,-235.893830,137.951789,-0.620260,24.657662,0.669943,549923.608990,0.984019,39.839229,19.873378,2.307453,0.067074,0.033369,181.648887,32.000000,195.077647,184.776603,185.006583,166.017176,32.000000,163.344887,67.882517,60.255755,94.681576,70.126582,50.723149,88.000000,71.276897,33.164557,51.715048,59.528165,36.659221
60.337072,89.767691,138.637741,160.043255,113.201198,112.246262,29.136031,14.119488,137.219283,1.276802,89.363021,61.208135,158.447600,138.353756,156.798677,137.699067,78.622422,135.661595,-0.000640,-2.064900,32.000000,-235.888872,138.061491,-0.620047,24.632747,0.664099,549691.667774,0.976431,39.481486,19.892860,2.293575,0.068590,0.049503,181.232950,32.000000,195.564857,184.831699,183.061936,166.239318,32.000000,163.080822,67.883242,60.244732,94.697092,70.126582,50.736104,88.000000,71.359522,33.164557,51.736275,59.535305,36.625398
60.066651,89.774318,138.649234,160.041857,113.172480,112.249448,29.127841,14.119916,137.270540,1.276896,89.323314,61.212461,158.382932,138.315197,156.832416,137.661358,78.609044,135.606031,-0.000642,-2.065494,32.000000,-235.884838,137.953418,-0.619631,24.690104,0.664522,549651.487498,0.977867,39.556799,19.833675,2.296055,0.064228,0.045466,181.074211,32.000000,195.694611,184.302397,182.406935,166.417194,32.000000,162.530633,67.910432,60.225154,94.706135,70.126582,50.719194,88.000000,71.187513,33.164557,51.733597,59.543949,36.644841
60.306903,89.774318,138.676911,160.041857,113.159115,112.248741,29.142424,14.117347,137.275816,1.277063,89.225975,61.172207,158.402922,138.366296,156.890197,137.798625,78.643283,135.657169,-0.000641,-2.064913,32.000000,-235.888554,137.943508,-0.619417,24.660993,0.665901,549723.390981,0.978839,39.585671,19.845303,2.297721,0.073988,0.046184,181.307338,32.000000,195.658425,183.943033,183.949284,167.135772,32.000000,162.229025,67.922517,60.240709,94.690962,70.126582,50.743793,88.000000,71.356523,33.164557,51.753995,59.538058,36.585927
59.949519,89.763825,138.647243,160.042976,113.138082,112.247487,29.144329,14.112638,137.303958,1.276923,89.226082,61.194787,158.493008,138.374311,156.886084,137.695151,78.641750,135.695065,-0.000641,-2.064928,32.000000,-235.895066,138.049257,-0.619429,24.668100,0.668450,549917.103077,0.983989,39.834458,19.831753,2.308256,0.064779,0.042137,181.748945,32.000000,194.998310,183.748812,186.063648,167.230243,32.000000,161.908300,67.947935,60.231098,94.686634,70.126582,50.724788,88.000000,71.355543,33.164557,51.714898,59.524929,36.828479
60.367055,89.759959,138.706087,160.040179,113.104676,112.248682,29.125908,14.114065,137.311923,1.277095,89.256936,61.262001,158.513988,138.374759,156.916168,137.759161,78.600922,135.747587,-0.000640,-2.064925,32.000000,-235.889705,137.970247,-0.619762,24.690235,0.665838,549715.877681,0.979199,39.619274,19.822298,2.299520,0.056578,0.044946,182.162126,32.000000,194.648737,184.256120,187.378740,166.814238,32.000000,162.270542,67.929919,60.226350,94.700983,70.126582,50.748061,88.000000,71.332744,33.164557,51.698745,59.540006,36.628553
60.236794,89.769624,138.675359,160.040179,113.109222,112.261871,29.138165,14.120344,137.325720,1.277287,89.318994,61.197620,158.462473,138.494085,156.827928,137.765277,78.583284,135.661308,-0.000640,-2.064383,32.000000,-235.886704,137.982073,-0.619737,24.651551,0.670749,549882.819680,0.985495,39.929115,19.842194,2.312733,0.063327,0.055120,182.118315,32.000000,194.766775,184.539947,187.112682,166.287189,32.000000,163.160348,67.911727,60.206729,94.709876,70.126582,50.732802,88.000000,71.524670,33.164557,51.695979,59.535364,36.666191
60.229542,89.769624,138.671007,160.040179,113.104218,112.274283,29.141978,14.113780,137.344161,1.277025,89.385797,61.268376,158.470999,138.355878,156.756431,137.790657,78.588558,135.694575,-0.000639,-2.065563,32.000000,-235.895891,138.008630,-0.619630,24.626820,0.664314,549756.629621,0.978649,39.551141,19.908462,2.297712,0.058264,0.052830,181.614993,32.000000,195.102899,184.840673,184.793645,166.080905,32.000000,163.095986,67.948177,60.219588,94.679165,70.126582,50.738513,88.000000,71.382009,33.164557,51.726864,59.525234,36.817767
60.397882,89.779565,138.717631,160.039340,113.095016,112.277348,29.145204,14.116634,137.327566,1.277011,89.365742,61.217463,158.436694,138.410932,156.834941,137.769390,78.601377,135.611564,-0.000638,-2.065001,32.000000,-235.888612,138.021763,-0.619502,24.579849,0.667197,549939.675908,0.980694,39.677306,19.884302,2.302170,0.080446,0.035938,181.156180,32.000000,195.603941,184.854271,183.165503,166.100358,32.000000,163.058478,67.972280,60.240137,94.699010,70.126582,50.719992,88.000000,71.467075,33.164557,51.758784,59.532462,36.647702
60.338866,89.790059,138.755262,160.043535,113.064147,112.280358,29.168103,14.114921,137.419994,1.276868,89.338454,61.202431,158.397489,138.314606,156.850777,137.641369,78.633925,135.604301,-0.000638,-2.063237,32.000000,-235.894750,138.054966,-0.619842,24.592595,0.668020,549992.747892,0.980804,39.683798,19.895148,2.302375,0.049325,0.037744,181.033132,32.000000,195.788231,184.085275,182.405235,166.597168,32.000000,162.515013,67.988480,60.211147,94.678951,70.126582,50.755990,88.000000,71.340089,33.164557,51.792699,59.549054,36.562302
60.664927,89.785916,138.714129,160.040179,113.051931,112.282876,29.136627,14.116206,137.301642,1.276606,89.276949,61.235391,158.399256,138.438725,156.892187,137.747775,78.632413,135.704183,-0.000638,-2.062086,32.000000,-235.890351,138.002082,-0.619767,24.579036,0.667112,549907.034530,0.977751,39.543205,19.842103,2.296730,0.078739,0.040174,181.223487,32.000000,195.748905,183.869395,183.983018,167.007885,32.000000,162.070485,68.002076,60.227809,94.658917,70.126582,50.703093,88.000000,71.415011,33.164557,51.790279,59.544353,36.708230
60.060679,89.785916,138.752063,160.040179,113.071400,112.277779,29.140058,14.111354,137.263776,1.276567,89.218668,61.230863,158.434159,138.319684,156.853165,137.786927,78.638298,135.647094,-0.000637,-2.062089,32.000000,-235.898645,138.055315,-0.619763,24.536026,0.667894,549897.321994,0.978082,39.606435,19.806033,2.299600,0.061180,0.042763,181.670310,32.000000,194.935441,183.871375,186.096043,167.060716,32.000000,161.889626,67.981544,60.208345,94.653001,70.126582,50.751129,88.000000,71.434783,33.164557,51.773437,59.536268,36.631121
60.131171,89.788954,138.699180,160.040179,113.120737,112.282856,29.134081,14.118346,137.339575,1.276399,89.237217,61.228110,158.487422,138.398453,156.880864,137.812173,78.569731,135.800514,-0.000636,-2.060910,32.000000,-235.890013,138.068997,-0.619945,24.512815,0.663221,549740.383905,0.973382,39.311413,19.855947,2.286562,0.065714,0.058349,182.016650,32.000000,194.808339,184.001485,187.592182,166.894736,32.000000,162.656542,67.986689,60.184570,94.643743,70.126582,50.737902,88.000000,71.371918,33.164557,51.781534,59.534252,36.644180
60.747157,89.786193,138.685010,160.046052,113.099049,112.287949,29.147707,14.116348,137.385955,1.276336,89.273500,61.342092,158.461089,138.422881,156.803510,137.796811,78.537722,135.658782,-0.000634,-2.062079,32.000000,-235.892831,138.099467,-0.620605,24.516382,0.673534,550013.148028,0.983960,39.851415,19.822400,2.310198,0.068715,0.046718,182.161064,32.000000,194.631323,184.645032,187.026873,166.247160,32.000000,162.850086,67.941811,60.169081,94.629252,70.126582,50.729934,88.000000,71.177275,33.164557,51.769508,59.544185,36.766337
60.380642,89.774871,138.669005,160.051086,113.128414,112.299156,29.123565,14.112638,137.332233,1.276540,89.386418,61.278280,158.491943,138.374637,156.811776,137.758223,78.587959,135.643808,-0.000633,-2.062120,32.000000,-235.894738,138.089068,-0.621665,24.483023,0.672846,550156.895479,0.982950,39.791242,19.965283,2.306610,0.073676,0.045712,181.518271,32.000000,195.096875,184.974195,184.942235,165.897785,32.000000,163.112659,67.988769,60.193387,94.667287,70.126582,50.715933,88.000000,71.325023,33.164557,51.767044,59.535954,36.589742
60.119246,89.774871,138.703720,160.051086,113.155700,112.315691,29.134684,14.120059,137.242898,1.276599,89.399179,61.305031,158.446732,138.416478,156.825368,137.843874,78.629307,135.802879,-0.000634,-2.063288,32.000000,-235.889776,138.043135,-0.622167,24.503689,0.663558,549927.583908,0.971612,39.238519,19.928640,2.282988,0.062179,0.047082,181.099776,32.000000,195.592266,184.841744,183.117630,166.276468,32.000000,163.247864,67.997504,60.209760,94.637317,70.126582,50.730745,88.000000,71.398685,33.164557,51.725159,59.535698,36.675361
60.063835,89.768243,138.733761,160.052484,113.165122,112.313186,29.140861,14.115920,137.288935,1.276490,89.358877,61.190922,158.444055,138.364543,156.842317,137.778129,78.616144,135.609708,-0.000634,-2.063280,32.000000,-235.893259,137.976833,-0.622230,24.487848,0.669841,550045.264459,0.978962,39.553912,19.871147,2.296580,0.064487,0.049861,180.949322,32.000000,195.742119,184.259613,182.289685,166.641737,32.000000,162.266601,67.996628,60.215593,94.637295,70.126582,50.695999,88.000000,71.128302,33.164557,51.699514,59.542051,36.559808
60.798228,89.775147,138.679974,160.053323,113.153705,112.308146,29.133531,14.115492,137.335087,1.276500,89.228572,61.256931,158.399279,138.411585,156.845775,137.718377,78.620880,135.705428,-0.000634,-2.064442,32.000000,-235.890081,137.977547,-0.622385,24.478827,0.673469,550174.288791,0.983397,39.787849,19.906852,2.307143,0.075261,0.045593,181.133134,32.000000,195.580876,183.911711,184.158053,167.089747,32.000000,162.161002,67.988375,60.222377,94.576212,70.126582,50.725440,88.000000,71.125410,33.164557,51.720827,59.542720,36.628113
60.229314,89.773214,138.731032,160.062273,113.156712,112.315773,29.197903,14.116634,137.425956,1.276375,89.261607,61.327433,158.467554,138.427897,156.875679,137.868644,78.616773,135.739382,-0.000634,-2.065608,32.000000,-235.887792,138.071363,-0.622958,24.459026,0.674888,550206.208262,0.984144,39.830910,19.826435,2.309772,0.067537,0.046498,181.669789,32.000000,194.981021,183.787244,186.110437,167.246121,32.000000,162.050061,68.017162,60.222046,94.547578,70.126582,50.699789,88.000000,71.343302,33.164557,51.718235,59.526680,36.650783
60.354867,89.773214,138.699931,160.062273,113.114707,112.323205,29.157221,14.115777,137.319682,1.276166,89.257068,61.295552,158.517107,138.303065,156.877767,137.704809,78.557524,135.735587,-0.000636,-2.065588,32.000000,-235.894877,138.072139,-0.622955,24.488688,0.663897,549804.072778,0.971338,39.182067,19.868084,2.280987,0.067313,0.040588,181.996859,32.000000,194.685576,184.215015,187.470069,166.745159,32.000000,162.186513,68.021542,60.215132,94.524078,70.126582,50.725141,88.000000,71.283229,33.164557,51.708913,59.538344,36.636623
60.066448,89.780946,138.763587,160.061154,113.074536,112.323201,29.137564,14.113780,137.385838,1.276429,89.320169,61.260579,158.507115,138.458158,156.889650,137.709330,78.612819,135.715143,-0.000636,-2.066749,32.000000,-235.893597,138.148457,-0.622602,24.492280,0.673209,550141.600500,0.979300,39.687591,19.888637,2.303381,0.054755,0.048753,182.122703,32.000000,194.702921,184.640126,187.230584,166.368933,32.000000,163.121191,68.019661,60.228766,94.529176,70.126582,50.734164,88.000000,71.356409,33.164557,51.733191,59.538235,36.577196
60.401614,89.773766,138.669683,160.053044,113.012096,112.323218,29.150104,14.120201,137.329663,1.276373,89.370777,61.306636,158.492242,138.473388,156.785648,137.809139,78.627044,135.730216,-0.000636,-2.066794,32.000000,-235.891437,138.086352,-0.622605,24.472873,0.670396,550241.129404,0.978495,39.575288,19.946048,2.298074,0.066221,0.053463,181.560715,32.000000,195.041271,184.854146,184.918438,166.084522,32.000000,163.076357,67.987020,60.215551,94.498781,70.126582,50.716030,88.000000,71.262648,33.164557,51.705723,59.547864,36.540365
60.886388,89.781774,138.717743,160.055561,113.002709,112.328280,29.120913,14.114778,137.265239,1.276404,89.383264,61.160704,158.432081,138.447738,156.808799,137.746348,78.653327,135.749769,-0.000636,-2.066228,32.000000,-235.890303,138.104750,-0.622679,24.498286,0.674984,550281.836989,0.984327,39.841269,19.880850,2.310168,0.077186,0.050347,181.165212,32.000000,195.460518,185.054764,183.006809,166.089424,32.000000,163.018251,68.000046,60.231218,94.512090,70.126582,50.726979,88.000000,71.392435,33.164557,51.703116,59.539357,36.637724
60.119874,89.781774,138.708234,160.055561,112.937353,112.325763,29.149525,14.118917,137.366623,1.276514,89.388813,61.349697,158.410388,138.425124,156.839917,137.879728,78.630648,135.751459,-0.000636,-2.065653,32.000000,-235.888951,138.049825,-0.623037,24.552653,0.669955,550067.002039,0.977905,39.534073,19.873927,2.295794,0.066977,0.048876,180.970089,32.000000,195.744688,184.216259,182.328745,166.777821,32.000000,162.746297,68.006877,60.226358,94.502320,70.126582,50.722915,88.000000,71.354183,33.164557,51.728391,59.541304,36.552985
60.383244,89.786469,138.778070,160.060875,112.904350,112.323220,29.192339,14.122485,137.353683,1.276440,89.300773,61.241507,158.448738,138.417599,156.856071,137.826253,78.654646,135.684670,-0.000636,-2.065634,32.000000,-235.888661,138.026472,-0.622977,24.531016,0.662430,549797.392510,0.970405,39.110381,19.857114,2.278305,0.079385,0.052145,181.250080,32.000000,195.559746,184.017578,183.852844,166.962665,32.000000,162.161722,68.016771,60.237604,94.513789,70.126582,50.703622,88.000000,71.183002,33.164557,51.742203,59.523611,36.662816
