OSU 80 Ton Compressor Load Stand
59.972393,89.796410,138.646235,160.064790,112.886542,112.323190,29.133137,14.113351,137.398648,1.276280,89.257073,61.282567,158.461808,138.415480,156.875207,137.724385,78.613793,135.758137,-0.000635,-2.065613,32.000000,-235.894352,138.153087,-0.622669,24.548798,0.672220,550229.479700,0.982990,39.794189,19.880612,2.307194,0.065298,0.039051,181.722019,32.000000,194.812235,184.005421,186.355292,167.141254,32.000000,161.972449,68.024128,60.230337,94.506337,70.126582,50.704733,88.000000,71.398304,33.164557,51.774279,59.528115,36.684019
60.241137,89.798343,138.751880,160.069265,112.865380,112.320653,29.150647,14.118917,137.369565,1.276134,89.269158,61.375687,158.458893,138.495268,156.874929,137.780637,78.590795,135.800921,-0.000635,-2.065608,32.000000,-235.890426,138.088168,-0.622877,24.587481,0.669293,550034.712518,0.976847,39.563186,19.824261,2.298288,0.069326,0.054721,182.037384,32.000000,194.647680,184.118298,187.578151,167.010104,32.000000,162.462024,68.027566,60.209037,94.531746,70.126582,50.701074,88.000000,71.400840,33.164557,51.771932,59.533013,36.767878
60.086885,89.798343,138.696503,160.069265,112.861914,112.318061,29.159059,14.116776,137.358925,1.276339,89.322230,61.247494,158.495658,138.411727,156.823805,137.856563,78.577137,135.735117,-0.000636,-2.064429,32.000000,-235.893550,138.070037,-0.623299,24.647880,0.674171,550351.777608,0.986205,39.941153,19.900701,2.311834,0.072493,0.044354,182.229557,32.000000,194.689609,184.560543,187.081901,166.370966,32.000000,162.786707,68.021570,60.211381,94.557051,70.126582,50.714114,88.000000,71.362198,33.164557,51.776316,59.539917,36.554085
60.255719,89.792820,138.743441,160.076257,112.886910,112.321085,29.128619,14.110355,137.352667,1.276426,89.398425,61.342596,158.512294,138.378063,156.777427,137.746976,78.610879,135.787462,-0.000637,-2.064933,32.000000,-235.896366,138.050400,-0.623754,24.599886,0.669719,550254.195113,0.980780,39.702138,19.944418,2.303275,0.065455,0.046175,181.667449,32.000000,194.989765,184.992825,184.890330,165.992693,32.000000,163.112927,68.011238,60.219005,94.553889,70.126582,50.707420,88.000000,71.436674,33.164557,51.754783,59.535590,36.543887
60.291481,89.787297,138.679480,160.079893,112.884898,112.319110,29.178091,14.111924,137.288535,1.276246,89.385959,61.353587,158.436984,138.420089,156.779732,137.867846,78.662645,135.731571,-0.000637,-2.066687,32.000000,-235.896599,138.105812,-0.623702,24.639382,0.670019,550349.023569,0.983232,39.840335,19.926207,2.308266,0.060115,0.042593,181.221134,32.000000,195.484384,184.881591,183.154597,166.080297,32.000000,163.276165,68.020848,60.236681,94.579721,70.126582,50.708191,88.000000,71.287954,33.164557,51.733208,59.540714,36.764429
60.033367,89.800276,138.746714,160.080452,112.870038,112.313495,29.140190,14.115349,137.292287,1.276114,89.362258,61.234372,158.427168,138.507034,156.845782,137.814555,78.664353,135.778907,-0.000638,-2.066705,32.000000,-235.889240,138.078889,-0.623509,24.589946,0.669107,550196.285212,0.981251,39.683564,19.917816,2.302577,0.060710,0.034555,181.035748,32.000000,195.729377,184.190859,182.287833,166.782645,32.000000,162.479054,68.024153,60.255130,94.599143,70.126582,50.699198,88.000000,71.267705,33.164557,51.730757,59.532128,36.676902
60.939349,89.800276,138.780922,160.080452,112.876225,112.321715,29.140115,14.113780,137.388616,1.276260,89.241768,61.260904,158.416184,138.393070,156.837797,137.859271,78.624065,135.776195,-0.000638,-2.067868,32.000000,-235.893597,138.044688,-0.623943,24.635003,0.667107,550046.778945,0.978920,39.646046,19.838981,2.300150,0.059809,0.053669,181.267601,32.000000,195.451659,183.994379,184.003571,166.960761,32.000000,162.043035,68.003294,60.209307,94.557158,70.126582,50.731136,88.000000,71.040221,33.164557,51.773495,59.540251,36.628773
60.792819,89.794201,138.708252,160.078215,112.895593,112.340064,29.138118,14.115492,137.407490,1.276179,89.249551,61.223469,158.476763,138.500978,156.846023,137.882170,78.620500,135.693838,-0.000638,-2.067883,32.000000,-235.894834,138.057006,-0.624087,24.656482,0.672667,550168.680829,0.984794,39.890279,19.860200,2.311160,0.068875,0.052905,181.739459,32.000000,194.938582,183.784451,186.244153,167.156606,32.000000,162.323915,68.038975,60.201242,94.585921,70.126582,50.696797,88.000000,71.378508,33.164557,51.750064,59.533279,36.659441
60.303456,89.787573,138.772667,160.079054,112.876705,112.349683,29.143136,14.109213,137.388299,1.276297,89.288143,61.259099,158.511820,138.463216,156.861521,137.900990,78.631505,135.698007,-0.000638,-2.067875,32.000000,-235.901277,138.052195,-0.623605,24.671955,0.658334,549829.624819,0.968829,39.081880,19.899174,2.277361,0.056729,0.059190,182.084580,32.000000,194.534886,184.213964,187.340371,166.909662,32.000000,162.278547,68.049810,60.209241,94.616488,70.126582,50.728510,88.000000,71.254571,33.164557,51.724667,59.519746,36.773747
60.740465,89.802761,138.784512,160.078494,112.878272,112.341940,29.131590,14.113066,137.459488,1.276514,89.390754,61.278708,158.501332,138.455650,156.860449,137.929290,78.646590,135.808619,-0.000638,-2.066141,32.000000,-235.894146,138.150680,-0.623824,24.660258,0.659575,549992.323798,0.971601,39.205928,19.862850,2.281655,0.064571,0.053803,182.147467,32.000000,194.590985,184.707578,187.228592,166.207974,32.000000,163.088018,68.054867,60.229458,94.647836,70.126582,50.685157,88.000000,71.300150,33.164557,51.722219,59.540920,36.524078
59.775754,89.802761,138.753395,160.078494,112.958916,112.335629,29.146819,14.111211,137.420206,1.276576,89.401420,61.200183,158.478013,138.527528,156.789134,137.875282,78.621736,135.815089,-0.000638,-2.064398,32.000000,-235.896001,138.123862,-0.623727,24.635789,0.666782,550257.985871,0.980149,39.635612,19.853862,2.301239,0.077763,0.059638,181.696351,32.000000,195.047602,184.796609,184.905358,166.192382,32.000000,163.361932,68.037859,60.237479,94.640367,70.126582,50.720278,88.000000,71.441977,33.164557,51.772652,59.528656,36.658193
60.019239,89.811598,138.780314,160.079893,112.995527,112.331254,29.139188,14.108499,137.451326,1.276408,89.421897,61.306142,158.446865,138.581258,156.834939,137.908425,78.640561,135.762590,-0.000637,-2.066134,32.000000,-235.895271,138.115929,-0.623482,24.635265,0.660708,549986.216206,0.972775,39.261039,19.892348,2.284877,0.068276,0.047777,181.146010,32.000000,195.399406,184.882119,183.211057,166.122350,32.000000,162.850562,68.043817,60.261125,94.675386,70.126582,50.701808,88.000000,71.277582,33.164557,51.801112,59.524604,36.661275
60.337014,89.816016,138.794032,160.077935,113.041999,112.328065,29.156775,14.118774,137.465687,1.276340,89.354485,61.339970,158.443254,138.433137,156.846423,137.868177,78.666695,135.731238,-0.000638,-2.067881,32.000000,-235.894011,138.088025,-0.623671,24.657505,0.675435,550507.563433,0.989419,40.124328,19.920336,2.321232,0.068183,0.049872,181.069928,32.000000,195.582789,184.237554,182.200556,166.719111,32.000000,162.519974,68.045654,60.253324,94.692983,70.126582,50.727643,88.000000,71.239878,33.164557,51.814290,59.536327,36.647922
60.793280,89.806351,138.781867,160.074019,113.089551,112.333179,29.115139,14.113494,137.370516,1.276280,89.256640,61.291969,158.453923,138.470107,156.899773,137.869905,78.665096,135.784072,-0.000638,-2.067321,32.000000,-235.892407,138.111950,-0.623671,24.662488,0.671962,550331.462945,0.985265,39.914281,19.876090,2.312264,0.069284,0.039906,181.262409,32.000000,195.619840,183.805476,183.934918,167.294530,32.000000,162.431713,68.064918,60.258495,94.660363,70.126582,50.704717,88.000000,71.276891,33.164557,51.812170,59.540074,36.747335
59.981453,89.806351,138.761883,160.074019,113.079610,112.333348,29.150346,14.118346,137.357063,1.276317,89.267178,61.252800,158.486284,138.446249,156.871042,137.910775,78.632719,135.789250,-0.000638,-2.067912,32.000000,-235.892472,138.101465,-0.623615,24.647381,0.666719,550100.854455,0.978973,39.634049,19.834771,2.300313,0.073112,0.057513,181.859113,32.000000,194.767629,184.044935,186.085039,166.956464,32.000000,161.923055,68.069033,60.233262,94.655588,70.126582,50.716086,88.000000,71.359924,33.164557,51.776397,59.529276,36.657827
59.934371,89.800000,138.811352,160.071223,113.071614,112.330814,29.147536,14.109784,137.410607,1.276608,89.265438,61.252197,158.492612,138.504242,156.880780,137.887056,78.595216,135.742000,-0.000639,-2.066136,32.000000,-235.898904,138.124393,-0.623455,24.652023,0.659820,549880.447295,0.972330,39.217670,19.861957,2.282849,0.065612,0.036764,182.113177,32.000000,194.622725,184.063318,187.543505,167.021486,32.000000,162.594309,68.092237,60.227718,94.662718,70.126582,50.701597,88.000000,71.073480,33.164557,51.752076,59.537940,36.550564
60.104779,89.790611,138.750702,160.063112,113.091772,112.325713,29.149637,14.113066,137.429089,1.276429,89.340541,61.346932,158.507622,138.446189,156.859579,137.903213,78.639749,135.650929,-0.000640,-2.064361,32.000000,-235.897752,138.122617,-0.623506,24.666080,0.672089,550370.670448,0.985573,39.942958,19.896841,2.313413,0.049807,0.029775,182.194369,32.000000,194.594576,184.641386,186.945868,166.347406,32.000000,162.826852,68.066386,60.245703,94.680637,70.126582,50.714171,88.000000,71.306251,33.164557,51.717152,59.532403,36.749536
60.036086,89.794753,138.829333,160.062832,113.125068,112.325722,29.122043,14.119773,137.453774,1.276696,89.428432,61.367609,158.492652,138.433810,156.779263,137.955717,78.633672,135.722442,-0.000640,-2.064368,32.000000,-235.891701,138.111866,-0.623430,24.632721,0.672925,550454.301419,0.986479,39.978900,19.911463,2.316056,0.075840,0.049750,181.690848,32.000000,195.023530,184.912655,184.979882,165.978017,32.000000,163.120717,68.071487,60.249173,94.669427,70.126582,50.694085,88.000000,71.248109,33.164557,51.714739,59.524949,36.648436
60.115304,89.794753,138.647731,160.062832,113.153281,112.328106,29.142095,14.113494,137.512216,1.276915,89.372003,61.287583,158.417043,138.436829,156.811474,137.819870,78.654987,135.734773,-0.000640,-2.064376,32.000000,-235.896013,138.052071,-0.623845,24.621418,0.669611,550228.865990,0.983277,39.816558,19.822809,2.308480,0.057479,0.054847,181.189190,32.000000,195.553636,184.833225,183.124553,166.228905,32.000000,163.434180,68.065381,60.269457,94.657694,70.126582,50.684637,88.000000,71.304829,33.164557,51.726748,59.538019,36.586293
60.083833,89.794201,138.748302,160.060875,113.131056,112.334487,29.146489,14.113494,137.376890,1.276854,89.341792,61.291806,158.429219,138.575161,156.849726,137.863549,78.627472,135.787173,-0.000641,-2.064406,32.000000,-235.896177,138.092534,-0.624283,24.618244,0.672003,550285.341428,0.985453,39.882316,19.863534,2.312431,0.070281,0.045469,181.107346,32.000000,195.688959,184.201845,181.937134,166.799047,32.000000,162.573967,68.082980,60.253638,94.677857,70.126582,50.718284,88.000000,71.228704,33.164557,51.722461,59.545493,36.631708
60.259297,89.790611,138.668987,160.060875,113.058934,112.343463,29.149671,14.116063,137.451535,1.276918,89.254377,61.286091,158.465805,138.491272,156.867887,137.883719,78.686607,135.799210,-0.000642,-2.065551,32.000000,-235.892625,138.113214,-0.624318,24.597683,0.670087,550209.342602,0.983374,39.811264,19.848191,2.306363,0.073210,0.040932,181.337380,32.000000,195.624365,183.960450,183.744220,167.244259,32.000000,162.143936,68.080529,60.261239,94.682696,70.126582,50.686266,88.000000,71.252243,33.164557,51.707618,59.532344,36.588054
60.335264,89.796134,138.832189,160.061434,113.042516,112.342197,29.129909,14.118203,137.361823,1.276752,89.219628,61.324617,158.470623,138.557195,156.896498,137.788887,78.658578,135.893745,-0.000643,-2.064968,32.000000,-235.891140,138.032633,-0.623991,24.596581,0.671274,550316.709352,0.983845,39.838931,19.901082,2.309245,0.060303,0.063261,181.876785,32.000000,194.895773,183.728328,186.028161,167.360735,32.000000,162.141979,68.083352,60.264088,94.667673,70.126582,50.705608,88.000000,71.253167,33.164557,51.705204,59.544490,36.541173
60.205888,89.796134,138.759176,160.061434,113.027704,112.343632,29.145408,14.114778,137.373762,1.276565,89.282705,61.351893,158.514266,138.568125,156.887378,137.899710,78.621033,135.868119,-0.000645,-2.064378,32.000000,-235.891614,138.068855,-0.622867,24.598994,0.668805,550136.747862,0.980669,39.678154,19.847776,2.301205,0.087654,0.043063,182.196367,32.000000,194.717969,184.032654,187.539326,166.856529,32.000000,162.335545,68.072473,60.245131,94.691696,70.126582,50.708816,88.000000,71.264822,33.164557,51.722021,59.537380,36.693923
60.014600,89.794477,138.868909,160.059197,112.982482,112.337263,29.158650,14.114350,137.410270,1.276458,89.327886,61.323851,158.496444,138.358406,156.853664,137.921610,78.661754,135.778725,-0.000645,-2.063816,32.000000,-235.890075,138.149517,-0.622621,24.589658,0.668663,550161.873742,0.979983,39.615731,19.921566,2.301012,0.061986,0.042035,182.196058,32.000000,194.488696,184.551803,187.210661,166.335150,32.000000,162.937243,68.069019,60.263894,94.718777,70.126582,50.705830,88.000000,71.139990,33.164557,51.713909,59.534656,36.704488
60.627395,89.798895,138.746214,160.061154,112.969923,112.336046,29.141264,14.117062,137.411021,1.276578,89.451081,61.327862,158.515498,138.545613,156.804424,137.847233,78.665389,135.834326,-0.000644,-2.063218,32.000000,-235.891790,138.200850,-0.622774,24.561570,0.670107,550316.894321,0.981781,39.731485,19.946710,2.304744,0.082109,0.065491,181.725571,32.000000,195.141517,184.695582,184.908681,166.198756,32.000000,163.430949,68.082983,60.261617,94.740087,70.126582,50.701814,88.000000,71.103146,33.164557,51.726890,59.533820,36.677342
60.477006,89.801933,138.760952,160.063112,112.990979,112.342314,29.130341,14.116063,137.413944,1.276551,89.401985,61.268872,158.452701,138.483605,156.816248,137.847049,78.685965,135.807698,-0.000643,-2.062640,32.000000,-235.892133,138.173256,-0.622663,24.545677,0.673802,550291.921850,0.984702,39.901325,19.862711,2.313919,0.068144,0.054468,181.291833,32.000000,195.619427,184.908853,182.923558,166.160411,32.000000,163.259365,68.075629,60.241600,94.740937,70.126582,50.722938,88.000000,71.369526,33.164557,51.724572,59.522942,36.815640
60.238191,89.801933,138.696394,160.063112,112.996585,112.343563,29.137795,14.122199,137.455220,1.276575,89.389773,61.334948,158.457779,138.459237,156.850406,137.837702,78.675157,135.766985,-0.000642,-2.060900,32.000000,-235.884357,138.171561,-0.622519,24.534819,0.664772,549969.619320,0.974381,39.357812,19.885997,2.288507,0.061938,0.039896,181.113288,32.000000,195.674394,184.235282,182.144138,166.741097,32.000000,162.440334,68.094543,60.253135,94.744840,70.126582,50.687159,88.000000,71.241020,33.164557,51.732830,59.547480,36.524151
60.664285,89.814083,138.801165,160.068706,112.992933,112.337173,29.139596,14.114350,137.378890,1.276877,89.300584,61.308094,158.436957,138.492496,156.855969,137.812578,78.687306,135.755708,-0.000642,-2.059748,32.000000,-235.895320,138.112806,-0.622163,24.526637,0.667554,550037.231762,0.977466,39.494928,19.852529,2.294442,0.062334,0.042735,181.255068,32.000000,195.745197,183.760837,184.010890,167.200241,32.000000,162.388402,68.063241,60.261420,94.725722,70.126582,50.721039,88.000000,71.268199,33.164557,51.772806,59.534823,36.783725
60.378031,89.803866,138.688295,160.066748,113.035639,112.343523,29.142434,14.115207,137.413251,1.276940,89.279615,61.345661,158.501165,138.522715,156.872362,137.854668,78.674965,135.821697,-0.000643,-2.058578,32.000000,-235.890203,138.145152,-0.622483,24.538438,0.671018,550189.597678,0.981474,39.708365,19.843621,2.302466,0.067841,0.046001,181.908065,32.000000,194.985650,183.933866,185.978952,167.293835,32.000000,162.044698,68.098352,60.264116,94.749893,70.126582,50.684453,88.000000,71.175395,33.164557,51.735167,59.534774,36.612339
60.801402,89.811598,138.769146,160.066189,113.092077,112.350401,29.132816,14.116634,137.394249,1.277050,89.339851,61.228347,158.527340,138.527241,156.917466,137.850553,78.673951,135.798964,-0.000645,-2.057440,32.000000,-235.891234,138.125858,-0.622769,24.502954,0.665521,549929.521092,0.973833,39.340150,19.826011,2.288021,0.073593,0.040968,182.172376,32.000000,194.713531,184.091042,187.460094,167.011175,32.000000,162.446208,68.089817,60.230313,94.775913,70.126582,50.698761,88.000000,71.212310,33.164557,51.732906,59.537567,36.814833
59.942750,89.811598,138.764421,160.066189,113.103961,112.358784,29.129956,14.118917,137.330503,1.277289,89.352167,61.306001,158.524166,138.390704,156.872382,137.940519,78.654065,135.694815,-0.000645,-2.057427,32.000000,-235.888459,138.195200,-0.622971,24.475260,0.668792,550120.892597,0.978831,39.585240,19.870306,2.296999,0.071505,0.047788,182.311065,32.000000,194.950804,184.513684,186.926618,166.565194,32.000000,162.958356,68.092136,60.242309,94.785015,70.126582,50.700257,88.000000,71.325364,33.164557,51.757567,59.541284,36.656726
59.990657,89.820434,138.757958,160.062273,113.154005,112.366390,29.139649,14.116634,137.430532,1.277174,89.440108,61.284550,158.527160,138.406201,156.814600,137.904825,78.647630,135.828511,-0.000645,-2.057417,32.000000,-235.892054,138.132221,-0.622581,24.482813,0.664030,549949.511180,0.971759,39.215697,19.860313,2.282335,0.054853,0.038229,181.741325,32.000000,195.157519,184.782285,184.918588,166.227541,32.000000,162.888182,68.066328,60.214579,94.770633,70.126582,50.685892,88.000000,70.963733,33.164557,51.786129,59.518320,36.651150
60.073065,89.816292,138.710140,160.058637,113.222290,112.366424,29.184011,14.114921,137.387143,1.277201,89.438154,61.309965,158.460062,138.574141,156.814940,137.816897,78.683418,135.748933,-0.000644,-2.057427,32.000000,-235.895569,138.126919,-0.622167,24.498916,0.677580,550475.579150,0.987197,39.982969,19.829756,2.314949,0.061349,0.037944,181.296550,32.000000,195.706447,184.776304,183.122005,166.357944,32.000000,163.475832,68.098310,60.255259,94.798916,70.126582,50.688285,88.000000,71.263468,33.164557,51.769669,59.532403,36.839264
60.202459,89.820158,138.754493,160.055841,113.240708,112.361319,29.120234,14.112923,137.358178,1.277344,89.405191,61.304718,158.413879,138.467416,156.865312,137.890521,78.707712,135.768319,-0.000646,-2.057425,32.000000,-235.897403,138.192959,-0.622181,24.458423,0.676667,550517.600611,0.986094,39.948776,19.900940,2.312993,0.064707,0.033476,181.164635,32.000000,195.925729,184.134929,181.941916,166.872294,32.000000,162.519915,68.112211,60.237386,94.787691,70.126582,50.676611,88.000000,71.198198,33.164557,51.767552,59.537055,36.555846
60.236345,89.820158,138.826152,160.055841,113.299301,112.366402,29.146219,14.112781,137.434687,1.277603,89.303683,61.359479,158.435413,138.498593,156.880470,137.930145,78.687590,135.815843,-0.000647,-2.057418,32.000000,-235.898365,138.048584,-0.622123,24.456692,0.674706,550389.436109,0.983106,39.870679,19.826618,2.309024,0.048917,0.047256,181.211086,32.000000,195.704064,183.917096,184.032920,167.146408,32.000000,161.956975,68.103125,60.232412,94.773579,70.126582,50.713071,88.000000,71.205679,33.164557,51.778895,59.540979,36.590916
60.123095,89.803866,138.737954,160.046052,113.275589,112.365167,29.131613,14.113351,137.396687,1.277396,89.280344,61.415279,158.473648,138.488561,156.836105,137.834559,78.642855,135.713409,-0.000648,-2.057426,32.000000,-235.896811,138.040507,-0.621562,24.502220,0.674127,550250.800658,0.982904,39.758580,19.811713,2.304798,0.050913,0.032297,181.865259,32.000000,195.125075,183.679777,186.133480,167.315157,32.000000,162.178771,68.091681,60.187694,94.746590,70.126582,50.678835,88.000000,71.198165,33.164557,51.720157,59.525863,36.619456
60.252484,89.795858,138.819071,160.049408,113.221157,112.358846,29.145900,14.114921,137.445000,1.277154,89.302607,61.386798,158.467440,138.450164,156.891043,137.856990,78.622841,135.742077,-0.000647,-2.057425,32.000000,-235.894914,138.020866,-0.621432,24.511321,0.674123,550303.291456,0.981467,39.728243,19.854846,2.304691,0.070589,0.049452,182.147899,32.000000,194.723539,184.080560,187.621157,166.987815,32.000000,162.438510,68.087324,60.194631,94.766455,70.126582,50.710193,88.000000,71.196240,33.164557,51.690075,59.543507,36.596858
60.952052,89.802761,138.737816,160.054442,113.165506,112.357137,29.121783,14.112352,137.378690,1.277261,89.370430,61.238847,158.475691,138.510073,156.838153,137.843013,78.655026,135.798275,-0.000647,-2.056267,32.000000,-235.892237,138.061698,-0.621492,24.518821,0.673996,550426.656538,0.983935,39.813393,19.849975,2.307565,0.068058,0.046154,182.262947,32.000000,194.667107,184.709440,187.306696,166.277930,32.000000,162.818674,68.103086,60.208444,94.779911,70.126582,50.678654,88.000000,71.325191,33.164557,51.687722,59.531587,36.570153
60.129943,89.802761,138.779170,160.054442,113.164039,112.361598,29.145511,14.119773,137.443314,1.277416,89.425167,61.335121,158.502994,138.483400,156.783586,137.857278,78.671820,135.832956,-0.000646,-2.055085,32.000000,-235.887275,138.130792,-0.622029,24.484859,0.672253,550361.201579,0.981064,39.689497,19.883874,2.303956,0.066074,0.043455,181.711443,32.000000,195.237259,184.796290,185.104506,166.217488,32.000000,163.481979,68.104529,60.196886,94.768578,70.126582,50.695840,88.000000,71.233460,33.164557,51.709407,59.542346,36.617034
60.517479,89.807732,138.799167,160.059476,113.196547,112.353938,29.181321,14.120344,137.403026,1.277433,89.443694,61.216300,158.438749,138.529973,156.817368,137.836010,78.664838,135.766925,-0.000646,-2.056248,32.000000,-235.888507,138.050926,-0.621848,24.494667,0.661228,549932.856781,0.969528,39.073097,19.878905,2.276180,0.066944,0.049113,181.375341,32.000000,195.649020,184.934331,183.009810,166.240948,32.000000,163.098962,68.099737,60.213459,94.744385,70.126582,50.677691,88.000000,71.040065,33.164557,51.724421,59.534154,36.678810
60.053710,89.809941,138.752166,160.068146,113.312464,112.341307,29.130631,14.119202,137.388482,1.277407,89.415881,61.303687,158.435815,138.392621,156.858222,137.808140,78.696847,135.737706,-0.000646,-2.056275,32.000000,-235.888174,138.031184,-0.621931,24.502299,0.674596,550343.304920,0.983309,39.806151,19.878902,2.307988,0.069685,0.057341,181.048331,32.000000,195.754720,184.345864,182.068566,166.736175,32.000000,162.660956,68.117292,60.222784,94.733477,70.126582,50.687671,88.000000,71.246417,33.164557,51.729880,59.544716,36.608304
59.998697,89.828443,138.746794,160.070943,113.370975,112.332149,29.163454,14.115920,137.476725,1.277079,89.318172,61.339390,158.450588,138.469434,156.865475,137.917476,78.707698,135.729690,-0.000647,-2.056258,32.000000,-235.892603,138.053029,-0.622460,24.466133,0.668640,550127.042759,0.975158,39.464619,19.853911,2.293538,0.071919,0.051396,181.229875,32.000000,195.774191,183.820677,183.930628,167.316695,32.000000,162.070304,68.144827,60.234208,94.725181,70.126582,50.669396,88.000000,71.263845,33.164557,51.727689,59.529787,36.653645
60.248911,89.828443,138.773080,160.070943,113.417971,112.338577,29.144519,14.124625,137.436726,1.277015,89.288066,61.373273,158.493878,138.493146,156.858264,137.879569,78.654013,135.841073,-0.000647,-2.057439,32.000000,-235.881931,138.104481,-0.622650,24.459944,0.674987,550238.277562,0.985019,39.881691,19.807751,2.310468,0.064247,0.044060,181.792003,32.000000,195.009724,183.845664,186.230376,167.228882,32.000000,161.959508,68.131894,60.189246,94.697869,70.126582,50.688719,88.000000,71.184088,33.164557,51.789918,59.530338,36.628993
60.321286,89.826233,138.820433,160.068146,113.383036,112.346961,29.177046,14.113209,137.440672,1.276953,89.323348,61.314587,158.482316,138.513376,156.896889,137.855114,78.646861,135.838798,-0.000646,-2.059180,32.000000,-235.896790,138.108075,-0.622417,24.493093,0.676752,550225.633631,0.984864,39.949566,19.793017,2.312497,0.061702,0.041574,182.217690,32.000000,194.692601,184.193802,187.485204,166.919062,32.000000,162.528975,68.116221,60.177201,94.703750,70.126582,50.673099,88.000000,71.200187,33.164557,51.780257,59.532659,36.712412
60.243061,89.822367,138.737355,160.062553,113.342043,112.363004,29.138165,14.114350,137.539223,1.277004,89.355826,61.315729,158.462527,138.504894,156.827227,137.889504,78.611801,135.750810,-0.000645,-2.058572,32.000000,-235.888436,138.174154,-0.622950,24.474525,0.673373,550245.846087,0.981077,39.725279,19.900638,2.303329,0.071777,0.043676,182.195823,32.000000,194.669509,184.599053,187.096857,166.286380,32.000000,163.009114,68.097289,60.165646,94.692712,70.126582,50.680865,88.000000,71.176555,33.164557,51.764824,59.534567,36.656359
60.685235,89.816568,138.823445,160.064790,113.325168,112.371863,29.152506,14.117204,137.466895,1.276847,89.450567,61.193993,158.492450,138.486378,156.765846,137.854710,78.629958,135.725261,-0.000647,-2.056826,32.000000,-235.891319,138.176682,-0.622641,24.485488,0.671717,550261.841888,0.978762,39.658328,19.906688,2.301351,0.057850,0.034264,181.664670,32.000000,195.144677,184.985343,185.117581,166.073348,32.000000,163.138671,68.089979,60.188915,94.689169,70.126582,50.677871,88.000000,71.164150,33.164557,51.762776,59.531784,36.667218
59.948794,89.816568,138.741761,160.064790,113.344541,112.370981,29.152700,14.114208,137.474359,1.276969,89.440416,61.207240,158.465264,138.504261,156.815623,137.855787,78.657801,135.736956,-0.000646,-2.056256,32.000000,-235.894316,138.065185,-0.622318,24.507360,0.672989,550449.695452,0.981594,39.724440,19.899144,2.302960,0.074488,0.045584,181.203144,32.000000,195.586382,184.979446,183.397202,166.300709,32.000000,163.302931,68.096152,60.207320,94.737072,70.126582,50.680450,88.000000,71.274425,33.164557,51.740538,59.536849,36.607643
60.609310,89.822643,138.845665,160.070104,113.342874,112.372279,29.137891,14.119630,137.451343,1.276888,89.418092,61.380299,158.402347,138.480974,156.831105,137.875389,78.691299,135.780250,-0.000648,-2.057406,32.000000,-235.887582,138.131792,-0.622365,24.462593,0.666670,550216.207942,0.973340,39.323988,19.868612,2.287598,0.073053,0.048184,181.017171,32.000000,195.762595,184.388372,182.382227,166.803697,32.000000,162.800792,68.108215,60.209422,94.719159,70.126582,50.676840,88.000000,71.265128,33.164557,51.759553,59.539730,36.638164
60.232243,89.820710,138.704249,160.076257,113.395763,112.371005,29.170134,14.116776,137.447509,1.276587,89.308448,61.410907,158.466178,138.539129,156.850516,137.968692,78.710927,135.820328,-0.000648,-2.057410,32.000000,-235.890108,138.091085,-0.622490,24.470356,0.676549,550532.226580,0.986437,39.982510,19.846434,2.314338,0.082851,0.046849,181.208074,32.000000,195.658219,184.075926,183.969667,167.222988,32.000000,161.912650,68.125439,60.194064,94.694480,70.126582,50.668745,88.000000,71.166095,33.164557,51.750793,59.545533,36.606983
60.435323,89.822920,138.857853,160.081571,113.403480,112.373423,29.158899,14.112638,137.421306,1.276820,89.314872,61.447540,158.494200,138.578382,156.857455,137.888769,78.623436,135.815700,-0.000648,-2.058024,32.000000,-235.893591,138.161347,-0.622357,24.503636,0.668565,550134.257084,0.975184,39.397671,19.833904,2.290831,0.063872,0.050869,181.803625,32.000000,194.890740,183.947198,186.297197,167.304765,32.000000,162.105624,68.107714,60.193383,94.703330,70.126582,50.692374,88.000000,71.187794,33.164557,51.748727,59.538058,36.818208
59.955740,89.822920,138.731192,160.081571,113.446563,112.373441,29.139689,14.113351,137.473012,1.276929,89.350916,61.342344,158.503359,138.549733,156.912689,137.974720,78.638827,135.859346,-0.000648,-2.059793,32.000000,-235.894680,138.104955,-0.622653,24.503033,0.673121,550277.920141,0.980777,39.732465,19.833682,2.302824,0.072111,0.049041,182.241421,32.000000,194.721042,184.176934,187.413777,167.153026,32.000000,162.348473,68.113249,60.187636,94.721668,70.126582,50.674408,88.000000,71.264471,33.164557,51.754352,59.537144,36.769565
60.038103,89.837831,138.873522,160.080172,113.433050,112.372249,29.189149,14.113922,137.429782,1.276769,89.385454,61.306854,158.471829,138.467925,156.867128,137.915967,78.640776,135.776501,-0.000649,-2.060387,32.000000,-235.896732,138.077462,-0.622181,24.496450,0.670102,550377.711190,0.977568,39.553121,19.918932,2.297627,0.056316,0.038370,182.205234,32.000000,194.632011,184.802622,187.207944,166.403049,32.000000,162.709333,68.102982,60.169294,94.741726,70.126582,50.686781,88.000000,71.187106,33.164557,51.804174,59.538688,36.585193
60.018422,89.848325,138.711391,160.072062,113.488157,112.373598,29.138093,14.118632,137.411119,1.276757,89.440652,61.356071,158.550767,138.496614,156.791443,137.932737,78.670771,135.847323,-0.000650,-2.062134,32.000000,-235.891859,138.146130,-0.621590,24.476178,0.676530,550592.770296,0.986789,39.982621,19.924669,2.313893,0.074698,0.038981,181.761719,32.000000,195.037549,184.921294,185.250408,166.139791,32.000000,163.389824,68.100291,60.211919,94.760694,70.126582,50.668185,88.000000,71.246754,33.164557,51.838761,59.539730,36.737870
60.172392,89.839212,138.845968,160.061714,113.500168,112.377343,29.114513,14.116491,137.482199,1.276793,89.452949,61.231453,158.480377,138.544390,156.800942,137.909246,78.682488,135.808290,-0.000651,-2.062720,32.000000,-235.892852,138.082478,-0.621958,24.507518,0.676325,550561.596385,0.983663,39.923585,19.882611,2.313090,0.062572,0.056549,181.271386,32.000000,195.643576,184.902014,183.240550,166.364361,32.000000,163.273011,68.133211,60.199391,94.761715,70.126582,50.692134,88.000000,71.145863,33.164557,51.837013,59.526139,36.746161
60.496588,89.839212,138.820905,160.061714,113.510222,112.378717,29.138259,14.121058,137.479411,1.276856,89.388016,61.337380,158.430131,138.535743,156.838181,137.998724,78.658993,135.787880,-0.000652,-2.062160,32.000000,-235.881073,138.106950,-0.622362,24.519083,0.676254,550530.044614,0.985778,39.951742,19.886905,2.311147,0.068879,0.049845,181.194999,32.000000,195.556176,184.534848,182.454968,166.610649,32.000000,162.360015,68.129317,60.199238,94.761629,70.126582,50.694475,88.000000,71.067133,33.164557,51.803536,59.544107,36.544841
60.130704,89.830928,138.885020,160.062832,113.558818,112.371235,29.192853,14.121486,137.458102,1.276670,89.305208,61.263087,158.435386,138.529647,156.870250,137.994426,78.696537,135.779004,-0.000652,-2.063913,32.000000,-235.892775,138.112273,-0.623056,24.478066,0.673893,550428.958066,0.983822,39.804564,19.856292,2.307470,0.064714,0.046183,181.228334,32.000000,195.674937,183.981418,184.147602,167.218116,32.000000,162.333538,68.154662,60.183682,94.756962,70.126582,50.674575,88.000000,71.015011,33.164557,51.772870,59.535187,36.625912
60.922924,89.822920,138.799239,160.065909,113.568462,112.363636,29.128541,14.118203,137.488324,1.276565,89.305170,61.328191,158.488391,138.555564,156.895049,137.937361,78.634899,135.853261,-0.000651,-2.064474,32.000000,-235.889173,138.139175,-0.623422,24.447670,0.668610,550319.170805,0.977260,39.514735,19.869905,2.294690,0.070727,0.048687,181.848911,32.000000,194.899698,183.955511,186.043494,167.309475,32.000000,161.971797,68.165761,60.165919,94.754101,70.126582,50.688651,88.000000,70.889561,33.164557,51.743099,59.541619,36.555699
60.400543,89.826786,138.895804,160.069545,113.588887,112.368672,29.115309,14.120344,137.534756,1.276316,89.314816,61.387510,158.490335,138.565045,156.883406,137.896475,78.673890,135.898171,-0.000652,-2.066253,32.000000,-235.889655,138.171500,-0.623728,24.492490,0.675499,550377.097550,0.981853,39.833635,19.828063,2.309719,0.076375,0.036659,182.220570,32.000000,194.586773,184.370370,187.690548,166.927038,32.000000,162.434893,68.169569,60.129458,94.766982,70.126582,50.672284,88.000000,71.120251,33.164557,51.741058,59.524142,36.811458
60.211668,89.826786,138.815627,160.069545,113.588151,112.373787,29.152141,14.119345,137.571021,1.276210,89.400636,61.331120,158.531023,138.607438,156.853959,137.944044,78.641881,135.831712,-0.000652,-2.067161,32.000000,-235.891145,138.259423,-0.624101,24.509380,0.664018,550054.862990,0.969917,39.119098,19.925652,2.278276,0.079795,0.051088,182.310819,32.000000,194.646661,184.696889,187.423931,166.467073,32.000000,163.174633,68.167490,60.164726,94.808130,70.126582,50.690352,88.000000,71.140435,33.164557,51.752478,59.537350,36.604489
60.214469,89.828443,138.857297,160.078215,113.622728,112.383910,29.181028,14.113066,137.470602,1.276090,89.472033,61.327115,158.529439,138.598712,156.804047,137.913644,78.675664,135.815802,-0.000653,-2.067171,32.000000,-235.896113,138.187391,-0.624174,24.534872,0.671123,550269.836401,0.979618,39.588048,19.908396,2.299579,0.083148,0.057059,181.681361,32.000000,194.997171,185.088458,185.053563,166.075111,32.000000,162.913481,68.178217,60.150365,94.823155,70.126582,50.673217,88.000000,71.058824,33.164557,51.756244,59.533643,36.656873
60.185212,89.838108,138.842093,160.086885,113.646653,112.391527,29.149787,14.116919,137.466773,1.276078,89.451407,61.344612,158.446020,138.577770,156.840889,137.873656,78.662436,135.861934,-0.000653,-2.067167,32.000000,-235.889965,138.107544,-0.624818,24.546018,0.673026,550461.327864,0.981789,39.756962,19.908239,2.305461,0.070458,0.051645,181.248962,32.000000,195.514188,185.148250,183.356569,166.129263,32.000000,163.177119,68.183034,60.167823,94.818634,70.126582,50.696886,88.000000,71.142870,33.164557,51.787845,59.530613,36.682185
59.826864,89.838108,138.867886,160.086605,113.621703,112.394080,29.130854,14.114065,137.539591,1.275951,89.439118,61.279870,158.427876,138.535602,156.858572,137.936482,78.686044,135.874751,-0.000651,-2.065981,32.000000,-235.892164,138.140748,-0.624477,24.567471,0.672603,550438.106848,0.980859,39.756110,19.866752,2.306045,0.055819,0.034283,181.060016,32.000000,195.754628,184.333642,182.230168,166.879230,32.000000,162.594811,68.194195,60.125352,94.807945,70.126582,50.684316,88.000000,70.896967,33.164557,51.785979,59.526542,36.560615
60.734378,89.838108,138.745342,160.086605,113.641528,112.400627,29.151883,14.115207,137.443651,1.275977,89.319316,61.347611,158.486036,138.590249,156.899862,137.952292,78.715024,135.869200,-0.000650,-2.067155,32.000000,-235.892006,138.193284,-0.623895,24.575627,0.672699,550534.459420,0.982523,39.791975,19.902313,2.306914,0.069737,0.052243,181.326028,32.000000,195.609467,184.196505,184.063786,167.105288,32.000000,162.110537,68.203497,60.141462,94.801323,70.126582,50.671517,88.000000,70.926553,33.164557,51.784113,59.537419,36.624224
60.312398,89.832861,138.818593,160.082410,113.644674,112.409235,29.146026,14.112352,137.531177,1.275934,89.321566,61.385528,158.464721,138.619531,156.888697,137.991975,78.720192,135.787174,-0.000651,-2.068876,32.000000,-235.896991,138.192062,-0.623717,24.627397,0.677636,550681.568457,0.989636,40.113673,19.884910,2.321163,0.067410,0.039595,181.847696,32.000000,194.860829,184.046412,186.246502,167.314042,32.000000,162.091292,68.201179,60.108051,94.805994,70.126582,50.664505,88.000000,71.189886,33.164557,51.763999,59.535846,36.636770
60.364671,89.839764,138.895297,160.082689,113.604091,112.409290,29.169999,14.111354,137.488502,1.276130,89.330299,61.281869,158.481892,138.619022,156.878344,137.905086,78.647787,135.868612,-0.000652,-2.070609,32.000000,-235.894056,138.154678,-0.623292,24.666526,0.663254,550181.538078,0.972798,39.301801,19.853242,2.284461,0.061916,0.038618,182.122390,32.000000,194.654485,184.254204,187.467359,167.107141,32.000000,162.362811,68.197676,60.077222,94.823202,70.126582,50.708991,88.000000,71.056322,33.164557,51.786057,59.531066,36.724444
60.365450,89.843354,138.825405,160.083808,113.566005,112.408419,29.127383,14.114493,137.569765,1.276248,89.373803,61.368501,158.487583,138.658212,156.836478,137.925990,78.628897,135.772991,-0.000652,-2.071764,32.000000,-235.897145,138.104791,-0.623771,24.648483,0.668555,550421.282557,0.980521,39.672902,19.808364,2.301659,0.071962,0.048696,182.190898,32.000000,194.489713,184.863319,187.382869,166.296557,32.000000,162.847120,68.169443,60.068868,94.820783,70.126582,50.677733,88.000000,71.087005,33.164557,51.784210,59.541560,36.813732
60.786546,89.843354,138.927448,160.083808,113.519006,112.413457,29.148259,14.115349,137.572582,1.276361,89.446797,61.363347,158.519112,138.625627,156.799362,137.950805,78.683196,135.741688,-0.000652,-2.071767,32.000000,-235.891863,138.131263,-0.624115,24.680898,0.667175,550563.235504,0.978803,39.633078,19.920194,2.300937,0.072990,0.044882,181.716124,32.000000,194.993176,185.154581,185.344821,166.084470,32.000000,163.331730,68.185947,60.106527,94.845467,70.126582,50.715388,88.000000,70.887970,33.164557,51.794863,59.527132,36.804488
60.027428,89.833689,138.854083,160.090241,113.462744,112.413400,29.141692,14.116491,137.495764,1.275986,89.444127,61.359129,158.450327,138.610130,156.839919,137.933856,78.684991,135.853018,-0.000653,-2.071794,32.000000,-235.887279,138.219042,-0.624457,24.672768,0.667248,550603.310003,0.980222,39.635971,19.892791,2.299749,0.069722,0.044522,181.255570,32.000000,195.532294,185.093437,183.320428,166.369259,32.000000,163.400932,68.187787,60.108804,94.866178,70.126582,50.695767,88.000000,71.155691,33.164557,51.758803,59.536357,36.579397
60.296593,89.836727,138.855113,160.089961,113.470726,112.415920,29.130540,14.111496,137.542089,1.276217,89.414849,61.211839,158.459526,138.627484,156.858953,138.032841,78.691688,135.859939,-0.000653,-2.071810,32.000000,-235.902272,138.146174,-0.624654,24.693985,0.660812,550292.634773,0.972126,39.260658,19.823332,2.285497,0.065775,0.040170,181.042962,32.000000,195.596263,184.585633,182.429264,166.840226,32.000000,162.336438,68.182970,60.080848,94.838081,70.126582,50.712465,88.000000,70.996244,33.164557,51.767451,59.545788,36.677196
60.098035,89.833689,138.897707,160.098631,113.517526,112.423564,29.211477,14.112781,137.471787,1.276182,89.327064,61.347946,158.470081,138.564170,156.886517,137.947421,78.711014,135.882935,-0.000653,-2.071825,32.000000,-235.898529,138.177479,-0.625143,24.703295,0.671775,550667.413146,0.985808,39.929023,19.875441,2.313177,0.061916,0.044220,181.258656,32.000000,195.567184,184.122525,184.316624,167.219532,32.000000,162.082289,68.202520,60.119062,94.870360,70.126582,50.708338,88.000000,71.121695,33.164557,51.755016,59.535747,36.843593
60.215989,89.830099,138.825686,160.106462,113.515002,112.434172,29.139423,14.115635,137.560283,1.276083,89.285405,61.355673,158.506862,138.615310,156.844472,138.031764,78.703453,135.989937,-0.000654,-2.071236,32.000000,-235.895839,138.241028,-0.625472,24.678617,0.664733,550440.160677,0.978416,39.557907,19.838884,2.298208,0.068784,0.053696,181.761198,32.000000,195.007131,183.989763,186.164649,167.339417,32.000000,162.069862,68.189475,60.084897,94.846003,70.126582,50.712288,88.000000,70.991924,33.164557,51.753099,59.543389,36.647335
60.062771,89.830099,138.909471,160.106462,113.469297,112.434666,29.199131,14.112495,137.557470,1.275959,89.281522,61.254909,158.489275,138.612333,156.872529,137.941594,78.643646,135.857184,-0.000655,-2.071853,32.000000,-235.893733,138.257631,-0.624945,24.685934,0.670216,550624.872064,0.982276,39.865682,19.863899,2.311185,0.074709,0.042379,182.015537,32.000000,194.597732,184.373347,187.617296,166.995836,32.000000,162.127842,68.155093,60.040101,94.842520,70.126582,50.711438,88.000000,71.129878,33.164557,51.738683,59.537547,36.654452
60.861996,89.824300,138.800616,160.107021,113.416889,112.447390,29.152626,14.109498,137.561501,1.275719,89.374086,61.267831,158.540017,138.481282,156.829373,137.942672,78.658342,135.861206,-0.000657,-2.070122,32.000000,-235.900500,138.216455,-0.624751,24.641690,0.668778,550628.516609,0.982676,39.756407,19.923231,2.305462,0.055304,0.047613,182.258923,32.000000,194.747139,184.811520,187.385805,166.510808,32.000000,163.047464,68.181161,60.065585,94.853723,70.126582,50.705065,88.000000,71.050991,33.164557,51.716556,59.534921,36.792309
60.353132,89.830652,138.918033,160.109259,113.284066,112.460039,29.120646,14.121058,137.565542,1.275902,89.448943,61.372792,158.528696,138.498224,156.785180,138.039143,78.702221,135.908189,-0.000657,-2.069515,32.000000,-235.888286,138.219040,-0.624747,24.586642,0.671345,550838.198921,0.983412,39.893720,19.918804,2.312738,0.053368,0.037851,181.721036,32.000000,195.160699,185.094082,185.069839,166.240158,32.000000,163.007763,68.181971,60.074380,94.866967,70.126582,50.710492,88.000000,71.009827,33.164557,51.736596,59.540183,36.571913
60.759346,89.832861,138.795698,160.101148,113.258240,112.470544,29.138441,14.117490,137.479439,1.275977,89.484326,61.398788,158.494669,138.537559,156.813754,138.016344,78.701749,135.918007,-0.000657,-2.067792,32.000000,-235.888575,138.206989,-0.624591,24.548299,0.660180,550447.338989,0.970906,39.174567,19.906054,2.280579,0.096846,0.048497,181.206102,32.000000,195.498298,185.216316,183.338660,166.041115,32.000000,163.028320,68.164373,60.095661,94.896337,70.126582,50.686532,88.000000,70.993059,33.164557,51.734644,59.536878,36.816960
59.977748,89.832861,138.941789,160.101148,113.249690,112.471799,29.153845,14.115920,137.526900,1.275926,89.362220,61.324121,158.443730,138.637943,156.828023,138.006299,78.690185,135.861262,-0.000658,-2.066037,32.000000,-235.895882,138.197098,-0.624180,24.546673,0.669932,550685.937968,0.981088,39.634277,19.884915,2.301754,0.071188,0.052152,181.100973,32.000000,195.711012,184.369695,182.236092,166.823575,32.000000,162.739323,68.160130,60.093475,94.861602,70.126582,50.715548,88.000000,71.133896,33.164557,51.740385,59.533377,36.662962
59.941107,89.838660,138.859956,160.091639,113.265559,112.473559,29.138494,14.118061,137.478048,1.276039,89.322277,61.393186,158.435738,138.568308,156.838514,138.083084,78.716401,135.812634,-0.000659,-2.064865,32.000000,-235.891610,138.206580,-0.623967,24.528525,0.664331,550532.651902,0.973400,39.274348,19.890137,2.284351,0.067494,0.050801,181.259068,32.000000,195.623748,184.128588,183.891432,167.236901,32.000000,162.082098,68.147982,60.085828,94.836138,70.126582,50.698467,88.000000,70.847801,33.164557,51.758627,59.523365,36.646308
60.519768,89.827338,138.868488,160.085486,113.279550,112.467676,29.133066,14.116634,137.452759,1.276321,89.241224,61.307616,158.507144,138.561661,156.857968,138.031133,78.694554,135.891522,-0.000661,-2.066055,32.000000,-235.890906,138.169258,-0.623343,24.472034,0.676836,550966.493915,0.986801,39.972795,19.874238,2.316556,0.055444,0.046134,181.813271,32.000000,194.862797,184.008691,186.177668,167.274594,32.000000,162.104211,68.107863,60.077653,94.849361,70.126582,50.696909,88.000000,70.924310,33.164557,51.717434,59.527683,36.647115
60.085757,89.808284,138.813069,160.085206,113.274915,112.458297,29.132405,14.118632,137.525526,1.276486,89.271288,61.319848,158.512459,138.542126,156.897270,138.061327,78.666888,135.793127,-0.000660,-2.067221,32.000000,-235.888417,138.298846,-0.623644,24.484019,0.677428,550945.300921,0.988011,40.011507,19.824482,2.316606,0.069903,0.044774,182.100478,32.000000,194.703634,184.163400,187.581333,167.189711,32.000000,162.360555,68.116641,60.062582,94.875013,70.126582,50.688691,88.000000,71.029801,33.164557,51.715443,59.529738,36.654012
60.414846,89.808284,138.876372,160.085206,113.250473,112.449095,29.146879,14.117633,137.493964,1.276490,89.352857,61.350362,158.505084,138.483707,156.863453,137.945265,78.647377,135.785761,-0.000661,-2.066053,32.000000,-235.890399,138.142031,-0.623650,24.527869,0.670341,550648.749798,0.977769,39.482184,19.884516,2.294597,0.072947,0.043688,182.242091,32.000000,194.616198,184.761313,187.280735,166.292206,32.000000,162.777841,68.089369,60.086693,94.888112,70.126582,50.699104,88.000000,70.956715,33.164557,51.647111,59.524791,36.641392
59.980066,89.811874,138.765833,160.096114,113.228661,112.441399,29.145429,14.111354,137.516123,1.276554,89.399110,61.427250,158.540933,138.567147,156.781587,137.964899,78.680981,135.847227,-0.000661,-2.064297,32.000000,-235.896023,138.173278,-0.623582,24.541192,0.676070,550857.879714,0.985405,39.851288,19.864550,2.310249,0.064440,0.062278,181.721874,32.000000,195.106481,185.074990,185.217867,166.139566,32.000000,163.170572,68.099832,60.074583,94.878770,70.126582,50.691183,88.000000,70.871832,33.164557,51.657387,59.542405,36.636037
60.583477,89.818777,138.880133,160.096393,113.188983,112.441340,29.129124,14.107500,137.558032,1.276871,89.402740,61.323011,158.474730,138.553180,156.801700,137.887869,78.718764,135.828519,-0.000662,-2.064885,32.000000,-235.901515,138.155720,-0.623492,24.536812,0.670280,550684.543615,0.978958,39.556772,19.880495,2.298713,0.070238,0.051599,181.187461,32.000000,195.593331,184.931727,183.438074,166.236053,32.000000,163.267715,68.104104,60.077217,94.921911,70.126582,50.702070,88.000000,70.878646,33.164557,51.679203,59.536986,36.661788
60.215411,89.819330,138.823517,160.094156,113.152429,112.435124,29.133604,14.123055,137.498243,1.276717,89.369942,61.363419,158.454702,138.602992,156.806548,137.976764,78.709145,135.936958,-0.000662,-2.065462,32.000000,-235.883829,138.216144,-0.623378,24.595218,0.675704,550805.632796,0.986726,39.949727,19.876649,2.313533,0.068351,0.040857,181.037619,32.000000,195.742073,184.424973,182.225557,166.859976,32.000000,162.450867,68.093225,60.083448,94.892310,70.126582,50.682279,88.000000,71.088506,33.164557,51.677114,59.533977,36.674481
59.973624,89.819330,138.927893,160.094156,113.110895,112.441486,29.156583,14.112352,137.508460,1.276604,89.322097,61.345081,158.436021,138.600445,156.880702,137.954979,78.727715,135.904544,-0.000662,-2.063709,32.000000,-235.896335,138.140177,-0.623273,24.619739,0.667531,550420.786552,0.976524,39.416823,19.829810,2.292376,0.062051,0.044257,181.193654,32.000000,195.665899,184.104277,184.160894,167.050036,32.000000,162.172539,68.098389,60.065148,94.891191,70.126582,50.711659,88.000000,71.107367,33.164557,51.676948,59.539848,36.742859
60.451547,89.816568,138.815194,160.091080,113.152679,112.441480,29.141128,14.111782,137.449705,1.276714,89.263304,61.259881,158.508520,138.537560,156.879732,137.956527,78.699403,135.824475,-0.000662,-2.063128,32.000000,-235.894283,138.136506,-0.623194,24.652207,0.671031,550604.300161,0.982864,39.746154,19.891910,2.305448,0.074500,0.049576,181.747616,32.000000,195.045171,183.868974,186.224648,167.258542,32.000000,162.370028,68.109381,60.067849,94.906935,70.126582,50.682922,88.000000,70.826227,33.164557,51.665262,59.536504,36.560762
60.089730,89.822643,138.879647,160.091639,113.169225,112.431330,29.164156,14.110212,137.504358,1.276760,89.303567,61.298433,158.530807,138.531260,156.872619,137.929369,78.677617,135.883631,-0.000661,-2.062497,32.000000,-235.901426,138.165121,-0.623170,24.642372,0.674600,550719.586713,0.986484,39.962968,19.857657,2.316483,0.073113,0.038871,182.003647,32.000000,194.630445,184.308965,187.460752,166.925148,32.000000,162.109385,68.104873,60.047760,94.892400,70.126582,50.698323,88.000000,71.050946,33.164557,51.684253,59.526139,36.752764
59.860032,89.833689,138.786495,160.089122,113.178288,112.425326,29.113423,14.122056,137.541862,1.276917,89.375907,61.299232,158.518714,138.673932,156.869184,137.991411,78.707013,135.920615,-0.000661,-2.063100,32.000000,-235.890893,138.221018,-0.623290,24.672532,0.665968,550528.162294,0.978453,39.532287,19.847213,2.296305,0.073837,0.052885,182.094479,32.000000,194.641960,184.779962,187.406738,166.340727,32.000000,162.910198,68.097762,60.061575,94.929322,70.126582,50.684269,88.000000,70.759799,33.164557,51.682209,59.538039,36.806982
60.563407,89.833689,138.917140,160.089122,113.161709,112.416673,29.152706,14.115492,137.497217,1.277088,89.404000,61.333439,158.545342,138.580747,156.799220,137.954859,78.721280,135.885646,-0.000661,-2.064826,32.000000,-235.889753,138.221796,-0.623833,24.672139,0.671913,550722.963807,0.984060,39.862085,19.897633,2.311204,0.064315,0.042907,181.601429,32.000000,195.283987,184.950744,185.215578,166.234845,32.000000,163.397012,68.091391,60.072359,94.933250,70.126582,50.707327,88.000000,70.865313,33.164557,51.718625,59.531656,36.605002
60.040934,89.819330,138.860722,160.086045,113.174572,112.413975,29.141608,14.116491,137.504099,1.277352,89.409000,61.373423,158.489049,138.590229,156.791887,137.997417,78.716523,135.892032,-0.000659,-2.063064,32.000000,-235.896950,138.179558,-0.623473,24.720237,0.673956,550765.784634,0.989892,40.079416,19.886134,2.318517,0.052957,0.054382,181.121670,32.000000,195.519090,185.176338,183.222081,166.075957,32.000000,162.946219,68.089551,60.076380,94.935433,70.126582,50.687901,88.000000,71.044061,33.164557,51.666766,59.529148,36.832221
