OSU 80 Ton Compressor Load Stand
60.282206,89.820710,138.835314,160.092478,113.241543,112.416457,29.130192,14.112352,137.473321,1.277612,89.359585,61.305284,158.452506,138.514967,156.856826,137.929554,78.717475,135.920542,-0.000660,-2.062471,32.000000,-235.893057,138.254388,-0.623803,24.697158,0.664262,550328.513173,0.975911,39.449623,19.854945,2.293747,0.081439,0.050771,180.965825,32.000000,195.817391,184.269887,182.178442,166.882428,32.000000,162.625044,68.107853,60.080582,94.937577,70.126582,50.686096,88.000000,70.967766,33.164557,51.669480,59.528076,36.787393
60.348056,89.799447,138.895229,160.090800,113.239995,112.415213,29.143473,14.112638,137.505967,1.277910,89.302749,61.229711,158.474695,138.580503,156.884723,137.987860,78.718668,135.905972,-0.000660,-2.060712,32.000000,-235.894410,138.230689,-0.623597,24.693067,0.670302,550573.775847,0.985538,39.902544,19.862793,2.312768,0.061254,0.038430,181.073823,32.000000,195.817774,183.944169,184.062932,167.283009,32.000000,162.181378,68.104898,60.077178,94.937942,70.126582,50.665529,88.000000,71.051159,33.164557,51.667414,59.540792,36.712045
60.021070,89.799447,138.884264,160.090800,113.202899,112.406279,29.156836,14.116919,137.568758,1.278046,89.274443,61.261282,158.527122,138.597508,156.871569,137.962642,78.716506,135.840550,-0.000661,-2.059796,32.000000,-235.890457,138.115049,-0.623216,24.689422,0.667226,550461.533997,0.981626,39.687757,19.875636,2.303089,0.065934,0.048169,181.680793,32.000000,194.999187,184.079539,186.176455,167.160156,32.000000,161.841979,68.117856,60.085223,94.958394,70.126582,50.695453,88.000000,71.067085,33.164557,51.591313,59.530476,36.654965
59.981152,89.803313,138.867899,160.093317,113.177993,112.387620,29.140503,14.119488,137.433386,1.277997,89.279024,61.277008,158.531109,138.554075,156.903123,138.054034,78.669845,135.813572,-0.000661,-2.060372,32.000000,-235.887724,138.164934,-0.622806,24.695795,0.666667,550387.275342,0.979943,39.607609,19.867395,2.301569,0.071065,0.053209,182.015094,32.000000,194.715785,184.193316,187.610421,166.938749,32.000000,162.542366,68.099800,60.044318,94.937582,70.126582,50.665940,88.000000,70.697474,33.164557,51.602447,59.527574,36.668978
60.794019,89.808008,138.844824,160.099470,113.213150,112.374074,29.142398,14.119773,137.492999,1.277894,89.312588,61.315629,158.509178,138.540005,156.821120,138.063772,78.643284,135.802430,-0.000661,-2.062119,32.000000,-235.888914,138.181861,-0.622318,24.698286,0.671500,550515.944926,0.985264,39.900489,19.837891,2.313925,0.064552,0.036820,182.107300,32.000000,194.875082,184.663242,187.247780,166.373012,32.000000,162.871681,68.066857,60.022814,94.942951,70.126582,50.684161,88.000000,70.764384,33.164557,51.616490,59.523267,36.628260
60.356105,89.799724,138.999284,160.096114,113.246684,112.371442,29.138902,14.116491,137.461933,1.277844,89.424422,61.409484,158.529108,138.572937,156.788614,137.984542,78.698573,135.714426,-0.000661,-2.063285,32.000000,-235.890721,138.129305,-0.622648,24.687245,0.671719,550551.845548,0.986381,39.940191,19.871493,2.315192,0.067499,0.050613,181.557465,32.000000,195.179288,184.954891,185.187404,166.025511,32.000000,163.168343,68.080956,60.034949,94.948449,70.126582,50.669467,88.000000,70.915694,33.164557,51.614277,59.522234,36.847995
60.842813,89.799724,138.831010,160.096114,113.217700,112.371482,29.150225,14.120344,137.495041,1.277406,89.423637,61.350961,158.496988,138.575485,156.825516,138.012353,78.718305,135.894579,-0.000660,-2.062107,32.000000,-235.887032,138.229911,-0.623256,24.678905,0.659467,550131.168397,0.971765,39.218670,19.892660,2.283857,0.064453,0.049127,181.209169,32.000000,195.616385,184.923415,183.452928,166.115770,32.000000,163.219098,68.077522,60.047858,94.947664,70.126582,50.682511,88.000000,70.723058,33.164557,51.583219,59.536072,36.566778
60.073304,89.809112,138.876571,160.092198,113.212936,112.371515,29.145551,14.114636,137.494563,1.277689,89.401403,61.312278,158.445490,138.582990,156.850928,137.957751,78.702208,135.886749,-0.000661,-2.060956,32.000000,-235.891757,138.252103,-0.623721,24.679036,0.667053,550210.246715,0.979573,39.600690,19.794748,2.302986,0.057843,0.038816,181.005949,32.000000,195.840448,184.374424,182.148017,166.684854,32.000000,162.552009,68.101356,60.035812,94.959273,70.126582,50.669309,88.000000,70.774815,33.164557,51.613565,59.545798,36.695024
60.657292,89.824024,138.848842,160.096953,113.232428,112.369713,29.146356,14.119488,137.398901,1.277449,89.275913,61.285130,158.440038,138.590942,156.862454,138.020297,78.708560,135.853239,-0.000660,-2.059801,32.000000,-235.885102,138.185328,-0.624143,24.724197,0.659158,549919.253912,0.970607,39.167029,19.862244,2.281798,0.063697,0.041018,181.135535,32.000000,195.769160,184.021510,184.047983,167.072040,32.000000,161.982499,68.084110,60.030155,94.919956,70.126582,50.684745,88.000000,70.774732,33.164557,51.663171,59.527722,36.800159
60.321776,89.827338,138.938124,160.101428,113.214786,112.374271,29.125938,14.115207,137.464080,1.277197,89.294302,61.279062,158.508430,138.467415,156.886060,138.033455,78.718271,135.810923,-0.000660,-2.059233,32.000000,-235.892661,138.178110,-0.624444,24.738569,0.670761,550365.021141,0.984426,39.863285,19.874551,2.311785,0.056268,0.061300,181.697853,32.000000,195.176667,183.853276,186.261821,167.312081,32.000000,162.238002,68.108035,60.030378,94.904092,70.126582,50.661614,88.000000,70.893716,33.164557,51.661143,59.523611,36.663109
60.304292,89.827338,138.806919,160.101428,113.201303,112.378125,29.152743,14.115064,137.410003,1.276999,89.280854,61.299874,158.521279,138.596469,156.907996,137.917109,78.688547,135.940557,-0.000660,-2.060985,32.000000,-235.896246,138.225284,-0.624035,24.707727,0.660797,550062.904928,0.974036,39.356318,19.851981,2.289071,0.065862,0.045875,182.053235,32.000000,194.936473,184.215823,187.410400,166.966113,32.000000,162.242528,68.081879,59.990530,94.918450,70.126582,50.673716,88.000000,70.892358,33.164557,51.670652,59.525401,36.838090
59.907740,89.820158,138.847995,160.102826,113.210796,112.374407,29.151196,14.116919,137.411532,1.277082,89.331572,61.298155,158.513844,138.483320,156.811450,137.932165,78.687687,135.900786,-0.000661,-2.060970,32.000000,-235.891768,138.247371,-0.623817,24.710062,0.665891,550241.113230,0.980712,39.658993,19.821784,2.303283,0.062372,0.044253,182.093350,32.000000,194.733424,184.711700,187.300886,166.178511,32.000000,162.739932,68.072424,60.012897,94.927684,70.126582,50.669620,88.000000,70.627397,33.164557,51.643691,59.535531,36.583065
60.718653,89.815740,138.852695,160.102267,113.267006,112.373234,29.143632,14.115349,137.467002,1.276805,89.415586,61.219265,158.548486,138.609641,156.832952,137.886591,78.713793,135.866894,-0.000660,-2.060964,32.000000,-235.892027,138.062737,-0.623951,24.711320,0.666235,550335.474669,0.980155,39.674630,19.914248,2.301775,0.060492,0.046411,181.676148,32.000000,195.305531,184.831053,185.077919,166.096919,32.000000,163.526081,68.069493,60.029255,94.946056,70.126582,50.684425,88.000000,70.721962,33.164557,51.626269,59.527122,36.643227
60.130527,89.813255,138.898408,160.103106,113.304900,112.368191,29.131703,14.116063,137.474743,1.276794,89.455272,61.363249,158.493703,138.512968,156.816560,137.945814,78.696765,135.825818,-0.000661,-2.060948,32.000000,-235.894428,138.225630,-0.623850,24.717562,0.672249,550513.300459,0.987267,40.022989,19.895865,2.317697,0.068416,0.043180,181.322169,32.000000,195.692304,185.035348,183.060593,166.125383,32.000000,163.172102,68.060170,60.027820,94.908779,70.126582,50.654956,88.000000,70.848854,33.164557,51.624145,59.533702,36.819455
60.806333,89.813255,138.859624,160.103106,113.278140,112.360580,29.148405,14.114778,137.417399,1.276508,89.367508,61.256867,158.460032,138.549692,156.871162,137.936055,78.728427,135.911051,-0.000660,-2.060997,32.000000,-235.894073,138.180619,-0.622954,24.694326,0.660271,550024.681170,0.973058,39.293421,19.853357,2.286821,0.101185,0.044619,181.077424,32.000000,195.813163,184.368168,182.328474,166.525595,32.000000,162.512593,68.065838,60.000789,94.867701,70.126582,50.686593,88.000000,70.673264,33.164557,51.613368,59.532757,36.737283
60.905474,89.810217,138.916850,160.106742,113.263645,112.363168,29.192232,14.116063,137.539954,1.276689,89.281540,61.327512,158.455688,138.580992,156.887951,137.977595,78.727435,135.827450,-0.000660,-2.060394,32.000000,-235.893444,138.202788,-0.622869,24.672034,0.668991,550335.967441,0.983848,39.816120,19.850501,2.309948,0.068791,0.046684,181.227687,32.000000,195.843138,183.884870,183.968341,167.156258,32.000000,162.264251,68.060627,60.017363,94.867534,70.126582,50.663965,88.000000,70.993365,33.164557,51.600651,59.534144,36.556873
59.905332,89.809665,138.868668,160.112894,113.283544,112.363147,29.135993,14.113494,137.478385,1.276862,89.270685,61.268578,158.524318,138.574182,156.905756,138.025386,78.722119,135.835166,-0.000658,-2.059790,32.000000,-235.893882,138.278046,-0.623225,24.653230,0.659406,549882.683040,0.971245,39.212971,19.860093,2.283638,0.061486,0.045797,181.748102,32.000000,195.074452,184.033504,185.942611,167.087965,32.000000,161.919266,68.053626,60.013234,94.846994,70.126582,50.687401,88.000000,70.994400,33.164557,51.596545,59.541097,36.601554
59.966662,89.819882,138.887202,160.115971,113.307686,112.346652,29.131983,14.119488,137.403313,1.277082,89.288812,61.216581,158.551263,138.621283,156.913882,138.017527,78.681877,135.868747,-0.000658,-2.059796,32.000000,-235.894281,138.234929,-0.623218,24.681921,0.658897,549840.604076,0.968070,39.121883,19.820620,2.280860,0.074396,0.046377,182.122394,32.000000,194.778114,184.191186,187.427619,166.741114,32.000000,162.525178,68.060082,59.984059,94.832077,70.126582,50.678847,88.000000,70.871617,33.164557,51.594351,59.543546,36.609404
60.248233,89.819882,138.812206,160.115971,113.294277,112.338429,29.145517,14.115064,137.421771,1.277146,89.359924,61.223203,158.522555,138.595653,156.858309,137.942207,78.665669,135.825962,-0.000658,-2.059799,32.000000,-235.897066,138.191184,-0.623019,24.674211,0.673876,550367.539201,0.987701,40.014661,19.829671,2.318135,0.066569,0.040663,182.145795,32.000000,194.895964,184.536228,187.063509,166.539901,32.000000,162.929972,68.021317,59.995731,94.830678,70.126582,50.669909,88.000000,70.875052,33.164557,51.627732,59.540340,36.806982
60.766989,89.818501,138.912371,160.110937,113.243026,112.335907,29.140766,14.118346,137.485035,1.277138,89.399145,61.293897,158.529692,138.638249,156.822424,137.930332,78.691693,135.893724,-0.000658,-2.059787,32.000000,-235.890997,138.152044,-0.623149,24.651315,0.672203,550358.717609,0.986611,39.969772,19.886170,2.316074,0.065983,0.049573,181.776438,32.000000,195.326648,184.896094,184.954138,166.006416,32.000000,162.967633,68.042507,60.009986,94.835263,70.126582,50.666276,88.000000,70.960579,33.164557,51.620854,59.529620,36.636844
60.032260,89.808284,138.805352,160.111776,113.232676,112.335842,29.148209,14.117062,137.415270,1.277151,89.395798,61.334684,158.520394,138.574487,156.837268,137.873635,78.728934,135.846406,-0.000658,-2.060954,32.000000,-235.892937,138.191224,-0.623833,24.665005,0.667751,550207.307294,0.981033,39.717325,19.881667,2.304005,0.083394,0.096737,181.320452,32.000000,195.755777,184.913939,183.188469,166.180174,32.000000,163.383066,68.019764,60.015578,94.839171,70.126582,50.668133,88.000000,70.945668,33.164557,51.583266,59.540615,36.577123
60.149361,89.808284,138.905098,160.118488,113.280429,112.328185,29.133979,14.110212,137.490302,1.277116,89.345684,61.335306,158.457340,138.552956,156.877903,137.912094,78.714392,135.859471,-0.000658,-2.059218,32.000000,-235.900442,138.271011,-0.623869,24.635501,0.661306,549869.628112,0.971989,39.253193,19.888442,2.285984,0.072688,0.046227,181.156623,32.000000,195.881412,184.271367,182.184345,166.658923,32.000000,162.573638,68.014621,60.022984,94.843842,70.126582,50.671069,88.000000,70.820959,33.164557,51.581056,59.536062,36.752177
60.306845,89.808284,138.874971,160.118488,113.335965,112.332428,29.148948,14.119060,137.410077,1.276904,89.279196,61.277230,158.485637,138.537824,156.899084,137.991022,78.755432,135.922678,-0.000657,-2.057491,32.000000,-235.894381,138.226343,-0.623908,24.640930,0.671122,550152.103951,0.984759,39.899281,19.828298,2.312179,0.061946,0.031701,181.283049,32.000000,195.801417,184.009996,183.866958,167.009145,32.000000,162.013172,68.017577,60.040665,94.828500,70.126582,50.685832,88.000000,70.840601,33.164557,51.578846,59.540832,36.815053
59.959411,89.811322,138.948195,160.122403,113.363725,112.345086,29.146614,14.113351,137.426923,1.277167,89.264059,61.363299,158.508341,138.616452,156.905224,137.982869,78.691959,135.897708,-0.000657,-2.057471,32.000000,-235.895336,138.258650,-0.623653,24.615202,0.670733,550085.193076,0.983072,39.794271,19.849166,2.309336,0.081534,0.043698,181.877629,32.000000,195.129683,183.841471,186.165648,167.236578,32.000000,162.391878,68.014360,60.027759,94.833106,70.126582,50.689360,88.000000,70.676275,33.164557,51.587201,59.531381,36.600600
60.980590,89.809389,138.797029,160.127158,113.368856,112.355261,29.166239,14.113780,137.407248,1.277089,89.276376,61.280234,158.552062,138.587844,156.916569,138.003344,78.661807,135.852102,-0.000656,-2.057475,32.000000,-235.894088,138.268868,-0.624353,24.548614,0.668100,549936.846635,0.979793,39.653291,19.838714,2.302806,0.078082,0.055602,182.247667,32.000000,194.914518,184.093285,187.503377,166.948057,32.000000,162.535576,68.039337,60.028621,94.862366,70.126582,50.665651,88.000000,70.574935,33.164557,51.578311,59.539071,36.622317
60.185482,89.812150,138.859396,160.127438,113.382566,112.357844,29.154930,14.111354,137.342879,1.276973,89.330870,61.305910,158.537332,138.559644,156.832723,137.940616,78.682043,135.846248,-0.000655,-2.057446,32.000000,-235.898809,138.275742,-0.623963,24.507098,0.674467,550319.927526,0.986212,39.967725,19.890104,2.317371,0.059301,0.042501,182.234511,32.000000,194.768793,184.657373,187.157241,166.297862,32.000000,162.834171,68.001863,60.048315,94.859655,70.126582,50.680691,88.000000,70.824035,33.164557,51.576114,59.543182,36.651884
60.822808,89.812150,138.814421,160.127438,113.374088,112.357835,29.143761,14.118632,137.452306,1.276906,89.364385,61.253248,158.568046,138.600363,156.836698,137.948708,78.698552,135.802921,-0.000655,-2.056259,32.000000,-235.890875,138.203888,-0.623516,24.465976,0.660360,549904.923089,0.967553,39.054413,19.898182,2.276085,0.066649,0.045012,181.819068,32.000000,195.207315,184.746951,185.078322,166.168764,32.000000,163.157096,68.007075,60.050217,94.867800,70.126582,50.669089,88.000000,70.617013,33.164557,51.583532,59.535541,36.584679
60.615797,89.793648,138.803901,160.125200,113.384878,112.348949,29.137797,14.116348,137.469471,1.277023,89.399368,61.335432,158.490993,138.552730,156.847446,137.971850,78.686171,135.870178,-0.000654,-2.056255,32.000000,-235.892011,138.213352,-0.623901,24.545336,0.673620,550288.042999,0.981988,39.765777,19.875114,2.307191,0.104658,0.037697,181.338463,32.000000,195.841467,184.815697,183.144900,166.230884,32.000000,163.453414,68.012677,60.068890,94.877416,70.126582,50.684432,88.000000,70.989992,33.164557,51.517019,59.540409,36.579544
59.980504,89.800552,138.807835,160.130234,113.410589,112.337534,29.136225,14.116348,137.428285,1.276975,89.354469,61.265747,158.496824,138.588455,156.871411,137.906984,78.723758,135.802270,-0.000654,-2.056264,32.000000,-235.893814,138.216452,-0.624572,24.532878,0.665028,549922.337439,0.971085,39.197229,19.837629,2.282276,0.064366,0.052609,181.097565,32.000000,195.926744,184.310570,182.131546,166.638606,32.000000,162.562623,68.025353,60.080427,94.890934,70.126582,50.668488,88.000000,70.919485,33.164557,51.538624,59.539937,36.771766
60.171725,89.803590,138.807991,160.128277,113.385902,112.342637,29.141697,14.113922,137.439751,1.277017,89.286456,61.246590,158.512530,138.652911,156.899984,137.918412,78.715610,135.853550,-0.000653,-2.056268,32.000000,-235.895913,138.184168,-0.624462,24.594693,0.665780,549985.814023,0.974800,39.362898,19.882568,2.289896,0.059741,0.050275,181.288586,32.000000,195.985963,183.845422,184.069720,167.174837,32.000000,162.345235,68.016489,60.106749,94.893014,70.126582,50.682399,88.000000,70.731524,33.164557,51.536326,59.523945,36.802654
60.033477,89.803590,138.832954,160.128277,113.408859,112.345199,29.130871,14.113066,137.429416,1.276883,89.256135,61.266525,158.527977,138.567881,156.920747,137.898324,78.683882,135.901830,-0.000653,-2.056288,32.000000,-235.893490,138.250207,-0.624325,24.604738,0.675526,550185.507212,0.986091,39.938011,19.812108,2.314216,0.068405,0.050668,181.853434,32.000000,195.229672,183.900954,186.018036,167.303733,32.000000,162.042630,68.024392,60.100871,94.892504,70.126582,50.674710,88.000000,70.896041,33.164557,51.544603,59.543733,36.595684
59.987190,89.806351,138.791178,160.125760,113.422213,112.355869,29.144237,14.115920,137.488983,1.276925,89.302672,61.261420,158.587915,138.591452,156.920787,137.900526,78.668491,135.884768,-0.000651,-2.055725,32.000000,-235.894406,138.172298,-0.624049,24.677935,0.671021,550134.959262,0.982526,39.769539,19.845081,2.306864,0.065802,0.041172,182.248506,32.000000,194.756841,184.305718,187.577722,166.847101,32.000000,162.408283,68.042736,60.113512,94.914887,70.126582,50.690958,88.000000,70.770120,33.164557,51.551944,59.537852,36.542126
60.275954,89.806351,138.827864,160.125760,113.402077,112.367286,29.152631,14.114493,137.392435,1.276739,89.402406,61.304663,158.578200,138.528690,156.886136,137.932347,78.669968,135.721407,-0.000652,-2.055154,32.000000,-235.893539,138.163692,-0.624190,24.721339,0.672956,550288.686211,0.985393,39.893494,19.900175,2.312592,0.055224,0.050157,182.365098,32.000000,194.889506,184.646935,187.407458,166.459242,32.000000,163.397054,68.010799,60.081270,94.926012,70.126582,50.671763,88.000000,70.807261,33.164557,51.549712,59.542336,36.729580
60.297297,89.810769,138.836005,160.134709,113.328096,112.364831,29.144268,14.117347,137.417843,1.276804,89.442303,61.322137,158.583317,138.611313,156.824442,137.914991,78.695039,135.792332,-0.000652,-2.055783,32.000000,-235.889209,138.254815,-0.624092,24.692936,0.671473,550401.804904,0.985874,39.937807,19.907309,2.313680,0.088292,0.036998,181.840971,32.000000,195.260395,185.013622,184.994520,166.161233,32.000000,163.122160,68.010625,60.105028,94.915551,70.126582,50.685404,88.000000,70.960994,33.164557,51.547480,59.543123,36.672280
60.283496,89.810769,138.817260,160.134709,113.276629,112.352175,29.146571,14.112495,137.394196,1.276947,89.426106,61.286747,158.514457,138.576282,156.838491,137.869558,78.683865,135.822250,-0.000650,-2.057545,32.000000,-235.897176,138.230710,-0.623784,24.695611,0.666314,550302.688736,0.980518,39.678990,19.826735,2.303205,0.082742,0.060830,181.340815,32.000000,195.715817,185.016850,183.331649,166.127493,32.000000,163.352743,68.001563,60.101338,94.908612,70.126582,50.668888,88.000000,70.804689,33.164557,51.560632,59.528381,36.641099
60.304400,89.820158,138.819355,160.136387,113.404710,112.342660,29.143569,14.119630,137.488117,1.276875,89.422442,61.330430,158.459075,138.609028,156.870958,137.909941,78.704357,135.871339,-0.000650,-2.057570,32.000000,-235.886270,138.254977,-0.623427,24.682341,0.666800,550232.904753,0.980409,39.664316,19.836013,2.302525,0.073465,0.040353,181.237566,32.000000,195.983886,184.155488,182.331578,166.951493,32.000000,162.794586,68.000315,60.121492,94.882772,70.126582,50.686734,88.000000,70.883906,33.164557,51.591105,59.538894,36.793996
60.040793,89.826509,138.881975,160.135548,113.520979,112.345225,29.150737,14.111924,137.518165,1.277165,89.326323,61.354724,158.487374,138.580442,156.904222,138.063746,78.713134,135.863143,-0.000649,-2.058734,32.000000,-235.894632,138.193755,-0.623700,24.665163,0.666744,550202.661172,0.980467,39.676660,19.861675,2.302741,0.067170,0.044893,181.310692,32.000000,195.774611,183.982530,184.111582,166.957313,32.000000,162.069986,67.983725,60.118601,94.887357,70.126582,50.685658,88.000000,70.893063,33.164557,51.611098,59.536367,36.811531
59.873699,89.840593,138.757057,160.134709,113.487774,112.350930,29.140474,14.116348,137.498727,1.276938,89.348585,61.243655,158.541008,138.571490,156.924368,137.900139,78.700103,135.852222,-0.000649,-2.056957,32.000000,-235.889880,138.147599,-0.623735,24.628367,0.666771,550115.779469,0.980135,39.667353,19.864944,2.301977,0.057924,0.038003,181.773299,32.000000,195.165458,183.783476,186.282440,167.382758,32.000000,162.184764,67.995107,60.101119,94.890287,70.126582,50.677894,88.000000,70.589544,33.164557,51.609098,59.543418,36.642860
60.631091,89.840593,138.901137,160.134709,113.441901,112.359964,29.121817,14.115349,137.486287,1.276725,89.342582,61.321763,158.548565,138.524163,156.934960,137.934996,78.658256,135.921090,-0.000649,-2.055229,32.000000,-235.893830,138.229974,-0.624067,24.597526,0.671534,550255.192111,0.984646,39.909849,19.852200,2.313127,0.115200,0.058243,182.234538,32.000000,194.888491,184.044570,187.587850,167.118641,32.000000,162.414904,67.980158,60.065874,94.908870,70.126582,50.687706,88.000000,70.667065,33.164557,51.656134,59.542956,36.588274
60.138252,89.837831,138.800588,160.131353,113.419621,112.354819,29.140844,14.111068,137.508483,1.277039,89.396476,61.228466,158.556316,138.588884,156.873266,137.955650,78.693489,135.884161,-0.000649,-2.056412,32.000000,-235.898603,138.285409,-0.624141,24.524171,0.674349,550418.451214,0.988089,40.074029,19.859945,2.317496,0.058811,0.051517,182.356362,32.000000,194.800168,184.727622,187.250056,166.238845,32.000000,162.887143,67.969167,60.070314,94.908385,70.126582,50.686583,88.000000,70.867306,33.164557,51.644693,59.533082,36.620042
60.253193,89.839764,138.906926,160.134430,113.457928,112.342130,29.173939,14.117204,137.480788,1.276866,89.487017,61.221933,158.563457,138.616064,156.798875,137.977595,78.687246,135.934862,-0.000649,-2.057602,32.000000,-235.889024,138.149434,-0.624018,24.526794,0.664863,550163.351529,0.975274,39.396218,19.935122,2.290923,0.065963,0.043691,181.806714,32.000000,195.225503,184.797281,185.309700,166.125373,32.000000,163.455992,67.975803,60.094229,94.909513,70.126582,50.688193,88.000000,70.804797,33.164557,51.649539,59.543644,36.582698
60.039792,89.839212,138.805705,160.132192,113.447942,112.336654,29.182350,14.108071,137.488815,1.276907,89.413059,61.284434,158.510635,138.532219,156.779917,137.979219,78.651261,135.902385,-0.000648,-2.058183,32.000000,-235.903239,138.198223,-0.624133,24.506705,0.673536,550311.263591,0.983344,39.833774,19.882019,2.308025,0.065201,0.039746,181.335510,32.000000,195.767743,184.920881,183.178496,166.351407,32.000000,163.248391,67.950342,60.083643,94.891522,70.126582,50.675625,88.000000,70.842053,33.164557,51.647692,59.528814,36.658487
60.276008,89.839212,138.938767,160.132192,113.473284,112.336416,29.113780,14.121628,137.472790,1.277135,89.391415,61.245362,158.468816,138.566003,156.853160,137.991798,78.673957,135.843953,-0.000648,-2.059926,32.000000,-235.882797,138.226953,-0.624253,24.512579,0.672301,550207.365725,0.980069,39.732769,19.912795,2.305387,0.073115,0.059457,181.223178,32.000000,195.819526,184.459501,182.222223,166.620735,32.000000,162.681662,67.983618,60.092040,94.887598,70.126582,50.694798,88.000000,70.799187,33.164557,51.643923,59.532659,36.792529
60.987208,89.837555,138.844155,160.135828,113.491027,112.331376,29.133053,14.110497,137.510527,1.277367,89.375346,61.382861,158.518546,138.518984,156.890157,137.960132,78.713011,135.848656,-0.000648,-2.059922,32.000000,-235.895567,138.275702,-0.624340,24.527922,0.675413,550367.066109,0.983554,39.923450,19.933064,2.311895,0.070985,0.047421,181.328644,32.000000,195.855842,183.902496,184.281548,167.237680,32.000000,162.368586,67.989857,60.089521,94.892881,70.126582,50.658956,88.000000,70.950159,33.164557,51.636307,59.545071,36.734275
59.969817,89.842250,138.878095,160.146176,113.588384,112.331363,29.144550,14.121200,137.538064,1.277413,89.323765,61.331838,158.505897,138.630826,156.919385,137.978495,78.725719,135.932328,-0.000646,-2.061095,32.000000,-235.891749,138.283468,-0.624467,24.535685,0.672507,550193.838087,0.981636,39.711803,19.882089,2.305043,0.070394,0.040160,181.911970,32.000000,195.208272,183.830420,186.061779,167.399063,32.000000,162.100904,67.988369,60.090539,94.911404,70.126582,50.678554,88.000000,70.902766,33.164557,51.650744,59.540694,36.823123
60.387235,89.845563,138.897806,160.154566,113.533923,112.344022,29.141307,14.113494,137.503227,1.277691,89.359851,61.223583,158.560997,138.614963,156.902117,137.858985,78.682843,135.888872,-0.000646,-2.061651,32.000000,-235.895193,138.226977,-0.624906,24.601460,0.660999,549715.759299,0.968402,39.076711,19.845311,2.276611,0.060270,0.047054,182.292680,32.000000,194.857713,184.205763,187.542572,166.957381,32.000000,162.470249,67.991804,60.044459,94.912850,70.126582,50.649115,88.000000,70.634252,33.164557,51.648926,59.531902,36.833248
60.068876,89.845563,138.897503,160.154566,113.470181,112.354156,29.136844,14.116634,137.493782,1.277690,89.384422,61.320936,158.548094,138.620060,156.875597,137.935954,78.713230,135.891522,-0.000646,-2.063401,32.000000,-235.895660,138.297012,-0.624837,24.653387,0.676053,550221.207638,0.986049,39.989306,19.873096,2.315800,0.074710,0.041996,182.300782,32.000000,194.896551,184.665806,187.427746,166.395064,32.000000,163.145529,67.994611,60.075846,94.925750,70.126582,50.684693,88.000000,70.852513,33.164557,51.658645,59.533446,36.683579
59.789308,89.846392,138.890096,160.158482,113.479152,112.356791,29.144719,14.114636,137.523818,1.277812,89.483166,61.249902,158.550037,138.581196,156.800905,137.928741,78.648002,135.865854,-0.000645,-2.063363,32.000000,-235.893560,138.227792,-0.624553,24.710009,0.668245,550164.269429,0.978811,39.618715,19.894944,2.300119,0.069726,0.052074,181.764503,32.000000,195.246618,184.956000,185.134889,166.171009,32.000000,163.258741,67.994262,60.069194,94.928636,70.126582,50.643205,88.000000,70.645894,33.164557,51.659747,59.523287,36.666191
60.720069,89.843354,138.924429,160.151210,113.505112,112.351644,29.138607,14.116634,137.509636,1.277971,89.465852,61.209829,158.508836,138.498857,156.847960,137.902706,78.689072,135.947350,-0.000645,-2.063363,32.000000,-235.889267,138.339433,-0.624244,24.674761,0.671608,550312.766617,0.984736,39.903709,19.865840,2.312304,0.061019,0.037333,181.354705,32.000000,195.588284,185.141520,183.333639,166.103709,32.000000,163.098226,67.999933,60.070301,94.887924,70.126582,50.691227,88.000000,70.605648,33.164557,51.647423,59.525726,36.612926
60.131751,89.833413,138.897477,160.149812,113.505934,112.338996,29.140928,14.113780,137.448271,1.277812,89.420527,61.237350,158.505386,138.613454,156.870174,137.906697,78.709386,135.791540,-0.000645,-2.064539,32.000000,-235.895236,138.231668,-0.624405,24.669411,0.674199,550612.597341,0.989537,40.155756,19.918644,2.322992,0.065460,0.042793,181.115630,32.000000,195.965120,184.303044,182.316256,166.712816,32.000000,162.878406,68.033141,60.062676,94.893353,70.126582,50.663575,88.000000,70.913428,33.164557,51.645618,59.536839,36.745134
60.119645,89.833413,138.858140,160.149812,113.479163,112.336439,29.131133,14.116491,137.512762,1.277798,89.339779,61.201402,158.488969,138.537213,156.903178,137.932715,78.694821,135.881585,-0.000646,-2.064546,32.000000,-235.892196,138.222469,-0.624802,24.678171,0.661564,550014.417713,0.973081,39.319776,19.917010,2.287949,0.065626,0.048474,181.382349,32.000000,195.786931,184.090580,183.787957,167.085438,32.000000,162.157800,68.000043,60.062434,94.887117,70.126582,50.671949,88.000000,70.831436,33.164557,51.609199,59.542464,36.770152
60.055736,89.830652,138.983867,160.152329,113.453758,112.334813,29.139653,14.117918,137.505690,1.277588,89.299942,61.292169,158.534037,138.604217,156.883407,138.004548,78.678850,135.822286,-0.000645,-2.064542,32.000000,-235.888475,138.249838,-0.624570,24.613104,0.670135,550194.477781,0.983308,39.835181,19.821284,2.309886,0.073956,0.044816,181.813918,32.000000,195.092566,183.993342,186.159782,167.292996,32.000000,162.048735,68.025676,60.021548,94.869018,70.126582,50.662230,88.000000,70.859911,33.164557,51.597674,59.539976,36.824664
60.086390,89.852743,138.866725,160.151490,113.478277,112.333133,29.154754,14.120772,137.545154,1.277864,89.349597,61.231186,158.568082,138.655845,156.920543,137.933247,78.650624,135.815019,-0.000644,-2.064582,32.000000,-235.889227,138.284998,-0.624858,24.538701,0.669827,550221.822795,0.983833,39.846033,19.879439,2.309697,0.060265,0.036909,182.185339,32.000000,194.935140,184.033963,187.689045,167.275616,32.000000,162.660044,68.044131,60.026743,94.902990,70.126582,50.674304,88.000000,70.849431,33.164557,51.672472,59.541235,36.829433
60.168041,89.859095,138.971860,160.151490,113.526559,112.323021,29.148829,14.113780,137.516751,1.277851,89.401541,61.242224,158.564989,138.536459,156.882712,138.003507,78.677299,135.913644,-0.000644,-2.064002,32.000000,-235.894908,138.180599,-0.624873,24.511006,0.673264,550276.406791,0.984671,39.900583,19.866706,2.314248,0.068571,0.050258,182.260456,32.000000,194.788020,184.729691,187.382247,166.443619,32.000000,162.922647,68.031149,60.011536,94.922727,70.126582,50.660256,88.000000,70.889243,33.164557,51.670775,59.530210,36.644034
60.295589,89.859095,138.841608,160.151490,113.537438,112.320489,29.134289,14.111639,137.509871,1.277793,89.459219,61.324226,158.571830,138.572000,156.858233,137.924277,78.709412,135.947579,-0.000644,-2.063404,32.000000,-235.894754,138.120864,-0.624877,24.484439,0.674197,550345.861332,0.983650,39.895180,19.891414,2.311118,0.064162,0.050278,181.840971,32.000000,195.205888,184.915985,185.257954,166.167672,32.000000,163.286899,68.006260,60.012023,94.922002,70.126582,50.668811,88.000000,70.773273,33.164557,51.691192,59.530181,36.641392
60.146112,89.854952,138.861938,160.147295,113.436545,112.321857,29.146199,14.119060,137.579725,1.277899,89.476666,61.309717,158.526289,138.594266,156.822410,137.936913,78.698045,135.909456,-0.000644,-2.063418,32.000000,-235.886841,138.189142,-0.624999,24.561806,0.674310,550207.841722,0.982315,39.828343,19.912475,2.309729,0.059470,0.045844,181.347647,32.000000,195.749414,184.905307,183.206685,166.420060,32.000000,163.243743,68.023360,60.016690,94.934628,70.126582,50.667352,88.000000,70.850900,33.164557,51.675161,59.520808,36.835449
60.217659,89.848049,138.821504,160.147854,113.344028,112.318143,29.152087,14.120059,137.506033,1.278045,89.454223,61.244117,158.473545,138.552525,156.886590,137.985828,78.719923,135.915515,-0.000645,-2.063429,32.000000,-235.890268,138.257852,-0.625042,24.578302,0.672352,550059.878739,0.980505,39.714169,19.896782,2.302683,0.062931,0.054173,181.126197,32.000000,195.915514,184.372366,182.138589,166.782936,32.000000,162.552535,68.029183,60.014590,94.953283,70.126582,50.662780,88.000000,70.802463,33.164557,51.649505,59.533800,36.660908
60.232228,89.847496,138.899139,160.149812,113.311186,112.314238,29.148294,14.113351,137.491807,1.278085,89.330455,61.232536,158.478245,138.534562,156.883750,137.990366,78.712007,135.903748,-0.000645,-2.064002,32.000000,-235.894352,138.246087,-0.624965,24.660311,0.672584,550162.216899,0.982775,39.843850,19.889702,2.308743,0.070619,0.041213,181.350227,32.000000,195.848194,183.971981,183.893659,167.244020,32.000000,162.550618,68.012329,60.006812,94.933821,70.126582,50.674778,88.000000,70.814626,33.164557,51.647754,59.537970,36.814026
60.140356,89.847496,138.826953,160.149812,113.313870,112.312981,29.132356,14.112352,137.532485,1.277938,89.313176,61.215131,158.546792,138.631929,156.895810,137.992138,78.717799,135.918746,-0.000645,-2.064590,32.000000,-235.896499,138.285715,-0.625185,24.675915,0.670792,550049.240043,0.981249,39.772861,19.870757,2.305329,0.064931,0.041916,181.912601,32.000000,195.153445,183.955204,186.117684,167.393961,32.000000,162.112297,68.040589,59.991672,94.955633,70.126582,50.663367,88.000000,70.829843,33.164557,51.644080,59.522628,36.818575
60.062478,89.850810,138.854908,160.147015,113.319872,112.312973,29.193429,14.115349,137.508841,1.277813,89.342055,61.241519,158.546832,138.582725,156.943416,137.985356,78.678662,135.869996,-0.000644,-2.063459,32.000000,-235.888912,138.186411,-0.625716,24.698627,0.668780,550038.163137,0.981081,39.759266,19.872979,2.306060,0.092232,0.055027,182.203488,32.000000,194.826569,184.225044,187.560694,167.257962,32.000000,162.384085,68.030651,59.986258,94.992595,70.126582,50.660657,88.000000,70.565935,33.164557,51.653847,59.545228,36.522977
60.513863,89.846668,138.823526,160.154287,113.299013,112.318094,29.140828,14.113351,137.548684,1.277823,89.367646,61.212394,158.589737,138.596877,156.854661,137.958422,78.647260,135.815924,-0.000643,-2.064600,32.000000,-235.895664,138.204482,-0.625898,24.717484,0.669288,550067.180554,0.983250,39.841553,19.874444,2.308383,0.075623,0.055989,182.372722,32.000000,194.805227,184.679082,187.506592,166.576441,32.000000,163.048798,68.016050,59.978234,94.992406,70.126582,50.662439,88.000000,70.676572,33.164557,51.637737,59.541579,36.830387
59.958075,89.843907,138.852197,160.155685,113.281088,112.319376,29.134045,14.112638,137.462002,1.277750,89.459566,61.172858,158.572945,138.552282,156.815180,137.941085,78.704838,135.802641,-0.000644,-2.064598,32.000000,-235.895394,138.206379,-0.625947,24.697368,0.669992,550196.745953,0.982594,39.914694,19.889989,2.311841,0.060988,0.045004,181.883657,32.000000,195.266853,184.994061,185.096178,166.179838,32.000000,163.332102,68.012899,59.991850,94.984833,70.126582,50.664945,88.000000,70.640260,33.164557,51.635970,59.525853,36.822463
60.669927,89.843907,138.718540,160.155685,113.293448,112.315563,29.163730,14.115207,137.408185,1.277853,89.485008,61.100056,158.558610,138.607867,156.845363,137.932082,78.703676,135.858426,-0.000645,-2.064609,32.000000,-235.893645,138.280574,-0.625624,24.677122,0.662666,550049.928538,0.976359,39.506781,19.895216,2.294078,0.066169,0.040665,181.303677,32.000000,195.741896,185.041717,183.340367,166.401488,32.000000,163.208986,68.035336,59.971251,95.018359,70.126582,50.635118,88.000000,70.604727,33.164557,51.624588,59.541520,36.721730
60.339749,89.845563,138.831979,160.157363,113.303000,112.305391,29.125525,14.119345,137.507771,1.277993,89.404939,61.180377,158.466983,138.549365,156.841885,137.930517,78.711561,135.889336,-0.000645,-2.062856,32.000000,-235.888031,138.304944,-0.625938,24.620237,0.671586,550214.468522,0.986515,40.001511,19.831206,2.315821,0.061121,0.042096,181.211593,32.000000,195.844085,184.398315,182.217260,166.952461,32.000000,162.741524,68.040239,59.993839,95.002719,70.126582,50.682431,88.000000,70.878984,33.164557,51.628551,59.533072,36.583579
60.240429,89.843630,138.814663,160.156245,113.193618,112.297803,29.149462,14.119488,137.512490,1.278135,89.341785,61.260764,158.500476,138.643958,156.860346,137.990635,78.705900,135.753662,-0.000646,-2.061111,32.000000,-235.886905,138.169502,-0.625826,24.629810,0.660825,549831.605431,0.972813,39.364952,19.859375,2.286446,0.073289,0.051171,181.291665,32.000000,195.986554,184.025093,183.916255,167.324882,32.000000,162.236225,68.018986,59.948444,94.972169,70.126582,50.657041,88.000000,70.762693,33.164557,51.620056,59.532344,36.631341
60.262554,89.846944,138.907550,160.159601,113.200022,112.293996,29.148909,14.123484,137.519754,1.278283,89.333326,61.316415,158.502559,138.601952,156.899431,137.959917,78.669353,135.834055,-0.000646,-2.062866,32.000000,-235.886023,138.240882,-0.625646,24.561543,0.667823,549937.268163,0.979849,39.661152,19.866450,2.300838,0.061273,0.048741,181.912609,32.000000,195.126441,184.045581,186.255212,167.248567,32.000000,161.966151,68.023366,59.939007,94.970960,70.126582,50.674668,88.000000,70.812992,33.164557,51.618253,59.525057,36.818134
60.179036,89.846944,138.825932,160.159601,113.268523,112.287685,29.139724,14.123626,137.541797,1.278431,89.398246,61.316558,158.555402,138.617592,156.869707,137.944087,78.694472,135.869294,-0.000646,-2.064599,32.000000,-235.885225,138.195993,-0.625099,24.517431,0.668882,549959.164740,0.980742,39.748059,19.806427,2.304344,0.077127,0.044476,182.166473,32.000000,194.996395,184.088484,187.593509,167.014927,32.000000,162.495770,68.021397,59.946258,95.007308,70.126582,50.660765,88.000000,70.782435,33.164557,51.627989,59.536681,36.728846
60.796275,89.865446,138.876310,160.154287,113.211615,112.283571,29.120423,14.113637,137.447801,1.278203,89.449227,61.226812,158.553558,138.536642,156.891266,137.942573,78.680335,135.970962,-0.000647,-2.064593,32.000000,-235.893903,138.280310,-0.625115,24.473948,0.670947,550014.363881,0.980341,39.731573,19.881902,2.305039,0.096472,0.045579,182.256181,32.000000,194.953294,184.778935,187.225368,166.514664,32.000000,162.912525,68.004388,59.934123,95.009555,70.126582,50.668967,88.000000,70.778846,33.164557,51.690574,59.539239,36.604048
59.889293,89.863237,138.806801,160.157643,113.175306,112.281394,29.152712,14.114208,137.430394,1.278058,89.469854,61.321434,158.566703,138.578647,156.821383,137.982911,78.697670,135.787397,-0.000648,-2.064617,32.000000,-235.892021,138.235196,-0.625066,24.505866,0.665225,549694.554027,0.971814,39.274103,19.937170,2.284290,0.083406,0.047082,181.927329,32.000000,195.238265,185.073932,185.214606,165.935012,32.000000,163.313515,67.993530,59.950457,94.998757,70.126582,50.654027,88.000000,70.881147,33.164557,51.681348,59.540901,36.681231
59.792656,89.863513,138.838756,160.162118,113.059660,112.287756,29.142785,14.120344,137.478697,1.278006,89.498556,61.280626,158.528138,138.546775,156.823886,137.999640,78.694083,135.865033,-0.000649,-2.064029,32.000000,-235.886213,138.268254,-0.624888,24.539225,0.665225,549694.554027,0.971814,39.274103,19.937170,2.284290,0.062524,0.050864,181.446925,32.000000,195.837906,185.006809,183.245430,166.367451,32.000000,163.751935,67.995039,59.935183,94.978709,70.126582,50.676806,88.000000,70.490548,33.164557,51.679772,59.524250,36.767144
60.309519,89.863513,138.754559,160.162118,113.005017,112.291563,29.144828,14.116063,137.464119,1.277930,89.481829,61.167024,158.508253,138.565495,156.882485,137.927234,78.730001,135.909071,-0.000649,-2.063469,32.000000,-235.892461,138.280941,-0.624681,24.577830,0.677402,550107.477601,0.986836,40.082651,19.830994,2.317723,0.068299,0.053775,181.207134,32.000000,195.913399,184.506584,182.177330,166.883916,32.000000,162.406971,68.026324,59.956693,95.008324,70.126582,50.639650,88.000000,70.719651,33.164557,51.679157,59.535659,36.562816
59.973051,89.859095,138.860716,160.157363,112.991406,112.285215,29.133813,14.113780,137.436013,1.277785,89.362380,61.216071,158.505059,138.569084,156.903068,137.922669,78.720735,135.793662,-0.000650,-2.063487,32.000000,-235.892613,138.160204,-0.624821,24.629784,0.678151,550198.088396,0.988976,40.169864,19.872165,2.322003,0.067441,0.052646,181.409664,32.000000,195.823857,184.119817,184.114302,167.239943,32.000000,162.291651,68.037356,59.944314,94.971415,70.126582,50.664812,88.000000,70.804232,33.164557,51.662217,59.535865,36.599646
60.126479,89.852743,138.800124,160.157643,112.985653,112.278930,29.144878,14.117490,137.426812,1.278013,89.332996,61.237812,158.561015,138.618307,156.917991,137.944959,78.725274,135.897439,-0.000651,-2.062339,32.000000,-235.886936,138.197199,-0.624660,24.672375,0.668918,549872.517498,0.979661,39.706128,19.857561,2.300707,0.063626,0.048003,181.941779,32.000000,195.256139,183.897177,186.252422,167.386189,32.000000,162.335002,68.023851,59.921019,95.000460,70.126582,50.650152,88.000000,70.792748,33.164557,51.638527,59.528912,36.799352
60.056544,89.846668,138.804959,160.157084,113.049771,112.282789,29.141767,14.117775,137.460602,1.278075,89.313172,61.275783,158.568649,138.620386,156.917336,137.859681,78.655377,135.905233,-0.000651,-2.063504,32.000000,-235.887470,138.184269,-0.624184,24.689448,0.673074,550026.734968,0.985990,40.003248,19.810962,2.315385,0.066313,0.043377,182.311874,32.000000,194.827538,184.263885,187.549209,167.008619,32.000000,162.331779,68.043509,59.905171,94.997552,70.126582,50.669625,88.000000,70.774459,33.164557,51.636830,59.529079,36.665970
59.769826,89.846668,138.815662,160.157084,113.006744,112.281513,29.133057,14.112495,137.492586,1.278177,89.416693,61.275863,158.591033,138.619021,156.883518,137.928882,78.656199,135.792377,-0.000651,-2.063493,32.000000,-235.895373,138.176541,-0.624062,24.671247,0.669236,549898.994618,0.982790,39.859238,19.856658,2.308469,0.064316,0.048499,182.410933,32.000000,194.838769,184.747110,187.611454,166.475551,32.000000,163.200392,68.034117,59.923405,95.054387,70.126582,50.653243,88.000000,70.931264,33.164557,51.613980,59.542563,36.664723
59.989440,89.844459,138.856746,160.164915,113.017949,112.284061,29.192825,14.120629,137.465744,1.277978,89.466045,61.193682,158.604617,138.526343,156.847676,137.916318,78.696661,135.859441,-0.000653,-2.062326,32.000000,-235.886583,138.239823,-0.623793,24.686091,0.669850,550096.585116,0.984168,39.915876,19.930327,2.311238,0.070412,0.050187,181.900267,32.000000,195.405321,184.983240,185.180856,166.231276,32.000000,163.313930,68.030398,59.940228,95.057423,70.126582,50.665785,88.000000,70.652012,33.164557,51.604529,59.517986,36.591649
59.970895,89.851639,138.808610,160.166313,113.017036,112.283903,29.181865,14.113066,137.456710,1.277837,89.480463,61.206586,158.547593,138.635089,156.850556,137.813738,78.695757,135.807313,-0.000652,-2.062338,32.000000,-235.897260,138.246618,-0.623932,24.668782,0.674668,550235.358308,0.989624,40.173573,19.874876,2.322504,0.071362,0.047468,181.339326,32.000000,195.810617,185.059693,183.382286,166.098932,32.000000,163.237844,68.017767,59.942172,95.024693,70.126582,50.654027,88.000000,70.854633,33.164557,51.627680,59.529315,36.647555
59.982556,89.861028,138.779133,160.174424,112.961791,112.282630,29.141819,14.123055,137.438424,1.277768,89.407369,61.192210,158.502882,138.533011,156.899754,137.926893,78.686936,135.974667,-0.000653,-2.061733,32.000000,-235.886124,138.210107,-0.624441,24.679246,0.671245,550044.093951,0.983657,39.973893,19.866882,2.314686,0.068394,0.047191,181.258791,32.000000,195.896256,184.449200,182.353319,166.807621,32.000000,162.927046,68.030792,59.962884,95.043041,70.126582,50.668291,88.000000,70.838913,33.164557,51.625970,59.531144,36.815053
60.808017,89.861028,138.762482,160.174424,112.960108,112.281361,29.135120,14.117347,137.492534,1.277683,89.320680,61.260086,158.542539,138.504791,156.904761,137.948891,78.698347,135.799841,-0.000654,-2.061151,32.000000,-235.891996,138.153330,-0.624203,24.627056,0.671717,550065.229084,0.984375,39.997728,19.842550,2.314600,0.054356,0.038529,181.364504,32.000000,195.945178,184.046868,184.036941,167.284993,32.000000,162.237060,68.015098,59.935698,95.011112,70.126582,50.638260,88.000000,70.550411,33.164557,51.656951,59.541392,36.608304
59.978287,89.858542,138.832747,160.177780,112.980929,112.274960,29.202123,14.121343,137.515325,1.277856,89.305951,61.257097,158.539248,138.531624,156.932419,137.976845,78.680869,135.897374,-0.000654,-2.061185,32.000000,-235.888000,138.082109,-0.623918,24.596214,0.671095,550088.227539,0.985530,39.996643,19.932361,2.313658,0.069198,0.050867,181.892362,32.000000,195.173055,184.115836,186.190665,167.160053,32.000000,162.268065,68.017287,59.918171,95.030233,70.126582,50.666163,88.000000,70.946662,33.164557,51.646705,59.543271,36.624371
60.134493,89.857438,138.751026,160.176941,112.961025,112.273613,29.150379,14.113637,137.375889,1.277712,89.347776,61.282690,158.623198,138.586722,156.944064,137.894820,78.669300,135.861917,-0.000654,-2.061199,32.000000,-235.895542,138.264810,-0.624552,24.550555,0.660224,549629.271700,0.971088,39.259248,19.836342,2.281977,0.064393,0.048454,182.297476,32.000000,194.991230,184.127017,187.690180,167.187483,32.000000,162.643944,68.034277,59.930286,95.035001,70.126582,50.634774,88.000000,70.805090,33.164557,51.641237,59.537989,36.682698
60.226398,89.853848,138.680929,160.172466,112.933302,112.277420,29.140265,14.117062,137.464301,1.277707,89.412014,61.287740,158.551939,138.574650,156.878318,137.905742,78.678942,135.828449,-0.000655,-2.061353,32.000000,-235.892281,138.187145,-0.625178,24.510167,0.673686,550061.449761,0.983498,39.997994,19.901032,2.314717,0.068234,0.049330,182.369463,32.000000,194.812083,184.746630,187.326202,166.352797,32.000000,162.794365,68.012999,59.933579,95.039225,70.126582,50.652980,88.000000,70.762822,33.164557,51.639594,59.532492,36.649536
60.172782,89.853848,138.800113,160.172466,112.962029,112.281074,29.143135,14.115635,137.455846,1.278001,89.484747,61.274779,158.583307,138.548101,156.839155,137.901219,78.662756,135.827022,-0.000656,-2.060203,32.000000,-235.891250,138.235318,-0.625395,24.507124,0.672122,549997.066098,0.982426,39.856748,19.895439,2.307345,0.078320,0.035876,181.861376,32.000000,195.282095,185.087320,185.289691,166.279645,32.000000,163.150906,67.998552,59.934530,95.030190,70.126582,50.646376,88.000000,70.787589,33.164557,51.625452,59.536957,36.601040
60.127557,89.855229,138.748982,160.163236,112.958672,112.281050,29.137638,14.116634,137.440338,1.277949,89.520908,61.301119,158.556677,138.589230,156.874005,138.007013,78.713589,135.838958,-0.000657,-2.060789,32.000000,-235.890742,138.164201,-0.625386,24.459708,0.671468,549941.614017,0.981149,39.770835,19.869598,2.302660,0.067615,0.050497,181.427576,32.000000,195.815957,184.956721,183.406818,166.394616,32.000000,163.434612,68.021557,59.953979,95.040181,70.126582,50.649538,88.000000,70.729650,33.164557,51.628569,59.524211,36.676389
60.261726,89.870693,138.813815,160.163236,112.984014,112.281038,29.145938,14.116919,137.450757,1.278190,89.440105,61.218236,158.517457,138.614310,156.898504,137.801293,78.677605,135.863403,-0.000657,-2.062558,32.000000,-235.892424,138.173949,-0.625731,24.496608,0.673077,550021.615247,0.982042,39.818850,19.885092,2.306693,0.073676,0.045169,181.271426,32.000000,195.960688,184.392662,182.233693,166.774420,32.000000,162.620546,68.013610,59.950155,95.055245,70.126582,50.646755,88.000000,70.753916,33.164557,51.680626,59.529276,36.680644
60.224256,89.876768,138.770202,160.167711,112.981335,112.277464,29.137949,14.114493,137.435092,1.277737,89.358768,61.257881,158.522654,138.451857,156.897671,137.837656,78.705145,135.788009,-0.000659,-2.064282,32.000000,-235.894194,138.212476,-0.625853,24.505892,0.674751,549937.097163,0.983040,39.860756,19.840038,2.307577,0.073087,0.052670,181.257442,32.000000,195.777159,184.057539,184.260104,167.208787,32.000000,162.228809,68.001047,59.909752,95.016575,70.126582,50.660101,88.000000,70.859017,33.164557,51.679135,59.533957,36.857166
60.104256,89.876768,138.771941,160.167711,112.908780,112.268820,29.147204,14.111068,137.456510,1.277587,89.362007,61.171776,158.592051,138.483178,156.943052,137.876932,78.720355,135.828822,-0.000659,-2.064833,32.000000,-235.898603,138.178377,-0.625696,24.501748,0.672147,549969.443267,0.980400,39.756062,19.887855,2.303515,0.056185,0.048043,181.908999,32.000000,195.279393,183.864046,186.160287,167.508296,32.000000,162.287291,68.043559,59.955197,95.055288,70.126582,50.636828,88.000000,70.811321,33.164557,51.698798,59.537124,36.607423
60.281731,89.872350,138.763308,160.174703,112.837755,112.270026,29.151795,14.116206,137.456744,1.277183,89.374241,61.178537,158.580750,138.609682,156.936257,137.947423,78.649877,135.804086,-0.000658,-2.064823,32.000000,-235.890187,138.112541,-0.625849,24.489238,0.672179,549919.665611,0.981321,39.795674,19.823815,2.304224,0.062747,0.053766,182.264590,32.000000,194.864275,184.327079,187.653619,167.053055,32.000000,162.486399,68.014445,59.895982,95.040121,70.126582,50.659266,88.000000,70.783803,33.164557,51.682011,59.535452,36.607937
60.111129,89.869864,138.767888,160.178619,112.868511,112.268712,29.169652,14.118203,137.470019,1.277036,89.451897,61.313247,158.611939,138.557521,156.890501,137.938828,78.634600,135.803472,-0.000659,-2.064802,32.000000,-235.892943,138.111112,-0.625892,24.567130,0.674044,549906.524019,0.983080,39.903183,19.828364,2.308854,0.071043,0.049972,182.405927,32.000000,194.766217,184.831139,187.501403,166.399541,32.000000,162.942572,68.024342,59.895896,95.062612,70.126582,50.631188,88.000000,70.812092,33.164557,51.671905,59.534134,36.819161
