OSU 80 Ton Compressor Load Stand
60.141979,89.889747,138.742284,160.183094,112.963056,112.268972,29.138932,14.116206,137.471453,1.276905,89.542574,61.150923,158.594077,138.579666,156.836358,137.843606,78.664639,135.830042,-0.000658,-2.064798,32.000000,-235.892318,138.221531,-0.626157,24.539330,0.671692,549966.656256,0.979755,39.739819,19.886867,2.301913,0.067376,0.046183,181.786799,32.000000,195.317454,184.890118,185.273595,166.357487,32.000000,163.410501,67.990895,59.908320,95.038891,70.126582,50.645211,88.000000,70.734079,33.164557,51.670405,59.535914,36.794803
60.682153,89.889747,138.725488,160.183094,113.020736,112.266650,29.133817,14.114778,137.381280,1.276445,89.521465,61.172075,158.556959,138.548876,156.884859,137.861899,78.671039,135.758584,-0.000658,-2.064798,32.000000,-235.893089,138.192530,-0.626559,24.565294,0.672114,550078.165264,0.982183,39.890118,19.901848,2.308522,0.064320,0.041556,181.429928,32.000000,195.728439,185.259155,183.372745,166.301652,32.000000,163.294501,68.008975,59.913557,95.059280,70.126582,50.618923,88.000000,70.593277,33.164557,51.738133,59.538373,36.575142
60.276855,89.893889,138.771570,160.179458,113.009036,112.262767,29.124649,14.115492,137.388367,1.276587,89.491513,61.214860,158.534515,138.500652,156.922392,137.938887,78.705791,135.757502,-0.000659,-2.064224,32.000000,-235.890573,138.067774,-0.627104,24.577751,0.672298,550028.355339,0.982716,39.882349,19.884671,2.306912,0.066947,0.049932,181.238853,32.000000,195.922585,184.341653,182.440000,166.924000,32.000000,162.779364,68.022877,59.924654,95.053890,70.126582,50.663285,88.000000,70.739771,33.164557,51.751269,59.533820,36.599940
59.831309,89.902726,138.751957,160.180297,113.038063,112.258921,29.140960,14.115920,137.400236,1.276448,89.369601,61.210577,158.534378,138.512988,156.924520,137.922202,78.672660,135.844285,-0.000661,-2.064825,32.000000,-235.893751,138.125471,-0.627011,24.585304,0.663487,549723.002652,0.973283,39.399909,19.843671,2.286100,0.063824,0.038619,181.383099,32.000000,195.903058,183.983694,184.095467,167.388538,32.000000,162.386539,68.009416,59.922402,95.022982,70.126582,50.625202,88.000000,70.901539,33.164557,51.780746,59.540606,36.693997
59.830566,89.894165,138.759756,160.176661,113.070974,112.256354,29.133975,14.113637,137.402039,1.276443,89.353047,61.227461,158.576332,138.495534,156.898609,137.894494,78.645928,135.740302,-0.000662,-2.064273,32.000000,-235.892264,138.173767,-0.626835,24.617405,0.669393,549843.549374,0.980744,39.765722,19.808396,2.302236,0.061756,0.046802,181.884226,32.000000,195.154906,184.039042,186.268867,167.427959,32.000000,162.020307,68.012895,59.878877,95.014075,70.126582,50.634956,88.000000,70.547794,33.164557,51.779624,59.530171,36.797958
60.754089,89.894165,138.770876,160.176661,113.106379,112.251227,29.139294,14.114921,137.366386,1.276723,89.337106,61.277802,158.595624,138.517699,156.901709,137.824557,78.632140,135.864017,-0.000662,-2.064878,32.000000,-235.898684,138.071282,-0.626353,24.603794,0.675696,550141.754893,0.988180,40.174292,19.883546,2.319053,0.065352,0.048765,182.231373,32.000000,194.876141,184.213712,187.667396,167.126888,32.000000,162.674275,68.010487,59.873926,94.998123,70.126582,50.627999,88.000000,70.553148,33.164557,51.748697,59.543035,36.735229
60.326532,89.872626,138.794212,160.176941,113.114814,112.250014,29.152190,14.115635,137.381319,1.276427,89.371893,61.291023,158.580318,138.616452,156.895054,137.848902,78.646662,135.843999,-0.000662,-2.066039,32.000000,-235.891086,138.185391,-0.626418,24.618664,0.674842,550172.516643,0.988387,40.166399,19.859928,2.319212,0.058274,0.043699,182.393912,32.000000,195.001186,184.842709,187.298894,166.695814,32.000000,162.965266,68.008978,59.889201,95.036159,70.126582,50.650959,88.000000,70.807059,33.164557,51.672563,59.538648,36.633102
59.959068,89.850810,138.833985,160.179458,113.053148,112.256418,29.149640,14.119630,137.497760,1.276443,89.397758,61.213963,158.592852,138.586843,156.849099,137.905377,78.622109,135.907578,-0.000663,-2.066041,32.000000,-235.888073,138.117923,-0.626680,24.629364,0.661576,549703.178299,0.971713,39.340327,19.933617,2.284140,0.056414,0.047006,181.761537,32.000000,195.097904,185.071108,185.455623,166.130003,32.000000,163.102841,67.962090,59.849416,94.995936,70.126582,50.642919,88.000000,70.843478,33.164557,51.595305,59.530387,36.785046
60.047541,89.831480,138.794897,160.175263,113.100362,112.257747,29.143508,14.117918,137.568123,1.276406,89.409272,61.329205,158.561919,138.563598,156.865290,137.892093,78.676557,135.925618,-0.000664,-2.066036,32.000000,-235.885032,138.156348,-0.626612,24.661098,0.667560,549853.314336,0.978770,39.700029,19.909405,2.300716,0.064212,0.051495,181.413135,32.000000,195.772071,185.076598,183.448882,166.447089,32.000000,163.613969,67.995734,59.911107,95.019551,70.126582,50.661079,88.000000,70.719036,33.164557,51.593585,59.533298,36.761495
60.844903,89.831480,138.816233,160.175263,113.153505,112.259046,29.130752,14.121058,137.499840,1.276117,89.368294,61.312202,158.537295,138.609966,156.923667,137.955698,78.662293,135.899374,-0.000664,-2.066030,32.000000,-235.886810,138.150840,-0.626763,24.637730,0.672954,550096.815818,0.985433,40.007522,19.964729,2.315479,0.072083,0.039568,181.134920,32.000000,195.998114,184.535599,182.389071,166.892119,32.000000,162.580358,68.023866,59.878196,94.997085,70.126582,50.636506,88.000000,70.512559,33.164557,51.524562,59.537930,36.539485
60.612461,89.815188,138.840497,160.174983,113.089668,112.266672,29.140689,14.120487,137.594063,1.276119,89.249545,61.294738,158.552681,138.618367,156.928892,137.992286,78.661970,135.995115,-0.000664,-2.064257,32.000000,-235.889676,138.232501,-0.626837,24.626637,0.670523,549910.914341,0.984015,39.908765,19.919011,2.311417,0.084552,0.055820,181.305681,32.000000,195.758099,184.222460,184.303699,167.145494,32.000000,162.265074,68.013818,59.902908,94.989512,70.126582,50.654707,88.000000,70.778541,33.164557,51.465954,59.540547,36.637064
59.922356,89.808284,138.917127,160.174703,113.103197,112.279381,29.151334,14.118061,137.536069,1.275898,89.189178,61.278018,158.569810,138.634864,156.960024,138.062875,78.674766,135.886256,-0.000664,-2.062503,32.000000,-235.894069,138.238886,-0.626783,24.616225,0.659536,549536.639747,0.970324,39.196928,19.920576,2.281477,0.065201,0.050177,181.728826,32.000000,195.339387,183.980198,186.322786,167.536635,32.000000,162.295878,68.003615,59.889666,95.005297,70.126582,50.663455,88.000000,70.840916,33.164557,51.439840,59.529286,36.768465
59.854879,89.795305,138.811341,160.170508,113.136301,112.286245,29.152045,14.115920,137.510556,1.276019,89.220603,61.206354,158.604430,138.642674,156.958854,138.000921,78.653001,135.928680,-0.000665,-2.062483,32.000000,-235.891292,138.252898,-0.626890,24.627895,0.663397,549671.764733,0.974100,39.387409,19.967219,2.290626,0.059439,0.031035,182.170897,32.000000,194.920860,184.410680,187.632530,167.087226,32.000000,162.387473,68.033520,59.884165,95.016987,70.126582,50.644549,88.000000,70.542664,33.164557,51.437630,59.543212,36.820996
60.470654,89.795305,138.923201,160.170508,113.177225,112.287509,29.147675,14.120201,137.573512,1.275920,89.320385,61.234188,158.602587,138.627380,156.920767,138.056703,78.640555,135.934757,-0.000666,-2.062478,32.000000,-235.886191,138.250653,-0.627213,24.643447,0.674403,550050.408094,0.986135,39.997981,19.901755,2.318285,0.057541,0.055641,182.301159,32.000000,195.044271,184.861950,187.397265,166.502682,32.000000,163.002171,68.009857,59.901008,95.035808,70.126582,50.663000,88.000000,70.635226,33.164557,51.390231,59.534380,36.789668
60.180833,89.782879,138.855820,160.166033,113.183454,112.287444,29.144406,14.117490,137.502974,1.276291,89.345552,61.293041,158.538902,138.608682,156.863743,137.993038,78.659642,135.891399,-0.000665,-2.063633,32.000000,-235.891853,138.224610,-0.627591,24.634504,0.674496,550147.165637,0.987357,40.045667,19.944049,2.319132,0.074753,0.035623,181.268203,32.000000,195.839382,185.228681,183.302481,166.043609,32.000000,163.093093,67.976560,59.894266,95.010203,70.126582,50.646304,88.000000,70.737191,33.164557,51.343819,59.541953,36.697005
59.874931,89.788678,138.848844,160.166033,113.130735,112.289927,29.153982,14.123055,137.490888,1.276609,89.386788,61.200981,158.524052,138.521918,156.908132,137.979535,78.681559,135.833300,-0.000666,-2.063601,32.000000,-235.883665,138.241107,-0.627445,24.584649,0.665603,549862.357835,0.976504,39.493969,19.959436,2.297366,0.112823,0.037404,181.079955,32.000000,196.001217,184.548657,182.502679,166.741322,32.000000,162.884132,68.012573,59.917190,95.053080,70.126582,50.659086,88.000000,70.617103,33.164557,51.361485,59.536091,36.606616
60.353845,89.798895,138.835544,160.167152,113.105304,112.288573,29.142580,14.119345,137.529018,1.276451,89.386788,61.245028,158.524052,138.611842,156.908132,137.948933,78.681559,135.903212,-0.000666,-2.063579,32.000000,-235.890818,138.242618,-0.627304,24.574945,0.669725,549962.014822,0.982130,39.743738,19.927720,2.307384,0.062088,0.045792,181.079955,32.000000,196.001217,184.548657,182.502679,166.741322,32.000000,162.884132,68.012573,59.917190,95.053080,70.126582,50.643513,88.000000,70.850844,33.164557,51.359861,59.540104,36.672060
60.195616,89.798895,138.927496,160.167152,113.048786,112.284713,29.115311,14.121914,137.555775,1.276282,89.264896,61.214621,158.541402,138.559274,156.921742,137.981979,78.698561,135.876234,-0.000666,-2.062386,32.000000,-235.885790,138.184002,-0.627593,24.578013,0.675615,550081.899775,0.986946,40.021006,19.869330,2.318981,0.062834,0.051775,181.271070,32.000000,196.040815,184.230685,184.111941,167.206161,32.000000,162.206647,67.998869,59.939470,95.027446,70.126582,50.663290,88.000000,70.729162,33.164557,51.393001,59.537045,36.614687
60.136566,89.805246,138.853130,160.170228,112.991987,112.287232,29.145417,14.110497,137.602215,1.276477,89.277603,61.208890,158.617618,138.570206,156.960367,138.042110,78.608028,135.849146,-0.000665,-2.061389,32.000000,-235.897043,138.228875,-0.627958,24.573686,0.668690,549843.778984,0.978765,39.601883,19.903166,2.300360,0.051273,0.046240,182.229638,32.000000,194.927494,184.435388,187.927195,167.183334,32.000000,162.528689,68.012727,59.909786,95.032099,70.126582,50.646254,88.000000,70.736331,33.164557,51.412024,59.539061,36.633322
60.527890,89.816568,138.827645,160.174424,113.003876,112.289763,29.197371,14.117347,137.492861,1.276634,89.308240,61.230360,158.604713,138.604298,156.927428,138.015712,78.599426,135.899744,-0.000664,-2.060808,32.000000,-235.888882,138.215820,-0.627905,24.570487,0.671468,549869.679021,0.982471,39.743446,19.873108,2.307934,0.067757,0.045087,182.255806,32.000000,194.968951,184.825969,187.513105,166.567757,32.000000,163.086975,67.993903,59.917237,95.012369,70.126582,50.668021,88.000000,70.623423,33.164557,51.449157,59.537537,36.708744
59.911454,89.815464,138.792416,160.176102,112.995239,112.287277,29.150802,14.114208,137.423693,1.276855,89.414221,61.202205,158.637226,138.633132,156.844114,137.889361,78.643001,135.889586,-0.000665,-2.060204,32.000000,-235.891529,138.213822,-0.628005,24.515858,0.672051,550117.837587,0.982549,39.802699,19.950530,2.308963,0.065647,0.046725,181.820810,32.000000,195.252118,185.307546,185.426525,166.092885,32.000000,163.012344,68.012333,59.943406,95.040225,70.126582,50.629051,88.000000,70.811562,33.164557,51.443205,59.535364,36.785339
59.986692,89.819330,138.790106,160.174424,112.959862,112.289831,29.136300,14.117062,137.490778,1.276860,89.422911,61.132774,158.583874,138.565678,156.934858,137.948606,78.672804,135.848038,-0.000664,-2.060227,32.000000,-235.894412,138.221897,-0.627684,24.498286,0.666231,549964.941910,0.973902,39.464170,19.983622,2.293614,0.077338,0.056231,181.291815,32.000000,195.924988,185.100639,183.619728,166.323493,32.000000,163.400784,67.996682,59.955740,95.025139,70.126582,50.658658,88.000000,70.507621,33.164557,51.441078,59.532630,36.578883
60.211218,89.819330,138.711885,160.174424,112.890856,112.289778,29.145830,14.114208,137.486126,1.276935,89.406465,61.181088,158.535377,138.481261,156.919480,137.968405,78.668768,135.800456,-0.000664,-2.060194,32.000000,-235.889235,138.174990,-0.627860,24.488583,0.676661,550174.217466,0.986437,40.014958,19.935131,2.316626,0.075790,0.048796,181.181286,32.000000,196.130100,184.594387,182.287420,166.914905,32.000000,162.701562,67.990970,59.955012,95.017146,70.126582,50.607981,88.000000,70.694064,33.164557,51.452412,59.543340,36.659001
60.496122,89.824576,138.754923,160.166593,112.883289,112.282986,29.139428,14.116919,137.406465,1.276779,89.315641,61.191596,158.519571,138.600444,156.953095,137.951559,78.668982,135.880217,-0.000664,-2.058412,32.000000,-235.891277,138.167260,-0.627958,24.510639,0.676027,550088.029092,0.985604,39.951232,19.885218,2.313682,0.075810,0.053370,181.297599,32.000000,195.833222,184.308310,184.375943,167.079936,32.000000,162.189441,67.996396,59.944112,95.014937,70.126582,50.653550,88.000000,70.746854,33.164557,51.468578,59.522844,36.659734
60.137002,89.829823,138.743937,160.176661,112.851251,112.279035,29.157821,14.117490,137.516539,1.277242,89.288227,61.236350,158.592938,138.483890,156.909965,137.974458,78.640625,135.782680,-0.000664,-2.058959,32.000000,-235.892345,138.168809,-0.627797,24.535842,0.672488,549979.937283,0.981257,39.749909,19.866220,2.303755,0.079699,0.043453,181.802466,32.000000,195.359117,184.070361,186.345983,167.299524,32.000000,162.200604,68.027070,59.974663,95.011691,70.126582,50.614324,88.000000,70.717691,33.164557,51.484784,59.539258,36.578590
60.122271,89.832032,138.768999,160.183933,112.858397,112.270119,29.136742,14.117347,137.478642,1.276964,89.331925,61.195111,158.612880,138.512947,156.971097,137.917599,78.635072,135.865627,-0.000663,-2.060559,32.000000,-235.889373,138.167525,-0.627708,24.526820,0.667876,549808.332054,0.976361,39.500515,19.904616,2.293617,0.065027,0.045395,182.161078,32.000000,194.995085,184.474600,187.690763,167.035255,32.000000,162.374679,68.021638,59.956580,95.045340,70.126582,50.641184,88.000000,70.753096,33.164557,51.482823,59.541914,36.631268
59.955591,89.832032,138.734617,160.183933,112.870277,112.274073,29.134820,14.116776,137.456498,1.276983,89.379161,61.262276,158.587961,138.629175,156.914793,137.978471,78.650376,135.890848,-0.000663,-2.062296,32.000000,-235.891091,138.123064,-0.627803,24.529207,0.672439,550041.898285,0.982111,39.826886,19.885755,2.307131,0.064760,0.040736,182.375148,32.000000,194.876668,185.060156,187.683317,166.486809,32.000000,162.914962,68.011177,59.941398,95.034564,70.126582,50.609326,88.000000,70.792039,33.164557,51.488553,59.539081,36.657166
60.086588,89.833965,138.751927,160.189247,112.846567,112.282957,29.140020,14.113922,137.345611,1.276996,89.473201,61.211016,158.638398,138.519962,156.861901,137.976106,78.676033,135.828248,-0.000663,-2.062270,32.000000,-235.897388,138.172421,-0.627484,24.580505,0.672996,550022.220849,0.983013,39.842298,19.931464,2.308113,0.062864,0.043104,181.858919,32.000000,195.426550,185.160782,185.496064,166.106119,32.000000,163.612168,68.023610,59.991327,95.046850,70.126582,50.648829,88.000000,70.724494,33.164557,51.493340,59.527142,36.803241
60.280434,89.829823,138.763666,160.191484,112.810722,112.284221,29.146053,14.114350,137.457667,1.277051,89.463595,61.261312,158.590994,138.516802,156.901977,137.908735,78.720443,135.783948,-0.000663,-2.062249,32.000000,-235.894337,138.132712,-0.626945,24.582498,0.675241,550094.954800,0.986106,39.991867,19.928368,2.313956,0.071483,0.050720,181.366646,32.000000,195.837300,185.235026,183.382420,166.292790,32.000000,163.185846,68.028251,59.993073,95.059405,70.126582,50.616462,88.000000,70.673567,33.164557,51.477036,59.548709,36.767437
60.085751,89.828995,138.727049,160.197078,112.822289,112.291485,29.129420,14.110069,137.462048,1.277443,89.435234,61.226006,158.540774,138.495882,156.936590,137.905269,78.693992,135.836965,-0.000663,-2.062250,32.000000,-235.898946,138.133815,-0.626571,24.636576,0.672043,550017.108393,0.983659,39.876224,19.872410,2.309200,0.053629,0.044399,181.247431,32.000000,195.938827,184.674127,182.400107,166.790823,32.000000,162.716572,68.036440,59.979925,95.018124,70.126582,50.622942,88.000000,70.724201,33.164557,51.475075,59.539858,36.608010
60.221909,89.828995,138.740339,160.197078,112.926727,112.301267,29.144108,14.119916,137.463069,1.277589,89.331274,61.252421,158.566111,138.475387,156.960092,137.881379,78.707915,135.767803,-0.000664,-2.063427,32.000000,-235.888116,138.189672,-0.626875,24.645178,0.669181,549820.307092,0.979992,39.698454,19.806551,2.301969,0.063886,0.048072,181.321488,32.000000,196.046855,184.126871,184.187530,167.465642,32.000000,162.460266,68.036132,59.984652,95.001558,70.126582,50.607773,88.000000,70.696697,33.164557,51.470229,59.543674,36.710871
60.761174,89.839764,138.743610,160.199036,112.945025,112.300023,29.139632,14.113351,137.355664,1.278010,89.344481,61.231075,158.571725,138.474042,156.958167,137.866340,78.707006,135.726958,-0.000663,-2.065157,32.000000,-235.891730,138.124044,-0.626794,24.635711,0.670422,550013.404426,0.984094,39.872004,19.858670,2.308818,0.060119,0.045280,181.916180,32.000000,195.187308,184.268826,186.298232,167.246045,32.000000,161.929067,68.050231,59.962354,94.999457,70.126582,50.636368,88.000000,70.824684,33.164557,51.505714,59.549162,36.739998
59.848034,89.845011,138.768364,160.195679,112.922580,112.298775,29.145838,14.117204,137.412307,1.278216,89.317364,61.217059,158.620577,138.547714,156.966730,137.915664,78.628851,135.859608,-0.000663,-2.065736,32.000000,-235.892630,138.170645,-0.626974,24.692805,0.668305,549959.815398,0.981248,39.750002,19.811260,2.303818,0.062012,0.054662,182.216269,32.000000,194.987000,184.335221,187.799875,167.223490,32.000000,162.564899,68.056337,59.935763,94.996104,70.126582,50.613364,88.000000,70.831830,33.164557,51.522096,59.538176,36.655259
60.107145,89.839488,138.699085,160.186730,112.774593,112.289632,29.151246,14.116776,137.450777,1.278358,89.399348,61.162377,158.618616,138.456424,156.900968,137.895515,78.664797,135.745891,-0.000663,-2.065731,32.000000,-235.892731,138.174949,-0.626821,24.691834,0.660645,549692.542578,0.971869,39.279626,19.792387,2.283425,0.098242,0.045969,182.351255,32.000000,195.021314,184.815632,187.331628,166.606959,32.000000,163.110181,68.055420,59.953315,95.022116,70.126582,50.614888,88.000000,70.508835,33.164557,51.520309,59.537065,36.669859
60.248093,89.839488,138.720215,160.186730,112.732747,112.288104,29.130155,14.120201,137.393894,1.278755,89.443825,61.152482,158.611499,138.513681,156.875714,137.874004,78.667846,135.817713,-0.000665,-2.065721,32.000000,-235.887503,137.995799,-0.626520,24.669936,0.672733,550337.620491,0.987923,40.101531,19.934773,2.318679,0.068800,0.048968,181.848258,32.000000,195.404050,185.284243,185.429662,166.158165,32.000000,163.159594,68.032174,59.968898,95.013420,70.126582,50.598604,88.000000,70.677007,33.164557,51.499293,59.525726,36.666998
59.843114,89.838108,138.712241,160.178339,112.714102,112.290701,29.148345,14.116776,137.443259,1.278737,89.466058,61.221992,158.613065,138.514008,156.893895,137.908553,78.711868,135.816247,-0.000665,-2.065137,32.000000,-235.889452,138.086680,-0.626290,24.670880,0.668443,550071.163665,0.982984,39.863315,19.843767,2.307531,0.085780,0.052110,181.414974,32.000000,195.814581,185.186742,183.541537,166.360297,32.000000,163.496565,68.048460,59.987022,95.015516,70.126582,50.618795,88.000000,70.562737,33.164557,51.492641,59.535324,36.561495
60.482014,89.839488,138.719003,160.179458,112.656253,112.287975,29.195678,14.116776,137.415311,1.278752,89.436489,61.172123,158.532528,138.429834,156.936256,137.830976,78.697736,135.758950,-0.000665,-2.064542,32.000000,-235.892894,138.070853,-0.626229,24.687271,0.667064,549985.155426,0.981161,39.737057,19.875497,2.302483,0.057900,0.033473,181.132085,32.000000,196.184624,184.503599,182.182810,167.000841,32.000000,162.732317,68.063937,59.964854,95.018977,70.126582,50.596714,88.000000,70.585140,33.164557,51.495572,59.540792,36.608744
59.935270,89.838660,138.639607,160.188128,112.594220,112.285031,29.124271,14.115207,137.395927,1.278892,89.334732,61.239915,158.575138,138.510480,156.966495,137.871943,78.677768,135.769786,-0.000665,-2.064524,32.000000,-235.892661,138.048889,-0.626242,24.698312,0.673020,550109.307661,0.987839,40.099052,19.830764,2.317932,0.064770,0.040250,181.382523,32.000000,195.911958,184.280921,184.175050,167.177266,32.000000,162.383337,68.051088,59.977077,94.984461,70.126582,50.605012,88.000000,70.817851,33.164557,51.493722,59.536121,36.622610
60.206345,89.838660,138.732191,160.188128,112.535971,112.285436,29.147318,14.114350,137.468454,1.278445,89.311857,61.145657,158.593754,138.399514,156.939095,137.828224,78.635146,135.760442,-0.000665,-2.064527,32.000000,-235.894993,138.122596,-0.626717,24.712684,0.663141,549798.265901,0.974809,39.528014,19.817151,2.293558,0.116323,0.046187,181.886711,32.000000,195.339322,183.959173,186.203107,167.710975,32.000000,162.301067,68.046271,59.952896,94.984950,70.126582,50.599388,88.000000,70.691739,33.164557,51.488987,59.540989,36.788861
60.175088,89.851915,138.626318,160.188687,112.482708,112.289182,29.158076,14.113351,137.408127,1.278556,89.350571,61.196150,158.632853,138.403898,156.997906,137.819728,78.677077,135.758790,-0.000665,-2.065110,32.000000,-235.896483,138.076728,-0.626502,24.708462,0.670448,550108.384038,0.986942,40.016752,19.842368,2.313156,0.064974,0.038596,182.280881,32.000000,194.991774,184.391502,187.630999,167.207095,32.000000,162.281545,68.045769,59.975067,95.036589,70.126582,50.599733,88.000000,70.773062,33.164557,51.533228,59.536750,36.649316
60.149014,89.856885,138.702895,160.188128,112.517698,112.290420,29.137040,14.113209,137.454401,1.278358,89.377666,61.186586,158.638347,138.494617,156.933198,137.860167,78.619283,135.778889,-0.000664,-2.065691,32.000000,-235.896298,138.088007,-0.625972,24.661176,0.666578,550062.071887,0.981303,39.773602,19.880464,2.304279,0.063155,0.058595,182.376727,32.000000,194.968367,184.883428,187.511051,166.639307,32.000000,163.006470,67.994854,59.937936,95.006867,70.126582,50.588803,88.000000,70.716182,33.164557,51.548790,59.536013,36.588715
60.757680,89.853296,138.605250,160.189247,112.467366,112.289055,29.142830,14.113922,137.376174,1.278369,89.482747,61.222549,158.637256,138.374290,156.903416,137.744677,78.641826,135.773236,-0.000665,-2.066275,32.000000,-235.894109,138.149742,-0.625348,24.648011,0.666593,550025.304725,0.981564,39.814851,19.837732,2.303716,0.065307,0.044137,181.973015,32.000000,195.428621,185.004927,185.372941,166.348336,32.000000,163.376198,68.000721,59.987954,95.015692,70.126582,50.593093,88.000000,70.764050,33.164557,51.547141,59.536003,36.525619
59.921392,89.853296,138.763084,160.189247,112.442294,112.287722,29.159786,14.119916,137.411096,1.278619,89.473994,61.206289,158.581941,138.401654,156.892905,137.840634,78.666164,135.738583,-0.000665,-2.066852,32.000000,-235.887460,138.085414,-0.625332,24.635344,0.668716,550178.440594,0.982762,39.843182,19.905261,2.305988,0.075165,0.056538,181.416707,32.000000,195.929666,185.064959,183.313242,166.339521,32.000000,163.268349,67.993717,59.979202,95.005722,70.126582,50.599981,88.000000,70.796557,33.164557,51.532992,59.522175,36.665970
60.286203,89.861028,138.709995,160.185891,112.508923,112.269920,29.176458,14.119202,137.410056,1.278669,89.445826,61.160255,158.512167,138.417253,156.923781,137.984157,78.660852,135.806757,-0.000664,-2.066851,32.000000,-235.891288,138.081764,-0.625336,24.645414,0.659523,549803.557746,0.971761,39.296264,19.879980,2.281279,0.051657,0.032858,181.189295,32.000000,195.934320,184.500898,182.147691,166.811981,32.000000,162.476985,68.010681,59.962735,95.031143,70.126582,50.599020,88.000000,70.442138,33.164557,51.558193,59.541687,36.763622
60.166366,89.869588,138.761033,160.176941,112.517868,112.252157,29.141912,14.120201,137.335710,1.279013,89.371290,61.174249,158.575260,138.391010,156.972657,137.856729,78.646047,135.764497,-0.000664,-2.066860,32.000000,-235.885208,138.059920,-0.625311,24.632721,0.673130,550175.087970,0.986050,40.043858,19.838859,2.315752,0.058737,0.043241,181.303921,32.000000,196.076681,184.009227,184.017316,167.331549,32.000000,162.339781,67.993827,59.987712,95.005324,70.126582,50.595664,88.000000,70.695119,33.164557,51.586332,59.536750,36.652764
60.136894,89.868484,138.678479,160.174983,112.505519,112.243321,29.142342,14.115349,137.404242,1.279227,89.365543,61.073234,158.594532,138.488927,156.961393,137.855462,78.628279,135.827716,-0.000664,-2.066856,32.000000,-235.891043,138.039894,-0.625417,24.613681,0.667034,549923.220265,0.978819,39.724498,19.877185,2.300858,0.063916,0.045600,181.924759,32.000000,195.213862,184.064413,186.174568,167.262099,32.000000,162.056732,68.017601,59.973081,95.020534,70.126582,50.604406,88.000000,70.807652,33.164557,51.584829,59.544087,36.609918
59.951229,89.868484,138.788868,160.174983,112.507519,112.244549,29.165356,14.118774,137.363865,1.279381,89.348077,61.256802,158.621418,138.446840,156.981162,137.891483,78.612114,135.743318,-0.000663,-2.066866,32.000000,-235.888110,137.980830,-0.625659,24.647303,0.669363,549942.730507,0.981983,39.840338,19.871528,2.306289,0.065226,0.049959,182.290017,32.000000,194.911014,184.286792,187.697005,167.085713,32.000000,162.506442,68.032312,59.948880,95.028853,70.126582,50.600196,88.000000,70.784446,33.164557,51.579480,59.538658,36.550930
59.929986,89.867931,138.639307,160.171907,112.516922,112.239442,29.152022,14.113922,137.367022,1.279236,89.419200,61.195259,158.600936,138.342970,156.908543,137.816061,78.597976,135.729324,-0.000663,-2.066315,32.000000,-235.894929,138.021825,-0.625699,24.680347,0.669782,549952.334772,0.982416,39.865641,19.919907,2.306047,0.064459,0.043491,182.429796,32.000000,195.003124,184.744361,187.314042,166.693319,32.000000,163.060674,68.009282,59.966782,95.015783,70.126582,50.586329,88.000000,70.760804,33.164557,51.576043,59.540399,36.627232
60.059290,89.861856,138.682143,160.173305,112.525341,112.226693,29.137756,14.116063,137.327486,1.279055,89.508086,61.120729,158.647370,138.427653,156.876932,137.863021,78.616740,135.708938,-0.000662,-2.066913,32.000000,-235.895903,138.067040,-0.625574,24.683521,0.672277,550087.811273,0.984982,40.032237,19.895202,2.315030,0.092247,0.048843,181.868726,32.000000,195.298348,185.131274,185.251742,166.155735,32.000000,163.276054,68.025197,60.003428,95.039843,70.126582,50.571944,88.000000,70.752009,33.164557,51.553415,59.533367,36.646601
59.936959,89.861580,138.643895,160.178619,112.517380,112.219217,29.127842,14.114208,137.385122,1.279187,89.489474,61.102793,158.551747,138.432160,156.870197,137.828407,78.658131,135.750341,-0.000661,-2.068098,32.000000,-235.897758,138.084764,-0.625327,24.679508,0.670789,550103.236321,0.985769,40.050772,19.902564,2.313355,0.067585,0.062352,181.418711,32.000000,195.871214,185.038246,183.400906,166.285403,32.000000,163.356961,68.021104,59.985017,95.038145,70.126582,50.591352,88.000000,70.748699,33.164557,51.551822,59.536888,36.557167
60.211285,89.861580,138.678167,160.178619,112.509758,112.211606,29.152161,14.112210,137.315134,1.279300,89.454477,61.080003,158.535867,138.444191,156.932429,137.827061,78.657764,135.616771,-0.000660,-2.068114,32.000000,-235.897625,138.041813,-0.624646,24.664769,0.668947,549923.995653,0.983800,39.928600,19.873922,2.309087,0.065138,0.047542,181.226705,32.000000,196.145728,184.262124,182.115046,166.939189,32.000000,162.673035,68.023953,60.024007,95.030127,70.126582,50.568728,88.000000,70.701987,33.164557,51.549269,59.530741,36.823490
60.000851,89.854400,138.609009,160.188128,112.506639,112.210354,29.146977,14.116206,137.393657,1.279059,89.364699,61.113725,158.585811,138.430242,156.948878,137.811173,78.666020,135.696021,-0.000662,-2.067502,32.000000,-235.892810,138.060003,-0.624702,24.650424,0.670597,549860.889788,0.986268,40.038155,19.852588,2.313162,0.064103,0.047947,181.405889,32.000000,195.970958,184.128080,183.872906,167.203507,32.000000,162.042152,68.005060,60.018370,95.008403,70.126582,50.576389,88.000000,70.786574,33.164557,51.522702,59.532944,36.648729
60.714228,89.852467,138.622750,160.196239,112.495374,112.201439,29.148334,14.117775,137.365154,1.278849,89.352191,61.188067,158.581470,138.285651,156.950568,137.801498,78.632735,135.769417,-0.000661,-2.068207,32.000000,-235.890748,138.021762,-0.625031,24.681003,0.667094,549681.141618,0.980462,39.792098,19.788239,2.303192,0.059444,0.038306,181.940177,32.000000,195.368827,183.907726,186.155804,167.386073,32.000000,162.355907,68.022311,60.008492,95.045062,70.126582,50.550365,88.000000,70.517755,33.164557,51.514308,59.531282,36.649830
60.007039,89.854676,138.616976,160.194561,112.452915,112.198936,29.122394,14.116919,137.271139,1.278751,89.358087,61.229444,158.636172,138.403061,156.963861,137.752889,78.619034,135.779334,-0.000662,-2.067633,32.000000,-235.890621,138.021233,-0.625325,24.661255,0.670172,549755.768074,0.984376,39.973591,19.818385,2.310117,0.061338,0.037739,182.301379,32.000000,195.062528,184.228809,187.473926,167.194914,32.000000,162.416833,68.016992,59.993884,95.028390,70.126582,50.571520,88.000000,70.837348,33.164557,51.512608,59.537281,36.749536
59.935276,89.854676,138.591590,160.194561,112.462241,112.196410,29.132817,14.116491,137.355698,1.278793,89.386643,61.133665,158.612874,138.350106,156.899743,137.740726,78.631721,135.689940,-0.000662,-2.065884,32.000000,-235.888263,138.007099,-0.625474,24.650476,0.658858,549415.336673,0.971580,39.334085,19.887221,2.283200,0.062668,0.041589,182.221790,32.000000,194.904083,184.792091,187.344797,166.299972,32.000000,162.771375,67.977542,59.985549,95.044873,70.126582,50.538561,88.000000,70.812728,33.164557,51.518600,59.547028,36.542420
59.905895,89.852743,138.720661,160.192603,112.526024,112.177392,29.139449,14.117204,137.280740,1.278777,89.482482,61.283009,158.637838,138.322436,156.885878,137.758226,78.625950,135.635478,-0.000661,-2.065902,32.000000,-235.894433,138.030818,-0.625517,24.651630,0.669765,549800.195604,0.984996,39.968310,19.905726,2.310012,0.065800,0.045485,181.941090,32.000000,195.537202,184.874310,185.305169,166.249783,32.000000,163.582976,68.002195,60.012958,95.034775,70.126582,50.564357,88.000000,70.709803,33.164557,51.510202,59.530810,36.783065
59.898096,89.856057,138.651380,160.196239,112.503434,112.168771,29.135797,14.113209,137.311720,1.278997,89.443118,61.143703,158.593448,138.359222,156.918781,137.809969,78.615382,135.646664,-0.000662,-2.065919,32.000000,-235.896954,138.000554,-0.625734,24.647303,0.670967,549796.230689,0.985913,40.032763,19.849738,2.312354,0.061568,0.037165,181.400615,32.000000,195.988282,184.902657,183.370704,166.235632,32.000000,163.397801,67.995191,60.014285,95.019565,70.126582,50.552347,88.000000,70.834125,33.164557,51.520017,59.537616,36.797812
59.867811,89.861304,138.691761,160.191484,112.530052,112.164021,29.134691,14.114493,137.260704,1.278763,89.440535,61.204927,158.536226,138.287262,156.899946,137.721127,78.650529,135.622156,-0.000662,-2.066537,32.000000,-235.895014,137.993027,-0.625389,24.616513,0.672003,549726.805239,0.986046,40.057234,19.829119,2.315643,0.061883,0.049952,181.244909,32.000000,195.987651,184.519513,182.329867,166.710184,32.000000,162.624353,68.002306,60.010130,95.020607,70.126582,50.559154,88.000000,70.835972,33.164557,51.518358,59.532826,36.663916
60.706499,89.861304,138.586046,160.191484,112.604863,112.166595,29.153934,14.114636,137.276864,1.278890,89.388576,61.230410,158.575206,138.320357,156.945046,137.703505,78.658332,135.734772,-0.000663,-2.064791,32.000000,-235.891757,137.993986,-0.625728,24.559524,0.671789,549717.235973,0.986243,40.067559,19.845109,2.314788,0.070621,0.051305,181.415206,32.000000,196.098293,183.959014,183.956072,167.509515,32.000000,162.266741,68.018306,60.020825,95.023429,70.126582,50.531270,88.000000,70.544430,33.164557,51.534967,59.539416,36.622830
60.483105,89.875663,138.625949,160.187569,112.615669,112.158990,29.171022,14.121343,137.290109,1.278456,89.328031,61.178802,158.587480,138.339135,156.951684,137.764484,78.634797,135.665409,-0.000664,-2.063046,32.000000,-235.882919,137.978504,-0.625734,24.528158,0.673295,549640.483856,0.986797,40.100036,19.798084,2.316633,0.066702,0.060289,182.003179,32.000000,195.390488,183.935133,186.137652,167.295869,32.000000,162.114705,68.007735,60.016031,95.018467,70.126582,50.557388,88.000000,70.827635,33.164557,51.583311,59.537812,36.633469
60.378594,89.868760,138.585565,160.185891,112.672097,112.141195,29.141104,14.116491,137.319415,1.278320,89.345772,61.222356,158.608955,138.390399,156.958104,137.772181,78.604424,135.779070,-0.000664,-2.063598,32.000000,-235.892688,138.056210,-0.625580,24.548430,0.661827,549205.294681,0.971248,39.349800,19.844846,2.282886,0.065504,0.056640,182.345727,32.000000,194.988933,184.261452,187.688600,167.115629,32.000000,162.518476,67.971136,59.972362,95.002764,70.126582,50.528475,88.000000,70.655542,33.164557,51.557894,59.541078,36.549096
60.835406,89.867931,138.763514,160.186730,112.718922,112.131051,29.157717,14.115920,137.361665,1.278303,89.410815,61.103043,158.592180,138.376778,156.899391,137.803391,78.570534,135.668474,-0.000665,-2.063003,32.000000,-235.893095,137.931149,-0.625633,24.507649,0.666177,549355.085273,0.974580,39.563216,19.834777,2.291978,0.069049,0.050219,182.461530,32.000000,194.998687,184.622664,187.265219,166.570260,32.000000,163.003957,67.950950,59.980538,95.005778,70.126582,50.558467,88.000000,70.801930,33.164557,51.556381,59.525529,36.693923
59.768974,89.867931,138.629945,160.186730,112.754333,112.123419,29.137908,14.117347,137.257021,1.278268,89.431190,61.161649,158.612959,138.301046,156.868117,137.791128,78.613486,135.752338,-0.000663,-2.061260,32.000000,-235.892815,137.986255,-0.625638,24.477909,0.666826,549378.599299,0.977260,39.649631,19.920206,2.295276,0.084171,0.050609,181.874648,32.000000,195.519612,184.864262,185.224244,166.248904,32.000000,163.210842,67.926474,59.982704,94.992309,70.126582,50.536752,88.000000,70.874247,33.164557,51.551984,59.529581,36.551444
59.912802,89.870693,138.680931,160.189247,112.678128,112.117294,29.139439,14.112638,137.371948,1.278274,89.459936,61.157427,158.590260,138.270563,156.877080,137.824881,78.639922,135.668620,-0.000663,-2.061087,32.000000,-235.899000,138.030330,-0.625435,24.492989,0.662171,549164.998994,0.968575,39.241816,19.900525,2.280966,0.075239,0.043841,181.467974,32.000000,195.870267,185.087612,183.326735,166.279194,32.000000,163.124947,67.955900,59.999813,95.019466,70.126582,50.520476,88.000000,70.477144,33.164557,51.560066,59.540488,36.617768
60.449360,89.861856,138.614684,160.188967,112.620997,112.116107,29.135775,14.116348,137.293776,1.278001,89.409590,61.116304,158.531095,138.340502,156.939349,137.795833,78.664151,135.675432,-0.000664,-2.059776,32.000000,-235.891192,138.081194,-0.625061,24.471352,0.677996,549585.030528,0.988133,40.195603,19.898199,2.319430,0.063336,0.052174,181.354083,32.000000,196.119213,184.320966,182.335316,166.948560,32.000000,163.020503,67.978339,59.996851,95.031962,70.126582,50.528807,88.000000,70.616256,33.164557,51.527876,59.541363,36.775948
59.988181,89.869036,138.620763,160.194281,112.634968,112.109791,29.186300,14.117633,137.287706,1.277957,89.309462,61.122786,158.552468,138.345212,156.930189,137.773649,78.642561,135.613706,-0.000665,-2.058620,32.000000,-235.890235,138.016725,-0.624749,24.450765,0.675693,549425.930872,0.985437,40.068975,19.831207,2.314713,0.070558,0.047165,181.347605,32.000000,196.019966,184.000415,184.029462,167.246011,32.000000,162.230925,67.962839,59.975743,94.974088,70.126582,50.536140,88.000000,70.717106,33.164557,51.526284,59.540517,36.651664
60.597902,89.869036,138.620491,160.194281,112.714189,112.110537,29.119304,14.114778,137.273084,1.278003,89.333567,61.202451,158.588815,138.387871,156.957551,137.747326,78.629764,135.719243,-0.000666,-2.059789,32.000000,-235.894565,138.023660,-0.624244,24.439645,0.667883,549078.023037,0.975949,39.579526,19.810279,2.293071,0.055798,0.051141,181.913566,32.000000,195.203860,184.008348,186.316020,167.251456,32.000000,162.368164,67.943491,59.970488,94.980876,70.126582,50.527289,88.000000,70.557016,33.164557,51.549690,59.548827,36.594731
60.491463,89.864618,138.651685,160.200154,112.741674,112.106713,29.135024,14.113637,137.318032,1.278014,89.364879,61.142019,158.671311,138.407935,156.982843,137.609771,78.591872,135.688392,-0.000665,-2.060968,32.000000,-235.896034,137.935229,-0.623977,24.468651,0.675323,549341.248301,0.982432,39.999601,19.801957,2.310801,0.075792,0.051096,182.358409,32.000000,195.073785,184.171802,187.636980,167.316679,32.000000,162.713676,67.974271,59.954110,95.008180,70.126582,50.499247,88.000000,70.863565,33.164557,51.532814,59.543753,36.557827
59.896332,89.857162,138.700949,160.206028,112.758970,112.100384,29.136146,14.116919,137.386853,1.277987,89.442939,61.158621,158.655311,138.406976,156.920377,137.749140,78.595075,135.701958,-0.000663,-2.062133,32.000000,-235.889146,138.075891,-0.623775,24.471929,0.666558,549060.350977,0.973846,39.454228,19.865891,2.287546,0.081255,0.051877,182.385585,32.000000,194.956779,184.753794,187.525037,166.539928,32.000000,162.753276,67.979479,59.952229,94.995199,70.126582,50.543352,88.000000,70.817928,33.164557,51.505350,59.531105,36.669712
60.089044,89.859371,138.608196,160.206307,112.774959,112.096707,29.130347,14.122770,137.286796,1.277797,89.482747,61.133609,158.669962,138.391131,156.881831,137.829309,78.613490,135.804774,-0.000663,-2.063272,32.000000,-235.882147,138.005383,-0.624302,24.437521,0.667501,549171.651744,0.975155,39.544713,19.888838,2.292087,0.069280,0.037861,181.959385,32.000000,195.346144,184.912104,185.266929,166.149136,32.000000,163.375944,67.967373,59.962684,95.009243,70.126582,50.507404,88.000000,70.798249,33.164557,51.503704,59.530417,36.638164
60.169384,89.859371,138.706603,160.206307,112.847653,112.098526,29.191657,14.113351,137.324284,1.277618,89.517448,61.135724,158.595000,138.325597,156.899951,137.813535,78.629983,135.675047,-0.000662,-2.063271,32.000000,-235.893369,137.988296,-0.624947,24.500961,0.676512,549428.799083,0.985664,40.070249,19.892207,2.315684,0.060205,0.044628,181.500701,32.000000,195.915596,184.989770,183.386939,166.414420,32.000000,163.439474,67.993161,59.942106,95.006486,70.126582,50.540325,88.000000,70.726367,33.164557,51.509750,59.531597,36.641612
60.287017,89.871521,138.650646,160.212460,112.931652,112.103432,29.145121,14.120344,137.387826,1.278004,89.476303,61.219549,158.537621,138.375329,156.928524,137.778642,78.679197,135.698364,-0.000662,-2.062681,32.000000,-235.892769,137.985663,-0.624395,24.490707,0.674009,549277.018919,0.982371,39.899428,19.923587,2.306713,0.063320,0.042919,181.237098,32.000000,196.009134,184.425822,182.361196,166.734882,32.000000,162.587602,68.012580,59.944495,95.025367,70.126582,50.505218,88.000000,70.728347,33.164557,51.550388,59.526463,36.644547
60.026297,89.864065,138.629319,160.214138,113.007377,112.103240,29.152104,14.115492,137.299621,1.278160,89.323034,61.187570,158.576840,138.369498,156.958386,137.792532,78.623954,135.772357,-0.000661,-2.062069,32.000000,-235.892704,138.055537,-0.624362,24.491756,0.671664,549206.064515,0.978890,39.827417,19.844262,2.305269,0.060222,0.042892,181.369239,32.000000,195.952025,184.008935,184.195334,167.310706,32.000000,162.394664,67.970199,59.939500,94.958645,70.126582,50.517486,88.000000,70.777328,33.164557,51.523004,59.547726,36.626572
60.044756,89.862684,138.577216,160.217215,112.967666,112.095636,29.179035,14.118346,137.350852,1.278480,89.337578,61.155175,158.603013,138.304329,156.923082,137.768332,78.613731,135.674002,-0.000661,-2.062641,32.000000,-235.890669,138.005691,-0.624536,24.502273,0.669918,549081.975927,0.978429,39.734262,19.806345,2.299843,0.071626,0.050789,181.945602,32.000000,195.311058,183.884279,186.267804,167.416044,32.000000,162.125858,67.999513,59.931721,94.953851,70.126582,50.494506,88.000000,70.731232,33.164557,51.521437,59.536731,36.653791
60.474678,89.862684,138.631242,160.217215,112.900404,112.090917,29.119511,14.116063,137.397600,1.278489,89.365989,61.100262,158.668874,138.314769,156.991348,137.745187,78.586022,135.588140,-0.000661,-2.063229,32.000000,-235.892133,138.053008,-0.625211,24.538045,0.673624,549324.635895,0.982830,39.960414,19.897428,2.309476,0.060183,0.037697,182.356477,32.000000,194.974270,184.395879,187.634630,166.970538,32.000000,162.593432,68.005686,59.937534,95.009694,70.126582,50.512201,88.000000,70.614711,33.164557,51.515063,59.538727,36.572794
60.278683,89.870969,138.588288,160.226165,112.938815,112.083351,29.143800,14.121058,137.307474,1.278504,89.449897,61.218476,158.657594,138.278819,156.943049,137.721824,78.581636,135.627578,-0.000659,-2.062079,32.000000,-235.885007,138.032387,-0.625370,24.563851,0.672712,549296.254217,0.981523,39.942468,19.860007,2.307899,0.068432,0.043006,182.309458,32.000000,194.955439,184.764199,187.586722,166.505278,32.000000,163.361103,67.994062,59.919498,95.002164,70.126582,50.488728,88.000000,70.790739,33.164557,51.542293,59.525460,36.643153
60.343482,89.874283,138.637480,160.222809,112.913951,112.083369,29.143742,14.118489,137.390384,1.278478,89.516287,61.118770,158.667428,138.362707,156.878536,137.745821,78.586909,135.704018,-0.000659,-2.063268,32.000000,-235.894132,137.975976,-0.625334,24.554751,0.665645,549110.670177,0.975829,39.557757,19.846102,2.292385,0.066080,0.048815,181.804384,32.000000,195.416887,184.957447,185.265249,166.283925,32.000000,163.444728,67.981212,59.932561,95.007340,70.126582,50.511164,88.000000,70.657729,33.164557,51.552319,59.533456,36.582845
60.273650,89.881186,138.656941,160.217495,112.848283,112.089752,29.123265,14.119630,137.298039,1.278390,89.505477,61.099282,158.603550,138.371516,156.896439,137.640048,78.640363,135.613418,-0.000659,-2.063861,32.000000,-235.891024,137.931759,-0.625714,24.588320,0.667560,549197.379314,0.978445,39.741167,19.869605,2.299126,0.067265,0.043025,181.372540,32.000000,195.842120,185.130076,183.580424,166.350844,32.000000,163.386588,67.996778,59.938199,95.015063,70.126582,50.489871,88.000000,70.846363,33.164557,51.550870,59.539770,36.607863
59.747551,89.881186,138.635372,160.217495,112.862533,112.090968,29.129165,14.113922,137.279419,1.278064,89.473707,61.137269,158.551226,138.274294,156.924037,137.788355,78.614950,135.657009,-0.000658,-2.064453,32.000000,-235.893290,137.915283,-0.625792,24.584649,0.667138,549158.398572,0.977304,39.686534,19.901370,2.297472,0.072997,0.037680,181.271585,32.000000,195.985850,184.477265,182.364131,166.866060,32.000000,162.751209,68.003061,59.908426,94.994552,70.126582,50.507121,88.000000,70.884653,33.164557,51.573458,59.530545,36.634643
60.255021,89.890023,138.565296,160.221690,112.848541,112.083406,29.141992,14.113066,137.275785,1.277984,89.393088,61.172636,158.590604,138.387789,156.961609,137.764519,78.628026,135.640481,-0.000659,-2.064443,32.000000,-235.893654,137.942653,-0.625647,24.584281,0.667431,549118.856130,0.979305,39.755887,19.804014,2.300457,0.064036,0.044802,181.338245,32.000000,195.836014,184.109312,184.132106,167.228147,32.000000,162.104089,68.002034,59.936366,94.971914,70.126582,50.500414,88.000000,70.744756,33.164557,51.602823,59.529945,36.651444
60.035413,89.893889,138.664844,160.217495,112.830201,112.078372,29.134503,14.120772,137.279568,1.277659,89.317532,61.107246,158.619987,138.348189,156.930277,137.709967,78.585079,135.658308,-0.000660,-2.065600,32.000000,-235.890046,138.013338,-0.625439,24.602299,0.675236,549451.795232,0.988564,40.228151,19.850554,2.320352,0.063536,0.046030,181.799426,32.000000,195.160465,184.086939,186.263097,167.307030,32.000000,162.092130,67.967511,59.874210,94.955961,70.126582,50.509217,88.000000,70.784950,33.164557,51.614986,59.525322,36.652911
60.036823,89.882567,138.577863,160.211342,112.847456,112.075890,29.179229,14.115920,137.315249,1.277904,89.374453,61.135531,158.642629,138.404346,156.958629,137.749771,78.567545,135.704877,-0.000660,-2.066088,32.000000,-235.895390,137.998860,-0.624854,24.620316,0.667254,549137.487792,0.978973,39.781391,19.829468,2.299647,0.054792,0.041846,182.260732,32.000000,195.009352,184.294939,187.669582,167.143689,32.000000,162.602208,67.998335,59.870055,94.988334,70.126582,50.480513,88.000000,70.778561,33.164557,51.613763,59.541097,36.581304
60.109189,89.882567,138.626107,160.211342,112.873263,112.078441,29.141438,14.114493,137.306140,1.277813,89.415644,61.180561,158.644515,138.379103,156.940890,137.768227,78.585315,135.700838,-0.000661,-2.064920,32.000000,-235.897800,137.904922,-0.624820,24.614966,0.670574,549324.955391,0.983115,39.982057,19.881055,2.309718,0.071738,0.051367,182.232840,32.000000,194.968586,184.866749,187.323246,166.498966,32.000000,162.980810,67.998338,59.893997,95.015046,70.126582,50.495991,88.000000,70.762894,33.164557,51.573119,59.522215,36.651517
59.782590,89.884224,138.542492,160.204350,112.894085,112.083565,29.159471,14.112638,137.333867,1.277511,89.512838,61.057040,158.644772,138.240384,156.872818,137.652613,78.596535,135.618342,-0.000661,-2.065508,32.000000,-235.895886,137.903067,-0.625217,24.635501,0.669526,549333.694494,0.981534,39.969469,19.921152,2.308214,0.067682,0.048037,181.734538,32.000000,195.259588,185.178465,185.417172,166.193689,32.000000,163.238354,68.027320,59.920322,95.022027,70.126582,50.474377,88.000000,70.525389,33.164557,51.577528,59.531902,36.656213
60.512258,89.882015,138.651213,160.206867,112.879834,112.083590,29.150261,14.113780,137.307061,1.277488,89.473245,61.109187,158.561877,138.313138,156.871666,137.707049,78.593944,135.658498,-0.000660,-2.066462,32.000000,-235.892613,137.964903,-0.625302,24.664114,0.668887,549270.464869,0.981533,39.904559,19.901426,2.306238,0.061446,0.038224,181.299176,32.000000,195.831557,185.104349,183.509047,166.452904,32.000000,163.482195,67.992776,59.875362,94.991670,70.126582,50.499064,88.000000,70.606487,33.164557,51.568519,59.544058,36.658634
60.599712,89.878701,138.571984,160.210223,112.862048,112.079771,29.133541,14.111639,137.315217,1.277509,89.441276,61.143433,158.524601,138.311324,156.920385,137.724466,78.657035,135.678558,-0.000660,-2.066799,32.000000,-235.896065,137.870252,-0.625128,24.686956,0.672731,549441.158850,0.986845,40.199636,19.850230,2.317439,0.062068,0.052384,181.090750,32.000000,196.053012,184.564986,182.285946,166.902571,32.000000,162.564207,68.026072,59.916122,95.046744,70.126582,50.476111,88.000000,70.836715,33.164557,51.567159,59.529305,36.656359
60.226119,89.878701,138.626478,160.210223,112.868016,112.078507,29.134109,14.118061,137.265906,1.277593,89.351540,61.077895,158.579722,138.350860,156.932585,137.714101,78.604556,135.745053,-0.000661,-2.066197,32.000000,-235.888496,137.932311,-0.624221,24.658816,0.661793,549068.629271,0.974119,39.543559,19.872282,2.291291,0.061676,0.045818,181.230184,32.000000,195.772272,184.263252,184.325006,167.201525,32.000000,162.182466,68.009152,59.904076,94.996443,70.126582,50.486565,88.000000,70.708036,33.164557,51.554261,59.530643,36.711825
60.525792,89.874006,138.593363,160.205189,112.882720,112.069665,29.132327,14.122199,137.285245,1.277595,89.302846,61.179658,158.584700,138.301493,156.938327,137.737308,78.559838,135.628720,-0.000662,-2.066397,32.000000,-235.886980,137.944117,-0.623947,24.638753,0.659416,548863.346855,0.973095,39.462280,19.818911,2.286677,0.065771,0.036776,181.828364,32.000000,195.264362,183.992264,186.317583,167.525362,32.000000,162.244753,67.989691,59.887366,94.987622,70.126582,50.493587,88.000000,70.720231,33.164557,51.536536,59.533603,36.520776
59.757434,89.865446,138.749081,160.200154,112.890764,112.070936,29.150887,14.117347,137.332856,1.277570,89.336426,61.101384,158.644101,138.343948,156.956707,137.788520,78.575594,135.602320,-0.000662,-2.067756,32.000000,-235.888882,137.947097,-0.623696,24.695401,0.665976,549163.912227,0.979683,39.795939,19.903601,2.301767,0.089834,0.040328,182.146777,32.000000,194.876365,184.484835,187.640505,167.040803,32.000000,162.406904,68.012022,59.866236,95.015582,70.126582,50.517231,88.000000,70.874795,33.164557,51.505343,59.543664,36.550270
