OSU 80 Ton Compressor Load Stand
60.133616,89.857162,138.576489,160.199595,112.887655,112.070937,29.147612,14.120201,137.404027,1.277560,89.392056,61.186919,158.659229,138.345171,156.911845,137.699780,78.591654,135.603542,-0.000662,-2.069532,32.000000,-235.890289,138.033815,-0.623610,24.653649,0.661845,549054.408806,0.974339,39.523480,19.891955,2.289823,0.062318,0.033636,182.272775,32.000000,194.841074,184.880968,187.631364,166.445391,32.000000,163.117247,68.019159,59.906621,95.028927,70.126582,50.462513,88.000000,70.830533,33.164557,51.503792,59.535275,36.596565
59.987334,89.857162,138.670891,160.199595,112.897506,112.070396,29.131721,14.116491,137.236062,1.277593,89.484569,61.173138,158.668865,138.376859,156.876579,137.753601,78.564832,135.718997,-0.000660,-2.070115,32.000000,-235.891541,138.041852,-0.623458,24.667182,0.672567,549409.336626,0.987434,40.203509,19.863405,2.321871,0.066354,0.048861,181.702779,32.000000,195.440971,185.112899,185.300209,166.445904,32.000000,163.311673,68.002765,59.916106,95.002601,70.126582,50.492850,88.000000,70.801556,33.164557,51.473397,59.524752,36.598693
59.991012,89.859371,138.643807,160.195120,112.869488,112.064069,29.143005,14.115349,137.306343,1.277741,89.478930,61.135610,158.617256,138.308836,156.889412,137.721494,78.586189,135.728303,-0.000661,-2.070850,32.000000,-235.892191,137.995842,-0.623543,24.657531,0.667099,549168.662671,0.980761,39.857259,19.847937,2.304476,0.076218,0.046978,181.257934,32.000000,195.804991,185.184404,183.474085,166.241995,32.000000,163.167154,67.982797,59.910643,95.027190,70.126582,50.453575,88.000000,70.724263,33.164557,51.479434,59.539789,36.529140
60.435511,89.854400,138.646143,160.197357,112.893670,112.060222,29.137667,14.115349,137.313207,1.277909,89.408977,61.192301,158.570090,138.451898,156.900282,137.652391,78.598230,135.644723,-0.000659,-2.072590,32.000000,-235.899075,137.963862,-0.623661,24.650633,0.669453,549301.109261,0.983913,39.988488,19.930705,2.311669,0.070025,0.059740,181.074457,32.000000,196.020196,184.425608,182.442731,166.774285,32.000000,162.824547,67.978968,59.898378,95.010389,70.126582,50.481395,88.000000,70.639262,33.164557,51.460544,59.535305,36.833468
59.886121,89.859923,138.527029,160.193442,112.928148,112.064031,29.136821,14.111068,137.294216,1.278021,89.351613,61.095592,158.564716,138.328371,156.944728,137.719657,78.623522,135.656603,-0.000658,-2.073195,32.000000,-235.899586,137.895623,-0.623614,24.638412,0.669463,549224.872596,0.983416,39.987394,19.913855,2.311076,0.063602,0.042897,181.308400,32.000000,195.893947,184.087359,184.212722,167.103837,32.000000,162.344100,67.997991,59.907506,94.993292,70.126582,50.443860,88.000000,70.656888,33.164557,51.458866,59.522559,36.655772
60.635241,89.859923,138.675014,160.193442,112.902097,112.070303,29.144479,14.119630,137.253747,1.277916,89.305820,61.054611,158.612105,138.331387,156.910298,137.683564,78.631045,135.650637,-0.000656,-2.071482,32.000000,-235.889385,137.971896,-0.623805,24.647775,0.663072,548942.769086,0.975627,39.584434,19.861320,2.294117,0.072279,0.059745,181.792030,32.000000,195.261590,184.069250,186.224162,167.338367,32.000000,162.003093,68.012047,59.917919,94.981327,70.126582,50.482839,88.000000,70.562075,33.164557,51.476418,59.533898,36.566778
60.540014,89.859647,138.506729,160.185891,112.898721,112.083082,29.152395,14.113637,137.278153,1.277943,89.366727,61.153227,158.622475,138.322457,156.899928,137.696475,78.577328,135.662437,-0.000656,-2.072984,32.000000,-235.892428,137.976834,-0.623963,24.653256,0.670865,549197.858287,0.985512,40.082191,19.841784,2.313174,0.087127,0.038895,182.216839,32.000000,194.938363,184.366604,187.723069,167.158249,32.000000,162.555659,68.018506,59.882864,95.004385,70.126582,50.476673,88.000000,70.931082,33.164557,51.473843,59.541845,36.571693
59.833808,89.865722,138.622239,160.189247,112.883424,112.088183,29.133554,14.117633,137.282966,1.277898,89.391743,61.031334,158.614782,138.286813,156.888820,137.662334,78.573265,135.624643,-0.000656,-2.072194,32.000000,-235.887613,137.988335,-0.624298,24.695795,0.660447,548826.491506,0.971977,39.411853,19.831370,2.287037,0.066250,0.042003,182.174522,32.000000,195.008791,184.741998,187.474424,166.570919,32.000000,163.142287,68.010428,59.903685,95.014909,70.126582,50.466727,88.000000,70.857961,33.164557,51.493331,59.536406,36.581231
60.096573,89.854952,138.570566,160.192603,112.892673,112.090670,29.139132,14.108499,137.292301,1.278023,89.463930,61.082953,158.618549,138.314873,156.859373,137.720837,78.583624,135.637547,-0.000655,-2.071347,32.000000,-235.901171,137.953586,-0.624369,24.677804,0.660798,549054.656319,0.973500,39.496437,19.890805,2.287854,0.079065,0.052079,181.771961,32.000000,195.349304,185.197033,185.230454,166.180433,32.000000,163.057017,68.015419,59.912924,95.002503,70.126582,50.463764,88.000000,70.722572,33.164557,51.491784,59.529984,36.633249
59.897367,89.854952,138.542948,160.192603,112.866721,112.090666,29.116949,14.111496,137.280916,1.278168,89.454667,61.100894,158.576617,138.311018,156.845665,137.653264,78.587731,135.600060,-0.000655,-2.072522,32.000000,-235.898502,137.852488,-0.624350,24.664795,0.670787,549460.581120,0.986793,40.135040,19.876554,2.316788,0.080608,0.045562,181.298024,32.000000,195.867920,184.951164,183.557596,166.396065,32.000000,163.441315,67.998236,59.935892,94.992829,70.126582,50.443492,88.000000,70.838626,33.164557,51.452738,59.533298,36.665604
60.046077,89.856057,138.583021,160.194561,112.824572,112.090932,29.182111,14.113209,137.243240,1.277858,89.427150,61.158810,158.560935,138.312404,156.922441,137.770854,78.594993,135.526029,-0.000654,-2.071954,32.000000,-235.893512,137.901353,-0.625033,24.703846,0.667074,549298.345339,0.981876,39.888258,19.872448,2.305798,0.067338,0.040174,181.218282,32.000000,196.048069,184.399384,182.251109,166.881047,32.000000,162.742991,68.004630,59.938147,95.001568,70.126582,50.453301,88.000000,70.768682,33.164557,51.454908,59.545395,36.599866
59.901408,89.860751,138.528522,160.195400,112.800223,112.093770,29.142715,14.115635,137.241907,1.277820,89.333191,61.101621,158.578027,138.314015,156.897288,137.616332,78.632255,135.586732,-0.000653,-2.071372,32.000000,-235.892561,137.971327,-0.625240,24.644969,0.670217,549392.070781,0.986204,40.067109,19.850171,2.313006,0.058371,0.034334,181.316607,32.000000,195.860720,184.121418,184.119579,167.102955,32.000000,162.023707,67.964438,59.947542,94.973647,70.126582,50.433447,88.000000,70.848738,33.164557,51.469558,59.532059,36.711898
59.910396,89.861304,138.585289,160.193722,112.753393,112.097572,29.137958,14.114493,137.252369,1.277858,89.288713,61.093982,158.603164,138.309447,156.908510,137.631977,78.607855,135.595222,-0.000652,-2.070812,32.000000,-235.894194,137.909653,-0.625171,24.607701,0.667202,549301.127149,0.981338,39.934656,19.807018,2.307945,0.060769,0.043270,181.870333,32.000000,195.341415,183.937388,186.329968,167.311609,32.000000,162.150049,67.985538,59.932729,95.005325,70.126582,50.450246,88.000000,70.763861,33.164557,51.467953,59.531705,36.663843
60.437659,89.861304,138.555704,160.193722,112.765044,112.101402,29.139464,14.109498,137.260123,1.278144,89.323887,61.149414,158.600946,138.266771,156.951965,137.684188,78.558703,135.619610,-0.000651,-2.069083,32.000000,-235.897714,137.899111,-0.624800,24.597709,0.670642,549317.315160,0.985301,40.069276,19.799187,2.312609,0.057000,0.050378,182.142310,32.000000,194.979022,184.205859,187.543035,167.168974,32.000000,162.336717,67.938999,59.912198,94.978849,70.126582,50.437661,88.000000,70.653839,33.164557,51.468271,59.537537,36.522537
60.414987,89.855505,138.584889,160.190925,112.760529,112.100002,29.154223,14.112495,137.270801,1.278311,89.391028,61.121223,158.603366,138.342522,156.873982,137.656056,78.558982,135.675823,-0.000652,-2.069117,32.000000,-235.897340,138.008324,-0.625028,24.619372,0.671883,549385.282707,0.985335,40.061750,19.827702,2.313209,0.074178,0.061807,182.330391,32.000000,194.896089,184.787696,187.499848,166.390102,32.000000,162.926348,67.954566,59.922456,94.994441,70.126582,50.459698,88.000000,70.777060,33.164557,51.446504,59.540576,36.638384
60.553319,89.849706,138.528217,160.191764,112.684550,112.089205,29.143505,14.115207,137.275147,1.278471,89.451256,61.114513,158.624282,138.397434,156.867384,137.743027,78.594110,135.691104,-0.000651,-2.069112,32.000000,-235.896267,138.099305,-0.625345,24.610691,0.664195,549238.780872,0.975904,39.589421,19.888677,2.292539,0.054584,0.033374,181.721309,32.000000,195.472729,184.900315,185.310230,166.225020,32.000000,163.611014,67.954367,59.937794,94.986190,70.126582,50.425923,88.000000,70.601582,33.164557,51.424691,59.526129,36.647995
60.758677,89.847220,138.567551,160.196798,112.604345,112.089796,29.146514,14.116919,137.295981,1.278487,89.465696,61.135555,158.580367,138.316767,156.862636,137.692913,78.608423,135.653966,-0.000652,-2.069114,32.000000,-235.892260,138.077196,-0.625740,24.552600,0.664092,549234.958149,0.975784,39.603867,19.915637,2.293883,0.060942,0.041323,181.286001,32.000000,195.876997,185.013966,183.336119,166.354918,32.000000,163.366674,67.959951,59.966529,95.001045,70.126582,50.448581,88.000000,70.844071,33.164557,51.422959,59.535767,36.823784
59.692147,89.847220,138.611494,160.196798,112.563869,112.094838,29.192643,14.111068,137.293072,1.278185,89.398642,61.203289,158.521501,138.409445,156.886323,137.705315,78.588103,135.684028,-0.000651,-2.069114,32.000000,-235.894833,138.015382,-0.625956,24.528446,0.661891,549027.021803,0.973591,39.474632,19.887914,2.287706,0.064308,0.051620,181.078270,32.000000,195.906761,184.425636,182.468166,166.741421,32.000000,162.680483,67.946533,59.941643,94.960138,70.126582,50.445309,88.000000,70.912155,33.164557,51.412574,59.534990,36.655039
59.891162,89.844183,138.599601,160.202951,112.605580,112.090843,29.139752,14.116634,137.280660,1.278174,89.333834,61.182864,158.555623,138.313056,156.933728,137.755863,78.634553,135.714406,-0.000652,-2.069090,32.000000,-235.890251,138.044442,-0.625830,24.507990,0.660665,548888.809232,0.969882,39.289301,19.855605,2.280622,0.061231,0.052247,181.296185,32.000000,195.850947,183.972926,184.209329,167.373490,32.000000,162.423593,67.938870,59.960363,94.936800,70.126582,50.465577,88.000000,70.640249,33.164557,51.400248,59.528086,36.670519
60.219842,89.840041,138.551777,160.206307,112.628883,112.089374,29.137614,14.112210,137.288330,1.278228,89.342782,61.124673,158.610110,138.366542,156.921511,137.742964,78.614928,135.681088,-0.000652,-2.069052,32.000000,-235.897953,138.000207,-0.625630,24.505603,0.677428,549507.040424,0.987368,40.244104,19.890493,2.322106,0.063082,0.039666,181.840205,32.000000,195.203413,184.058635,186.214302,167.436658,32.000000,161.810108,67.952445,59.957271,94.969942,70.126582,50.422482,88.000000,70.726340,33.164557,51.384062,59.524565,36.645648
60.135679,89.848601,138.611626,160.211062,112.684105,112.091874,29.134737,14.117347,137.308014,1.278191,89.342083,61.192999,158.621727,138.491578,156.934286,137.788031,78.559594,135.709406,-0.000654,-2.067305,32.000000,-235.893471,137.960313,-0.625897,24.515123,0.674920,549280.395677,0.985520,40.061918,19.858759,2.314191,0.063895,0.054040,182.108118,32.000000,194.844425,184.262557,187.725246,167.133567,32.000000,162.334178,67.964857,59.907229,94.960374,70.126582,50.458302,88.000000,70.768463,33.164557,51.382218,59.536062,36.661202
59.794602,89.848601,138.582004,160.211062,112.740000,112.096923,29.128704,14.115635,137.287833,1.278255,89.450009,61.102596,158.661003,138.315809,156.896258,137.740848,78.576000,135.687451,-0.000653,-2.066697,32.000000,-235.891577,138.035938,-0.625628,24.486485,0.669787,549139.248832,0.979678,39.762898,19.862243,2.300766,0.056809,0.047752,182.261316,32.000000,194.899791,184.614324,187.467659,166.676914,32.000000,163.084725,67.949161,59.916159,94.961965,70.126582,50.427553,88.000000,70.887608,33.164557,51.410180,59.538491,36.606616
59.927225,89.860751,138.670601,160.204909,112.776390,112.100707,29.129219,14.117062,137.313939,1.278438,89.467709,61.112632,158.651092,138.451489,156.888590,137.809585,78.614583,135.653945,-0.000653,-2.066697,32.000000,-235.891462,138.038181,-0.626074,24.443841,0.671164,549327.835723,0.981320,39.846848,19.931295,2.304981,0.072256,0.049060,181.782787,32.000000,195.398511,185.087666,185.222461,166.189123,32.000000,163.274656,67.976901,59.945426,94.986937,70.126582,50.453806,88.000000,70.538347,33.164557,51.450694,59.534675,36.534936
60.163072,89.863513,138.713962,160.203231,112.773051,112.109562,29.139944,14.116776,137.365626,1.278313,89.529650,61.071087,158.594428,138.383180,156.886920,137.719661,78.614911,135.702305,-0.000653,-2.067869,32.000000,-235.896664,138.061064,-0.625985,24.501092,0.676899,549493.351939,0.987701,40.153201,19.904253,2.317634,0.060746,0.046911,181.315784,32.000000,195.727724,184.978181,183.520644,166.409729,32.000000,163.495890,67.961334,59.974644,94.997336,70.126582,50.458677,88.000000,70.749345,33.164557,51.458683,59.539347,36.649903
59.848562,89.862684,138.594947,160.207985,112.792156,112.110949,29.142815,14.113209,137.316460,1.278486,89.480623,61.124860,158.558263,138.345845,156.915611,137.743963,78.589969,135.701839,-0.000651,-2.067984,32.000000,-235.899413,137.981627,-0.626182,24.522152,0.676659,549377.239003,0.985353,40.046072,19.849436,2.313983,0.065013,0.047202,181.139671,32.000000,195.973990,184.296571,182.322661,166.872559,32.000000,162.677430,67.957175,59.937689,94.977288,70.126582,50.447561,88.000000,70.745133,33.164557,51.457110,59.529541,36.695317
60.662378,89.862684,138.582533,160.207985,112.760009,112.109768,29.136467,14.120344,137.283553,1.278654,89.369710,61.094472,158.570361,138.427856,156.944721,137.711006,78.626366,135.686774,-0.000651,-2.068658,32.000000,-235.887852,138.022373,-0.626819,24.540772,0.671863,549303.086868,0.980846,39.837215,19.872538,2.305633,0.099176,0.041965,181.310216,32.000000,195.728626,184.121352,184.115837,167.136890,32.000000,162.263561,67.975523,59.972172,94.965851,70.126582,50.419778,88.000000,70.567404,33.164557,51.452653,59.536219,36.621730
60.816868,89.862961,138.620880,160.214698,112.785525,112.107139,29.138837,14.114921,137.275025,1.278695,89.345121,61.101232,158.620026,138.342664,156.954476,137.689122,78.595137,135.652784,-0.000651,-2.069235,32.000000,-235.897044,138.082051,-0.627204,24.580741,0.675290,549524.894351,0.986406,40.118729,19.897256,2.315761,0.087746,0.048821,181.906818,32.000000,195.111615,184.010380,186.328689,167.316284,32.000000,162.173521,67.979201,59.954048,94.967043,70.126582,50.440595,88.000000,70.847191,33.164557,51.452030,59.544972,36.571767
59.764143,89.865998,138.624392,160.214418,112.773632,112.107164,29.143380,14.117204,137.312284,1.278988,89.347303,61.175800,158.649408,138.245603,156.943529,137.712429,78.559577,135.569203,-0.000652,-2.070971,32.000000,-235.892958,137.956418,-0.627744,24.626558,0.662624,549020.566135,0.972116,39.390451,19.853559,2.284489,0.065265,0.046145,182.223386,32.000000,195.000835,184.122381,187.708644,167.110659,32.000000,162.612941,67.981696,59.918771,94.953504,70.126582,50.428038,88.000000,70.890071,33.164557,51.461004,59.540104,36.606469
60.163560,89.875940,138.573158,160.212740,112.858740,112.107952,29.137161,14.118346,137.326337,1.278907,89.480671,61.049591,158.649605,138.288179,156.928249,137.705911,78.553054,135.584056,-0.000651,-2.069951,32.000000,-235.892144,138.010260,-0.627134,24.649217,0.659496,548995.941483,0.969308,39.253317,19.868318,2.279316,0.073867,0.045148,182.363373,32.000000,194.747423,184.831645,187.325245,166.563813,32.000000,162.935210,67.950718,59.936629,94.966451,70.126582,50.440389,88.000000,70.741114,33.164557,51.459459,59.541176,36.685780
60.099283,89.875940,138.561808,160.212740,112.924856,112.108865,29.138340,14.118061,137.185659,1.279001,89.494762,61.067336,158.643958,138.374677,156.865207,137.730398,78.580566,135.652659,-0.000650,-2.069986,32.000000,-235.887512,138.068222,-0.626786,24.627423,0.673843,549618.635108,0.987887,40.198019,19.863368,2.319524,0.066158,0.049409,181.876432,32.000000,195.262010,184.970803,185.397583,166.119883,32.000000,163.336111,67.971102,59.987446,94.969672,70.126582,50.408348,88.000000,70.770023,33.164557,51.492529,59.526532,36.637871
59.774711,89.875111,138.575110,160.213859,112.961767,112.107585,29.136115,14.117347,137.229073,1.278982,89.489955,61.101872,158.595047,138.326330,156.891693,137.695133,78.597431,135.726383,-0.000649,-2.071210,32.000000,-235.891176,138.004692,-0.627328,24.631541,0.667008,549445.143327,0.980947,39.849204,19.877091,2.303274,0.061835,0.053007,181.449743,32.000000,195.808882,184.927165,183.353674,166.489415,32.000000,163.374068,67.953699,59.980794,94.989450,70.126582,50.433639,88.000000,70.581625,33.164557,51.488218,59.540625,36.782918
60.794857,89.869036,138.580753,160.212460,112.941926,112.116420,29.164588,14.111924,137.240158,1.278709,89.465876,61.170845,158.552338,138.356306,156.932701,137.740886,78.578627,135.657623,-0.000648,-2.071251,32.000000,-235.900861,137.954727,-0.627379,24.589107,0.668495,549424.645529,0.982065,39.906815,19.882830,2.305548,0.071939,0.041675,181.229765,32.000000,195.855208,184.512831,182.263510,166.816267,32.000000,162.289473,67.947721,59.963000,94.979458,70.126582,50.410229,88.000000,70.505338,33.164557,51.465672,59.528961,36.635963
59.929296,89.871245,138.643640,160.210782,112.948460,112.121521,29.191750,14.115920,137.308057,1.278662,89.384879,61.092485,158.589119,138.349372,156.921616,137.697781,78.630334,135.689369,-0.000648,-2.070296,32.000000,-235.892276,137.907817,-0.627151,24.518611,0.673275,549549.450878,0.987968,40.197617,19.901683,2.318290,0.077019,0.047466,181.393394,32.000000,195.918145,184.116233,184.183878,167.231818,32.000000,162.438145,67.962960,60.005261,94.966923,70.126582,50.428311,88.000000,70.877288,33.164557,51.464163,59.533485,36.568905
60.084189,89.871245,138.583679,160.210782,112.943790,112.129153,29.149118,14.112638,137.220441,1.278392,89.329035,61.180980,158.617155,138.366807,156.939897,137.763927,78.570933,135.684291,-0.000649,-2.068535,32.000000,-235.894246,138.079278,-0.627129,24.492123,0.659423,549097.768142,0.968931,39.278953,19.887174,2.279482,0.069396,0.049894,181.958786,32.000000,195.228554,183.904237,186.208830,167.339942,32.000000,162.248357,67.953985,59.965125,94.959410,70.126582,50.406604,88.000000,70.776031,33.164557,51.470345,59.536504,36.659881
60.603899,89.866551,138.648464,160.206587,112.962097,112.126865,29.118634,14.114350,137.308612,1.278005,89.336731,61.223952,158.602107,138.263792,156.941804,137.693766,78.556602,135.692207,-0.000649,-2.066781,32.000000,-235.892206,137.968411,-0.627474,24.443552,0.674549,549460.216920,0.983413,40.054705,19.850850,2.313454,0.065475,0.043228,182.209301,32.000000,194.836599,184.318983,187.690986,166.920011,32.000000,162.498775,67.928634,59.945410,94.971143,70.126582,50.387902,88.000000,70.821780,33.164557,51.452534,59.529836,36.609184
59.735402,89.857714,138.568601,160.203510,113.014550,112.127143,29.142935,14.112067,137.202056,1.277617,89.407350,61.100490,158.621459,138.336547,156.916274,137.721145,78.571929,135.617118,-0.000649,-2.066068,32.000000,-235.896948,138.000391,-0.627461,24.446988,0.672659,549546.154850,0.982138,39.915655,19.907791,2.306492,0.064206,0.043561,182.345313,32.000000,194.844186,184.699666,187.518326,166.579439,32.000000,163.246105,67.917141,59.963204,94.961597,70.126582,50.399552,88.000000,70.903740,33.164557,51.420296,59.539888,36.557313
59.787274,89.855781,138.643616,160.203510,113.013889,112.122074,29.143183,14.116634,137.197797,1.277854,89.499604,61.124549,158.645011,138.358079,156.864375,137.703547,78.574415,135.689430,-0.000649,-2.064296,32.000000,-235.888612,137.988152,-0.627381,24.496057,0.666623,549291.606372,0.973899,39.446400,19.925956,2.287781,0.053102,0.045062,181.916597,32.000000,195.357338,185.039122,185.076589,166.234315,32.000000,163.264096,67.926926,59.987360,94.992255,70.126582,50.384474,88.000000,70.611570,33.164557,51.418656,59.534528,36.598693
60.497028,89.855781,138.595039,160.203510,112.948480,112.122080,29.144726,14.119202,137.230438,1.277874,89.471836,61.153920,158.585295,138.336831,156.857004,137.731703,78.604007,135.648250,-0.000650,-2.063717,32.000000,-235.887026,137.966247,-0.627332,24.516487,0.679005,549692.971144,0.988579,40.215620,19.874243,2.319706,0.062681,0.049553,181.348018,32.000000,195.706148,185.156950,183.400601,166.286590,32.000000,163.330774,67.912982,59.954385,94.982198,70.126582,50.398675,88.000000,70.628445,33.164557,51.410285,59.536200,36.647115
60.191074,89.867103,138.645052,160.202112,112.930050,112.122121,29.137599,14.108357,137.318636,1.278159,89.410868,61.111074,158.565965,138.269381,156.926727,137.746282,78.626030,135.615530,-0.000650,-2.065463,32.000000,-235.903281,138.019849,-0.626971,24.583888,0.677265,549634.359794,0.987582,40.166976,19.906798,2.318949,0.062398,0.048976,181.228079,32.000000,195.932011,184.380218,182.414195,167.017769,32.000000,162.633360,67.940306,59.995828,94.995351,70.126582,50.385315,88.000000,70.776150,33.164557,51.448001,59.528755,36.674114
59.660598,89.854124,138.661202,160.199595,112.959009,112.106888,29.139380,14.115777,137.347140,1.278151,89.324420,61.112160,158.527973,138.317420,156.947546,137.720944,78.616742,135.636500,-0.000650,-2.064914,32.000000,-235.893893,137.983380,-0.627076,24.584727,0.665864,549203.911013,0.974844,39.530911,19.857253,2.290940,0.078970,0.045103,181.415474,32.000000,195.876504,184.064210,184.068622,167.330632,32.000000,162.257396,67.933298,59.975735,94.968900,70.126582,50.414478,88.000000,70.937393,33.164557,51.401379,59.547451,36.705369
60.035997,89.851363,138.624316,160.195120,112.976755,112.100524,29.133034,14.112210,137.298954,1.278162,89.314880,61.068632,158.579111,138.359038,156.910454,137.721614,78.600035,135.707370,-0.000650,-2.064190,32.000000,-235.894183,137.895786,-0.626905,24.601932,0.668866,549330.153306,0.980544,39.815720,19.819371,2.303415,0.068493,0.049642,181.897581,32.000000,195.038991,184.052097,186.384624,167.210356,32.000000,161.991207,67.922792,59.969328,94.972254,70.126582,50.376054,88.000000,70.535494,33.164557,51.399697,59.529463,36.637431
60.460367,89.851363,138.612111,160.195120,113.033200,112.091867,29.138407,14.114636,137.251204,1.278158,89.308945,61.126450,158.606630,138.322314,156.958794,137.659826,78.554968,135.679760,-0.000649,-2.064160,32.000000,-235.891429,137.901149,-0.626625,24.631331,0.676734,549530.539039,0.989869,40.279448,19.838822,2.324167,0.076793,0.043918,182.184632,32.000000,194.786064,184.255090,187.754809,167.133449,32.000000,162.526243,67.927389,59.948353,94.968330,70.126582,50.397032,88.000000,70.635825,33.164557,51.388401,59.543015,36.640659
60.218374,89.854952,138.599259,160.195679,113.089046,112.079119,29.121192,14.111496,137.271436,1.278151,89.449946,61.096833,158.607187,138.395028,156.904237,137.739154,78.565257,135.641034,-0.000648,-2.063569,32.000000,-235.895060,137.874188,-0.626125,24.650083,0.670404,549338.175542,0.983245,39.939006,19.889868,2.309020,0.077013,0.046327,182.402302,32.000000,194.881116,184.736208,187.425033,166.688388,32.000000,162.997955,67.914277,59.980049,94.996972,70.126582,50.362223,88.000000,70.839711,33.164557,51.399174,59.528056,36.656359
59.758855,89.850534,138.599261,160.196239,113.129355,112.077379,29.131290,14.115064,137.255718,1.278412,89.494634,61.102025,158.611093,138.333019,156.872288,137.726098,78.559901,135.716754,-0.000649,-2.062986,32.000000,-235.890509,137.953624,-0.626556,24.653072,0.663209,549174.622914,0.975430,39.559208,19.921559,2.292611,0.065813,0.040486,181.869315,32.000000,195.205525,185.168708,185.296516,166.084269,32.000000,163.238892,67.931486,59.993223,94.989296,70.126582,50.387621,88.000000,70.902850,33.164557,51.382152,59.541353,36.536477
59.740613,89.847496,138.564910,160.197637,113.164512,112.076550,29.146308,14.116491,137.217430,1.278477,89.490521,61.130416,158.596879,138.306552,156.904099,137.748549,78.593491,135.630031,-0.000649,-2.064166,32.000000,-235.891705,137.954562,-0.626848,24.624748,0.666129,549219.079576,0.980203,39.779124,19.892505,2.301611,0.063077,0.059382,181.388709,32.000000,195.744980,185.023159,183.521542,166.419989,32.000000,163.410935,67.949066,60.030707,94.998481,70.126582,50.371255,88.000000,70.524161,33.164557,51.380429,59.537419,36.574481
60.421763,89.847496,138.607149,160.197637,113.220130,112.074799,29.142612,14.115207,137.263870,1.278422,89.462453,61.109152,158.548662,138.320112,156.899194,137.722655,78.590742,135.621074,-0.000649,-2.064152,32.000000,-235.895448,137.952625,-0.627433,24.647119,0.672846,549454.034061,0.988093,40.187318,19.934549,2.319309,0.069951,0.050698,181.217784,32.000000,195.790558,184.489768,182.375554,167.005462,32.000000,162.512911,67.938254,59.976120,95.005861,70.126582,50.385406,88.000000,70.655756,33.164557,51.368130,59.525824,36.627159
60.028631,89.852467,138.595776,160.200434,113.193926,112.077269,29.133068,14.119202,137.343373,1.278415,89.364812,61.163504,158.549612,138.359832,156.934877,137.765114,78.575787,135.672410,-0.000649,-2.064692,32.000000,-235.889485,137.945363,-0.627405,24.643474,0.673682,549380.494601,0.987899,40.200710,19.858938,2.319442,0.071238,0.069242,181.416682,32.000000,195.764606,184.252564,184.261019,167.212706,32.000000,162.235374,67.925577,59.977599,94.986749,70.126582,50.357413,88.000000,70.726084,33.164557,51.383660,59.540458,36.563109
60.561538,89.859371,138.553460,160.202112,113.190848,112.077251,29.142544,14.115492,137.248138,1.278132,89.329768,61.088808,158.592061,138.269665,156.960049,137.723103,78.579483,135.684207,-0.000649,-2.066390,32.000000,-235.892212,138.031227,-0.627060,24.625745,0.663211,549026.536694,0.975815,39.589807,19.857347,2.293994,0.062977,0.051549,182.030922,32.000000,195.167012,184.003474,186.329502,167.479230,32.000000,162.407107,67.941667,59.986284,94.983524,70.126582,50.368131,88.000000,70.597658,33.164557,51.405944,59.527211,36.740658
60.245302,89.863789,138.636378,160.204629,113.180357,112.087092,29.141546,14.109641,137.264515,1.278099,89.350290,61.102775,158.656359,138.336731,156.932752,137.699651,78.502658,135.664154,-0.000650,-2.068145,32.000000,-235.898882,137.971696,-0.626965,24.604685,0.669077,549281.995428,0.983175,39.946721,19.897180,2.308828,0.069042,0.042434,182.253371,32.000000,194.856405,184.340084,187.511937,167.102520,32.000000,162.289846,67.918244,59.976915,94.979874,70.126582,50.358136,88.000000,70.900764,33.164557,51.404323,59.530928,36.636917
59.799022,89.863789,138.538516,160.204629,113.230373,112.087722,29.143456,14.116776,137.228176,1.278129,89.378529,61.105037,158.619483,138.439133,156.913917,137.666204,78.540488,135.654802,-0.000650,-2.068741,32.000000,-235.889616,137.952563,-0.626613,24.604738,0.661453,549009.712691,0.973398,39.476972,19.899198,2.287813,0.065891,0.039945,182.349897,32.000000,194.768079,184.849919,187.505477,166.465389,32.000000,162.831934,67.906225,59.969820,94.988382,70.126582,50.360508,88.000000,70.885183,33.164557,51.418086,59.541087,36.568465
60.026268,89.859371,138.636233,160.204070,113.304536,112.084912,29.136241,14.113922,137.269776,1.278299,89.438017,61.149290,158.610859,138.391092,156.841851,137.689753,78.564183,135.752831,-0.000651,-2.067006,32.000000,-235.895093,138.054783,-0.626557,24.619634,0.667234,549393.230855,0.979130,39.763857,19.966308,2.301198,0.056520,0.055602,181.908155,32.000000,195.372629,184.975948,185.308350,166.263493,32.000000,163.375864,67.879646,59.960626,94.984227,70.126582,50.361684,88.000000,70.811034,33.164557,51.401149,59.538147,36.535890
59.933868,89.857438,138.594911,160.202112,113.328183,112.091289,29.124804,14.112067,137.238829,1.278412,89.480076,61.131353,158.603445,138.344051,156.878969,137.796278,78.560250,135.581695,-0.000650,-2.065268,32.000000,-235.898423,137.948343,-0.626359,24.626794,0.673296,549544.543071,0.987077,40.164409,19.923947,2.316735,0.061639,0.047083,181.403844,32.000000,195.757351,185.067977,183.276529,166.368020,32.000000,163.276681,67.870211,59.961600,94.999717,70.126582,50.370605,88.000000,70.847486,33.164557,51.392813,59.535010,36.534936
59.900251,89.852467,138.718114,160.206867,113.333153,112.088720,29.155937,14.118346,137.360495,1.278382,89.410864,61.136495,158.556136,138.380835,156.910460,137.730847,78.566887,135.624540,-0.000650,-2.065311,32.000000,-235.886243,138.012544,-0.626525,24.658318,0.670058,549357.095831,0.983194,39.955745,19.947742,2.309593,0.062742,0.033278,181.196740,32.000000,195.743859,184.510940,182.615479,166.769867,32.000000,162.590829,67.888688,59.937418,94.998975,70.126582,50.398966,88.000000,70.867273,33.164557,51.373353,59.536721,36.650783
59.928596,89.851086,138.638982,160.210223,113.256774,112.086240,29.137010,14.113351,137.340464,1.278006,89.332382,61.087480,158.578642,138.336037,156.929992,137.758122,78.604737,135.668028,-0.000649,-2.067053,32.000000,-235.895336,137.976875,-0.626360,24.638753,0.671028,549438.857567,0.985292,40.036790,19.868750,2.312464,0.070718,0.039733,181.440082,32.000000,195.830691,184.041428,184.265317,167.301132,32.000000,162.327986,67.881509,59.971325,94.964372,70.126582,50.361030,88.000000,70.585464,33.164557,51.371653,59.523483,36.600600
60.699655,89.851086,138.676125,160.210223,113.205146,112.083719,29.145514,14.118774,137.319574,1.277830,89.330008,61.092903,158.610485,138.380121,156.956240,137.739424,78.571514,135.716710,-0.000648,-2.067662,32.000000,-235.891552,137.949014,-0.626420,24.645886,0.671357,549423.152938,0.984810,40.062032,19.882881,2.315819,0.060913,0.038581,182.013460,32.000000,195.124610,184.077925,186.189521,167.375571,32.000000,162.139995,67.907520,59.961049,94.961190,70.126582,50.385221,88.000000,70.563246,33.164557,51.365145,59.538383,36.633028
60.220937,89.854124,138.577765,160.204350,113.148658,112.079906,29.126866,14.115207,137.292798,1.277769,89.367598,61.214087,158.641831,138.298253,156.958207,137.695112,78.548646,135.689962,-0.000649,-2.066484,32.000000,-235.893973,137.998962,-0.626061,24.654830,0.670994,549312.545720,0.984915,40.035176,19.866106,2.313403,0.073780,0.051252,182.301236,32.000000,194.844002,184.332339,187.707598,167.022529,32.000000,162.383292,67.897625,59.947700,94.972203,70.126582,50.372493,88.000000,70.764872,33.164557,51.373994,59.534823,36.647408
60.596265,89.846944,138.690541,160.199875,113.167045,112.076086,29.139884,14.112781,137.337769,1.277795,89.425304,61.141001,158.630430,138.335956,156.886004,137.827469,78.532326,135.702554,-0.000649,-2.065295,32.000000,-235.893120,137.971083,-0.626238,24.663038,0.659625,548976.162374,0.970907,39.345672,19.922914,2.284628,0.089461,0.055641,182.341475,32.000000,194.922455,184.628385,187.354867,166.646360,32.000000,163.204104,67.898762,59.955988,94.944495,70.126582,50.386113,88.000000,70.590529,33.164557,51.347369,59.536563,36.771179
60.660243,89.852467,138.635102,160.206867,113.157764,112.073330,29.186420,14.114636,137.344037,1.277765,89.456913,61.111993,158.642504,138.343521,156.858843,137.819219,78.554291,135.675679,-0.000651,-2.064572,32.000000,-235.893560,138.030697,-0.626213,24.663930,0.665838,549257.200420,0.979972,39.776000,19.932824,2.301156,0.073944,0.038829,181.864283,32.000000,195.287418,185.041636,185.209493,166.312039,32.000000,163.160519,67.877985,59.959369,94.934207,70.126582,50.356284,88.000000,70.906881,33.164557,51.345605,59.540753,36.584899
59.787746,89.852467,138.660851,160.206867,113.231910,112.073152,29.136117,14.112352,137.326881,1.277782,89.456425,61.067638,158.581679,138.435851,156.896795,137.728113,78.572275,135.744732,-0.000651,-2.062793,32.000000,-235.897154,138.015524,-0.626275,24.677777,0.660717,549070.845239,0.972835,39.433596,19.955244,2.288764,0.056758,0.037719,181.404315,32.000000,195.762587,185.021839,183.399558,166.335637,32.000000,163.355962,67.881950,59.961692,94.949440,70.126582,50.375582,88.000000,70.886523,33.164557,51.363070,59.533151,36.635596
60.008763,89.852191,138.655224,160.215257,113.244590,112.079562,29.142705,14.118774,137.356511,1.277784,89.431599,61.179482,158.556122,138.414867,156.919505,137.758818,78.569959,135.772538,-0.000651,-2.061040,32.000000,-235.888602,138.017703,-0.626001,24.671299,0.659428,548984.404506,0.970150,39.382134,19.920258,2.285436,0.059010,0.046697,181.297186,32.000000,196.051999,184.237211,182.105923,167.087253,32.000000,162.752675,67.906975,59.975197,94.944345,70.126582,50.354383,88.000000,70.794310,33.164557,51.360410,59.527270,36.668685
60.317815,89.854124,138.737439,160.221410,113.313268,112.083311,29.148094,14.114065,137.353272,1.277792,89.345217,61.113371,158.577061,138.416357,156.946905,137.871454,78.586610,135.733385,-0.000651,-2.059299,32.000000,-235.896098,137.979547,-0.625963,24.668493,0.672076,549395.097593,0.987374,40.163237,19.935727,2.319219,0.063728,0.048559,181.407597,32.000000,195.977471,184.020690,184.131723,167.326385,32.000000,162.003816,67.888082,59.945205,94.940935,70.126582,50.390894,88.000000,70.699849,33.164557,51.365421,59.538914,36.597299
59.847478,89.853019,138.572700,160.227563,113.311575,112.090082,29.136525,14.107929,137.339618,1.277625,89.335866,61.121854,158.605077,138.318706,156.935720,137.718311,78.545041,135.675011,-0.000652,-2.059552,32.000000,-235.896825,138.003595,-0.626587,24.673843,0.668974,549316.976091,0.983226,39.964279,19.951509,2.310583,0.069253,0.057624,182.058968,32.000000,195.227507,183.866038,186.332157,167.436737,32.000000,162.450362,67.883661,59.936962,94.931175,70.126582,50.351310,88.000000,70.663925,33.164557,51.363740,59.539632,36.608891
60.431069,89.853019,138.699028,160.227563,113.270246,112.099406,29.149530,14.111924,137.366658,1.277479,89.348353,61.128124,158.657694,138.352391,156.928050,137.822375,78.523684,135.685374,-0.000652,-2.058753,32.000000,-235.899713,137.980506,-0.626616,24.644260,0.664983,549142.201987,0.977564,39.689321,19.915895,2.300107,0.069752,0.054222,182.356926,32.000000,194.934088,184.173344,187.480568,167.156477,32.000000,162.501708,67.888104,59.927589,94.958184,70.126582,50.377272,88.000000,70.655516,33.164557,51.358213,59.534636,36.749683
60.486655,89.860199,138.667688,160.232877,113.273403,112.105748,29.118432,14.113780,137.317194,1.277603,89.414224,61.145086,158.631589,138.371048,156.911326,137.832542,78.537867,135.731467,-0.000651,-2.058128,32.000000,-235.897694,137.959845,-0.626361,24.624722,0.670888,549505.305268,0.986431,40.110038,19.929185,2.315431,0.073202,0.040874,182.392473,32.000000,194.953516,184.828392,187.222659,166.384406,32.000000,162.904125,67.882986,59.951400,94.980973,70.126582,50.352450,88.000000,70.934843,33.164557,51.381490,59.523129,36.678369
59.907941,89.858818,138.771829,160.233436,113.288045,112.104490,29.153475,14.112923,137.240176,1.277724,89.497386,61.115153,158.669511,138.343439,156.863636,137.729335,78.542992,135.788561,-0.000652,-2.059823,32.000000,-235.899042,138.092127,-0.626198,24.544470,0.663845,549297.021834,0.975646,39.587019,19.955563,2.295161,0.072251,0.047706,181.858200,32.000000,195.385206,184.893866,185.280647,166.203496,32.000000,163.537694,67.872035,59.942444,94.969072,70.126582,50.391681,88.000000,70.854369,33.164557,51.375082,59.540458,36.621583
60.146170,89.853019,138.623552,160.236233,113.305201,112.108260,29.144884,14.117347,137.323704,1.277473,89.449818,61.139395,158.608388,138.387992,156.888075,137.763584,78.528163,135.773233,-0.000651,-2.061570,32.000000,-235.888718,137.985603,-0.626381,24.517641,0.663414,549279.905972,0.975776,39.544584,19.963709,2.292534,0.070058,0.055407,181.539795,32.000000,195.801548,185.023719,183.263105,166.351012,32.000000,163.374757,67.886069,59.945692,94.969433,70.126582,50.343238,88.000000,70.706785,33.164557,51.373455,59.525283,36.628406
59.992643,89.853019,138.631332,160.236233,113.258644,112.114605,29.137394,14.118489,137.345275,1.277760,89.410856,61.237187,158.597249,138.354062,156.934293,137.798463,78.577968,135.699284,-0.000650,-2.063308,32.000000,-235.893149,138.052824,-0.626421,24.535553,0.674780,549559.890844,0.984909,40.061470,19.986235,2.316418,0.062657,0.046567,181.155074,32.000000,195.998111,184.473486,182.187252,166.877914,32.000000,162.666295,67.909127,59.946713,94.988486,70.126582,50.352405,88.000000,70.823816,33.164557,51.351636,59.539278,36.591943
59.980358,89.849982,138.691601,160.239869,113.280242,112.117624,29.137472,14.117775,137.322824,1.278164,89.356157,61.131701,158.608490,138.340624,156.927438,137.779495,78.571890,135.757990,-0.000651,-2.063299,32.000000,-235.889273,138.063857,-0.626244,24.481974,0.671107,549478.847125,0.980945,39.841865,19.993642,2.304778,0.076486,0.044581,181.427559,32.000000,195.927997,184.052294,184.206704,167.487365,32.000000,162.282395,67.905317,59.956725,94.982521,70.126582,50.328269,88.000000,70.772134,33.164557,51.339377,59.521172,36.684166
60.188112,89.845563,138.660335,160.237632,113.248462,112.125697,29.139980,14.113066,137.291801,1.278524,89.289588,61.079722,158.620385,138.368214,156.972955,137.780653,78.558232,135.653704,-0.000651,-2.064424,32.000000,-235.893654,138.022764,-0.625999,24.461911,0.672991,549480.273886,0.984004,39.979577,19.908018,2.310806,0.083407,0.040870,182.060853,32.000000,195.200873,184.014522,186.186790,167.428448,32.000000,162.290379,67.910548,59.928830,94.974356,70.126582,50.357088,88.000000,70.756261,33.164557,51.322298,59.539897,36.619749
60.628677,89.845287,138.685539,160.236513,113.240354,112.140891,29.133620,14.113066,137.331190,1.278509,89.399921,61.090443,158.653020,138.327106,156.990936,137.781142,78.561889,135.694187,-0.000651,-2.066154,32.000000,-235.898408,137.999269,-0.626099,24.482393,0.675007,549510.802964,0.984241,39.987572,19.942532,2.312284,0.062519,0.050318,182.300958,32.000000,194.862668,184.382062,187.734448,167.101102,32.000000,162.564311,67.927867,59.941276,94.986814,70.126582,50.353930,88.000000,70.856417,33.164557,51.320518,59.524300,36.673087
60.242315,89.845287,138.640464,160.236513,113.238844,112.143441,29.126590,14.116063,137.385996,1.278207,89.366591,61.140547,158.614877,138.388339,156.873437,137.673151,78.547619,135.781417,-0.000651,-2.065562,32.000000,-235.896886,138.029024,-0.626206,24.482472,0.672322,549464.517050,0.980496,39.796834,19.905670,2.303783,0.071278,0.050483,182.363656,32.000000,194.966085,184.772006,187.267577,166.562197,32.000000,163.076895,67.881587,59.894971,94.968373,70.126582,50.347544,88.000000,70.732601,33.164557,51.317777,59.529600,36.650123
60.665719,89.848877,138.673890,160.225605,113.192204,112.145991,29.116084,14.115064,137.307038,1.278194,89.457942,61.122005,158.682184,138.367276,156.871429,137.755760,78.547126,135.723283,-0.000651,-2.063818,32.000000,-235.893951,138.029167,-0.626246,24.500594,0.665468,549304.506544,0.973032,39.403063,19.921627,2.287458,0.059349,0.035726,181.928959,32.000000,195.454611,184.992597,185.110876,166.212007,32.000000,163.228221,67.908077,59.931375,94.965067,70.126582,50.326273,88.000000,70.801304,33.164557,51.328479,59.549811,36.533249
60.188457,89.849430,138.686843,160.222809,113.131221,112.153614,29.147369,14.114493,137.297314,1.277949,89.471528,61.150185,158.587614,138.385464,156.895193,137.723571,78.579051,135.739363,-0.000652,-2.063241,32.000000,-235.894358,138.165813,-0.625747,24.516251,0.670940,549547.693351,0.980134,39.748028,19.978149,2.301380,0.089359,0.044715,181.443937,32.000000,195.822856,185.120539,183.460885,166.338517,32.000000,163.350600,67.905143,59.952351,94.995193,70.126582,50.356577,88.000000,70.743273,33.164557,51.328656,59.529345,36.847041
59.930663,89.846392,138.675925,160.222809,113.113726,112.148563,29.141284,14.113780,137.349391,1.277937,89.401000,61.118284,158.606392,138.451143,156.915143,137.863671,78.580651,135.609363,-0.000653,-2.064425,32.000000,-235.893433,138.023967,-0.625779,24.508436,0.664397,549348.562920,0.973019,39.373668,19.950487,2.285869,0.074499,0.057179,181.326687,32.000000,195.965076,184.459211,182.282331,166.823781,32.000000,162.791312,67.922551,59.949347,94.979026,70.126582,50.323385,88.000000,70.757410,33.164557,51.326921,59.537596,36.570006
60.210618,89.846392,138.679466,160.222809,113.080700,112.148339,29.139198,14.114493,137.425286,1.277682,89.327373,61.196967,158.611527,138.398515,156.944448,137.756982,78.595112,135.701165,-0.000655,-2.064447,32.000000,-235.897800,138.051928,-0.625794,24.543028,0.671157,549562.682145,0.980494,39.800390,19.926350,2.304210,0.070821,0.047352,181.439185,32.000000,195.887885,184.144466,184.104761,167.277320,32.000000,162.381013,67.910750,59.945832,94.951700,70.126582,50.350824,88.000000,70.740021,33.164557,51.314609,59.534370,36.648362
60.246968,89.852467,138.699329,160.215537,113.093435,112.163552,29.136091,14.113209,137.327410,1.277662,89.319235,61.170505,158.628992,138.372272,156.960063,137.762543,78.545334,135.705104,-0.000656,-2.066184,32.000000,-235.894987,138.102202,-0.626153,24.553938,0.675119,549661.482486,0.985269,40.028624,19.861761,2.313939,0.068341,0.038029,182.041182,32.000000,195.149084,184.104119,186.409018,167.391726,32.000000,162.274120,67.915061,59.945145,94.952022,70.126582,50.315864,88.000000,70.797132,33.164557,51.333968,59.532000,36.657386
60.229015,89.850810,138.697160,160.209663,113.147746,112.170346,29.148069,14.120629,137.284165,1.277622,89.372025,61.231530,158.638549,138.305633,156.980210,137.835970,78.562606,135.689834,-0.000655,-2.067904,32.000000,-235.885435,138.082048,-0.625930,24.593461,0.670010,549485.702348,0.980320,39.777508,19.891785,2.303239,0.062071,0.057649,182.396242,32.000000,194.971743,184.351426,187.653340,167.291142,32.000000,162.880517,67.924782,59.947820,94.990742,70.126582,50.351104,88.000000,70.734110,33.164557,51.326511,59.535728,36.700160
60.761136,89.844459,138.641599,160.203231,113.147963,112.166129,29.146103,14.114493,137.431823,1.277214,89.415505,61.176663,158.628301,138.447942,156.922754,137.740521,78.573673,135.732507,-0.000655,-2.067873,32.000000,-235.895997,138.019296,-0.625263,24.649558,0.669392,549658.610892,0.979924,39.751043,19.943472,2.302179,0.070834,0.044495,182.363081,32.000000,194.861085,184.934962,187.262644,166.652493,32.000000,162.840745,67.913882,59.962433,94.993139,70.126582,50.342432,88.000000,70.869405,33.164557,51.324792,59.540232,36.605002
59.728196,89.844459,138.712225,160.203231,113.122811,112.160196,29.142333,14.115777,137.408265,1.277073,89.453683,61.125480,158.653519,138.436176,156.884983,137.729908,78.557158,135.752890,-0.000655,-2.067934,32.000000,-235.894549,138.103302,-0.624780,24.618297,0.668613,549661.027475,0.979897,39.765456,19.918803,2.302830,0.051287,0.035232,181.909959,32.000000,195.345593,185.066936,185.323662,166.257396,32.000000,163.324748,67.890565,59.982148,94.996278,70.126582,50.353033,88.000000,70.915814,33.164557,51.300958,59.526463,36.657973
59.954330,89.847773,138.636121,160.202392,113.148779,112.144952,29.116947,14.115777,137.273429,1.276958,89.422014,61.131977,158.559800,138.379408,156.885063,137.818405,78.576614,135.821615,-0.000657,-2.067379,32.000000,-235.892254,138.031512,-0.624800,24.637258,0.658902,549334.265966,0.970507,39.284355,19.928407,2.281748,0.101031,0.037785,181.414843,32.000000,195.825732,185.013247,183.358945,166.443924,32.000000,163.379441,67.895229,59.967959,95.009327,70.126582,50.323810,88.000000,70.518654,33.164557,51.310691,59.524240,36.660248
60.156710,89.857714,138.699182,160.207146,113.193484,112.144988,29.150784,14.113922,137.273209,1.277125,89.395452,61.130934,158.584523,138.423718,156.919654,137.829425,78.591010,135.694880,-0.000658,-2.066807,32.000000,-235.896732,138.070447,-0.624793,24.694667,0.675404,549873.412015,0.988989,40.208858,19.954795,2.322391,0.067561,0.055944,181.293963,32.000000,195.928331,184.568713,182.318774,166.812553,32.000000,162.547746,67.920865,59.976202,94.999271,70.126582,50.347187,88.000000,70.752503,33.164557,51.343473,59.533741,36.596271
59.849663,89.857714,138.581958,160.204350,113.223408,112.145005,29.143762,14.112638,137.275193,1.277201,89.314508,61.124289,158.581413,138.373006,156.935789,137.808095,78.584871,135.630259,-0.000657,-2.066784,32.000000,-235.898016,138.028699,-0.624934,24.663196,0.670982,549645.077466,0.985638,40.008739,19.968618,2.312362,0.058212,0.047041,181.428888,32.000000,195.798740,184.147001,184.304705,167.311276,32.000000,162.343434,67.902455,59.981133,94.972688,70.126582,50.329059,88.000000,70.727585,33.164557,51.341833,59.543595,36.705442
60.222773,89.857714,138.581642,160.204350,113.249367,112.148495,29.129501,14.110355,137.276669,1.277181,89.320701,61.107549,158.626697,138.305635,156.953611,137.758711,78.559150,135.630914,-0.000658,-2.067943,32.000000,-235.897677,137.988563,-0.624929,24.633665,0.666805,549522.898448,0.980891,39.837115,19.892843,2.305631,0.066143,0.062651,181.953375,32.000000,195.299764,183.947880,186.339336,167.610251,32.000000,162.220459,67.921678,59.989200,94.978885,70.126582,50.312485,88.000000,70.733070,33.164557,51.340193,59.541392,36.572500
60.595632,89.850810,138.614197,160.194561,113.200661,112.147473,29.149816,14.115492,137.244052,1.277172,89.319728,61.114636,158.649358,138.390052,156.967261,137.778190,78.522837,135.635888,-0.000658,-2.069079,32.000000,-235.890901,138.049337,-0.625345,24.551473,0.671534,549693.685441,0.986642,40.112768,19.867669,2.315501,0.076018,0.046751,182.267046,32.000000,194.832079,184.518038,187.563675,167.008422,32.000000,162.552665,67.927984,59.961131,94.981136,70.126582,50.323487,88.000000,70.820528,33.164557,51.314543,59.545808,36.789521
59.992050,89.841421,138.736571,160.192603,113.212565,112.139819,29.194787,14.127337,137.358535,1.276936,89.319835,61.164328,158.627074,138.349207,156.914351,137.756135,78.517196,135.723150,-0.000658,-2.070233,32.000000,-235.882990,138.052861,-0.625367,24.541769,0.666820,549573.974857,0.980458,39.777947,19.893707,2.301150,0.073904,0.054951,182.296606,32.000000,194.901170,184.793927,187.370088,166.650295,32.000000,163.147663,67.893808,59.936287,94.969553,70.126582,50.345384,88.000000,70.820460,33.164557,51.280205,59.547549,36.555479
59.868847,89.840041,138.625593,160.195679,113.258035,112.134769,29.143952,14.118774,137.287050,1.276966,89.431959,61.196538,158.663732,138.369681,156.848028,137.801845,78.535006,135.714914,-0.000657,-2.070186,32.000000,-235.889913,137.969245,-0.625303,24.489055,0.663716,549445.492377,0.973144,39.438025,19.932431,2.287528,0.071491,0.057660,181.812719,32.000000,195.366027,185.037241,185.108133,166.365150,32.000000,163.302681,67.903508,59.956579,94.970908,70.126582,50.304292,88.000000,70.674492,33.164557,51.278377,59.529964,36.690402
60.437447,89.840041,138.687669,160.195679,113.272879,112.132167,29.138961,14.113351,137.306633,1.276969,89.447372,61.185267,158.595471,138.354144,156.870977,137.744595,78.535115,135.708022,-0.000656,-2.069003,32.000000,-235.896975,138.009670,-0.625403,24.504738,0.673572,549718.659625,0.982273,39.968514,19.980352,2.312583,0.082524,0.051963,181.433994,32.000000,195.734999,185.262106,183.293288,166.503200,32.000000,163.341018,67.899260,59.989665,94.993589,70.126582,50.333789,88.000000,70.650009,33.164557,51.271742,59.546398,36.683065
59.927474,89.838384,138.602901,160.200993,113.235577,112.140803,29.137395,14.116491,137.293919,1.277211,89.414451,61.047573,158.587323,138.362504,156.895656,137.732577,78.556581,135.619583,-0.000658,-2.067818,32.000000,-235.891705,138.078236,-0.625657,24.456036,0.676188,549716.980783,0.986156,40.077840,19.958553,2.315488,0.067991,0.054087,181.238731,32.000000,195.871887,184.398110,182.463419,167.022880,32.000000,162.824991,67.895670,59.967144,94.977169,70.126582,50.310996,88.000000,70.882040,33.164557,51.264136,59.546369,36.579397
59.925622,89.836727,138.657351,160.203790,113.193869,112.142066,29.137027,14.115492,137.369409,1.277201,89.307665,61.080524,158.599438,138.396577,156.965931,137.799214,78.581180,135.670168,-0.000657,-2.067810,32.000000,-235.896474,138.123574,-0.625372,24.470723,0.667632,549410.418044,0.976141,39.568347,19.955105,2.294731,0.077210,0.048147,181.358493,32.000000,195.846200,184.072181,184.155269,167.441828,32.000000,162.271166,67.916951,60.003745,94.977530,70.126582,50.320630,88.000000,70.852922,33.164557,51.256517,59.526089,36.686880
