OSU 80 Ton Compressor Load Stand
60.345613,89.845287,138.620390,160.211062,113.181067,112.140787,29.145531,14.118489,137.271074,1.277277,89.338322,61.184882,158.636813,138.356998,156.922602,137.740442,78.540153,135.704997,-0.000656,-2.066655,32.000000,-235.889051,138.046134,-0.625711,24.469070,0.676112,549665.565270,0.985370,40.023481,19.890784,2.312844,0.060984,0.046280,181.978700,32.000000,195.071995,184.106392,186.289848,167.394409,32.000000,162.041780,67.892084,59.974022,94.971929,70.126582,50.312000,88.000000,70.639531,33.164557,51.254635,59.542936,36.566484
59.940953,89.845287,138.722125,160.211062,113.129297,112.137022,29.137022,14.115349,137.269733,1.277372,89.334380,61.153478,158.672182,138.321396,156.978053,137.774462,78.509025,135.677698,-0.000654,-2.066660,32.000000,-235.891043,137.943304,-0.625526,24.523489,0.676066,549617.890979,0.985423,40.023488,19.890700,2.313824,0.053743,0.059819,182.235510,32.000000,194.949281,184.264783,187.797447,167.123125,32.000000,162.531261,67.927397,59.972718,95.011922,70.126582,50.334689,88.000000,70.841341,33.164557,51.282559,59.521526,36.667218
59.678781,89.838384,138.592176,160.216656,113.083702,112.137107,29.156433,14.118061,137.317389,1.277231,89.382657,61.130199,158.621566,138.424431,156.911474,137.736103,78.519232,135.594055,-0.000655,-2.066667,32.000000,-235.888332,138.039180,-0.625333,24.576099,0.669639,549497.056592,0.977636,39.655632,19.948602,2.297108,0.056563,0.045906,182.382762,32.000000,194.954183,184.864336,187.244959,166.618385,32.000000,162.929199,67.916428,59.954504,95.011459,70.126582,50.292611,88.000000,70.576362,33.164557,51.256765,59.526217,36.642860
60.641420,89.840593,138.653211,160.227843,113.050398,112.134550,29.153017,14.115777,137.333738,1.277117,89.458889,61.145622,158.655151,138.398657,156.860947,137.702039,78.534128,135.617074,-0.000656,-2.066690,32.000000,-235.894385,138.002307,-0.625550,24.577043,0.674742,549754.235579,0.985124,40.018273,19.966503,2.314313,0.074510,0.051550,181.691445,32.000000,195.297551,185.088229,185.265994,166.297397,32.000000,163.206220,67.922734,59.964650,94.998667,70.126582,50.311897,88.000000,70.581492,33.164557,51.262578,59.540183,36.590989
59.904562,89.845563,138.558176,160.224207,113.024421,112.137097,29.131027,14.114921,137.249855,1.277097,89.491405,61.193822,158.593770,138.331735,156.878333,137.738341,78.576732,135.695390,-0.000655,-2.068430,32.000000,-235.891635,138.093635,-0.625677,24.608278,0.676442,549856.065538,0.989188,40.247315,19.915760,2.322302,0.072946,0.051334,181.428955,32.000000,195.843120,185.085540,183.255121,166.451705,32.000000,163.614473,67.911940,59.965512,94.997754,70.126582,50.299690,88.000000,70.863211,33.164557,51.260740,59.549762,36.599720
60.099204,89.845563,138.660857,160.224207,112.977382,112.137106,29.128480,14.115064,137.261112,1.277365,89.449926,61.209721,158.560362,138.286854,156.929039,137.752337,78.583718,135.701083,-0.000654,-2.070156,32.000000,-235.892804,138.019541,-0.625218,24.631698,0.662476,549318.896525,0.972094,39.387020,19.912023,2.286444,0.067821,0.047566,181.272673,32.000000,195.953757,184.563905,182.264607,167.022924,32.000000,162.632533,67.934951,59.950107,95.016703,70.126582,50.309710,88.000000,70.789396,33.164557,51.276210,59.537399,36.547776
60.316573,89.849982,138.632626,160.219173,112.904774,112.130090,29.153168,14.110069,137.304495,1.277616,89.314479,61.187020,158.586039,138.373374,156.923059,137.742453,78.525288,135.678621,-0.000655,-2.070715,32.000000,-235.901077,138.010467,-0.625232,24.675915,0.672001,549627.349076,0.985983,40.051253,19.907368,2.312982,0.060184,0.042218,181.407115,32.000000,195.812875,184.187757,184.256868,167.293293,32.000000,162.132767,67.894668,59.945135,94.992007,70.126582,50.272426,88.000000,70.832107,33.164557,51.289797,59.530908,36.677856
60.585551,89.849706,138.679743,160.213579,112.890823,112.120592,29.159060,14.116491,137.331346,1.277383,89.302077,61.124894,158.639807,138.396108,156.949761,137.769084,78.562751,135.755563,-0.000657,-2.072435,32.000000,-235.892688,138.082478,-0.625454,24.640222,0.669074,549511.416515,0.982572,39.876509,19.903139,2.307200,0.065109,0.044256,181.959552,32.000000,195.278939,183.995228,186.305497,167.751699,32.000000,162.261293,67.936987,59.927805,94.997333,70.126582,50.312668,88.000000,70.603758,33.164557,51.287108,59.530171,36.651957
60.403557,89.855505,138.570179,160.214977,112.885755,112.114200,29.145660,14.119916,137.369583,1.277606,89.364282,61.168278,158.656007,138.308345,156.952407,137.775769,78.502139,135.718831,-0.000658,-2.072430,32.000000,-235.885165,138.058656,-0.626141,24.677777,0.664472,549498.492153,0.977814,39.686290,19.950688,2.298417,0.054213,0.034291,182.375907,32.000000,194.890773,184.426243,187.667468,167.255112,32.000000,162.314402,67.934078,59.903450,94.997102,70.126582,50.298231,88.000000,70.920055,33.164557,51.285376,59.538196,36.828552
59.714125,89.855505,138.650113,160.214977,112.875430,112.107859,29.119813,14.116491,137.231649,1.277616,89.479773,61.142762,158.657751,138.428896,156.922067,137.829386,78.523798,135.679003,-0.000659,-2.072464,32.000000,-235.894163,137.979688,-0.626431,24.650633,0.661694,549232.979359,0.972777,39.445904,19.950496,2.288990,0.066262,0.050036,182.454242,32.000000,194.862267,184.891702,187.417417,166.554642,32.000000,163.120704,67.917285,59.912113,94.994576,70.126582,50.301416,88.000000,70.929991,33.164557,51.303835,59.543822,36.631855
60.038410,89.869036,138.530820,160.220851,112.942925,112.096409,29.131099,14.118917,137.347664,1.277621,89.526469,61.154609,158.664254,138.425450,156.877243,137.806062,78.541848,135.771048,-0.000660,-2.071874,32.000000,-235.889443,137.984888,-0.626441,24.638727,0.662684,549434.834629,0.976397,39.614074,19.993317,2.294073,0.078315,0.047472,181.851279,32.000000,195.434861,184.994329,185.089835,166.488230,32.000000,163.198484,67.919475,59.937003,94.989717,70.126582,50.305354,88.000000,70.755299,33.164557,51.349231,59.533397,36.669565
59.956500,89.871245,138.659569,160.220291,112.941779,112.087537,29.179321,14.114636,137.313147,1.277538,89.479773,61.147891,158.568889,138.417906,156.885111,137.709209,78.503673,135.699185,-0.000661,-2.072472,32.000000,-235.891265,138.023844,-0.626444,24.631593,0.674064,549711.615213,0.989574,40.232581,19.952362,2.321898,0.063859,0.048680,181.332060,32.000000,195.803117,185.098768,183.313258,166.280829,32.000000,163.212856,67.884883,59.914258,94.977243,70.126582,50.299169,88.000000,70.850150,33.164557,51.355396,59.541343,36.648802
59.849646,89.865446,138.584276,160.220291,112.935221,112.087779,29.139469,14.116063,137.307546,1.277278,89.467883,61.092140,158.579121,138.416397,156.928584,137.762952,78.581084,135.746646,-0.000660,-2.073672,32.000000,-235.896886,138.041097,-0.626640,24.610796,0.668820,549470.613402,0.983274,39.954514,19.978898,2.307370,0.067149,0.051623,181.281367,32.000000,195.944287,184.425336,182.397534,166.941070,32.000000,162.848658,67.919059,59.935743,95.014118,70.126582,50.286039,88.000000,70.640389,33.164557,51.353912,59.542563,36.654598
60.078624,89.865446,138.674340,160.220291,112.925648,112.076378,29.170188,14.119202,137.310522,1.277245,89.399986,61.121595,158.562885,138.382017,156.927792,137.764136,78.554974,135.692325,-0.000660,-2.072523,32.000000,-235.883420,138.015847,-0.627045,24.589632,0.670940,549553.593720,0.983045,40.030264,19.982267,2.312670,0.075619,0.048245,181.385840,32.000000,195.841229,184.036271,184.201344,167.292530,32.000000,162.219106,67.894476,59.925202,94.949792,70.126582,50.295964,88.000000,70.812286,33.164557,51.332237,59.546615,36.553498
60.290812,89.866551,138.581067,160.213020,112.958362,112.067280,29.135818,14.118632,137.295569,1.277394,89.402908,61.187461,158.624148,138.359098,156.967666,137.846358,78.541936,135.717220,-0.000660,-2.071344,32.000000,-235.889892,138.111377,-0.626330,24.561307,0.672647,549434.486158,0.986303,40.120515,19.927845,2.315540,0.067350,0.043147,181.915462,32.000000,195.139178,184.164331,186.240168,167.309461,32.000000,162.166288,67.915952,59.953604,94.984160,70.126582,50.271932,88.000000,70.908572,33.164557,51.334528,59.538776,36.539925
59.961396,89.880910,138.679998,160.216376,112.990440,112.063406,29.141921,14.114778,137.202806,1.277499,89.406135,61.237537,158.646353,138.414460,156.988408,137.776662,78.520993,135.641704,-0.000662,-2.071328,32.000000,-235.892434,138.098224,-0.626251,24.543211,0.670271,549316.111335,0.981052,39.914847,19.927641,2.308214,0.066464,0.057405,182.216042,32.000000,194.915491,184.365930,187.744748,167.189695,32.000000,162.595503,67.915930,59.925444,95.006335,70.126582,50.296999,88.000000,70.858001,33.164557,51.382877,59.534518,36.672280
60.318320,89.873454,138.584604,160.217495,113.022317,112.057012,29.141151,14.112210,137.250413,1.277511,89.459215,61.130359,158.629385,138.280411,156.923840,137.702545,78.515567,135.760913,-0.000661,-2.071323,32.000000,-235.895658,138.033818,-0.627103,24.523306,0.667303,549192.549667,0.978346,39.725897,19.952739,2.298544,0.070736,0.062312,182.362905,32.000000,194.930430,184.814276,187.247798,166.531558,32.000000,163.274206,67.908839,59.937184,95.028016,70.126582,50.276086,88.000000,70.771867,33.164557,51.381505,59.526689,36.652471
60.014652,89.873454,138.683548,160.217495,113.068710,112.058226,29.125843,14.113780,137.230572,1.277295,89.513231,61.139888,158.640349,138.360445,156.857437,137.768492,78.545187,135.647398,-0.000661,-2.071304,32.000000,-235.894908,137.998188,-0.627396,24.495454,0.673275,549408.674585,0.984031,40.035530,19.937093,2.312821,0.065781,0.039903,181.755163,32.000000,195.265765,185.197554,185.026757,166.121499,32.000000,163.211340,67.883093,59.927989,95.007102,70.126582,50.294319,88.000000,70.838063,33.164557,51.354172,59.537085,36.717474
59.722295,89.878977,138.565246,160.222249,113.082718,112.062025,29.123778,14.110925,137.284267,1.277398,89.525865,61.104384,158.596632,138.405387,156.908005,137.768734,78.572857,135.648951,-0.000661,-2.071370,32.000000,-235.896451,138.030086,-0.627886,24.468021,0.667898,549196.416828,0.977605,39.708200,20.000273,2.297554,0.057670,0.049225,181.236014,32.000000,195.786618,185.111124,183.442258,166.263118,32.000000,163.455738,67.885567,59.942666,95.003222,70.126582,50.278518,88.000000,70.587070,33.164557,51.371922,59.536475,36.571473
60.658308,89.886985,138.625266,160.231758,113.051671,112.058239,29.139601,14.114636,137.319031,1.277524,89.458028,61.242592,158.577203,138.334222,156.917225,137.764622,78.537767,135.686289,-0.000661,-2.070193,32.000000,-235.892904,137.961028,-0.627938,24.477201,0.673765,549292.438896,0.983553,39.980255,19.915659,2.310828,0.058462,0.052882,181.157699,32.000000,196.042608,184.439072,182.175601,166.932614,32.000000,162.708837,67.912365,59.959222,94.984100,70.126582,50.274656,88.000000,70.596237,33.164557,51.398349,59.537999,36.573748
59.802196,89.887262,138.559944,160.232038,113.023705,112.047897,29.187785,14.117918,137.273609,1.277165,89.355532,61.147925,158.576013,138.380244,156.971901,137.793165,78.539218,135.653659,-0.000660,-2.070207,32.000000,-235.891589,138.020926,-0.628238,24.488924,0.678241,549410.407765,0.988944,40.248692,19.888741,2.320159,0.100668,0.040077,181.286183,32.000000,195.703173,184.233487,184.233854,167.124942,32.000000,161.980840,67.884845,59.952856,94.962546,70.126582,50.260624,88.000000,70.899980,33.164557,51.397046,59.536937,36.793336
60.120598,89.887262,138.654319,160.232038,112.945032,112.042795,29.147213,14.119345,137.335344,1.277320,89.362003,61.131646,158.645186,138.390153,156.924952,137.658668,78.557316,135.679898,-0.000659,-2.070247,32.000000,-235.886556,138.052864,-0.628749,24.467602,0.664394,548998.786514,0.971695,39.418373,19.941924,2.285347,0.065163,0.035853,181.843786,32.000000,195.133359,184.039334,186.301813,167.333747,32.000000,162.308204,67.887186,59.948080,94.943626,70.126582,50.278762,88.000000,70.803635,33.164557,51.396705,59.535187,36.597445
60.270019,89.882843,138.584672,160.221690,112.943273,112.047862,29.145971,14.118917,137.253361,1.277517,89.432551,61.134142,158.625361,138.369498,156.963597,137.714631,78.529448,135.638007,-0.000660,-2.070736,32.000000,-235.890262,137.999246,-0.628850,24.491389,0.676358,549384.924001,0.985228,40.185025,19.924662,2.316971,0.053518,0.064239,182.235409,32.000000,194.976778,184.349159,187.536744,167.265676,32.000000,162.600897,67.893996,59.958315,94.958601,70.126582,50.264548,88.000000,70.848431,33.164557,51.380039,59.535619,36.651664
60.625243,89.888642,138.696284,160.221969,112.923453,112.060598,29.144528,14.119630,137.301635,1.277494,89.498351,61.171079,158.645525,138.303166,156.943790,137.720234,78.533709,135.577342,-0.000660,-2.072436,32.000000,-235.890040,138.023454,-0.628777,24.511478,0.672709,549157.371155,0.980834,39.899026,19.919278,2.306270,0.069729,0.046943,182.320618,32.000000,194.718069,185.001876,187.325748,166.232298,32.000000,162.909463,67.870506,59.972816,94.965604,70.126582,50.283056,88.000000,70.618199,33.164557,51.398835,59.525844,36.744180
60.263325,89.882843,138.602231,160.225326,112.946894,112.065690,29.154669,14.115207,137.303258,1.277758,89.559055,61.149762,158.664360,138.297274,156.859605,137.766007,78.553314,135.681800,-0.000661,-2.073623,32.000000,-235.896923,137.946099,-0.629033,24.566631,0.669444,549158.450587,0.978245,39.760792,19.926847,2.299397,0.068296,0.045457,181.711237,32.000000,195.296026,185.029020,185.370219,166.205332,32.000000,163.611897,67.862186,59.984994,94.967512,70.126582,50.241770,88.000000,70.834256,33.164557,51.397552,59.536593,36.583946
59.854874,89.882843,138.610603,160.225326,112.914994,112.060609,29.141623,14.117062,137.184660,1.277502,89.547570,61.090215,158.577856,138.325882,156.878996,137.806814,78.554742,135.712222,-0.000660,-2.073624,32.000000,-235.891298,138.007017,-0.628573,24.564795,0.664393,549037.141084,0.972136,39.449476,19.893182,2.287765,0.052633,0.035808,181.227496,32.000000,195.852492,185.170669,183.284838,166.329350,32.000000,163.291527,67.864833,59.993546,94.972543,70.126582,50.258825,88.000000,70.899610,33.164557,51.376077,59.532659,36.651664
60.018136,89.884500,138.575069,160.222249,112.885171,112.053669,29.129887,14.113494,137.258398,1.277488,89.484255,61.139602,158.555116,138.230800,156.908305,137.760057,78.536994,135.610220,-0.000660,-2.073648,32.000000,-235.896996,137.977507,-0.628600,24.628551,0.667710,549198.546768,0.978228,39.766781,19.924202,2.299943,0.066621,0.044380,181.132304,32.000000,195.814953,184.594533,182.431185,166.668744,32.000000,162.720474,67.869258,59.995492,94.951898,70.126582,50.224917,88.000000,70.566982,33.164557,51.380489,59.526463,36.672720
60.384725,89.890299,138.598508,160.222809,112.849583,112.049281,29.142118,14.114065,137.242952,1.277457,89.405989,61.082833,158.596098,138.333651,156.922192,137.753457,78.561095,135.566879,-0.000660,-2.073655,32.000000,-235.896589,137.929457,-0.628028,24.599466,0.673845,549380.823310,0.985939,40.133211,19.937511,2.315778,0.057850,0.048371,181.296603,32.000000,195.743436,184.132277,184.268296,167.312378,32.000000,162.510826,67.879153,59.994144,94.949754,70.126582,50.250766,88.000000,70.696730,33.164557,51.399305,59.542887,36.589448
60.384941,89.896651,138.588191,160.225046,112.851826,112.046285,29.144625,14.115920,137.238433,1.277438,89.374194,61.011266,158.637555,138.282817,156.964114,137.670238,78.494585,135.590119,-0.000661,-2.074816,32.000000,-235.891620,137.874206,-0.628387,24.632905,0.669435,549301.869918,0.983341,39.988173,19.905833,2.308887,0.063963,0.040192,181.768353,32.000000,195.136658,184.114728,186.177817,167.230288,32.000000,162.067942,67.879175,59.985347,94.921561,70.126582,50.224579,88.000000,70.656163,33.164557,51.398041,59.520110,36.616227
59.691327,89.896651,138.614625,160.225046,112.809563,112.048247,29.144723,14.115920,137.251998,1.277386,89.391793,61.168506,158.629427,138.283795,156.971069,137.618573,78.528549,135.583753,-0.000662,-2.075985,32.000000,-235.888669,137.938491,-0.628009,24.692307,0.664920,549047.958131,0.976368,39.665693,19.860723,2.295258,0.074971,0.045747,182.128528,32.000000,194.845530,184.393427,187.623757,167.200459,32.000000,162.562405,67.877688,59.978806,94.939577,70.126582,50.252059,88.000000,70.943459,33.164557,51.418891,59.541117,36.591943
59.893175,89.892232,138.563566,160.230360,112.761451,112.045734,29.168784,14.114778,137.281910,1.277386,89.468993,61.209435,158.626177,138.320010,156.933083,137.696313,78.517323,135.577550,-0.000664,-2.077188,32.000000,-235.890139,137.963292,-0.628805,24.660101,0.663943,549186.587808,0.976269,39.671852,19.938500,2.295079,0.072049,0.054022,182.226746,32.000000,194.915000,184.833972,187.403806,166.661133,32.000000,163.199797,67.875346,60.006678,94.928963,70.126582,50.232234,88.000000,70.596359,33.164557,51.402332,59.538294,36.669565
60.105845,89.893061,138.568724,160.238471,112.792618,112.030710,29.148865,14.112067,137.238829,1.277278,89.504670,61.055170,158.636804,138.264609,156.889372,137.691809,78.508938,135.646175,-0.000663,-2.077198,32.000000,-235.895309,137.915548,-0.628430,24.664874,0.672774,549479.853168,0.988716,40.294272,19.901449,2.322190,0.074658,0.044215,181.662582,32.000000,195.273930,185.119850,185.184860,166.197209,32.000000,163.171371,67.850891,59.984510,94.920330,70.126582,50.235151,88.000000,70.792460,33.164557,51.403968,59.535924,36.592089
59.847218,89.891956,138.591471,160.253574,112.804752,112.019309,29.158275,14.115635,137.182742,1.277210,89.485806,61.126149,158.580059,138.332122,156.903477,137.741663,78.534058,135.729078,-0.000663,-2.078365,32.000000,-235.895020,137.971327,-0.628235,24.640248,0.670325,549381.357482,0.984223,40.108157,19.909668,2.313512,0.053870,0.039438,181.245058,32.000000,195.641357,185.141481,183.423736,166.403211,32.000000,163.311978,67.835234,59.987183,94.910719,70.126582,50.227077,88.000000,70.727355,33.164557,51.402736,59.549103,36.614833
60.216228,89.891956,138.627053,160.253574,112.818123,112.023112,29.120049,14.117775,137.272485,1.277185,89.524152,61.165975,158.589914,138.343234,156.917883,137.740055,78.565770,135.674574,-0.000666,-2.078391,32.000000,-235.889765,138.029594,-0.628284,24.684360,0.666990,549218.176506,0.980950,39.918052,19.951315,2.305412,0.068131,0.045772,181.109101,32.000000,195.879885,184.390389,182.243569,166.911889,32.000000,162.817859,67.856100,60.009506,94.920077,70.126582,50.242705,88.000000,70.760675,33.164557,51.397657,59.532571,36.653498
59.894855,89.901345,138.586672,160.251896,112.832485,112.029455,29.154747,14.116491,137.333144,1.277228,89.441142,61.140812,158.603455,138.347986,156.984678,137.710901,78.567780,135.645212,-0.000666,-2.078978,32.000000,-235.890393,137.989315,-0.627720,24.678197,0.671560,549240.753953,0.985173,40.149208,19.966360,2.315755,0.074281,0.045427,181.223347,32.000000,195.790647,184.159408,184.152055,167.291009,32.000000,162.301671,67.852750,60.037618,94.906731,70.126582,50.204381,88.000000,70.903685,33.164557,51.429067,59.542100,36.661715
60.126614,89.910458,138.616715,160.249378,112.823922,112.038337,29.144591,14.115920,137.280110,1.277231,89.421556,61.203917,158.665293,138.310222,156.976811,137.750423,78.512897,135.694103,-0.000666,-2.079595,32.000000,-235.894242,138.058739,-0.628080,24.626794,0.665130,548999.842011,0.979880,39.818050,19.908244,2.302154,0.067742,0.042325,181.824204,32.000000,195.083313,184.013777,186.395548,167.369045,32.000000,162.227298,67.872784,60.025507,94.902849,70.126582,50.238819,88.000000,70.800894,33.164557,51.459589,59.544982,36.602728
59.824210,89.903278,138.609476,160.241827,112.844941,112.037041,29.135875,14.116919,137.356453,1.277219,89.414623,61.096083,158.657479,138.362280,156.998802,137.742295,78.507470,135.619522,-0.000666,-2.079585,32.000000,-235.890621,138.021885,-0.627584,24.652076,0.669868,549206.313509,0.984546,40.115759,19.892007,2.313833,0.060623,0.039399,182.198391,32.000000,194.928031,184.217958,187.662468,167.248893,32.000000,162.726642,67.854588,59.971025,94.868093,70.126582,50.238531,88.000000,70.768441,33.164557,51.458557,59.539239,36.608744
60.143757,89.903278,138.663040,160.241827,112.851974,112.033252,29.140386,14.113066,137.284774,1.276970,89.505352,61.168088,158.660458,138.416010,156.921005,137.686941,78.475131,135.752301,-0.000666,-2.079594,32.000000,-235.893490,137.911816,-0.626907,24.669909,0.668067,549263.337631,0.980831,39.916830,19.970580,2.305414,0.056325,0.050452,182.370474,32.000000,194.830314,184.963422,187.468811,166.594353,32.000000,163.016129,67.852470,59.987784,94.896420,70.126582,50.247448,88.000000,70.800701,33.164557,51.432526,59.534597,36.654378
59.877270,89.902450,138.626977,160.240708,112.898139,112.023127,29.157235,14.120772,137.327782,1.276936,89.532973,61.137946,158.679013,138.398595,156.903360,137.792597,78.492212,135.652105,-0.000666,-2.077852,32.000000,-235.886276,138.003385,-0.626923,24.662042,0.671810,549412.744996,0.986529,40.181230,19.939866,2.316946,0.064807,0.063363,181.816334,32.000000,195.305375,185.124410,185.221005,166.305812,32.000000,163.375553,67.837601,59.983693,94.889803,70.126582,50.217296,88.000000,70.923196,33.164557,51.428530,59.537812,36.635596
60.064163,89.904383,138.660697,160.245742,112.982011,112.018043,29.149612,14.118346,137.292342,1.276924,89.536088,61.171744,158.606985,138.410035,156.909697,137.809728,78.494567,135.604625,-0.000666,-2.076121,32.000000,-235.885588,138.021517,-0.627160,24.665005,0.666874,549301.515760,0.980605,39.894285,20.036536,2.305527,0.063580,0.052452,181.293293,32.000000,195.796215,185.047352,183.194053,166.632663,32.000000,163.371507,67.840841,59.988223,94.872360,70.126582,50.240175,88.000000,70.847815,33.164557,51.434121,59.536121,36.556433
60.256562,89.895270,138.547994,160.242386,113.032065,112.014164,29.150200,14.110640,137.371748,1.277111,89.429021,61.247856,158.571832,138.396293,156.950347,137.791266,78.484775,135.692741,-0.000666,-2.074384,32.000000,-235.896572,137.912327,-0.627240,24.643919,0.670759,549349.437050,0.984725,40.132675,19.970916,2.315185,0.062911,0.040911,181.062571,32.000000,195.875599,184.480513,182.287105,166.905615,32.000000,162.582652,67.845284,59.994808,94.885729,70.126582,50.226524,88.000000,70.838757,33.164557,51.433019,59.538914,36.561055
60.126892,89.895270,138.664368,160.242386,112.993356,112.011634,29.147618,14.121771,137.269453,1.277286,89.387872,61.252976,158.583253,138.347393,156.964057,137.809731,78.558229,135.721828,-0.000664,-2.073804,32.000000,-235.887900,137.997205,-0.626734,24.642949,0.668077,549225.392719,0.981587,39.966754,19.945548,2.308543,0.059874,0.044459,181.284815,32.000000,195.869513,184.141335,184.142438,167.371640,32.000000,162.481039,67.867465,59.983604,94.875182,70.126582,50.236638,88.000000,70.826669,33.164557,51.400188,59.524762,36.655846
60.725806,89.884776,138.564930,160.235394,112.999940,112.015993,29.119128,14.116634,137.397844,1.277361,89.317064,61.251575,158.588030,138.460523,157.000552,137.802801,78.497530,135.631969,-0.000663,-2.072038,32.000000,-235.892873,138.005121,-0.626565,24.643028,0.665111,549115.964725,0.978078,39.785259,19.998041,2.299301,0.077996,0.051189,181.764731,32.000000,195.241257,183.939135,186.212832,167.560660,32.000000,162.304259,67.854436,59.971292,94.842209,70.126582,50.228723,88.000000,70.813455,33.164557,51.362484,59.533977,36.658927
59.911589,89.880634,138.660735,160.223927,112.963410,112.015304,29.145538,14.115064,137.308999,1.277324,89.364322,61.196726,158.646162,138.431221,156.996898,137.697251,78.496018,135.705327,-0.000663,-2.070276,32.000000,-235.894771,138.035204,-0.626645,24.663038,0.667718,549011.648534,0.980454,39.901393,19.938679,2.306196,0.063731,0.053140,182.103038,32.000000,194.801350,184.438502,187.745646,167.230587,32.000000,162.373096,67.874952,59.936150,94.846772,70.126582,50.235587,88.000000,70.893311,33.164557,51.346766,59.525214,36.663476
59.881321,89.869864,138.640734,160.207426,112.980902,112.022963,29.136977,14.115349,137.276270,1.277229,89.415901,61.214717,158.637181,138.391214,156.940335,137.820259,78.489057,135.740709,-0.000662,-2.069689,32.000000,-235.893338,138.026026,-0.626530,24.656377,0.658332,548839.845441,0.970822,39.356095,19.955839,2.281813,0.062963,0.039216,182.225340,32.000000,194.906399,184.713595,187.633729,166.712483,32.000000,163.348456,67.860875,59.953015,94.866549,70.126582,50.240262,88.000000,70.523366,33.164557,51.345390,59.526994,36.639558
60.678624,89.869864,138.711960,160.207426,112.972186,112.020462,29.162650,14.107643,137.325767,1.277398,89.466924,61.183133,158.641681,138.364096,156.928613,137.821191,78.507409,135.738227,-0.000662,-2.067921,32.000000,-235.897930,138.026478,-0.626365,24.661727,0.670333,549253.672595,0.984381,40.080007,19.992897,2.314423,0.055971,0.034608,181.682582,32.000000,195.406207,185.096538,185.194238,166.307352,32.000000,163.514341,67.881236,59.961811,94.849487,70.126582,50.245989,88.000000,70.598376,33.164557,51.306516,59.528912,36.778076
60.087055,89.851639,138.617200,160.206307,112.976033,112.020400,29.193135,14.113209,137.350945,1.277094,89.434428,61.143053,158.609602,138.406692,156.906280,137.706152,78.520273,135.714572,-0.000664,-2.068501,32.000000,-235.897937,138.062391,-0.626222,24.684360,0.670884,549306.384154,0.985256,40.096446,20.016995,2.315258,0.057986,0.043732,181.299775,32.000000,195.764556,185.219232,183.287496,166.276334,32.000000,163.311488,67.911121,59.970983,94.889125,70.126582,50.232686,88.000000,70.761195,33.164557,51.241627,59.539101,36.539925
60.386583,89.839212,138.715782,160.215537,112.960352,112.028184,29.145095,14.109498,137.250480,1.277059,89.410369,61.177678,158.569157,138.497268,156.931435,137.744327,78.541329,135.748570,-0.000664,-2.069104,32.000000,-235.896894,138.075649,-0.626265,24.684858,0.659378,548844.140997,0.970202,39.383168,19.997441,2.286010,0.063546,0.051614,181.035542,32.000000,196.030063,184.397357,182.360295,166.971293,32.000000,162.924399,67.904730,59.951513,94.863834,70.126582,50.244070,88.000000,70.699374,33.164557,51.196746,59.523090,36.650490
60.071651,89.826786,138.671841,160.220851,112.966046,112.032046,29.138620,14.118917,137.335080,1.277006,89.302228,61.215361,158.571734,138.410605,156.941568,137.818774,78.548530,135.776272,-0.000663,-2.069110,32.000000,-235.892229,138.074299,-0.626579,24.688294,0.666891,549092.951272,0.979608,39.893478,19.973120,2.306939,0.067406,0.051559,181.227450,32.000000,195.999556,184.122801,184.059197,167.404731,32.000000,162.178691,67.903832,59.951446,94.858807,70.126582,50.219697,88.000000,70.786827,33.164557,51.194893,59.531449,36.583799
60.806935,89.826786,138.724312,160.220851,112.976074,112.033349,29.136889,14.112495,137.341079,1.276779,89.282698,61.184411,158.636231,138.455569,156.959767,137.778290,78.529440,135.808375,-0.000663,-2.069109,32.000000,-235.898323,138.023498,-0.626327,24.649217,0.663063,548913.576353,0.975928,39.612945,19.968532,2.297129,0.083002,0.057037,181.846044,32.000000,195.211363,184.074388,186.286162,167.441083,32.000000,162.170551,67.928878,59.926758,94.862243,70.126582,50.243450,88.000000,70.537308,33.164557,51.149773,59.539189,36.624958
60.544293,89.819882,138.650071,160.228122,112.942120,112.032104,29.120333,14.112638,137.325205,1.277084,89.332967,61.099436,158.624316,138.400411,156.966702,137.831075,78.494851,135.741589,-0.000662,-2.068522,32.000000,-235.895394,138.089394,-0.625823,24.652076,0.667354,549060.581276,0.981758,39.882442,19.974747,2.308441,0.059536,0.053887,182.118567,32.000000,194.986018,184.154472,187.800352,167.418981,32.000000,162.470055,67.918217,59.910535,94.873445,70.126582,50.219336,88.000000,70.936248,33.164557,51.123766,59.539219,36.642493
59.846634,89.830652,138.717793,160.222249,112.967105,112.030849,29.144578,14.116919,137.252344,1.277003,89.357860,61.213363,158.644381,138.397189,156.944530,137.808138,78.492715,135.771499,-0.000662,-2.067839,32.000000,-235.893571,138.030533,-0.625798,24.679587,0.657919,548730.817844,0.968821,39.225967,20.009382,2.281390,0.070986,0.050003,182.328423,32.000000,195.000217,184.815278,187.255763,166.602113,32.000000,162.914369,67.906264,59.886707,94.880218,70.126582,50.236215,88.000000,70.894078,33.164557,51.159105,59.537527,36.536037
60.007019,89.845011,138.694947,160.223088,112.937693,112.034667,29.194585,14.112638,137.407904,1.276969,89.462326,61.147193,158.641881,138.345927,156.858218,137.920061,78.476023,135.707798,-0.000662,-2.068435,32.000000,-235.896049,138.061657,-0.625677,24.670854,0.661234,548922.867127,0.973957,39.452857,20.011628,2.290060,0.067327,0.047744,181.792601,32.000000,195.352241,185.140497,185.220197,166.151662,32.000000,163.321474,67.880625,59.921298,94.873913,70.126582,50.206277,88.000000,70.753330,33.164557,51.157153,59.539229,36.839191
60.132702,89.845011,138.759071,160.223088,112.962355,112.036135,29.144221,14.111354,137.254460,1.277073,89.499636,61.125442,158.650128,138.390644,156.920468,137.793772,78.534198,135.716635,-0.000662,-2.068274,32.000000,-235.898317,137.976183,-0.625626,24.647670,0.671187,549297.412211,0.985599,40.088430,20.028251,2.317888,0.063366,0.045802,181.294211,32.000000,195.894476,185.018028,183.397581,166.302216,32.000000,163.369321,67.918851,59.917054,94.913679,70.126582,50.246940,88.000000,70.789525,33.164557,51.205199,59.536308,36.621290
59.710360,89.849982,138.695847,160.217774,112.959768,112.041245,29.125183,14.112923,137.291822,1.277356,89.468136,61.155275,158.562773,138.349475,156.925038,137.770732,78.552182,135.637074,-0.000663,-2.066501,32.000000,-235.893797,138.017237,-0.624933,24.633455,0.668964,549289.914993,0.981099,39.958663,20.014089,2.311312,0.087208,0.049932,181.170638,32.000000,196.020129,184.457148,181.994811,166.916612,32.000000,162.625595,67.928462,59.919618,94.907949,70.126582,50.207546,88.000000,70.524412,33.164557,51.220700,59.542435,36.660468
60.278258,89.857714,138.688771,160.219732,113.006395,112.046344,29.142330,14.114208,137.276926,1.277456,89.349863,61.205778,158.579132,138.372292,156.946338,137.700306,78.537134,135.684882,-0.000664,-2.064755,32.000000,-235.890054,137.901536,-0.624267,24.641192,0.668108,549106.484369,0.980557,39.845927,19.960194,2.307548,0.068916,0.043616,181.278046,32.000000,195.928162,184.069374,184.236647,167.313090,32.000000,162.213112,67.919071,59.905097,94.883906,70.126582,50.224305,88.000000,70.732920,33.164557,51.245833,59.543763,36.645941
59.996485,89.850258,138.592380,160.220012,112.969850,112.048880,29.140602,14.122199,137.285408,1.277408,89.351183,61.199150,158.633357,138.378000,156.933483,137.796632,78.523284,135.725685,-0.000662,-2.063064,32.000000,-235.885505,137.980176,-0.624523,24.614179,0.674446,549316.635959,0.988858,40.230451,19.903661,2.322810,0.057787,0.043614,181.909415,32.000000,195.329817,184.057299,186.203429,167.359472,32.000000,162.434281,67.950246,59.889116,94.929976,70.126582,50.217657,88.000000,70.797396,33.164557,51.244193,59.550086,36.635963
60.600331,89.850258,138.708796,160.220012,112.939623,112.046345,29.129107,14.113209,137.253209,1.277351,89.363049,61.173591,158.620549,138.405223,156.954245,137.793508,78.468022,135.713919,-0.000662,-2.062455,32.000000,-235.896626,138.001043,-0.624642,24.656534,0.665809,549093.102154,0.978147,39.728290,19.941875,2.300809,0.058012,0.041631,182.104453,32.000000,194.855417,184.379886,187.392194,167.159047,32.000000,162.321863,67.933192,59.846697,94.900731,70.126582,50.225591,88.000000,70.613904,33.164557,51.216593,59.536072,36.652324
60.229721,89.855229,138.616926,160.225326,112.952492,112.040016,29.196058,14.114778,137.300378,1.277410,89.438482,61.182471,158.671185,138.435667,156.926093,137.749281,78.503870,135.659497,-0.000663,-2.062451,32.000000,-235.895876,138.046829,-0.625088,24.656193,0.670161,549270.619031,0.983243,39.973367,19.975491,2.310008,0.065671,0.045519,182.350209,32.000000,194.972841,184.784337,187.311036,166.614370,32.000000,163.228267,67.933368,59.897274,94.937931,70.126582,50.208555,88.000000,70.735146,33.164557,51.232155,59.539593,36.592163
60.627582,89.859647,138.686714,160.232318,113.004526,112.033654,29.199263,14.119773,137.220549,1.277480,89.533209,61.130125,158.687026,138.447350,156.891760,137.705545,78.528597,135.740236,-0.000662,-2.062462,32.000000,-235.886292,137.976934,-0.625057,24.612527,0.660771,549067.114877,0.972873,39.433284,20.025054,2.288912,0.072029,0.053290,181.904234,32.000000,195.435543,184.866072,185.233032,166.520336,32.000000,163.552072,67.930063,59.893096,94.938012,70.126582,50.215230,88.000000,70.593996,33.164557,51.245836,59.544067,36.788641
60.749718,89.875387,138.623958,160.240988,113.051397,112.032272,29.142614,14.122056,137.251597,1.277231,89.514264,61.185688,158.616942,138.392865,156.936285,137.672462,78.556508,135.694526,-0.000662,-2.060696,32.000000,-235.889090,137.928964,-0.625114,24.617169,0.665664,549155.341629,0.977148,39.769243,19.962840,2.301470,0.074575,0.042997,181.372842,32.000000,195.746830,185.125672,183.294585,166.409552,32.000000,162.937985,67.944183,59.876275,94.953314,70.126582,50.184570,88.000000,70.852234,33.164557,51.244219,59.533092,36.739338
59.906061,89.875387,138.692877,160.240988,113.038040,112.042235,29.161784,14.112781,137.315051,1.277243,89.442977,61.183072,158.593250,138.404795,156.926888,137.684374,78.546651,135.688025,-0.000661,-2.060124,32.000000,-235.897054,137.960315,-0.625174,24.633691,0.661364,548873.947993,0.969970,39.418398,19.977227,2.287518,0.076173,0.049668,181.248619,32.000000,195.906303,184.410839,182.216182,166.897179,32.000000,162.793710,67.932580,59.871279,94.945655,70.126582,50.214652,88.000000,70.850418,33.164557,51.297406,59.541137,36.582625
60.049880,89.880910,138.607610,160.247700,113.025821,112.053576,29.116734,14.113209,137.304692,1.277585,89.391318,61.151013,158.587936,138.415827,156.961200,137.827571,78.528885,135.702655,-0.000660,-2.058386,32.000000,-235.896790,137.987827,-0.625102,24.625142,0.659096,548766.525235,0.969739,39.325437,19.927174,2.281886,0.062563,0.052809,181.405552,32.000000,195.956092,183.986572,184.181798,167.367182,32.000000,162.204776,67.934200,59.876695,94.927008,70.126582,50.181987,88.000000,70.527408,33.164557,51.315178,59.519953,36.630827
60.201065,89.884224,138.690723,160.247700,112.996678,112.071357,29.140912,14.121200,137.251068,1.277629,89.382812,61.186781,158.664091,138.487274,156.951448,137.754888,78.538694,135.781983,-0.000659,-2.057813,32.000000,-235.883062,138.004956,-0.624930,24.579036,0.671559,549270.441541,0.984156,40.079729,19.933881,2.315173,0.069424,0.042857,181.925817,32.000000,195.119286,184.053427,186.227818,167.197884,32.000000,162.196452,67.955899,59.864585,94.939458,70.126582,50.206684,88.000000,70.739655,33.164557,51.325318,59.539445,36.623051
59.730277,89.884776,138.672963,160.242386,112.984341,112.081580,29.186378,14.111924,137.292294,1.277803,89.378004,61.116104,158.674259,138.411280,157.009200,137.838347,78.516953,135.738100,-0.000661,-2.059574,32.000000,-235.893485,138.025538,-0.625280,24.600358,0.669237,549299.355487,0.983206,39.956096,19.958735,2.308208,0.063435,0.042966,182.346103,32.000000,194.771115,184.261683,187.772740,167.279881,32.000000,162.680465,67.960471,59.829721,94.966492,70.126582,50.189143,88.000000,70.654229,33.164557,51.323984,59.546723,36.559955
60.237298,89.884776,138.659707,160.242386,112.976169,112.086621,29.142432,14.115635,137.269201,1.278013,89.488317,61.106657,158.677808,138.342236,156.955380,137.824293,78.523887,135.726792,-0.000662,-2.060169,32.000000,-235.893380,137.957622,-0.625248,24.562986,0.668844,549293.135848,0.979852,39.823893,19.987347,2.303792,0.066586,0.047203,182.356371,32.000000,194.877491,184.760474,187.386930,166.651398,32.000000,163.020105,67.956904,59.845020,94.977732,70.126582,50.195884,88.000000,70.728429,33.164557,51.324573,59.538432,36.601187
60.099036,89.884776,138.689632,160.232318,112.944828,112.089037,29.173687,14.114208,137.339523,1.278003,89.495759,61.146651,158.658341,138.387300,156.901518,137.776906,78.542976,135.691248,-0.000661,-2.061314,32.000000,-235.897594,138.042995,-0.624683,24.562278,0.675229,549633.380704,0.986865,40.247300,19.987836,2.321653,0.078819,0.047632,181.861502,32.000000,195.303773,185.162828,185.269703,166.292199,32.000000,163.379902,67.942478,59.837173,94.957770,70.126582,50.173643,88.000000,70.876938,33.164557,51.323245,59.532846,36.674261
60.099127,89.885605,138.639634,160.233157,112.961897,112.078892,29.146199,14.110069,137.253829,1.277954,89.547986,61.116847,158.621383,138.363423,156.918840,137.743594,78.530524,135.711596,-0.000661,-2.062084,32.000000,-235.902716,138.035267,-0.624715,24.568887,0.668657,549381.207924,0.979289,39.792008,19.975425,2.301891,0.074000,0.050390,181.451619,32.000000,195.799550,185.014722,183.394637,166.458512,32.000000,163.542563,67.953662,59.851406,94.962881,70.126582,50.191204,88.000000,70.781522,33.164557,51.324795,59.543320,36.808670
59.786067,89.899964,138.713202,160.237911,112.982108,112.072591,29.141994,14.113066,137.275948,1.277919,89.488574,61.145997,158.568646,138.371150,156.956970,137.731271,78.545917,135.694840,-0.000661,-2.061493,32.000000,-235.891524,138.033369,-0.624603,24.572191,0.670913,549422.519402,0.980727,39.915873,19.939116,2.307685,0.073861,0.045681,181.232477,32.000000,196.020822,184.387648,182.093496,166.995055,32.000000,162.706243,67.967807,59.853089,94.977587,70.126582,50.191090,88.000000,70.585107,33.164557,51.323476,59.531223,36.656946
60.447725,89.899964,138.651105,160.237911,112.996539,112.073888,29.153144,14.114778,137.306589,1.278171,89.439776,61.169638,158.575881,138.407609,156.931756,137.826370,78.570083,135.712714,-0.000661,-2.062087,32.000000,-235.890467,138.060371,-0.624474,24.581790,0.670388,549400.969363,0.981564,39.916620,19.961428,2.306849,0.067805,0.046339,181.443628,32.000000,195.851502,184.082320,184.210993,167.417018,32.000000,162.372365,67.982034,59.843095,94.951320,70.126582,50.189300,88.000000,70.651810,33.164557,51.372155,59.537429,36.530828
60.501077,89.904659,138.677218,160.242666,112.973199,112.076437,29.113274,14.113351,137.300749,1.278150,89.429411,61.133287,158.635083,138.400146,156.963902,137.814838,78.553764,135.697901,-0.000660,-2.062084,32.000000,-235.893861,137.959580,-0.624917,24.584570,0.675377,549519.277167,0.987316,40.212246,19.937916,2.320159,0.072980,0.054114,181.974700,32.000000,195.308906,183.868498,186.176104,167.660340,32.000000,162.347019,67.984596,59.838541,94.954652,70.126582,50.188558,88.000000,70.914883,33.164557,51.387330,59.531017,36.676902
59.956137,89.912667,138.587675,160.249658,112.861466,112.076384,29.143812,14.116634,137.314491,1.278211,89.441875,61.200732,158.665238,138.351228,157.002425,137.781776,78.520474,135.710488,-0.000660,-2.062089,32.000000,-235.889923,138.045421,-0.625042,24.589946,0.664935,549133.315316,0.975121,39.619094,19.922410,2.293736,0.067948,0.051057,182.348892,32.000000,194.892207,184.252360,187.698959,167.167291,32.000000,162.452518,67.987114,59.819243,94.965112,70.126582,50.168969,88.000000,70.835331,33.164557,51.414053,59.543831,36.549390
59.955645,89.908525,138.710041,160.253853,112.813554,112.077730,29.144446,14.114208,137.274965,1.278167,89.516894,61.095321,158.663652,138.347660,156.943835,137.793530,78.513601,135.693860,-0.000660,-2.063235,32.000000,-235.893005,137.957173,-0.625241,24.559813,0.664247,549160.557246,0.975546,39.576177,19.931552,2.292145,0.074118,0.064908,182.451728,32.000000,194.825532,184.799151,187.336812,166.590938,32.000000,163.080600,67.984114,59.790592,94.969250,70.126582,50.189964,88.000000,70.822823,33.164557,51.413046,59.528646,36.647922
60.819919,89.908525,138.636062,160.253853,112.780759,112.081590,29.145205,14.115349,137.273655,1.278122,89.541825,61.156564,158.663831,138.353695,156.895695,137.798094,78.486043,135.652559,-0.000660,-2.063234,32.000000,-235.895961,137.985073,-0.625562,24.602902,0.671663,549524.603692,0.984252,40.072012,19.970941,2.311484,0.069478,0.050123,181.863117,32.000000,195.318351,184.851713,185.312694,166.388323,32.000000,163.568913,67.965595,59.809694,94.973646,70.126582,50.177860,88.000000,70.519601,33.164557,51.397617,59.541097,36.632442
60.786947,89.918742,138.648315,160.252175,112.820017,112.086729,29.139957,14.119488,137.319797,1.277974,89.524229,61.185393,158.593509,138.442170,156.877317,137.768007,78.527243,135.764273,-0.000661,-2.062660,32.000000,-235.891167,137.949564,-0.625885,24.588714,0.673213,549540.027418,0.984241,40.068311,19.969757,2.313544,0.068613,0.052829,181.501010,32.000000,195.740437,185.138317,183.183622,166.348015,32.000000,163.363501,67.965727,59.793026,94.977801,70.126582,50.182888,88.000000,70.898122,33.164557,51.432099,59.541009,36.598472
60.010363,89.909629,138.581679,160.248260,112.816577,112.086766,29.148086,14.115064,137.274187,1.277766,89.513038,61.253254,158.553675,138.379510,156.948008,137.756575,78.541294,135.755931,-0.000662,-2.062089,32.000000,-235.891001,138.029820,-0.626221,24.628735,0.658877,549173.692140,0.968931,39.296170,19.977305,2.279452,0.071584,0.052280,181.229434,32.000000,195.818657,184.448332,182.391483,166.867285,32.000000,162.714163,67.971658,59.792715,94.984337,70.126582,50.162567,88.000000,70.806100,33.164557,51.399503,59.533347,36.654305
60.010142,89.912115,138.672406,160.247141,112.790984,112.094559,29.189491,14.116776,137.383114,1.277778,89.441391,61.188855,158.592279,138.366868,156.971970,137.790394,78.554070,135.685492,-0.000662,-2.062692,32.000000,-235.894206,137.993679,-0.626403,24.600646,0.659854,549143.330649,0.969751,39.335690,19.990224,2.280890,0.063636,0.037390,181.403458,32.000000,195.988113,183.941365,184.030346,167.551721,32.000000,162.354211,67.993069,59.800056,94.991232,70.126582,50.189722,88.000000,70.749948,33.164557,51.398462,59.534675,36.650490
59.886559,89.912115,138.578408,160.247141,112.811927,112.094910,29.145052,14.113637,137.248571,1.277752,89.371817,61.192700,158.611174,138.408588,156.973162,137.735590,78.542269,135.656560,-0.000662,-2.064435,32.000000,-235.893247,137.974550,-0.626670,24.592333,0.669820,549498.887711,0.983218,40.020281,19.972131,2.309296,0.059685,0.049986,181.990176,32.000000,195.132032,184.054906,186.126917,167.549405,32.000000,162.048149,67.954037,59.799702,94.986099,70.126582,50.157344,88.000000,70.860788,33.164557,51.406074,59.538953,36.568245
59.834147,89.926198,138.664405,160.249658,112.812940,112.091929,29.193016,14.110497,137.300183,1.277891,89.419132,61.122961,158.654891,138.419640,157.009420,137.799109,78.493995,135.665664,-0.000662,-2.064796,32.000000,-235.899829,137.965700,-0.626565,24.613523,0.671174,549512.264894,0.981901,40.022964,19.925234,2.310816,0.061101,0.045274,182.384808,32.000000,194.730402,184.228294,187.672038,167.308711,32.000000,162.666269,67.952811,59.760661,94.970970,70.126582,50.189149,88.000000,70.755302,33.164557,51.454043,59.539770,36.558561
60.800515,89.917362,138.611992,160.240149,112.844824,112.091512,29.145170,14.113780,137.255578,1.278059,89.495913,61.170426,158.654494,138.380836,156.973540,137.784138,78.513151,135.688045,-0.000662,-2.063623,32.000000,-235.895727,137.987745,-0.626921,24.594667,0.672691,549602.246761,0.985624,40.133988,19.923017,2.314015,0.057797,0.047112,182.477468,32.000000,194.893896,184.687010,187.381823,166.871949,32.000000,163.033634,67.963188,59.781221,95.015568,70.126582,50.162310,88.000000,70.526289,33.164557,51.422492,59.548139,36.547115
60.406733,89.921228,138.637715,160.234275,112.846613,112.085206,29.139363,14.116634,137.277554,1.278082,89.532665,61.327271,158.659551,138.351391,156.908016,137.790740,78.509970,135.693021,-0.000661,-2.063024,32.000000,-235.890579,138.008221,-0.626699,24.578905,0.673396,549740.232090,0.984957,40.195210,19.975703,2.317479,0.065641,0.051061,181.891947,32.000000,195.225997,184.983306,185.248500,166.455700,32.000000,163.159472,67.920521,59.760397,94.998741,70.126582,50.170892,88.000000,70.836875,33.164557,51.421540,59.527633,36.653425
60.227054,89.921228,138.585710,160.234275,112.824514,112.083908,29.139667,14.112210,137.298954,1.277961,89.556280,61.170481,158.622912,138.329839,156.897723,137.741497,78.530358,135.697739,-0.000662,-2.064782,32.000000,-235.895330,137.946365,-0.626617,24.570644,0.659310,549187.239643,0.969378,39.322249,19.967390,2.279783,0.074759,0.054130,181.558717,32.000000,195.771034,185.006860,183.381981,166.539117,32.000000,163.637270,67.935385,59.779608,95.021572,70.126582,50.153292,88.000000,70.729081,33.164557,51.434048,59.539258,36.621657
59.985308,89.909077,138.702420,160.237072,112.834836,112.087691,29.119651,14.117775,137.320699,1.277979,89.486736,61.154117,158.571780,138.391357,156.958978,137.775421,78.533364,135.719628,-0.000663,-2.065349,32.000000,-235.886650,138.012136,-0.626711,24.551656,0.665646,549371.564620,0.976458,39.676961,19.972983,2.295071,0.063574,0.054501,181.315579,32.000000,196.092171,184.362733,182.053056,167.103125,32.000000,162.776493,67.945478,59.786439,95.015654,70.126582,50.185880,88.000000,70.849904,33.164557,51.390881,59.541737,36.551591
60.199873,89.904935,138.586632,160.243225,112.882690,112.089006,29.146710,14.116206,137.234959,1.277889,89.375463,61.244974,158.610938,138.385709,156.977077,137.809381,78.539826,135.769969,-0.000664,-2.065942,32.000000,-235.894285,137.997187,-0.626965,24.505184,0.668219,549413.413575,0.979629,39.837629,19.954879,2.301054,0.066934,0.041162,181.450753,32.000000,195.934809,184.187489,183.888938,167.378941,32.000000,162.126861,67.965006,59.787677,95.030864,70.126582,50.148107,88.000000,70.750128,33.164557,51.375443,59.521782,36.589081
59.780149,89.894718,138.717299,160.248260,112.854175,112.086448,29.142156,14.121343,137.353522,1.277941,89.370248,61.207716,158.658855,138.356753,157.017922,137.812562,78.552170,135.666225,-0.000664,-2.065956,32.000000,-235.886361,138.083741,-0.626829,24.517825,0.673014,549531.871855,0.984635,40.042223,19.962477,2.312273,0.061038,0.049003,182.044734,32.000000,195.229679,183.897283,186.237117,167.680236,32.000000,162.449599,67.968419,59.791124,95.026452,70.126582,50.166679,88.000000,70.825659,33.164557,51.374347,59.523454,36.626719
60.221834,89.894718,138.644455,160.248260,112.830019,112.086419,29.145083,14.112923,137.331047,1.277693,89.399969,61.133834,158.667598,138.335772,157.018002,137.806261,78.507314,135.709879,-0.000664,-2.065972,32.000000,-235.897567,138.043505,-0.626838,24.518480,0.670410,549408.553737,0.979882,39.845672,19.980398,2.302108,0.057277,0.048059,182.541457,32.000000,194.936771,184.301039,187.564262,167.366200,32.000000,162.629827,67.996790,59.768531,95.031203,70.126582,50.161489,88.000000,70.750114,33.164557,51.337676,59.542218,36.636697
60.105309,89.879529,138.742822,160.242946,112.778311,112.092408,29.121958,14.119202,137.342229,1.277897,89.415382,61.271037,158.658875,138.374187,156.965850,137.853611,78.504959,135.744236,-0.000664,-2.064629,32.000000,-235.891616,138.037221,-0.626717,24.516723,0.677060,549568.593725,0.987527,40.212328,19.917800,2.320458,0.081369,0.056857,182.540082,32.000000,194.767935,184.808625,187.377420,166.544875,32.000000,163.045259,67.926845,59.741580,95.004303,70.126582,50.166054,88.000000,70.776395,33.164557,51.283638,59.547264,36.637504
60.195132,89.888642,138.613913,160.242107,112.707111,112.097467,29.196953,14.118774,137.336408,1.277757,89.474756,61.248843,158.678225,138.433464,156.925221,137.811949,78.533880,135.773354,-0.000665,-2.064462,32.000000,-235.890077,138.073504,-0.626634,24.499021,0.670029,549438.946062,0.979498,39.815791,19.983806,2.302229,0.062590,0.044279,182.038644,32.000000,195.359430,184.885841,185.381326,166.606623,32.000000,163.619114,67.961108,59.780381,95.053243,70.126582,50.149187,88.000000,70.762774,33.164557,51.313909,59.539760,36.655992
60.192648,89.868484,138.710059,160.241827,112.727888,112.095795,29.143102,14.110783,137.352115,1.277282,89.456825,61.196018,158.626839,138.433465,156.963945,137.936459,78.540237,135.795725,-0.000664,-2.064461,32.000000,-235.900199,138.080197,-0.627418,24.501407,0.672394,549511.462074,0.982374,39.905001,20.002802,2.308329,0.070567,0.045875,181.678870,32.000000,195.848005,185.072475,183.165497,166.507947,32.000000,163.277898,67.970085,59.800787,95.066335,70.126582,50.173680,88.000000,70.764525,33.164557,51.242164,59.534616,36.553205
