OSU 80 Ton Compressor Load Stand
59.922456,89.868484,138.725822,160.241827,112.761612,112.090753,29.135461,14.113637,137.377850,1.277377,89.442643,61.176456,158.603600,138.354267,156.981427,137.902806,78.561917,135.727243,-0.000666,-2.064461,32.000000,-235.893411,138.082724,-0.627297,24.523673,0.670837,549441.361430,0.978315,39.833625,19.987984,2.302743,0.066191,0.047974,181.389122,32.000000,195.892317,184.506964,182.453173,167.055082,32.000000,162.824682,68.006817,59.787897,95.056575,70.126582,50.175707,88.000000,70.868535,33.164557,51.241153,59.529355,36.812118
60.051201,89.868484,138.675765,160.241827,112.686343,112.098275,29.147461,14.125053,137.399726,1.277240,89.292209,61.243913,158.629513,138.466822,156.968890,137.897110,78.514903,135.776695,-0.000666,-2.065645,32.000000,-235.881995,138.129546,-0.626657,24.513366,0.671324,549390.598232,0.980104,39.815691,19.992459,2.304435,0.072746,0.053062,181.554432,32.000000,195.908911,183.990347,183.995862,167.534620,32.000000,162.355417,67.973038,59.781927,95.024140,70.126582,50.158865,88.000000,70.833309,33.164557,51.239132,59.540871,36.607130
59.884133,89.853019,138.695052,160.234835,112.664617,112.108446,29.139172,14.116063,137.452352,1.277206,89.264159,61.269685,158.656774,138.456037,156.991301,137.913218,78.544628,135.837408,-0.000665,-2.063897,32.000000,-235.894755,138.088740,-0.626283,24.508882,0.674804,549457.696963,0.985159,40.058090,19.937614,2.315089,0.073870,0.048320,182.110903,32.000000,195.276350,183.962093,186.223634,167.514137,32.000000,162.307427,67.968617,59.777463,95.018647,70.126582,50.186869,88.000000,70.894873,33.164557,51.183832,59.540802,36.640585
60.430636,89.838384,138.731241,160.237352,112.640105,112.126178,29.149622,14.119916,137.425642,1.277315,89.255065,61.264766,158.679752,138.538027,157.025273,137.885453,78.497570,135.811551,-0.000665,-2.062141,32.000000,-235.890902,138.125551,-0.626417,24.475522,0.672917,549530.426219,0.982508,39.942485,20.008579,2.309292,0.065661,0.041684,182.521676,32.000000,194.833793,184.342247,187.623668,167.285549,32.000000,162.633995,67.961130,59.740919,95.033330,70.126582,50.171929,88.000000,70.701231,33.164557,51.131292,59.529237,36.672133
59.947492,89.843078,138.720575,160.236793,112.644670,112.132574,29.171802,14.113922,137.460181,1.277526,89.378030,61.190549,158.665438,138.530403,156.980732,137.855828,78.504246,135.788254,-0.000666,-2.062165,32.000000,-235.895093,138.078115,-0.626654,24.548090,0.675685,549579.688766,0.985842,40.077074,20.008249,2.316057,0.075845,0.040743,182.478691,32.000000,194.932670,184.636492,187.482072,166.747682,32.000000,163.233382,67.942828,59.765282,95.032626,70.126582,50.195996,88.000000,70.796172,33.164557,51.129429,59.538776,36.791502
60.146069,89.843078,138.748440,160.236793,112.677177,112.123691,29.200484,14.114493,137.418585,1.277437,89.409636,61.120946,158.674201,138.514824,156.917036,137.851835,78.532368,135.808251,-0.000666,-2.062172,32.000000,-235.891900,138.117518,-0.626503,24.521103,0.668750,549465.627815,0.975848,39.572772,20.042789,2.295710,0.059581,0.061968,182.112063,32.000000,195.297436,185.096561,185.291218,166.288679,32.000000,163.341495,67.950010,59.794796,95.034830,70.126582,50.176579,88.000000,70.805750,33.164557,51.143911,59.544913,36.535083
60.783360,89.844183,138.683923,160.236793,112.736938,112.118581,29.150483,14.116491,137.427774,1.277257,89.416805,61.242336,158.616628,138.563150,156.939368,137.932715,78.513802,135.776458,-0.000667,-2.063493,32.000000,-235.892852,138.133058,-0.626790,24.542897,0.673926,549737.228061,0.983787,40.010188,20.024832,2.314035,0.059179,0.039942,181.605406,32.000000,195.785903,185.104892,183.417255,166.477759,32.000000,163.402877,67.940509,59.791082,95.015804,70.126582,50.184691,88.000000,70.902053,33.164557,51.145945,59.539032,36.634936
59.920778,89.843907,138.738554,160.230360,112.785525,112.105846,29.133313,14.112352,137.449949,1.276994,89.409834,61.226015,158.580781,138.469781,156.980454,137.807157,78.548998,135.807416,-0.000666,-2.062448,32.000000,-235.896499,138.130061,-0.626482,24.545887,0.671827,549530.759857,0.979190,39.832014,20.006393,2.306858,0.069276,0.037294,181.387111,32.000000,195.992403,184.423246,182.270968,167.001352,32.000000,163.015727,67.967895,59.790595,95.014874,70.126582,50.172342,88.000000,70.884147,33.164557,51.143189,59.541796,36.721730
60.074200,89.871797,138.730406,160.225885,112.862789,112.103310,29.126489,14.114778,137.361504,1.276671,89.338302,61.256705,158.602787,138.468455,157.012320,137.904274,78.526989,135.742587,-0.000665,-2.061259,32.000000,-235.894892,138.051397,-0.626337,24.619346,0.661402,549219.836756,0.969560,39.264318,20.009564,2.281610,0.054996,0.042224,181.497097,32.000000,195.893408,184.185342,183.833101,167.488071,32.000000,162.106270,67.962661,59.774389,94.973925,70.126582,50.195025,88.000000,70.594096,33.164557,51.141390,59.524919,36.827012
60.007212,89.871797,138.680713,160.225885,112.901651,112.110968,29.121084,14.119060,137.409586,1.276465,89.357783,61.211930,158.641213,138.581705,156.996846,137.919475,78.526727,135.702140,-0.000664,-2.060054,32.000000,-235.889956,138.061879,-0.626414,24.593329,0.674335,549524.689192,0.985335,40.035022,19.989359,2.315366,0.063755,0.044545,182.095586,32.000000,195.130538,183.940884,186.278055,167.486243,32.000000,162.305669,67.990116,59.774812,94.964396,70.126582,50.153059,88.000000,70.851053,33.164557,51.236702,59.531872,36.659367
60.045558,89.877044,138.695483,160.219173,112.961539,112.112372,29.132663,14.112067,137.405536,1.276332,89.359608,61.254643,158.673231,138.443069,157.027043,137.807035,78.516678,135.716532,-0.000665,-2.058887,32.000000,-235.896948,138.131734,-0.626850,24.630597,0.670025,549521.185130,0.982855,39.925166,19.979974,2.309318,0.075103,0.048346,182.502722,32.000000,194.870807,184.220825,187.480259,167.461746,32.000000,162.452222,68.007170,59.783633,94.986378,70.126582,50.180016,88.000000,70.860606,33.164557,51.253472,59.538324,36.679250
59.993135,89.876768,138.743863,160.214138,112.974568,112.118712,29.144625,14.116063,137.355760,1.276199,89.421848,61.202111,158.637903,138.464030,156.988244,137.932613,78.505391,135.801658,-0.000665,-2.058119,32.000000,-235.894591,138.122677,-0.627200,24.696267,0.671493,549593.250426,0.984307,39.985277,19.960643,2.311067,0.085337,0.049855,182.445105,32.000000,194.792161,184.865405,187.437363,166.754788,32.000000,162.814355,68.000603,59.783722,94.973285,70.126582,50.168346,88.000000,70.863934,33.164557,51.251096,59.529079,36.667438
60.401623,89.882015,138.717257,160.211062,112.966935,112.118741,29.148253,14.117490,137.370426,1.276046,89.506728,61.238462,158.715675,138.468883,156.925758,137.825985,78.512269,135.745951,-0.000664,-2.057526,32.000000,-235.886772,138.088046,-0.627252,24.700646,0.670012,549610.246862,0.983252,39.956109,19.977664,2.309838,0.059331,0.050684,182.085934,32.000000,195.214201,185.003726,185.513843,166.331034,32.000000,163.548211,67.999966,59.810801,94.978826,70.126582,50.160172,88.000000,70.831662,33.164557,51.249676,59.541766,36.547922
60.088708,89.882015,138.689228,160.211062,112.970403,112.118756,29.142638,14.121058,137.343921,1.276029,89.520695,61.220588,158.602136,138.473429,156.959953,137.834279,78.504334,135.757844,-0.000665,-2.056933,32.000000,-235.888777,138.057676,-0.627560,24.660442,0.669323,549694.117242,0.983844,40.002885,20.030178,2.312662,0.079402,0.054924,181.610545,32.000000,195.799632,185.133448,183.276987,166.419337,32.000000,163.411031,68.033067,59.801806,94.998450,70.126582,50.148534,88.000000,70.832535,33.164557,51.266524,59.533613,36.654672
59.911167,89.884224,138.816112,160.207706,112.995336,112.122516,29.149415,14.108642,137.414859,1.276145,89.513236,61.190304,158.556117,138.463134,156.966688,137.801328,78.578048,135.777261,-0.000666,-2.056926,32.000000,-235.898406,138.091924,-0.627309,24.664769,0.663027,549475.377003,0.976448,39.642312,19.996324,2.296582,0.071096,0.045477,181.273482,32.000000,195.891284,184.572070,182.365224,166.758407,32.000000,162.765456,68.013868,59.799639,94.981309,70.126582,50.169419,88.000000,70.726039,33.164557,51.272847,59.540074,36.633395
59.938968,89.901345,138.727616,160.216096,113.033621,112.123812,29.151836,14.111496,137.505479,1.276032,89.407498,61.289971,158.639626,138.378879,156.997521,137.895450,78.535938,135.746487,-0.000666,-2.056963,32.000000,-235.898011,138.180437,-0.627259,24.695086,0.668567,549654.508327,0.982211,39.922373,20.010019,2.308075,0.067924,0.059699,181.491859,32.000000,195.841628,184.180058,184.046970,167.246242,32.000000,162.369682,68.033284,59.805805,94.967389,70.126582,50.159959,88.000000,70.887764,33.164557,51.330994,59.546890,36.717988
60.850457,89.892232,138.841549,160.221690,113.009324,112.130151,29.136009,14.119202,137.364130,1.276040,89.348651,61.238387,158.664051,138.565698,156.964998,137.916847,78.513309,135.793698,-0.000666,-2.055812,32.000000,-235.884568,138.134301,-0.626876,24.657609,0.671848,549608.237861,0.985208,40.083977,19.945707,2.317032,0.118041,0.045226,181.976726,32.000000,195.252415,184.022109,186.137852,167.460435,32.000000,162.182118,68.025732,59.791038,94.940745,70.126582,50.172140,88.000000,70.810749,33.164557,51.329857,59.525401,36.618502
59.968195,89.892232,138.650078,160.221690,113.000427,112.139066,29.150967,14.115349,137.419441,1.275847,89.378013,61.192463,158.676462,138.608336,157.027638,137.781307,78.555158,135.851713,-0.000666,-2.055803,32.000000,-235.893338,138.174664,-0.626604,24.629574,0.670136,549716.470305,0.984679,40.076114,19.972914,2.314481,0.060258,0.048464,182.389196,32.000000,194.769531,184.472534,187.637035,167.120591,32.000000,162.497938,68.051496,59.794796,94.976579,70.126582,50.138652,88.000000,70.867049,33.164557,51.296991,59.540163,36.654305
60.482515,89.892232,138.864599,160.235115,113.008926,112.144097,29.158639,14.111639,137.375689,1.275755,89.475168,61.112894,158.629735,138.507565,156.984212,137.876688,78.502263,135.869550,-0.000666,-2.056671,32.000000,-235.900327,138.125106,-0.626587,24.637809,0.658416,549315.203412,0.969084,39.252748,20.018406,2.281685,0.049242,0.028167,182.496059,32.000000,194.895507,184.720972,187.480938,166.729705,32.000000,163.372861,68.032345,59.782175,94.966587,70.126582,50.186998,88.000000,70.771516,33.164557,51.295748,59.535855,36.663109
59.845301,89.894165,138.754640,160.239869,113.035000,112.146619,29.154892,14.112210,137.401919,1.275973,89.552853,61.171618,158.679338,138.514987,156.918786,137.933975,78.550684,135.793561,-0.000666,-2.056677,32.000000,-235.898445,138.049644,-0.626368,24.622309,0.671105,549722.555992,0.984295,40.040747,20.004642,2.312060,0.056548,0.052272,182.043033,32.000000,195.154805,185.145065,185.436657,166.236719,32.000000,163.038826,68.026390,59.820264,95.002421,70.126582,50.164664,88.000000,70.910242,33.164557,51.301222,59.533751,36.591503
59.789953,89.902173,138.849929,160.242107,113.037566,112.140235,29.136836,14.119345,137.414938,1.276153,89.517263,61.250226,158.611057,138.438113,156.930388,137.890587,78.572709,135.902395,-0.000667,-2.056646,32.000000,-235.891309,138.155001,-0.625929,24.536183,0.664552,549596.990614,0.974915,39.580312,20.066172,2.295946,0.080108,0.047074,181.550653,32.000000,195.676821,185.144233,183.479465,166.339455,32.000000,163.348915,68.030023,59.823513,94.982519,70.126582,50.184590,88.000000,70.611509,33.164557,51.300002,59.543487,36.611165
60.400703,89.902173,138.716796,160.242107,113.037171,112.137278,29.138541,14.119488,137.507096,1.276129,89.519170,61.174023,158.626939,138.458809,156.994621,137.873128,78.605866,135.796921,-0.000667,-2.056652,32.000000,-235.886905,138.153186,-0.625550,24.555380,0.673799,549834.877695,0.986447,40.153142,19.980964,2.318555,0.082631,0.046007,181.312458,32.000000,195.955461,184.409431,182.432047,167.046348,32.000000,162.810659,68.051300,59.830720,95.004179,70.126582,50.151686,88.000000,70.706466,33.164557,51.326666,59.528519,36.642493
60.149032,89.905487,138.770033,160.247700,113.089421,112.139874,29.147794,14.119488,137.427339,1.276153,89.446019,61.189454,158.611157,138.345273,156.993151,137.926259,78.580556,135.807695,-0.000667,-2.056310,32.000000,-235.888544,138.051049,-0.625606,24.562199,0.677522,549797.425110,0.988022,40.210958,20.011622,2.322295,0.078506,0.036898,181.440127,32.000000,195.829456,184.200841,183.843825,167.181060,32.000000,162.105579,68.043026,59.799263,94.972887,70.126582,50.167203,88.000000,70.875261,33.164557,51.337064,59.536760,36.569126
60.169405,89.915429,138.694837,160.258328,113.087712,112.145029,29.148860,14.118061,137.465954,1.276118,89.377760,61.192738,158.626582,138.546939,156.986714,137.836986,78.549561,135.827489,-0.000667,-2.056328,32.000000,-235.891282,138.050111,-0.625655,24.491861,0.667111,549395.233771,0.977000,39.663294,19.927410,2.296609,0.070573,0.036479,181.953616,32.000000,195.115465,183.990371,186.254420,167.425205,32.000000,162.401988,68.021377,59.803021,94.969070,70.126582,50.142885,88.000000,70.796159,33.164557,51.370512,59.542002,36.625178
60.195413,89.909906,138.655268,160.258049,113.079872,112.150117,29.131924,14.118203,137.384214,1.276344,89.438264,61.192556,158.695475,138.418864,157.043672,137.774545,78.538149,135.741278,-0.000667,-2.056331,32.000000,-235.889664,138.099038,-0.625771,24.482341,0.670989,549597.321471,0.981200,39.891769,19.957936,2.307103,0.070883,0.053881,182.347432,32.000000,194.890716,184.245709,187.467319,167.397757,32.000000,162.481759,68.052110,59.802136,95.003017,70.126582,50.159503,88.000000,70.834007,33.164557,51.369537,59.535973,36.663329
59.770597,89.909906,138.669642,160.258049,113.088573,112.150216,29.154427,14.116348,137.432208,1.276533,89.475318,61.123451,158.674718,138.426633,156.980594,137.822399,78.533220,135.771907,-0.000666,-2.055160,32.000000,-235.893487,138.057862,-0.625903,24.505472,0.672216,549693.979393,0.980869,39.883457,19.998514,2.305072,0.064632,0.047777,182.402668,32.000000,194.790511,184.859331,187.487379,166.431596,32.000000,163.110159,68.011723,59.772269,94.973187,70.126582,50.135658,88.000000,70.946226,33.164557,51.349332,59.542799,36.596565
59.847372,89.909077,138.721868,160.251336,113.057782,112.152769,29.137461,14.113494,137.432786,1.276386,89.561074,61.197105,158.683244,138.373210,156.921946,137.865993,78.540997,135.777215,-0.000666,-2.054567,32.000000,-235.895357,138.009487,-0.625497,24.483495,0.671881,549721.054499,0.981006,39.854637,19.968179,2.303419,0.059628,0.039839,182.150005,32.000000,195.137642,185.131416,185.564007,166.300605,32.000000,163.296826,68.025713,59.771277,95.009037,70.126582,50.147908,88.000000,70.639762,33.164557,51.345413,59.540271,36.634496
60.345848,89.918190,138.683034,160.244624,113.033396,112.155274,29.151219,14.110069,137.365293,1.276639,89.596045,61.163954,158.622715,138.446781,156.960568,137.754188,78.526967,135.821783,-0.000665,-2.053972,32.000000,-235.893209,138.027272,-0.625711,24.474263,0.677679,549951.268197,0.987882,40.236116,19.987943,2.320031,0.058334,0.045074,181.517348,32.000000,195.671558,185.062518,183.573830,166.447339,32.000000,163.601098,68.016692,59.793669,95.000508,70.126582,50.138956,88.000000,70.730155,33.164557,51.376024,59.535580,36.654525
59.960653,89.927579,138.657821,160.246302,113.046054,112.162441,29.125943,14.119773,137.421740,1.276609,89.538651,61.208907,158.603523,138.449470,156.983614,137.853693,78.550164,135.877684,-0.000665,-2.055680,32.000000,-235.886947,138.062103,-0.626157,24.472296,0.677452,549906.559255,0.987090,40.166191,19.982737,2.317927,0.077884,0.045636,181.404376,32.000000,195.852795,184.662164,182.145788,166.944968,32.000000,162.630427,68.049987,59.802092,95.030933,70.126582,50.165864,88.000000,70.817570,33.164557,51.375081,59.541835,36.694584
60.028523,89.927579,138.729280,160.246302,113.051402,112.163832,29.152191,14.114636,137.442426,1.276618,89.478686,61.260785,158.615301,138.431446,156.986734,137.877403,78.556779,135.739343,-0.000665,-2.057433,32.000000,-235.889134,138.176724,-0.626192,24.508777,0.670070,549706.584546,0.977744,39.728326,20.018345,2.298137,0.060150,0.050107,181.477023,32.000000,195.861098,184.137241,184.016649,167.416414,32.000000,162.505760,68.025974,59.789602,95.006387,70.126582,50.146049,88.000000,70.856027,33.164557,51.406829,59.537095,36.681524
60.178291,89.931721,138.677012,160.255252,113.083266,112.169289,29.202952,14.113637,137.366900,1.276494,89.458359,61.239807,158.651760,138.429631,157.008925,137.888138,78.566444,135.755157,-0.000665,-2.057414,32.000000,-235.893903,138.133304,-0.626783,24.513524,0.675776,549904.995684,0.985567,40.082867,20.022207,2.312480,0.071871,0.050389,182.060115,32.000000,195.166377,184.062764,185.999712,167.591374,32.000000,162.031767,68.036284,59.781533,95.008214,70.126582,50.163743,88.000000,70.790554,33.164557,51.420401,59.535265,36.554599
60.186294,89.932274,138.754555,160.258328,113.142564,112.173096,29.141011,14.116919,137.456150,1.276636,89.434108,61.270541,158.699558,138.371415,157.023229,137.920431,78.511321,135.784558,-0.000666,-2.057395,32.000000,-235.889474,138.079807,-0.627213,24.541349,0.674193,549859.624766,0.983473,40.021930,19.948613,2.311056,0.069753,0.045944,182.320431,32.000000,194.725329,184.374984,187.600971,167.263158,32.000000,162.388179,68.008789,59.765527,95.004097,70.126582,50.149136,88.000000,70.799780,33.164557,51.421533,59.529787,36.854231
60.821462,89.933931,138.717356,160.259167,113.136602,112.180338,29.129085,14.118203,137.465770,1.276780,89.510588,61.296678,158.668751,138.444964,156.948191,137.827350,78.508813,135.878237,-0.000664,-2.057988,32.000000,-235.890320,138.102628,-0.627210,24.558187,0.671554,549794.869096,0.979145,39.891788,19.946607,2.304436,0.063768,0.043654,182.498617,32.000000,194.730290,184.852933,187.600468,166.575006,32.000000,163.201901,67.986001,59.753854,95.012923,70.126582,50.156716,88.000000,70.892137,33.164557,51.420753,59.537586,36.663916
60.127864,89.933931,138.777559,160.259167,113.153912,112.184939,29.156946,14.114350,137.480712,1.276677,89.581338,61.162550,158.678545,138.502447,156.923276,137.889504,78.519360,135.833900,-0.000663,-2.059744,32.000000,-235.891223,138.113296,-0.627088,24.549611,0.671158,549930.580394,0.981118,39.885173,20.015968,2.305418,0.073223,0.052095,182.058406,32.000000,195.190624,185.069189,185.563121,166.342331,32.000000,163.249039,67.978930,59.763935,94.999895,70.126582,50.155864,88.000000,70.809528,33.164557,51.425741,59.526984,36.580057
60.355558,89.939454,138.684711,160.259447,113.280519,112.177442,29.146687,14.118632,137.491367,1.276733,89.582675,61.215888,158.635306,138.473939,156.932038,137.828919,78.503473,135.866585,-0.000663,-2.059762,32.000000,-235.893990,138.174030,-0.627443,24.582288,0.661151,549648.645279,0.970355,39.320204,20.063827,2.280730,0.071517,0.051535,181.488527,32.000000,195.549828,185.240057,183.498191,166.304643,32.000000,163.283624,67.985673,59.762344,95.023806,70.126582,50.165762,88.000000,70.690374,33.164557,51.444188,59.536868,36.570299
59.807601,89.943872,138.712772,160.258328,113.293943,112.174862,29.141316,14.117062,137.438641,1.276730,89.597258,61.168510,158.623868,138.454426,156.999849,137.807140,78.545044,135.789761,-0.000663,-2.060923,32.000000,-235.892773,138.187471,-0.626892,24.616749,0.672004,550004.011434,0.981733,39.939183,20.031818,2.308041,0.073026,0.054349,181.342648,32.000000,195.802813,184.632978,182.530093,166.874923,32.000000,163.015236,68.026283,59.769752,95.035581,70.126582,50.135164,88.000000,70.925496,33.164557,51.458841,59.528814,36.662596
59.761868,89.945805,138.681025,160.258049,113.255292,112.171082,29.189712,14.114208,137.422222,1.276624,89.457425,61.181900,158.595555,138.438848,157.004318,137.762238,78.540849,135.857264,-0.000662,-2.060931,32.000000,-235.894316,138.173196,-0.627212,24.586747,0.667166,549893.450671,0.977968,39.740910,20.063527,2.297795,0.064303,0.052887,181.413339,32.000000,195.834722,184.202120,183.950640,167.260070,32.000000,162.183480,68.012075,59.747843,94.997605,70.126582,50.161829,88.000000,70.671379,33.164557,51.458194,59.523169,36.630754
60.453703,89.945805,138.684411,160.258049,113.190273,112.167320,29.133137,14.117347,137.443503,1.276437,89.402352,61.269020,158.665084,138.514742,157.036998,137.764888,78.533155,135.803106,-0.000663,-2.062080,32.000000,-235.889865,138.167035,-0.627307,24.637284,0.674519,550078.095459,0.987957,40.236772,19.984765,2.319317,0.066738,0.053262,181.904270,32.000000,195.157148,184.201967,186.165452,167.381699,32.000000,162.278684,68.041429,59.741784,94.997309,70.126582,50.125905,88.000000,70.688301,33.164557,51.464277,59.531046,36.816960
60.116245,89.944977,138.664827,160.257489,113.146065,112.171170,29.135228,14.116206,137.451187,1.276297,89.470528,61.233441,158.692978,138.473308,157.052493,137.877017,78.544353,135.795108,-0.000663,-2.063228,32.000000,-235.887237,138.123309,-0.627661,24.639592,0.675822,550096.686749,0.987117,40.279876,20.021639,2.320560,0.074683,0.042563,182.283024,32.000000,194.900762,184.291878,187.575284,167.404704,32.000000,162.653123,68.037292,59.735505,95.000641,70.126582,50.156946,88.000000,70.876984,33.164557,51.460771,59.537763,36.645501
60.156448,89.934483,138.662388,160.263083,113.147614,112.169936,29.142418,14.116348,137.417171,1.276151,89.490515,61.190538,158.674781,138.454202,156.986697,137.860373,78.528182,135.859731,-0.000663,-2.063231,32.000000,-235.888241,138.115294,-0.627856,24.712579,0.664174,549737.283422,0.976609,39.659600,20.003115,2.294060,0.061604,0.048773,182.367956,32.000000,194.765643,184.984491,187.719966,166.551868,32.000000,162.941981,68.030092,59.717732,94.985173,70.126582,50.116992,88.000000,70.802030,33.164557,51.423681,59.543330,36.638971
60.277321,89.907973,138.726136,160.260006,113.177428,112.175004,29.128449,14.112352,137.436874,1.276309,89.532507,61.177283,158.669011,138.441886,156.919006,137.923687,78.522131,135.809212,-0.000664,-2.064102,32.000000,-235.896827,138.179335,-0.627856,24.692988,0.669010,549904.056653,0.982579,39.960644,19.988044,2.306612,0.059416,0.042017,181.972850,32.000000,195.222134,185.154619,185.678248,166.249064,32.000000,163.385771,68.002093,59.722639,94.965528,70.126582,50.133155,88.000000,70.797483,33.164557,51.422925,59.536780,36.573821
59.761254,89.907973,138.696288,160.260006,113.205209,112.190176,29.152669,14.118774,137.482848,1.276592,89.514830,61.311706,158.664510,138.483054,156.957908,137.797607,78.540246,135.939043,-0.000665,-2.065301,32.000000,-235.891552,138.117720,-0.627849,24.689684,0.666396,549897.719595,0.981581,39.914119,20.035501,2.305030,0.052022,0.040679,181.461818,32.000000,195.752565,185.188394,183.344537,166.538827,32.000000,163.341878,68.027486,59.745345,94.960734,70.126582,50.122761,88.000000,70.951144,33.164557,51.329866,59.536770,36.676976
60.053183,89.905211,138.697617,160.258888,113.267683,112.188931,29.151413,14.111496,137.365903,1.276873,89.472756,61.250661,158.617961,138.501713,156.991664,137.815917,78.541697,135.868428,-0.000664,-2.065314,32.000000,-235.897355,138.124473,-0.628155,24.681501,0.665491,549834.014847,0.979875,39.779388,20.017096,2.301465,0.074842,0.047097,181.156065,32.000000,195.896899,184.737956,182.279580,166.715959,32.000000,162.503673,68.021840,59.718639,94.967801,70.126582,50.178521,88.000000,70.748607,33.164557,51.319201,59.524850,36.788200
59.964674,89.899136,138.801470,160.254972,113.328580,112.182570,29.147761,14.114778,137.493888,1.277136,89.379736,61.300076,158.636359,138.500591,157.030483,137.845765,78.551576,135.766420,-0.000663,-2.066486,32.000000,-235.894728,138.154514,-0.628499,24.716015,0.673147,550136.907231,0.988458,40.242596,20.061818,2.320840,0.060595,0.045301,181.300223,32.000000,195.930241,184.223676,184.003088,167.347725,32.000000,162.593628,68.035915,59.728234,94.957341,70.126582,50.149611,88.000000,70.880091,33.164557,51.297002,59.535344,36.549610
60.251703,89.883119,138.796012,160.241268,113.327644,112.187703,29.126976,14.116206,137.509534,1.277087,89.323471,61.267228,158.644209,138.484890,157.037595,137.938134,78.553350,135.789885,-0.000663,-2.068258,32.000000,-235.895432,138.087251,-0.628044,24.713838,0.669029,549971.914063,0.983223,39.977434,20.026195,2.309580,0.072117,0.044195,181.922016,32.000000,195.186765,184.047331,186.026878,167.567106,32.000000,162.240536,68.037096,59.721866,94.919576,70.126582,50.153105,88.000000,70.587507,33.164557,51.295840,59.529060,36.602361
60.328643,89.883119,138.847191,160.241268,113.316568,112.192781,29.160644,14.113780,137.492072,1.277377,89.338843,61.216883,158.691871,138.578545,157.058933,137.941249,78.467984,135.889647,-0.000663,-2.070014,32.000000,-235.892941,138.146336,-0.627990,24.695323,0.669967,549954.441788,0.984865,40.050813,19.966929,2.314721,0.076608,0.048032,182.216756,32.000000,194.895748,184.354448,187.684934,167.243406,32.000000,162.306769,68.027335,59.689323,94.914400,70.126582,50.161393,88.000000,70.731743,33.164557,51.238910,59.541373,36.730827
60.877429,89.876768,138.727528,160.231758,113.290911,112.196581,29.181656,14.112638,137.433074,1.277403,89.384848,61.150117,158.675736,138.503181,157.006151,137.903274,78.521056,135.841982,-0.000664,-2.070015,32.000000,-235.896377,138.233626,-0.628071,24.694903,0.665753,549803.711116,0.980432,39.777458,19.976519,2.303603,0.083702,0.047263,182.450311,32.000000,194.803799,184.863189,187.816260,166.682262,32.000000,163.075087,68.050695,59.720058,94.943511,70.126582,50.155274,88.000000,70.850158,33.164557,51.215473,59.537744,36.607056
59.890564,89.860751,138.850333,160.218893,113.258990,112.195307,29.142629,14.112495,137.458917,1.277287,89.425127,61.159071,158.727754,138.605808,156.954851,137.876566,78.509556,135.773278,-0.000664,-2.070041,32.000000,-235.894553,138.116662,-0.628428,24.710770,0.665442,549975.724463,0.977975,39.708635,20.110179,2.301514,0.068605,0.049717,181.946836,32.000000,195.235699,185.145171,185.655589,166.250664,32.000000,163.474373,68.043250,59.723460,94.943511,70.126582,50.160304,88.000000,70.884943,33.164557,51.158410,59.537252,36.665310
60.045331,89.860199,138.742352,160.221130,113.273500,112.191549,29.141284,14.114921,137.504327,1.277493,89.460823,61.163121,158.615169,138.525529,156.942437,137.921040,78.526653,135.770317,-0.000664,-2.070013,32.000000,-235.896061,138.123493,-0.628947,24.713602,0.656732,549587.382777,0.967634,39.213331,20.034036,2.278801,0.068719,0.043235,181.424189,32.000000,195.624893,185.267360,183.384643,166.218762,32.000000,163.281502,68.037890,59.699564,94.926833,70.126582,50.155203,88.000000,70.741834,33.164557,51.156805,59.539986,36.580864
60.211182,89.860199,138.799485,160.221130,113.271585,112.182652,29.141448,14.118203,137.499438,1.277303,89.431721,61.294891,158.580193,138.527343,156.987037,137.817572,78.551191,135.920843,-0.000664,-2.069999,32.000000,-235.889828,138.189102,-0.629116,24.663038,0.671504,550088.961128,0.986392,40.079025,20.012270,2.318401,0.064516,0.058939,181.046977,32.000000,195.974001,184.502042,182.401846,166.933860,32.000000,162.801271,68.078711,59.713490,94.931164,70.126582,50.145433,88.000000,70.769149,33.164557,51.153277,59.533426,36.667731
59.955844,89.863237,138.727928,160.220571,113.266003,112.171219,29.136248,14.114636,137.422814,1.277386,89.353177,61.162673,158.627084,138.449716,157.027229,137.815145,78.542156,135.801211,-0.000662,-2.069990,32.000000,-235.896674,138.074586,-0.628899,24.719110,0.668480,549953.012009,0.983619,39.939468,19.993740,2.310627,0.057453,0.050028,181.319783,32.000000,196.090486,184.144881,183.738197,167.419694,32.000000,162.391946,68.091802,59.707809,94.907783,70.126582,50.159120,88.000000,70.777223,33.164557,51.162230,59.524437,36.672867
60.753034,89.871797,138.739412,160.221969,113.262093,112.170587,29.141674,14.108785,137.404541,1.277704,89.277677,61.240965,158.641358,138.469802,156.981893,137.892739,78.509534,135.814949,-0.000662,-2.069162,32.000000,-235.900886,138.107241,-0.628585,24.683809,0.667677,549773.140811,0.980568,39.790811,20.042066,2.305211,0.080678,0.065994,181.756709,32.000000,195.230818,184.115735,186.101762,167.431917,32.000000,161.998000,68.079282,59.717426,94.883422,70.126582,50.130448,88.000000,70.563045,33.164557,51.190394,59.532275,36.776755
60.783997,89.887538,138.647397,160.234275,113.225362,112.163091,29.146458,14.114636,137.445695,1.277684,89.353558,61.254288,158.705890,138.443028,157.008436,137.790046,78.474363,135.856386,-0.000661,-2.069162,32.000000,-235.894543,138.175582,-0.628638,24.659340,0.669450,549870.477462,0.985226,40.022845,19.993197,2.313835,0.055197,0.036050,182.179753,32.000000,194.860554,184.223337,187.583912,167.230449,32.000000,162.480686,68.093970,59.715460,94.935577,70.126582,50.140615,88.000000,70.878691,33.164557,51.188917,59.540153,36.570519
60.068116,89.887538,138.777328,160.234275,113.133416,112.163135,29.137989,14.115349,137.426959,1.277829,89.383006,61.189864,158.670089,138.492027,157.002002,137.741051,78.517534,135.774337,-0.000661,-2.069214,32.000000,-235.893502,138.136484,-0.628964,24.652390,0.658752,549541.073529,0.970901,39.318897,20.032470,2.283662,0.074252,0.054761,182.283283,32.000000,195.034146,184.722032,187.577281,166.731532,32.000000,163.204049,68.094783,59.735604,94.941264,70.126582,50.135421,88.000000,70.808688,33.164557,51.242244,59.538629,36.770446
59.871747,89.891956,138.684935,160.239869,113.085856,112.166975,29.133766,14.114921,137.420974,1.277777,89.491990,61.109192,158.693757,138.429284,156.955131,137.787072,78.509560,135.886708,-0.000661,-2.069220,32.000000,-235.888357,138.133609,-0.629393,24.644890,0.658393,549588.914071,0.970172,39.307108,20.087700,2.280985,0.065340,0.050090,181.950893,32.000000,195.234581,185.090784,185.774136,166.212866,32.000000,163.439848,68.082653,59.730493,94.956819,70.126582,50.131578,88.000000,70.694140,33.164557,51.256315,59.535875,36.632295
60.535322,89.894441,138.795841,160.243225,113.052219,112.175780,29.138330,14.117633,137.417965,1.277533,89.523086,61.211153,158.634167,138.474898,156.942222,137.840470,78.547023,135.864770,-0.000660,-2.070365,32.000000,-235.889252,138.145947,-0.629377,24.628892,0.669878,549862.246205,0.983139,39.946363,20.004805,2.310333,0.074238,0.048188,181.458317,32.000000,195.790711,185.055384,183.557491,166.418018,32.000000,163.549198,68.078828,59.727050,94.927879,70.126582,50.139495,88.000000,70.633300,33.164557,51.263704,59.532974,36.588348
60.488317,89.899688,138.700644,160.251896,112.960848,112.175364,29.149339,14.116491,137.413555,1.277557,89.475730,61.256468,158.590427,138.429060,156.987855,137.771040,78.539801,135.796863,-0.000659,-2.070577,32.000000,-235.889574,138.162916,-0.629490,24.581947,0.672494,550007.748471,0.986858,40.127148,20.067178,2.316367,0.067694,0.048193,181.215191,32.000000,195.968210,184.658252,182.135237,166.832234,32.000000,162.455287,68.085851,59.719861,94.940544,70.126582,50.138664,88.000000,70.893046,33.164557,51.262488,59.534960,36.801113
60.034842,89.899688,138.782918,160.251896,112.953571,112.174114,29.137215,14.120201,137.398634,1.277571,89.389138,61.244259,158.625600,138.457239,156.977803,137.776380,78.548841,135.736256,-0.000658,-2.070580,32.000000,-235.888322,138.047031,-0.629757,24.601827,0.663807,549631.728863,0.974942,39.535415,20.019099,2.292808,0.069918,0.055930,181.356009,32.000000,196.008464,184.212684,183.715924,167.179646,32.000000,162.330923,68.065211,59.716656,94.919182,70.126582,50.130911,88.000000,70.821225,33.164557,51.279539,59.536986,36.642419
60.148744,89.901069,138.657527,160.255811,112.970972,112.175361,29.188104,14.121200,137.404536,1.277599,89.350807,61.204324,158.665609,138.383037,156.998644,137.881848,78.555758,135.753579,-0.000657,-2.069407,32.000000,-235.888798,138.034977,-0.629674,24.530544,0.665220,549675.590570,0.975413,39.582589,19.993446,2.293015,0.065324,0.045490,181.874809,32.000000,195.337081,183.879320,186.003051,167.344516,32.000000,162.506708,68.074864,59.694901,94.919924,70.126582,50.123586,88.000000,70.755787,33.164557,51.283185,59.532177,36.669052
60.092187,89.911010,138.701461,160.260845,113.018067,112.166504,29.154193,14.117062,137.336330,1.277846,89.412752,61.189627,158.686823,138.469270,157.012731,137.818549,78.513366,135.878401,-0.000656,-2.070605,32.000000,-235.892281,138.084028,-0.630215,24.491074,0.671872,549882.520363,0.983887,39.988369,19.955055,2.311706,0.088055,0.038455,182.241612,32.000000,194.861349,184.328903,187.442882,167.175970,32.000000,162.208597,68.082898,59.672770,94.933545,70.126582,50.108320,88.000000,70.800166,33.164557,51.316583,59.531263,36.605076
59.870551,89.914048,138.622094,160.254413,113.021449,112.156516,29.132617,14.113922,137.358523,1.277734,89.458141,61.188275,158.663449,138.518331,156.987043,137.841975,78.489006,135.799028,-0.000656,-2.072358,32.000000,-235.895093,138.130326,-0.629878,24.466186,0.671405,549817.222834,0.980149,39.887609,19.956528,2.305244,0.070843,0.046695,182.267647,32.000000,194.972754,184.717377,187.675611,166.532783,32.000000,162.995611,68.068320,59.670227,94.933824,70.126582,50.125150,88.000000,70.750305,33.164557,51.315557,59.540783,36.654085
60.765307,89.914048,138.754087,160.254413,112.970514,112.155731,29.149115,14.116206,137.428306,1.277447,89.545219,61.179512,158.717946,138.370864,156.937472,137.866586,78.522774,135.833633,-0.000655,-2.073000,32.000000,-235.891007,138.153004,-0.629516,24.492517,0.673549,549911.868722,0.982248,39.948249,20.059353,2.308145,0.092295,0.057646,182.068834,32.000000,195.356660,184.921987,185.408643,166.377585,32.000000,163.300902,68.064445,59.692779,94.956484,70.126582,50.122326,88.000000,70.546676,33.164557,51.325108,59.532207,36.661275
60.496419,89.925094,138.720647,160.254413,112.966918,112.155719,29.140923,14.119773,137.434325,1.277802,89.590387,61.267222,158.652605,138.437888,156.955792,137.852552,78.560625,135.825121,-0.000654,-2.072982,32.000000,-235.888750,138.118392,-0.629130,24.506862,0.677027,550033.252182,0.986880,40.150314,20.045288,2.315364,0.065075,0.037393,181.476788,32.000000,195.812503,185.131020,183.507433,166.212696,32.000000,163.406677,68.047614,59.716946,94.974689,70.126582,50.115413,88.000000,70.851664,33.164557,51.362535,59.534134,36.640145
60.555192,89.923713,138.794484,160.254133,113.027233,112.153173,29.135023,14.118489,137.481418,1.277915,89.534410,61.172536,158.605678,138.446881,156.991435,137.877996,78.611962,135.878849,-0.000652,-2.074123,32.000000,-235.889707,138.142398,-0.628987,24.537599,0.663779,549496.162307,0.970411,39.350234,20.028275,2.283443,0.062595,0.069012,181.174898,32.000000,196.038898,184.594086,182.431842,166.799488,32.000000,162.950021,68.030738,59.720484,94.980735,70.126582,50.129032,88.000000,70.615372,33.164557,51.356875,59.544608,36.570006
60.745547,89.914876,138.696416,160.252735,113.029963,112.150675,29.124783,14.117918,137.487712,1.277888,89.451166,61.266504,158.618306,138.506177,156.990500,137.813375,78.557055,135.897703,-0.000651,-2.075309,32.000000,-235.894212,138.157653,-0.628543,24.587429,0.667181,549568.703285,0.975442,39.600768,19.986304,2.293039,0.056410,0.055100,181.366329,32.000000,196.154551,184.172157,183.705904,167.407440,32.000000,162.529772,68.030123,59.692559,94.952239,70.126582,50.102503,88.000000,70.794532,33.164557,51.355995,59.539799,36.623711
59.843571,89.914876,138.744607,160.252735,113.046187,112.150666,29.133083,14.118774,137.433816,1.277892,89.403218,61.198162,158.672629,138.496430,157.032102,137.892950,78.551699,135.804370,-0.000651,-2.076473,32.000000,-235.892864,138.187062,-0.628075,24.606128,0.665893,549413.382717,0.974576,39.546971,19.960974,2.292033,0.067108,0.050264,181.887010,32.000000,195.377938,184.086070,185.992515,167.433901,32.000000,162.292105,68.009000,59.704410,94.954237,70.126582,50.112677,88.000000,70.870142,33.164557,51.324348,59.526021,36.828773
59.912596,89.917914,138.688191,160.263083,113.031642,112.143055,29.144596,14.115349,137.422710,1.277881,89.424125,61.270758,158.699672,138.431670,157.035044,137.889199,78.506480,135.810250,-0.000651,-2.074737,32.000000,-235.894977,138.203869,-0.628081,24.673817,0.661147,549409.841847,0.971526,39.368634,20.025006,2.283236,0.055181,0.059371,182.261586,32.000000,194.967759,184.294104,187.501277,167.206730,32.000000,162.557070,67.954843,59.663156,94.960245,70.126582,50.129766,88.000000,70.507197,33.164557,51.333932,59.539189,36.672794
60.534977,89.934759,138.791430,160.275389,112.983742,112.148150,29.148981,14.118632,137.447566,1.277803,89.502067,61.258933,158.666704,138.470840,156.983133,137.795509,78.494783,135.834263,-0.000650,-2.072972,32.000000,-235.891531,138.125898,-0.628062,24.692569,0.674260,549883.915931,0.987302,40.175410,19.985182,2.318455,0.075530,0.050901,182.292714,32.000000,194.948894,184.689249,187.649392,166.638747,32.000000,163.069306,67.943811,59.659995,94.954812,70.126582,50.123422,88.000000,70.605905,33.164557,51.391508,59.533515,36.662742
59.949708,89.926751,138.715512,160.275948,112.954792,112.159895,29.133352,14.118203,137.490939,1.277793,89.543806,61.197916,158.710558,138.476611,156.979896,137.874288,78.528314,135.802656,-0.000649,-2.072974,32.000000,-235.890648,138.078480,-0.628585,24.692857,0.671025,549913.657571,0.985608,40.116382,20.033249,2.314842,0.073220,0.057057,182.127949,32.000000,195.210038,185.146818,185.426659,166.290110,32.000000,163.226666,67.950642,59.695461,94.959504,70.126582,50.133412,88.000000,70.684975,33.164557,51.390756,59.518831,36.790915
60.501915,89.926751,138.778782,160.275948,112.894654,112.163981,29.125321,14.119630,137.514267,1.277814,89.567163,61.177414,158.663237,138.507401,157.003817,137.835785,78.541868,135.760661,-0.000649,-2.073220,32.000000,-235.890368,138.104544,-0.628586,24.698575,0.661987,549668.686142,0.974449,39.576041,20.056572,2.292748,0.070855,0.048555,181.594473,32.000000,195.701919,185.190877,183.638370,166.336089,32.000000,163.486913,67.969514,59.698138,94.980868,70.126582,50.119950,88.000000,70.610854,33.164557,51.362120,59.520366,36.683872
60.304278,89.943872,138.701171,160.267278,112.959553,112.158896,29.152372,14.109641,137.402129,1.277918,89.511437,61.124704,158.638633,138.455161,156.989353,137.845191,78.545822,135.827722,-0.000648,-2.074403,32.000000,-235.898227,138.104508,-0.628519,24.653072,0.670231,549942.753579,0.985489,40.091870,20.007737,2.313865,0.066273,0.046350,181.334501,32.000000,195.979957,184.472779,182.283774,167.031535,32.000000,162.694469,67.943593,59.689182,94.980718,70.126582,50.120613,88.000000,70.859202,33.164557,51.420824,59.536495,36.819161
59.883088,89.940282,138.856757,160.262803,112.981451,112.151307,29.144117,14.114493,137.468270,1.278092,89.464526,61.193556,158.625985,138.440928,157.005367,137.851835,78.561232,135.824411,-0.000646,-2.074436,32.000000,-235.895014,138.148028,-0.628193,24.651394,0.662316,549648.147908,0.975943,39.597522,19.973849,2.293792,0.058258,0.057803,181.383716,32.000000,195.944836,184.223726,183.930333,167.187505,32.000000,162.183770,67.955832,59.707004,94.950695,70.126582,50.138236,88.000000,70.843614,33.164557,51.407705,59.532226,36.650123
60.222877,89.933654,138.721914,160.268397,112.998664,112.153918,29.148758,14.116491,137.443137,1.278271,89.426482,61.240874,158.656177,138.479466,156.989570,137.863123,78.531474,135.801434,-0.000645,-2.072956,32.000000,-235.890885,138.081173,-0.627858,24.601040,0.665991,549742.962902,0.978537,39.791176,20.002365,2.300022,0.078423,0.053234,181.948075,32.000000,195.305692,183.935853,186.074151,167.435563,32.000000,162.625208,67.947576,59.691104,94.965023,70.126582,50.109503,88.000000,70.815645,33.164557,51.407016,59.523759,36.620116
60.071046,89.933654,138.788683,160.268397,112.918835,112.155488,29.136423,14.122770,137.440100,1.278371,89.438415,61.217589,158.676484,138.445289,157.046533,137.956758,78.514481,135.824037,-0.000645,-2.071804,32.000000,-235.886081,138.183716,-0.627778,24.532721,0.673138,549883.933416,0.986283,40.165277,19.985353,2.318798,0.061673,0.044625,182.316636,32.000000,194.946118,184.322976,187.287057,167.410532,32.000000,162.418399,67.948786,59.667541,94.970113,70.126582,50.101506,88.000000,70.723251,33.164557,51.383507,59.544726,36.525839
60.665717,89.936416,138.693928,160.266159,112.831479,112.142593,29.143219,14.119488,137.444663,1.278243,89.484818,61.244683,158.692284,138.419333,157.011409,137.874269,78.478013,135.819775,-0.000644,-2.071216,32.000000,-235.888708,138.190223,-0.628039,24.509196,0.668689,549776.388254,0.980040,39.853794,20.003987,2.303475,0.057105,0.051512,182.345807,32.000000,194.952441,184.839064,187.751165,166.547436,32.000000,162.844862,67.955835,59.703226,94.993982,70.126582,50.095848,88.000000,70.683380,33.164557,51.392347,59.538855,36.644841
59.894487,89.937797,138.840076,160.262803,112.738811,112.137134,29.149245,14.114778,137.449760,1.277986,89.556928,61.295365,158.717421,138.473186,156.950913,137.826207,78.500215,135.811964,-0.000644,-2.069469,32.000000,-235.889483,138.094634,-0.627877,24.503295,0.673206,549899.126429,0.983184,39.989852,20.031922,2.310409,0.064478,0.048863,182.073282,32.000000,195.313373,184.916489,185.533865,166.542107,32.000000,163.494041,67.960300,59.709416,94.994407,70.126582,50.131125,88.000000,70.834336,33.164557,51.396411,59.535108,36.583212
59.943587,89.932274,138.746701,160.262244,112.685053,112.140905,29.177358,14.117918,137.428547,1.277702,89.555810,61.187722,158.637525,138.476325,156.948985,137.724877,78.509343,135.896234,-0.000644,-2.070660,32.000000,-235.891589,138.061716,-0.628208,24.487193,0.664406,549613.652113,0.972295,39.461209,20.066328,2.286199,0.073992,0.042778,181.436666,32.000000,195.806240,185.157385,183.492270,166.260855,32.000000,163.476717,67.935299,59.691308,94.992885,70.126582,50.089923,88.000000,70.558024,33.164557,51.395694,59.539937,36.544401
60.025678,89.932274,138.782295,160.262244,112.675399,112.145963,29.118556,14.113922,137.449231,1.277503,89.559495,61.194122,158.604339,138.470372,156.955743,137.804653,78.546779,135.859917,-0.000645,-2.069489,32.000000,-235.892470,138.161652,-0.628088,24.509799,0.676854,549937.393777,0.985773,40.152542,20.040344,2.318078,0.061361,0.038446,181.203391,32.000000,195.923520,184.629631,182.339313,166.795648,32.000000,162.955171,67.958135,59.684965,94.987704,70.126582,50.112395,88.000000,70.787557,33.164557,51.375747,59.530613,36.627599
60.094811,89.950776,138.776797,160.269516,112.654608,112.149753,29.138831,14.115064,137.406898,1.277584,89.464067,61.227589,158.628547,138.529424,156.973962,137.838390,78.521747,135.844081,-0.000645,-2.069455,32.000000,-235.891165,138.118088,-0.628197,24.614861,0.674411,549804.195399,0.984515,40.029177,20.016994,2.312049,0.066843,0.038904,181.381454,32.000000,195.959871,184.126063,183.852869,167.468557,32.000000,162.355090,67.947015,59.704820,94.969183,70.126582,50.076302,88.000000,70.731649,33.164557,51.439316,59.533485,36.693263
60.492080,89.940834,138.695669,160.265600,112.619420,112.150984,29.145239,14.119630,137.505605,1.277350,89.416605,61.263993,158.652992,138.464009,157.000723,137.829266,78.520581,135.839180,-0.000644,-2.070031,32.000000,-235.892663,138.181229,-0.628483,24.656508,0.674411,549804.195399,0.984515,40.029177,20.016994,2.312049,0.059681,0.034923,181.920253,32.000000,195.341968,184.053032,185.922099,167.429098,32.000000,162.233593,67.950715,59.699735,94.997868,70.126582,50.086201,88.000000,70.616143,33.164557,51.404211,59.522844,36.640512
59.924515,89.942215,138.797077,160.268677,112.681054,112.144660,29.136561,14.112352,137.394380,1.277075,89.478378,61.193852,158.690007,138.498818,157.075182,137.815306,78.524430,135.787990,-0.000643,-2.070595,32.000000,-235.894532,138.163019,-0.628203,24.711688,0.670537,549868.648405,0.982668,39.985660,20.034360,2.309298,0.060755,0.039216,182.311931,32.000000,194.960574,184.221048,187.746893,167.324135,32.000000,162.581562,67.974118,59.696486,95.027444,70.126582,50.084915,88.000000,70.574600,33.164557,51.403529,59.536888,36.781891
60.431116,89.942215,138.801031,160.268677,112.714734,112.139597,29.115873,14.112495,137.458264,1.276924,89.534187,61.244026,158.653649,138.513642,156.986659,137.896286,78.510291,135.832045,-0.000642,-2.071735,32.000000,-235.900126,138.190083,-0.627758,24.717221,0.663051,549657.952157,0.975371,39.620378,20.033154,2.292791,0.053363,0.043296,182.421512,32.000000,194.910915,184.726604,187.779713,166.626285,32.000000,162.940129,67.947280,59.697946,95.005505,70.126582,50.112597,88.000000,70.628538,33.164557,51.407654,59.528932,36.769932
59.946117,89.949671,138.783370,160.273431,112.730376,112.145876,29.156798,14.111924,137.434485,1.277102,89.534535,61.167271,158.716353,138.447657,156.963432,137.796788,78.509413,135.776788,-0.000640,-2.072894,32.000000,-235.897419,138.133223,-0.627362,24.664166,0.670497,549912.198653,0.985738,40.129971,20.004520,2.316199,0.068809,0.042768,181.931972,32.000000,195.290248,185.121261,185.569644,166.235669,32.000000,163.185940,67.920022,59.694783,95.020364,70.126582,50.089127,88.000000,70.812942,33.164557,51.432920,59.528696,36.650637
60.015805,89.949671,138.697775,160.278186,112.786114,112.154725,29.140764,14.112638,137.483903,1.277226,89.515306,61.297448,158.612749,138.465662,156.963415,137.811843,78.527179,135.830065,-0.000640,-2.074659,32.000000,-235.895886,138.102120,-0.627856,24.624434,0.662865,549657.637370,0.977338,39.676175,20.039990,2.296847,0.068270,0.049950,181.161097,32.000000,196.010806,184.518658,182.467467,166.877133,32.000000,163.064722,67.915011,59.706526,95.037799,70.126582,50.097291,88.000000,70.629170,33.164557,51.432147,59.538442,36.586440
60.192395,89.927579,138.774468,160.271473,112.837854,112.149295,29.171525,14.117775,137.418762,1.277103,89.372495,61.178483,158.639374,138.571285,157.018784,137.783733,78.556104,135.813655,-0.000641,-2.074673,32.000000,-235.888126,138.103016,-0.628019,24.569254,0.671408,549950.823613,0.984694,40.118018,20.014114,2.315135,0.075572,0.065586,181.257472,32.000000,195.966406,184.327501,183.734808,167.141666,32.000000,162.344192,67.923198,59.713954,95.015398,70.126582,50.102294,88.000000,70.664357,33.164557,51.354816,59.540832,36.603388
60.168032,89.927579,138.813879,160.271473,112.850931,112.150181,29.148845,14.116491,137.462096,1.277116,89.372495,61.206437,158.639374,138.581583,157.018784,137.877302,78.556104,135.814656,-0.000640,-2.074647,32.000000,-235.891705,138.178089,-0.627841,24.579089,0.671008,549920.642628,0.984061,40.055437,20.022144,2.311021,0.055307,0.045168,181.257472,32.000000,195.966406,184.327501,183.734808,167.141666,32.000000,162.344192,67.923198,59.713954,95.015398,70.126582,50.110650,88.000000,70.682569,33.164557,51.354260,59.536868,36.821509
60.178156,89.897203,138.879265,160.268956,112.970065,112.169084,29.144807,14.112781,137.509542,1.276975,89.354455,61.288656,158.677026,138.485869,157.025561,137.908306,78.514298,135.792663,-0.000638,-2.076032,32.000000,-235.894759,138.236706,-0.627432,24.550529,0.670273,549707.185274,0.979763,39.875014,19.985274,2.305515,0.054408,0.049885,182.236923,32.000000,195.053048,184.251215,187.344159,167.414559,32.000000,162.471242,67.963111,59.692511,95.034429,70.126582,50.128569,88.000000,70.666934,33.164557,51.247382,59.528951,36.661422
60.972252,89.887538,138.847229,160.272872,113.050312,112.179216,29.143893,14.118489,137.412284,1.276781,89.384386,61.308009,158.683926,138.494840,157.015112,137.867891,78.514835,135.970753,-0.000637,-2.076600,32.000000,-235.890690,138.221856,-0.627171,24.502587,0.670601,549724.079341,0.980969,39.896837,19.985758,2.307104,0.063961,0.039849,182.316217,32.000000,194.875575,184.817694,187.832076,166.527933,32.000000,162.829416,67.921648,59.684663,95.024476,70.126582,50.079441,88.000000,70.779520,33.164557,51.212582,59.535373,36.649389
59.851518,89.891404,138.812676,160.270355,113.101476,112.181806,29.136700,14.119345,137.436185,1.276941,89.445888,61.228946,158.663445,138.557358,156.934568,137.823114,78.494583,135.865013,-0.000636,-2.076622,32.000000,-235.889834,138.188612,-0.626557,24.531147,0.671676,549856.432386,0.981015,39.857390,20.016915,2.307802,0.078438,0.047822,182.071547,32.000000,195.221588,185.065547,185.682837,166.318058,32.000000,163.538575,67.927317,59.676945,95.024352,70.126582,50.108615,88.000000,70.855255,33.164557,51.224717,59.531931,36.670226
60.247659,89.864618,138.790706,160.258888,113.162949,112.180491,29.171877,14.116063,137.440584,1.277163,89.451612,61.123978,158.677382,138.482790,156.945138,137.871170,78.540261,135.861731,-0.000635,-2.075835,32.000000,-235.889182,138.232320,-0.626739,24.580688,0.661105,549485.311134,0.967110,39.139956,20.102569,2.277220,0.063380,0.045158,181.466254,32.000000,195.869974,185.113028,183.601974,166.415002,32.000000,163.599040,67.966416,59.702990,95.021616,70.126582,50.088378,88.000000,70.687541,33.164557,51.223465,59.538471,36.764063
60.688519,89.864618,138.838040,160.258888,113.188385,112.180483,29.146772,14.116063,137.401686,1.277054,89.487586,61.174821,158.601171,138.573651,156.992204,137.890890,78.528481,135.822880,-0.000635,-2.075852,32.000000,-235.895247,138.216983,-0.626378,24.642031,0.676748,550122.011074,0.987253,40.144788,20.071657,2.319284,0.058650,0.043632,181.324467,32.000000,195.908331,184.772287,182.433301,166.719486,32.000000,162.802181,67.972523,59.688154,95.018520,70.126582,50.114145,88.000000,70.333385,33.164557,51.128949,59.539986,36.596271
59.988686,89.867379,138.722397,160.258888,113.164835,112.180513,29.139268,14.118203,137.487834,1.277069,89.487586,61.113773,158.601171,138.485093,156.992204,137.838596,78.528481,135.873992,-0.000635,-2.075860,32.000000,-235.892943,138.207049,-0.626087,24.665976,0.669306,549772.429717,0.978887,39.762576,20.024389,2.303670,0.062943,0.043566,181.324467,32.000000,195.908331,184.772287,182.433301,166.719486,32.000000,162.802181,67.972523,59.688154,95.018520,70.126582,50.083450,88.000000,70.759364,33.164557,51.137502,59.536052,36.543153
59.951574,89.877873,138.810893,160.264761,113.101475,112.185590,29.173357,14.115349,137.497401,1.276800,89.336226,61.075995,158.667172,138.470657,157.022482,137.896370,78.532265,135.854978,-0.000634,-2.077606,32.000000,-235.893666,138.166179,-0.626219,24.687035,0.670442,549936.349476,0.984625,39.997490,20.042105,2.312476,0.075115,0.048461,181.790733,32.000000,195.284716,184.010258,185.809658,167.533556,32.000000,162.175648,67.992160,59.696225,94.983940,70.126582,50.104633,88.000000,70.790468,33.164557,51.172430,59.520956,36.837063
60.099032,89.889747,138.780216,160.277347,113.031619,112.199433,29.084979,14.115777,137.469718,1.276898,89.367666,61.144647,158.681409,138.551996,157.024292,137.917170,78.485463,135.904051,-0.000633,-2.076633,32.000000,-235.893566,138.115702,-0.626343,24.681606,0.670442,549936.349476,0.984625,39.997490,20.042105,2.312476,0.076715,0.062418,182.298720,32.000000,194.923343,184.358788,187.355394,167.163755,32.000000,162.549554,68.006217,59.657910,94.978721,70.126582,50.097925,88.000000,70.689261,33.164557,51.212275,59.530397,36.526352
60.225141,89.903554,138.704794,160.286297,113.088364,112.212069,29.201838,14.114493,137.463367,1.277060,89.446107,61.084723,158.674549,138.507973,156.980425,137.887854,78.496859,135.842694,-0.000635,-2.074877,32.000000,-235.890588,138.215739,-0.626130,24.668939,0.670979,549987.795997,0.984211,40.041316,20.029116,2.315384,0.062481,0.037804,182.433774,32.000000,194.981102,184.711841,187.458270,166.689766,32.000000,163.222151,68.001553,59.666643,94.986277,70.126582,50.116384,88.000000,70.622597,33.164557,51.211004,59.538678,36.526059
59.947507,89.903554,138.738082,160.286297,113.133457,112.214591,29.164236,14.112495,137.510400,1.277164,89.568449,61.242564,158.698955,138.456384,156.916174,137.952514,78.482802,135.842329,-0.000634,-2.073153,32.000000,-235.897012,138.132815,-0.626163,24.649138,0.668870,550098.767628,0.984699,39.920847,20.099669,2.309192,0.065918,0.039842,182.114024,32.000000,195.163079,185.117788,185.581592,166.250083,32.000000,163.061610,68.009371,59.673699,94.991024,70.126582,50.085059,88.000000,70.784664,33.164557,51.257809,59.535010,36.645721
59.905177,89.916257,138.768950,160.282381,113.156309,112.220900,29.154991,14.110783,137.476654,1.276968,89.541853,61.162394,158.637933,138.526611,156.969023,137.885936,78.517287,135.943621,-0.000634,-2.071995,32.000000,-235.896757,138.060454,-0.626070,24.559970,0.667004,550090.879770,0.978653,39.821667,20.058576,2.303105,0.053719,0.044744,181.508661,32.000000,195.655263,185.129811,183.611424,166.386844,32.000000,163.430568,68.012282,59.666137,94.976898,70.126582,50.111751,88.000000,70.661330,33.164557,51.300877,59.528165,36.659221
59.924317,89.914876,138.787059,160.287695,113.131646,112.222149,29.130338,14.111924,137.489727,1.277182,89.527376,61.143068,158.635259,138.448636,156.979555,137.849267,78.533327,135.864449,-0.000635,-2.072008,32.000000,-235.896107,138.166344,-0.625753,24.571877,0.675175,550275.465713,0.986070,40.121392,20.086992,2.316477,0.069993,0.051372,181.262833,32.000000,195.971390,184.547179,182.525868,166.877361,32.000000,163.079955,68.015569,59.663995,94.984982,70.126582,50.091405,88.000000,70.824717,33.164557,51.300234,59.538363,36.567952
60.135591,89.909906,138.780237,160.289373,113.105967,112.211934,29.154884,14.119488,137.511999,1.277014,89.431311,61.173048,158.620648,138.587679,157.018138,137.985094,78.536809,135.832508,-0.000635,-2.071995,32.000000,-235.886413,138.096407,-0.625533,24.521785,0.675175,550275.465713,0.986070,40.121392,20.086992,2.316477,0.056553,0.033834,181.376173,32.000000,195.952669,184.258478,183.626023,167.214606,32.000000,162.226022,67.987374,59.657783,94.956957,70.126582,50.092323,88.000000,70.691020,33.164557,51.276865,59.540419,36.555332
60.041960,89.904659,138.812676,160.294408,113.127887,112.208093,29.142224,14.111354,137.464313,1.277147,89.356731,61.197076,158.672132,138.516904,157.040662,137.965062,78.542904,135.828291,-0.000635,-2.072014,32.000000,-235.892580,138.120252,-0.625559,24.493303,0.672793,550058.985630,0.981842,39.908232,20.013696,2.307789,0.068514,0.045358,181.916331,32.000000,195.271392,184.132463,185.827052,167.435466,32.000000,162.113090,68.009283,59.669409,94.956893,70.126582,50.082432,88.000000,70.716713,33.164557,51.275827,59.539406,36.700306
60.689317,89.902173,138.744407,160.293848,113.148863,112.214421,29.120583,14.113780,137.439609,1.277167,89.477629,61.198365,158.693961,138.474144,157.031209,137.902134,78.512166,135.846715,-0.000636,-2.072582,32.000000,-235.893924,137.999003,-0.625669,24.542818,0.672793,550058.985630,0.981842,39.908232,20.013696,2.307789,0.077112,0.052435,182.502359,32.000000,194.841307,184.873488,187.621338,166.558164,32.000000,163.045089,68.010511,59.643764,94.965826,70.126582,50.082084,88.000000,70.699937,33.164557,51.256520,59.534656,36.625252
59.908691,89.902173,138.819135,160.293848,113.180873,112.200472,29.151186,14.114493,137.378052,1.277261,89.566718,61.144500,158.726791,138.581216,156.947091,137.961194,78.546343,135.852652,-0.000636,-2.073739,32.000000,-235.897309,138.112297,-0.625515,24.551919,0.675126,550067.536289,0.983901,39.986951,20.005560,2.311928,0.073983,0.043086,182.175425,32.000000,195.120271,185.138861,185.835029,166.231524,32.000000,163.566545,68.002675,59.653493,94.950996,70.126582,50.100557,88.000000,70.822873,33.164557,51.246768,59.532344,36.830680
59.944897,89.915429,138.752421,160.297484,113.209023,112.187246,29.144316,14.117490,137.491860,1.277362,89.543108,61.244634,158.664957,138.554687,156.957601,137.903563,78.542800,135.839651,-0.000636,-2.073747,32.000000,-235.891853,138.155430,-0.625401,24.604764,0.663813,549828.832035,0.973176,39.405958,20.045216,2.286142,0.068902,0.034770,181.539662,32.000000,195.752295,185.113928,183.589265,166.494060,32.000000,163.472849,67.987219,59.661828,94.939456,70.126582,50.076569,88.000000,70.278285,33.164557,51.291741,59.537714,36.660541
60.733107,89.931169,138.800357,160.307273,113.233225,112.182256,29.143749,14.112067,137.521249,1.277342,89.545841,61.228003,158.605063,138.518270,157.001766,137.988267,78.582961,135.876345,-0.000635,-2.074536,32.000000,-235.896948,138.148539,-0.625546,24.670565,0.675498,550087.893002,0.985922,40.104151,20.013913,2.317179,0.076908,0.050316,181.265727,32.000000,195.964573,184.736885,182.422126,166.773180,32.000000,162.872589,68.019246,59.656367,94.954285,70.126582,50.093249,88.000000,70.298580,33.164557,51.345451,59.540497,36.685339
60.064638,89.939454,138.779234,160.310909,113.238390,112.184780,29.189290,14.119345,137.550918,1.277154,89.467474,61.244865,158.641206,138.581011,157.023639,138.011843,78.575739,135.841833,-0.000636,-2.072788,32.000000,-235.887539,138.203623,-0.625346,24.703400,0.673062,550031.420218,0.985418,40.084872,20.011164,2.314666,0.073877,0.052175,181.416270,32.000000,196.044440,184.196117,183.630570,167.273023,32.000000,162.559112,68.007994,59.657605,94.933893,70.126582,50.077214,88.000000,70.614077,33.164557,51.344658,59.532236,36.779910
60.274972,89.939454,138.872431,160.310909,113.216678,112.184714,29.164871,14.114921,137.448759,1.277267,89.378444,61.170431,158.714085,138.587354,156.998907,137.954451,78.567508,135.817167,-0.000636,-2.071492,32.000000,-235.892947,138.205562,-0.625246,24.700830,0.659916,549538.623701,0.971425,39.395993,19.988763,2.285415,0.069272,0.038721,181.937663,32.000000,195.330763,184.100169,185.639893,167.478107,32.000000,162.208516,68.022750,59.639321,94.910898,70.126582,50.111219,88.000000,70.571082,33.164557,51.372709,59.527093,36.637797
59.907332,89.941110,138.732777,160.301679,113.224963,112.183379,29.133306,14.115920,137.499116,1.277088,89.437567,61.175328,158.715628,138.531095,157.011023,137.935240,78.485687,135.841183,-0.000636,-2.073119,32.000000,-235.894079,138.174255,-0.625710,24.684072,0.668773,549922.041164,0.981788,40.001401,19.979281,2.310498,0.076196,0.045107,182.298920,32.000000,194.855237,184.337802,187.269218,167.242552,32.000000,162.374982,67.995340,59.610374,94.928550,70.126582,50.078315,88.000000,70.827002,33.164557,51.377774,59.531046,36.794583
60.184984,89.938073,138.845595,160.292450,113.304985,112.193294,29.148968,14.117347,137.431245,1.277357,89.463687,61.205507,158.701615,138.576404,157.010191,137.916947,78.497537,135.929291,-0.000636,-2.074886,32.000000,-235.888882,138.139788,-0.626163,24.659812,0.666277,549830.522940,0.978854,39.812971,19.975571,2.303982,0.070068,0.046321,182.460893,32.000000,194.951375,184.753483,187.567605,166.603912,32.000000,163.269908,67.987768,59.609448,94.940987,70.126582,50.102847,88.000000,70.642319,33.164557,51.366542,59.539357,36.560468
60.181808,89.940558,138.767978,160.289653,113.313071,112.193957,29.138119,14.120629,137.481761,1.277548,89.528062,61.099144,158.693328,138.580991,156.949039,137.938483,78.504043,135.785493,-0.000637,-2.076055,32.000000,-235.885271,138.231012,-0.626131,24.593749,0.671355,550194.406439,0.986496,40.144311,20.069018,2.315790,0.063997,0.061910,182.220730,32.000000,195.199150,185.185780,185.640744,166.317438,32.000000,163.272453,67.989431,59.620791,94.929635,70.126582,50.094537,88.000000,70.734318,33.164557,51.365829,59.540311,36.743446
60.043078,89.940558,138.833974,160.289653,113.282850,112.194086,29.133299,14.109784,137.459965,1.277748,89.549003,61.165618,158.677408,138.617452,156.961774,137.826754,78.511436,135.881081,-0.000637,-2.076056,32.000000,-235.900051,138.168119,-0.625827,24.568598,0.668614,550070.834233,0.981064,39.892144,20.099808,2.306981,0.074250,0.053732,181.497883,32.000000,195.551459,185.345633,183.773124,166.072581,32.000000,163.283055,68.008038,59.648407,94.940519,70.126582,50.099215,88.000000,70.733837,33.164557,51.373768,59.526355,36.836990
60.125708,89.940558,138.708789,160.288534,113.284167,112.197963,29.148080,14.118489,137.456085,1.277826,89.515217,61.214445,158.623168,138.497450,156.961776,137.881582,78.520105,135.821225,-0.000637,-2.076656,32.000000,-235.890035,138.158550,-0.625926,24.522886,0.670006,550063.034097,0.981498,39.897475,20.023699,2.305813,0.063824,0.051911,181.343121,32.000000,195.979220,184.629691,182.322065,166.928012,32.000000,163.116541,68.007625,59.626984,94.934515,70.126582,50.084183,88.000000,70.510222,33.164557,51.373083,59.535747,36.651811
