OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 20, 2019
6:37:11 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
26.657487,50.236087,131.329794,171.914929,54.246886,50.291124,29.211302,14.119060,130.757683,1.384087,43.680148,27.075839,169.022386,131.869697,164.891409,131.336285,76.022103,130.757415,-0.000657,-2.061662,32.000000,-235.892250,131.565223,-0.626610,21.093202,0.663765,233327.868303,0.954106,40.284489,20.089275,4.935357,0.024119,0.028649,199.529662,32.000000,214.224408,196.854533,196.657933,182.653428,32.000000,177.290347,67.924375,58.475005,92.800978,75.595140,44.226205,8.501921,70.606286,7.671246,98.091565,59.536091,33.155856
26.906659,50.247884,131.447464,171.912407,54.268820,50.322897,29.202981,14.117347,130.810068,1.384440,43.649094,27.099305,169.022406,131.912192,164.958846,131.387867,76.043528,130.802389,-0.000657,-2.058152,32.000000,-235.886587,131.515215,-0.626529,21.038651,0.664818,233453.790068,0.954378,40.182099,20.063279,4.928229,0.013973,0.010272,199.255226,32.000000,214.448417,196.115598,195.462360,183.210700,32.000000,176.674132,67.934380,58.488490,92.776736,75.633513,44.226205,8.501921,70.667274,7.671246,98.094286,59.546910,32.903619
26.598948,50.247884,131.409706,171.912407,54.267353,50.355937,29.190571,14.111924,130.837660,1.384968,43.577383,27.101029,169.009689,131.836951,164.946821,131.453502,76.048663,130.799578,-0.000658,-2.055211,32.000000,-235.900369,131.573261,-0.626403,20.987983,0.665705,233593.732082,0.954347,40.187138,20.036284,4.926563,0.020581,0.024732,199.439209,32.000000,214.555115,195.946240,196.552669,183.594509,32.000000,176.560193,67.904386,58.457734,92.768439,75.608188,44.226205,8.501921,70.633684,7.671246,98.138081,59.538845,33.112202
26.664849,50.240751,131.461671,171.911567,54.236962,50.386445,29.248443,14.116063,130.916162,1.385291,43.563169,27.105005,169.089526,131.908950,164.977949,131.465627,76.098750,130.822816,-0.000656,-2.052868,32.000000,-235.892461,131.670889,-0.626426,20.980823,0.663723,233624.333365,0.945955,39.782449,20.037261,4.885313,0.015224,0.013437,199.931620,32.000000,213.815561,195.779018,198.556176,183.667414,32.000000,176.183268,67.932304,58.479238,92.740795,75.687032,44.226205,8.501921,70.516002,7.671246,98.116130,59.540556,33.104646
26.792209,50.232521,131.513899,171.932304,54.215272,50.411878,29.202443,14.108785,130.926699,1.385541,43.590443,27.152631,169.093449,131.860075,165.010728,131.612038,76.057599,130.945314,-0.000656,-2.049352,32.000000,-235.900886,131.618253,-0.626239,21.000886,0.671265,233903.492832,0.958493,40.297220,20.030725,4.940410,0.008238,0.007514,200.198682,32.000000,213.569857,196.102188,200.076988,183.457615,32.000000,176.248694,67.937928,58.467258,92.745279,75.611138,44.226205,8.501921,70.507122,7.671246,98.090312,59.540251,33.157397
26.589611,50.254742,131.646336,171.940150,54.206887,50.437324,29.194896,14.120487,130.999527,1.386072,43.590289,27.120312,169.073688,132.061819,164.971404,131.615753,76.054978,130.902657,-0.000655,-2.047606,32.000000,-235.886562,131.660140,-0.625761,21.029603,0.670847,233967.758181,0.954676,40.179453,19.992211,4.930149,0.006427,0.024999,200.236227,32.000000,213.398807,196.498917,200.392253,182.620106,32.000000,176.758683,67.874284,58.442436,92.711590,75.657536,44.226205,8.501921,70.536434,7.671246,98.092991,59.538452,33.111542
26.523703,50.254742,131.572774,171.940150,54.223870,50.462766,29.250775,14.112210,131.064306,1.386193,43.654046,27.063467,169.090803,132.002157,164.921554,131.651318,76.054501,130.987101,-0.000655,-2.045875,32.000000,-235.899100,131.791690,-0.626093,21.027164,0.668367,234064.796504,0.951866,39.958011,20.094340,4.908662,0.036216,0.028631,199.902477,32.000000,213.873904,196.691218,198.462204,182.675732,32.000000,177.297964,67.867588,58.427669,92.711121,75.640268,44.226205,8.501921,70.676181,7.671246,98.173043,59.535806,33.163193
26.712667,50.265716,131.670203,171.941832,54.253304,50.488186,29.201019,14.113494,131.115439,1.386633,43.648786,27.179432,169.091351,132.122198,164.943828,131.714208,76.088952,131.140852,-0.000655,-2.044091,32.000000,-235.899783,131.923501,-0.626020,21.065376,0.671985,234284.636369,0.960270,40.319771,20.075731,4.951044,0.011191,0.009296,199.437690,32.000000,214.236711,196.714041,196.776546,182.670136,32.000000,177.429606,67.896070,58.440488,92.729566,75.648030,44.226205,8.501921,70.598427,7.671246,98.214145,59.542494,33.111249
26.723445,50.257486,131.614975,171.934826,54.256575,50.513566,29.201086,14.114208,131.077908,1.387012,43.589733,27.157242,169.019211,132.207574,164.954513,131.736272,76.073799,131.146136,-0.000655,-2.043510,32.000000,-235.895955,131.826646,-0.625829,21.122129,0.673373,234431.577539,0.961421,40.430663,20.118228,4.960573,0.024115,0.021368,199.247427,32.000000,214.488621,196.101557,195.462864,183.289949,32.000000,176.764607,67.905026,58.439870,92.743392,75.674132,44.226205,8.501921,70.552385,7.671246,98.188615,59.541815,33.177499
26.705463,50.243220,131.741693,171.943793,54.232982,50.542812,29.204152,14.110355,131.139920,1.387334,43.539901,27.088739,169.025022,132.231126,164.957354,131.765340,76.060575,131.117961,-0.000655,-2.042919,32.000000,-235.893743,131.845635,-0.626455,21.164196,0.669356,234446.102143,0.956411,40.124273,20.160234,4.929130,0.019338,0.019202,199.311564,32.000000,214.404627,196.079454,196.413936,183.400033,32.000000,176.257761,67.886134,58.415293,92.717485,75.674454,44.226205,8.501921,70.628597,7.671246,98.191583,59.543743,33.054536
26.937837,50.243220,131.687739,171.943793,54.190730,50.569546,29.245009,14.110497,131.163271,1.387388,43.417432,27.107074,169.026220,132.290484,164.957059,131.825785,76.093619,131.125612,-0.000656,-2.041177,32.000000,-235.899829,131.919036,-0.626111,21.189609,0.667501,234567.904182,0.956465,40.097995,20.178012,4.925075,0.013024,0.012644,199.737213,32.000000,213.706727,195.864474,198.732110,183.405493,32.000000,175.935053,67.885390,58.398974,92.734145,75.686883,44.226205,8.501921,70.408369,7.671246,98.144880,59.541815,33.191219
26.752126,50.220450,131.858015,171.947436,54.166489,50.595015,29.193854,14.115777,131.352745,1.387459,43.443320,27.140456,169.062095,132.324311,164.957887,131.819331,76.077073,131.343105,-0.000654,-2.041159,32.000000,-235.893238,132.022374,-0.626020,21.210117,0.667278,234714.468032,0.957564,40.113845,20.177231,4.933136,0.013846,0.024591,200.139006,32.000000,213.576965,196.114133,199.987440,183.475586,32.000000,176.369006,67.895046,58.380971,92.751049,75.640549,44.226205,8.501921,70.561768,7.671246,98.068488,59.542759,33.130324
26.778520,50.199326,131.810330,171.955003,54.206585,50.617922,29.202407,14.123912,131.377060,1.387732,43.464899,27.212916,169.023986,132.380894,164.940208,131.968115,76.022578,131.264722,-0.000653,-2.041161,32.000000,-235.882153,132.028224,-0.625881,21.250820,0.662441,234710.094173,0.948061,39.725882,20.147992,4.888579,0.023625,0.015189,200.227295,32.000000,213.424969,196.359354,200.633483,182.782477,32.000000,177.082584,67.879570,58.356902,92.761033,75.687934,44.226205,8.501921,70.507549,7.671246,97.997641,59.544185,33.157763
26.785786,50.183140,131.978053,171.955563,54.324966,50.640792,29.194371,14.111639,131.345992,1.387866,43.511440,27.155648,169.096989,132.438929,164.993310,132.035539,76.065566,131.368187,-0.000653,-2.041176,32.000000,-235.896885,132.123473,-0.625977,21.249194,0.666019,234909.376131,0.957083,40.012958,20.272585,4.928880,0.011683,0.020644,199.922720,32.000000,213.877020,196.574810,198.595251,182.867408,32.000000,177.180184,67.860762,58.365649,92.766432,75.653724,44.226205,8.501921,70.342052,7.671246,97.999938,59.538373,33.248446
26.900160,50.183140,131.920362,171.955563,54.276704,50.663686,29.205165,14.113209,131.314384,1.387849,43.477236,27.193441,169.055364,132.432832,164.965732,131.962139,76.098364,131.335803,-0.000651,-2.041215,32.000000,-235.898265,132.067285,-0.626378,21.245155,0.664372,235040.177429,0.956197,39.947694,20.288157,4.922241,0.009687,0.018795,199.430386,32.000000,214.230179,196.855307,196.828781,182.711274,32.000000,177.236372,67.873809,58.360332,92.772343,75.678664,44.226205,8.501921,70.402794,7.671246,97.945879,59.545680,33.196428
26.894001,50.158724,132.037437,171.956684,54.301162,50.685931,29.196323,14.111639,131.450592,1.388166,43.422068,27.214937,169.027517,132.429957,164.946376,132.087692,76.084102,131.426954,-0.000651,-2.041209,32.000000,-235.894590,132.166221,-0.626254,21.289346,0.665114,235095.125261,0.956584,39.919364,20.296544,4.927167,0.019221,0.030078,199.204646,32.000000,214.551924,196.256432,195.445021,183.121409,32.000000,176.703507,67.873525,58.356679,92.759158,75.704029,44.226205,8.501921,70.507774,7.671246,97.863071,59.548267,33.092760
26.690730,50.158175,131.963559,171.962569,54.303005,50.708795,29.235839,14.117062,131.406656,1.388419,43.325899,27.248787,169.018392,132.529667,164.988147,132.056282,76.089890,131.402993,-0.000650,-2.041218,32.000000,-235.895068,132.156470,-0.626144,21.244552,0.663283,235123.148602,0.952388,39.728528,20.247668,4.904073,0.020576,0.017605,199.276457,32.000000,214.512365,196.100239,196.234405,183.334237,32.000000,176.414848,67.887473,58.372049,92.763625,75.709677,44.226205,8.501921,70.517878,7.671246,97.862994,59.546241,33.325481
26.759965,50.141715,131.959376,171.976300,54.290664,50.727887,29.200777,14.121486,131.527775,1.388640,43.373077,27.170530,169.060468,132.439804,164.979099,132.111066,76.118656,131.447248,-0.000649,-2.041204,32.000000,-235.887530,132.242636,-0.626428,21.190815,0.662648,235227.211292,0.953270,39.714374,20.307176,4.909550,0.024810,0.046615,199.723726,32.000000,213.887948,195.844572,198.688680,183.639548,32.000000,176.429275,67.875344,58.371561,92.757903,75.772443,44.226205,8.501921,70.584387,7.671246,97.864818,59.545120,33.230837
27.092378,50.141715,132.107535,171.976300,54.259355,50.749527,29.196540,14.116206,131.520206,1.389078,43.438961,27.194976,169.075521,132.534031,165.006577,132.073516,76.086034,131.372264,-0.000649,-2.041186,32.000000,-235.890515,132.192488,-0.626095,21.194985,0.667795,235414.078455,0.960033,40.053487,20.289497,4.944172,0.018793,0.020172,200.040008,32.000000,213.788122,195.900983,199.773584,183.817960,32.000000,176.504487,67.870506,58.326275,92.769541,75.688637,44.226205,8.501921,70.260557,7.671246,97.809329,59.537930,33.263779
26.755545,50.172715,132.088961,171.980504,54.169221,50.768602,29.209810,14.117918,131.542022,1.389514,43.487477,27.149906,169.045712,132.614044,164.972142,132.239348,76.064204,131.534605,-0.000648,-2.041183,32.000000,-235.890933,132.174784,-0.625990,21.188087,0.668436,235437.387087,0.958897,39.921110,20.282690,4.931224,0.033428,0.036153,200.220793,32.000000,213.628141,196.365341,200.410556,182.989504,32.000000,177.022061,67.843072,58.293476,92.760650,75.738991,44.226205,8.501921,70.491185,7.671246,97.918780,59.539366,33.295181
26.757697,50.213866,132.142768,171.989472,54.192243,50.787621,29.209070,14.110497,131.565981,1.389795,43.630614,27.207948,169.135316,132.610049,164.999601,132.143593,76.095661,131.517717,-0.000647,-2.041173,32.000000,-235.902452,132.188737,-0.625790,21.172194,0.663049,235425.664156,0.947075,39.367803,20.278099,4.876188,0.025772,0.020217,200.032171,32.000000,213.974786,196.619209,198.811878,182.939975,32.000000,177.262762,67.839461,58.322224,92.776157,75.719220,44.226205,8.501921,70.449486,7.671246,98.063734,59.548877,33.342136
26.579919,50.241574,132.023100,172.005445,54.148968,50.806700,29.197430,14.118203,131.536423,1.390117,43.673809,27.203634,169.102859,132.509602,164.997708,132.200845,76.119765,131.614879,-0.000645,-2.041168,32.000000,-235.888517,132.217001,-0.626680,21.161993,0.669615,235697.304015,0.959606,39.959503,20.380478,4.936882,0.019865,0.020545,199.369103,32.000000,214.368855,196.798470,196.883499,182.723269,32.000000,177.322433,67.834863,58.317573,92.762628,75.795489,44.226205,8.501921,70.477808,7.671246,98.066199,59.542671,33.042944
26.805369,50.241574,132.137659,172.005445,54.193823,50.825723,29.198918,14.111782,131.570697,1.390443,43.732906,27.110633,169.094656,132.580176,164.987596,132.208928,76.151440,131.555730,-0.000646,-2.041161,32.000000,-235.892152,132.238643,-0.627291,21.167369,0.670577,235781.459950,0.960001,39.997054,20.340645,4.938496,0.034797,0.028059,199.221866,32.000000,214.482339,196.510345,195.753682,183.226825,32.000000,176.949482,67.852335,58.278439,92.765418,75.774544,44.226205,8.501921,70.417971,7.671246,98.165140,59.542976,33.293200
26.858666,50.274495,132.161937,172.005445,54.227518,50.847325,29.227122,14.124625,131.597923,1.390796,43.650929,27.172857,169.055488,132.651582,164.980089,132.205637,76.102559,131.558942,-0.000647,-2.041164,32.000000,-235.882751,132.339266,-0.627799,21.168654,0.674067,235942.091459,0.967559,40.322896,20.364718,4.967024,0.026522,0.024575,199.242287,32.000000,214.672486,196.094290,196.027745,183.465810,32.000000,176.606524,67.840252,58.277579,92.756657,75.841899,44.226205,8.501921,70.430098,7.671246,98.282423,59.543113,33.308974
26.650859,50.282177,132.138588,172.011050,54.208245,50.866411,29.201467,14.110497,131.530678,1.391125,43.609072,27.161653,169.060610,132.699116,165.046652,132.188249,76.152654,131.644391,-0.000649,-2.042306,32.000000,-235.900977,132.256611,-0.627985,21.118536,0.670386,235904.889838,0.959321,39.945079,20.303717,4.929522,0.014751,0.012203,199.669195,32.000000,214.060019,195.809943,198.514098,183.838437,32.000000,176.289207,67.868014,58.260635,92.741553,75.825671,44.226205,8.501921,70.500833,7.671246,98.312273,59.543556,33.148299
26.926988,50.299186,132.174671,172.019457,54.270450,50.885461,29.196164,14.110925,131.621161,1.391441,43.631402,27.212599,169.112044,132.714552,165.072097,132.196174,76.104662,131.517655,-0.000650,-2.044049,32.000000,-235.898909,132.354772,-0.627504,21.115992,0.669789,236047.325245,0.956877,39.889044,20.354192,4.920644,0.030108,0.030031,200.013639,32.000000,214.045289,195.836435,199.614300,183.899054,32.000000,176.525415,67.880471,58.231576,92.772056,75.847501,44.226205,8.501921,70.282536,7.671246,98.315526,59.543281,33.055196
26.728282,50.299186,132.208977,172.019457,54.345064,50.907096,29.206768,14.118061,131.640881,1.391838,43.613911,27.262618,169.159847,132.690693,164.989412,132.275020,76.085671,131.581435,-0.000651,-2.045804,32.000000,-235.889315,132.337270,-0.627066,21.131072,0.675389,236184.354976,0.965946,40.244347,20.346458,4.958136,0.027617,0.027157,200.217213,32.000000,213.680618,196.380095,200.471979,183.150170,32.000000,176.931227,67.841456,58.203470,92.785349,75.843183,44.226205,8.501921,70.434716,7.671246,98.378001,59.539701,33.282561
26.791839,50.296442,132.319573,172.031507,54.219728,50.927390,29.198114,14.121200,131.746822,1.391962,43.668957,27.250489,169.210726,132.686166,164.991835,132.274411,76.121247,131.524665,-0.000651,-2.045815,32.000000,-235.884045,132.323441,-0.626967,21.125906,0.670796,236208.182153,0.956109,39.799903,20.331614,4.908632,0.020653,0.008727,200.053229,32.000000,213.744337,196.763546,198.995097,182.981255,32.000000,177.138486,67.854963,58.226813,92.767314,75.903106,44.226205,8.501921,70.466127,7.671246,98.371908,59.537163,33.343236
26.953907,50.279982,132.220337,172.042436,54.222727,50.942588,29.199670,14.116634,131.723624,1.392110,43.699568,27.195729,169.143383,132.736410,164.969503,132.266422,76.149644,131.618696,-0.000652,-2.045803,32.000000,-235.890906,132.446301,-0.626864,21.126509,0.674361,236411.256363,0.963640,40.131598,20.382233,4.946408,0.022136,0.036676,199.374376,32.000000,214.302045,196.805834,197.086331,182.741406,32.000000,177.456834,67.804780,58.188253,92.763252,75.888023,44.226205,8.501921,70.284668,7.671246,98.318138,59.536406,33.112422
26.871592,50.289310,132.284632,172.039354,54.255030,50.960368,29.206531,14.121914,131.737893,1.392413,43.658008,27.269070,169.077134,132.849353,165.006699,132.334449,76.135772,131.659726,-0.000653,-2.045799,32.000000,-235.891199,132.410465,-0.626917,21.128449,0.673982,236443.712463,0.961900,40.022550,20.318505,4.938801,0.030445,0.023958,199.242881,32.000000,214.503860,196.464240,195.962502,183.091837,32.000000,177.126081,67.837362,58.171973,92.770655,75.906870,44.226205,8.501921,70.435529,7.671246,98.321365,59.541835,33.152995
26.983773,50.289310,132.202446,172.039354,54.306851,50.973067,29.201377,14.117062,131.725359,1.392534,43.552234,27.308239,169.081569,132.738958,164.989058,132.428362,76.156124,131.578314,-0.000654,-2.044626,32.000000,-235.890150,132.552456,-0.626990,21.120791,0.670847,236409.826678,0.956020,39.735912,20.336731,4.905424,0.021142,0.028593,199.299956,32.000000,214.796369,195.941331,195.938058,183.517448,32.000000,176.780297,67.826502,58.128159,92.741321,75.945081,44.226205,8.501921,70.244966,7.671246,98.357070,59.542277,33.322767
26.715244,50.284920,132.343877,172.044678,54.349839,50.989560,29.194974,14.112923,131.728249,1.392770,43.456488,27.276649,169.139401,132.793872,165.003703,132.406948,76.196902,131.608946,-0.000653,-2.044639,32.000000,-235.895436,132.379122,-0.627030,21.149116,0.672747,236545.951079,0.959229,39.882306,20.370939,4.922843,0.011485,0.027217,199.696899,32.000000,214.266265,195.761340,198.075857,183.833793,32.000000,176.441185,67.849842,58.105897,92.733647,75.951619,44.226205,8.501921,70.347696,7.671246,98.345137,59.543143,33.346905
26.788866,50.262150,132.278691,172.033188,54.423575,51.006081,29.200735,14.113637,131.744816,1.393058,43.454826,27.245362,169.153255,132.855758,165.049827,132.426078,76.152873,131.739599,-0.000653,-2.044645,32.000000,-235.892428,132.420462,-0.627051,21.168602,0.670841,236538.168285,0.955444,39.695586,20.310231,4.899331,0.022976,0.025760,200.041558,32.000000,213.792661,195.934689,199.316010,183.805707,32.000000,176.346983,67.850324,58.095021,92.733282,75.957032,44.226205,8.501921,70.351579,7.671246,98.269314,59.542553,33.318658
26.798548,50.249256,132.314489,172.029265,54.537143,51.021399,29.192993,14.113780,131.785654,1.393180,43.513424,27.282703,169.097173,132.862426,165.055662,132.427524,76.119797,131.680648,-0.000653,-2.044648,32.000000,-235.893924,132.405757,-0.626807,21.145339,0.675537,236689.745793,0.966054,40.139163,20.284640,4.953871,0.005645,0.015598,200.184917,32.000000,213.659988,196.430759,200.541652,182.993169,32.000000,176.870290,67.852647,58.039285,92.758213,75.938780,44.226205,8.501921,70.320351,7.671246,98.272335,59.542622,33.198409
27.068831,50.249256,132.271005,172.029265,54.530848,51.036653,29.187523,14.114065,131.906066,1.393534,43.472325,27.220937,169.087574,132.810674,164.986476,132.485993,76.171867,131.696605,-0.000652,-2.045830,32.000000,-235.891016,132.470327,-0.627163,21.137943,0.673525,236761.881353,0.963335,39.993227,20.393413,4.937824,0.023562,0.018421,200.285780,32.000000,213.765948,196.700812,199.398806,182.916616,32.000000,177.224846,67.839026,58.073909,92.757981,76.009938,44.226205,8.501921,70.158817,7.671246,98.230462,59.541274,33.294080
26.894121,50.233344,132.352343,172.042436,54.505932,51.048137,29.195712,14.116348,131.852290,1.393737,43.521491,27.148824,169.077253,132.969069,164.963749,132.472956,76.166321,131.841397,-0.000652,-2.047010,32.000000,-235.889880,132.539506,-0.627616,21.183236,0.669741,236758.298085,0.953839,39.514364,20.353120,4.886469,0.018900,0.016459,199.519924,32.000000,214.281102,196.828534,197.232171,182.791641,32.000000,177.639749,67.837910,58.056785,92.757388,75.999300,44.226205,8.501921,70.242250,7.671246,98.177994,59.543428,33.182488
26.885613,50.210848,132.478659,172.042436,54.563637,51.063376,29.190909,14.114921,131.897280,1.394085,43.536987,27.239174,169.085967,132.911853,164.998344,132.491901,76.190379,131.861681,-0.000653,-2.046982,32.000000,-235.898684,132.604648,-0.628011,21.209068,0.669741,236758.298085,0.953839,39.514364,20.353120,4.886469,0.015336,0.000000,199.343887,32.000000,214.638301,196.640463,195.993354,183.282384,32.000000,177.317332,67.854289,58.038000,92.760789,76.031392,44.226205,8.501921,70.237984,7.671246,98.103340,59.532462,33.325188
27.119613,50.192193,132.402093,172.044678,54.614566,51.072261,29.200152,14.116919,131.919871,1.394228,43.412543,27.210309,169.040517,132.859693,165.042575,132.549475,76.216978,131.806545,-0.000654,-2.047564,32.000000,-235.887834,132.566835,-0.628385,21.214051,0.671882,236882.410416,0.960265,39.788794,20.430378,4.921237,0.020841,0.022112,199.262160,32.000000,214.803560,196.011920,195.452492,183.492841,32.000000,176.328604,67.852669,58.011947,92.740011,75.976136,44.226205,8.501921,70.230111,7.671246,98.104960,59.538648,33.216824
26.991545,50.192193,132.384288,172.044678,54.641135,51.090103,29.203182,14.112638,131.949748,1.394437,43.322957,27.283023,169.098862,132.910874,165.056236,132.554158,76.209367,131.937753,-0.000656,-2.049201,32.000000,-235.894410,132.591922,-0.628950,21.194119,0.667222,236826.042037,0.952086,39.373182,20.362465,4.882153,0.011798,0.026004,199.671625,32.000000,214.319143,195.945293,197.922597,183.691021,32.000000,176.129626,67.820419,57.998257,92.733755,76.047224,44.226205,8.501921,70.142466,7.671246,98.042436,59.537350,33.346464
26.864314,50.200423,132.422924,172.040475,54.629288,51.107848,29.204642,14.114636,131.944555,1.394535,43.315454,27.219721,169.082258,133.066211,165.021958,132.660951,76.140329,131.849969,-0.000656,-2.050349,32.000000,-235.896019,132.679905,-0.628640,21.231046,0.667222,236826.042037,0.952086,39.373182,20.362465,4.882153,0.018105,0.018577,200.100087,32.000000,213.897521,195.908125,199.384517,183.831434,32.000000,176.184744,67.843079,57.958044,92.754516,76.062383,44.226205,8.501921,70.206261,7.671246,98.074046,59.538117,33.338100
27.061497,50.175184,132.474264,172.045239,54.628801,51.121814,29.192979,14.108928,131.876740,1.394521,43.342650,27.207515,169.078589,133.031793,165.055348,132.638945,76.165821,131.869726,-0.000655,-2.050949,32.000000,-235.901727,132.578912,-0.628562,21.236475,0.670353,236970.969758,0.957071,39.585558,20.435021,4.904658,0.010681,0.025172,200.274667,32.000000,213.588784,196.437341,200.526117,183.301575,32.000000,176.728178,67.829417,57.942535,92.771446,76.093246,44.226205,8.501921,70.199922,7.671246,97.988575,59.542169,33.331277
26.834894,50.159272,132.523317,172.046640,54.646002,51.135799,29.241227,14.121343,132.053900,1.394720,43.401568,27.247545,169.071251,133.022023,165.036368,132.701231,76.160231,131.873816,-0.000655,-2.052674,32.000000,-235.888492,132.665075,-0.628209,21.278069,0.671879,237175.476797,0.962141,39.805555,20.460612,4.929325,0.018358,0.020788,200.267576,32.000000,213.796355,196.654274,199.737342,183.077426,32.000000,177.052004,67.814157,57.900150,92.777680,76.064536,44.226205,8.501921,70.203274,7.671246,97.935315,59.541510,33.146832
26.926090,50.160095,132.640186,172.061773,54.652459,51.147228,29.200414,14.120059,132.015843,1.394834,43.407975,27.296291,169.060381,133.056627,164.999984,132.673545,76.143366,131.922973,-0.000654,-2.054402,32.000000,-235.888301,132.764786,-0.627947,21.304924,0.668430,237117.168943,0.955359,39.452451,20.444902,4.895304,0.013805,0.023442,199.639637,32.000000,214.372399,196.733024,197.410208,182.915379,32.000000,177.080758,67.821998,57.887877,92.771640,76.106605,44.226205,8.501921,70.258190,7.671246,97.937150,59.541422,33.366274
27.026379,50.160095,132.813017,172.061773,54.694556,51.158635,29.243376,14.114493,131.982820,1.395162,43.421192,27.251254,169.070584,133.012074,165.035698,132.681995,76.144624,131.978786,-0.000653,-2.054961,32.000000,-235.893866,132.803273,-0.628244,21.310956,0.671562,237273.900994,0.962478,39.813481,20.452515,4.938470,0.027160,0.013037,199.437750,32.000000,214.644629,196.693412,196.032516,183.121840,32.000000,177.202510,67.807589,57.877926,92.802778,75.958345,44.226205,8.501921,70.055916,7.671246,97.941852,59.534183,33.307139
27.034401,50.167777,132.527449,172.066257,54.663281,51.170039,29.204841,14.114778,131.994709,1.395499,43.353029,27.135234,169.082674,133.131115,165.079672,132.716343,76.185748,132.028044,-0.000653,-2.054956,32.000000,-235.890139,132.692937,-0.628438,21.301830,0.669586,237304.187484,0.960609,39.662309,20.493709,4.926084,0.029678,0.053194,199.425733,32.000000,214.702893,196.150653,195.584384,183.514740,32.000000,176.356207,67.833142,57.866317,92.798273,76.138943,44.226205,8.501921,70.127334,7.671246,97.970413,59.550814,33.190265
26.853154,50.158724,132.557317,172.064295,54.598188,51.181434,29.237927,14.116491,132.035810,1.395822,43.374714,27.237820,169.071607,133.101344,165.104881,132.670629,76.151542,131.972132,-0.000653,-2.054939,32.000000,-235.894327,132.690407,-0.628958,21.287091,0.668292,237313.521554,0.955669,39.495618,20.520065,4.914199,0.021147,0.021221,199.680540,32.000000,214.350594,195.945986,197.747938,183.725190,32.000000,175.972891,67.848667,57.866451,92.815224,76.140433,44.226205,8.501921,70.139370,7.671246,97.940895,59.540497,33.293126
26.678261,50.174087,132.540721,172.078587,54.496679,51.189053,29.199287,14.112067,131.984153,1.396159,43.425271,27.172157,169.143372,133.097736,165.098694,132.645181,76.148160,131.982890,-0.000653,-2.054906,32.000000,-235.893342,132.651720,-0.629379,21.309619,0.667658,237330.570868,0.956862,39.489987,20.503303,4.902178,0.012317,0.026552,200.270725,32.000000,213.847431,195.940875,199.384536,183.917503,32.000000,176.291064,67.845121,57.846022,92.813926,76.201526,44.226205,8.501921,70.276929,7.671246,97.942724,59.540389,33.252848
26.844908,50.174087,132.579283,172.078587,54.498780,51.196717,29.194448,14.112638,132.030486,1.396268,43.509785,27.092971,169.178221,133.251320,165.122836,132.699372,76.183821,131.955873,-0.000653,-2.054869,32.000000,-235.896377,132.766502,-0.628970,21.314445,0.671653,237486.078575,0.962756,39.782466,20.509856,4.936378,0.006334,0.012037,200.491525,32.000000,213.717212,196.214034,200.619460,183.550539,32.000000,176.856910,67.861541,57.828116,92.861441,76.169741,44.226205,8.501921,70.128896,7.671246,97.998044,59.541432,33.315357
26.787585,50.195759,132.571895,172.097924,54.521993,51.201130,29.236846,14.110783,132.026833,1.396380,43.615985,27.166162,169.166623,133.075735,165.096958,132.683500,76.140400,131.913534,-0.000652,-2.055464,32.000000,-235.894299,132.755020,-0.629126,21.318510,0.674216,237609.379923,0.970851,40.090298,20.518559,4.968117,0.020302,0.032820,200.517448,32.000000,213.876781,196.524409,199.796304,183.256515,32.000000,177.123317,67.852345,57.821334,92.876623,76.230318,44.226205,8.501921,70.080240,7.671246,98.075428,59.540340,33.328049
26.653373,50.218255,132.552280,172.114738,54.559731,51.204949,29.204003,14.115635,132.049009,1.396467,43.662545,27.227542,169.189838,133.127078,164.985083,132.762670,76.170230,131.998537,-0.000652,-2.056235,32.000000,-235.892889,132.640603,-0.629504,21.267290,0.671238,237540.492363,0.964824,39.811586,20.469533,4.938712,0.024801,0.022844,199.928558,32.000000,214.349558,196.827927,197.604916,182.914334,32.000000,177.351687,67.829991,57.791973,92.884877,76.238451,44.226205,8.501921,70.239811,7.671246,98.155838,59.535787,33.295988
27.023349,50.252273,132.534126,172.118662,54.569134,51.208731,29.204129,14.111496,131.987341,1.396615,43.738185,27.090205,169.135873,133.019517,165.042479,132.697415,76.179203,132.029332,-0.000651,-2.056221,32.000000,-235.896699,132.712334,-0.629714,21.243451,0.672227,237638.767730,0.965723,39.928977,20.492004,4.949005,0.017598,0.026260,199.663200,32.000000,214.556693,196.747982,196.387428,183.065227,32.000000,176.995693,67.834258,57.770187,92.867012,76.300532,44.226205,8.501921,70.140495,7.671246,98.158354,59.535187,33.294447
26.754062,50.252273,132.532475,172.118662,54.612200,51.212499,29.194151,14.113780,131.947457,1.396728,43.719153,27.115392,169.097551,133.074653,165.070648,132.699861,76.224615,131.875884,-0.000652,-2.057154,32.000000,-235.893597,132.764380,-0.629759,21.215677,0.676337,237701.502496,0.972049,40.176207,20.504229,4.973190,0.030673,0.038076,199.519758,32.000000,214.624375,196.162826,195.800262,183.421110,32.000000,176.575975,67.840174,57.747121,92.876413,76.291944,44.226205,8.501921,70.153406,7.671246,98.279315,59.536711,33.270749
26.874212,50.301929,132.596098,172.113897,54.686095,51.218840,29.189289,14.114208,132.021923,1.396778,43.719153,27.173973,169.177613,133.086663,165.090022,132.583923,76.226262,131.910756,-0.000651,-2.057733,32.000000,-235.899725,132.667729,-0.630120,21.220293,0.670360,237573.407681,0.958210,39.592823,20.510486,4.904430,0.021468,0.039979,199.662572,32.000000,214.676029,195.906613,197.481312,183.828801,32.000000,176.439121,67.832575,57.748273,92.892575,76.364779,44.226205,8.501921,70.063081,7.671246,98.454925,59.537557,33.308607
26.764292,50.353780,132.516887,172.127349,54.636818,51.222653,29.200701,14.116634,132.027290,1.396956,43.680510,27.188907,169.221527,133.067231,165.092564,132.652844,76.214801,131.944851,-0.000651,-2.058321,32.000000,-235.891562,132.670481,-0.629988,21.193883,0.676214,237664.064793,0.968752,40.041542,20.389155,4.953733,0.016857,0.023636,200.124660,32.000000,214.007306,195.630875,199.136058,184.097555,32.000000,176.612749,67.839975,57.705233,92.901130,76.349408,44.226205,8.501921,70.130487,7.671246,98.638543,59.539042,33.362018
26.864101,50.357621,132.575766,172.139399,54.572110,51.227663,29.199667,14.111211,132.032655,1.396991,43.713021,27.131829,169.245604,133.054141,165.123114,132.696152,76.196027,131.906127,-0.000652,-2.060095,32.000000,-235.894854,132.683332,-0.629137,21.151869,0.674238,237671.451104,0.964593,39.890557,20.404767,4.933953,0.026695,0.029677,200.392878,32.000000,213.950477,196.165202,200.322719,183.679530,32.000000,176.733523,67.836474,57.679792,92.918268,76.377881,44.226205,8.501921,70.200409,7.671246,98.642620,59.543123,33.295694
27.056016,50.357621,132.524305,172.139399,54.532449,51.235217,29.202030,14.112495,132.001415,1.397039,43.727332,27.195164,169.229240,133.069454,165.090949,132.633548,76.168697,131.999152,-0.000651,-2.061843,32.000000,-235.892422,132.694896,-0.628630,21.187196,0.676969,237779.491317,0.968567,40.125938,20.433099,4.951257,0.030231,0.038874,200.517340,32.000000,213.796097,196.566057,200.070823,183.078632,32.000000,177.014727,67.819045,57.673520,92.940344,76.393900,44.226205,8.501921,69.935684,7.671246,98.660071,59.538963,33.317631
27.007639,50.314823,132.649885,172.137998,54.490228,51.239060,29.192992,14.114636,132.001594,1.397055,43.774333,27.213386,169.231949,133.084482,165.059592,132.694198,76.243025,131.998028,-0.000651,-2.063529,32.000000,-235.893560,132.739784,-0.628048,21.158216,0.676741,237779.120616,0.964923,39.963106,20.432712,4.935053,0.022790,0.028995,199.865417,32.000000,214.323407,196.844608,197.841248,182.754549,32.000000,177.324642,67.856596,57.717847,92.989830,76.414804,44.226205,8.501921,70.050453,7.671246,98.515343,59.541963,33.302517
26.818653,50.280805,132.524165,172.139960,54.511650,51.245445,29.190775,14.115920,132.048968,1.397062,43.782280,27.170487,169.190880,133.170918,165.039310,132.710966,76.190179,132.029512,-0.000650,-2.064036,32.000000,-235.892767,132.698973,-0.628089,21.138101,0.672031,237757.494530,0.957794,39.643975,20.506067,4.898146,0.016173,0.028712,199.619942,32.000000,214.657176,196.741047,196.748315,183.032812,32.000000,177.716777,67.826994,57.684513,92.963439,76.440891,44.226205,8.501921,70.053857,7.671246,98.400786,59.538845,33.189311
26.810354,50.271477,132.649820,172.139960,54.469648,51.253166,29.206658,14.119488,132.050574,1.397339,43.624301,27.190136,169.139432,133.127179,165.106346,132.671018,76.235349,131.974640,-0.000650,-2.064031,32.000000,-235.886577,132.750020,-0.628173,21.093123,0.674229,237701.278146,0.959870,39.681457,20.431182,4.911569,0.027280,0.021695,199.485344,32.000000,214.859020,196.077402,195.438694,183.616463,32.000000,176.938427,67.830741,57.684096,92.968562,76.470965,44.226205,8.501921,70.139203,7.671246,98.404023,59.540281,33.218952
27.098194,50.271477,132.596676,172.139960,54.441281,51.258262,29.237194,14.109498,132.097134,1.397356,43.547867,27.259254,169.189567,133.116863,165.134981,132.681564,76.249504,131.929717,-0.000649,-2.064054,32.000000,-235.901976,132.780168,-0.628448,21.125093,0.677961,237839.393734,0.967098,39.962125,20.499600,4.941492,0.005581,0.023901,199.600388,32.000000,214.828527,195.856200,197.333273,183.952866,32.000000,176.505547,67.830936,57.677135,92.977197,76.449290,44.226205,8.501921,69.862361,7.671246,98.374782,59.541117,33.303911
26.715060,50.235539,132.680956,172.134355,54.455209,51.263369,29.200884,14.113494,132.085440,1.397458,43.482382,27.208996,169.188824,133.090681,165.117009,132.682300,76.252436,132.082588,-0.000650,-2.064038,32.000000,-235.899127,132.767685,-0.629312,21.103404,0.680063,237831.233169,0.967011,39.966656,20.427289,4.947709,0.026556,0.042897,200.087844,32.000000,214.098734,195.882386,198.994439,183.909476,32.000000,176.322978,67.836348,57.647239,92.963104,76.506716,44.226205,8.501921,69.975335,7.671246,98.252917,59.541186,33.350353
26.886402,50.204264,132.588600,172.139680,54.434392,51.271024,29.245030,14.117775,132.188274,1.397602,43.467754,27.242678,169.177167,133.100508,165.117659,132.756988,76.221807,132.040346,-0.000651,-2.065218,32.000000,-235.888453,132.815529,-0.629557,21.143608,0.673639,237718.281252,0.955313,39.487931,20.390908,4.893192,0.021686,0.012436,200.360857,32.000000,214.025166,196.189814,200.287471,183.644108,32.000000,176.580871,67.822093,57.632809,92.982347,76.504639,44.226205,8.501921,69.976517,7.671246,98.146979,59.544195,33.284762
26.856265,50.185335,132.740079,172.144724,54.417913,51.271027,29.192984,14.120487,132.134436,1.397646,43.492528,27.180089,169.218864,133.218224,165.129582,132.738512,76.225601,132.063625,-0.000650,-2.066395,32.000000,-235.889184,132.833904,-0.629508,21.143372,0.681675,237882.366948,0.970940,40.090087,20.463587,4.966523,0.026205,0.035589,200.548186,32.000000,213.918609,196.611954,200.200988,183.102287,32.000000,177.220592,67.823275,57.637795,93.025662,76.511210,44.226205,8.501921,69.883747,7.671246,98.149333,59.540488,33.303691
26.704421,50.185335,132.629735,172.144724,54.355544,51.273586,29.198166,14.112067,132.021416,1.397653,43.500138,27.184665,169.259912,133.107687,165.118014,132.705483,76.246968,131.992195,-0.000650,-2.066388,32.000000,-235.896129,132.764300,-0.629805,21.119375,0.676957,237852.119201,0.963056,39.772575,20.473328,4.931437,0.019283,0.027115,200.009119,32.000000,214.351242,196.712987,198.410281,183.013964,32.000000,177.489206,67.813335,57.618047,93.001374,76.529246,44.226205,8.501921,70.063998,7.671246,98.085778,59.537488,33.307506
26.809951,50.161193,132.710292,172.142762,54.273884,51.273599,29.227556,14.114921,132.154530,1.397683,43.504824,27.155356,169.221140,133.122123,165.104158,132.726753,76.256444,132.059039,-0.000650,-2.066948,32.000000,-235.892455,132.859828,-0.630311,21.124437,0.677994,237850.150785,0.965868,39.803889,20.481045,4.942611,0.016836,0.028030,199.778292,32.000000,214.757456,196.779703,196.756446,183.168740,32.000000,177.407292,67.824983,57.638261,93.011075,76.535592,44.226205,8.501921,70.002818,7.671246,98.003950,59.538442,33.333185
26.661170,50.161467,132.511284,172.150049,54.178638,51.273630,29.204224,14.114350,132.032689,1.397692,43.534232,27.131070,169.168104,133.073756,165.141883,132.738406,76.256076,132.073976,-0.000649,-2.068684,32.000000,-235.891878,132.893520,-0.630774,21.108150,0.681240,237907.473207,0.971516,40.057703,20.424354,4.966583,0.017872,0.019151,199.542014,32.000000,214.918688,196.194792,195.556153,183.570063,32.000000,176.939482,67.830700,57.625519,92.971120,76.632194,44.226205,8.501921,70.074850,7.671246,98.006761,59.539140,33.248005
27.045202,50.176830,132.699289,172.160137,54.138956,51.273612,29.186867,14.110925,132.074699,1.397816,43.437271,27.165168,169.158704,133.186477,165.148918,132.686576,76.254495,132.080672,-0.000648,-2.070420,32.000000,-235.900548,132.752879,-0.631335,21.123335,0.679350,237838.629743,0.966471,39.857045,20.447936,4.950039,0.013312,0.010584,199.703004,32.000000,214.923279,196.023836,196.871521,183.750963,32.000000,176.414807,67.828948,57.630904,92.947347,76.582075,44.226205,8.501921,69.987907,7.671246,98.008622,59.543536,33.322106
26.675953,50.194113,132.667278,172.170507,54.128099,51.273604,29.193082,14.111496,132.036209,1.397816,43.511547,27.187830,169.279142,133.102549,165.163167,132.690570,76.219297,132.026884,-0.000649,-2.072743,32.000000,-235.898339,132.653760,-0.631323,21.189241,0.681974,237903.522119,0.972917,40.106340,20.455690,4.970198,0.019138,0.010522,200.545178,32.000000,213.936466,196.202597,200.287529,183.763698,32.000000,176.489471,67.831050,57.587970,92.890187,76.641991,44.226205,8.501921,69.951886,7.671246,98.064653,59.538766,33.324674
26.853719,50.194113,132.640822,172.170507,54.106927,51.273609,29.203391,14.115777,132.037221,1.397819,43.511547,27.159461,169.279142,133.145328,165.163167,132.707563,76.219297,131.938118,-0.000648,-2.073909,32.000000,-235.892090,132.663751,-0.631317,21.155567,0.675048,237749.133579,0.959007,39.481121,20.460581,4.906574,0.018028,0.035477,200.545178,32.000000,213.936466,196.202597,200.287529,183.763698,32.000000,176.489471,67.831050,57.587970,92.890187,76.627309,44.226205,8.501921,70.045245,7.671246,98.126123,59.538816,33.283809
26.824693,50.197405,132.567467,172.183958,54.091977,51.273622,29.203951,14.115207,132.027825,1.397828,43.605254,27.194302,169.250852,133.133664,165.158717,132.605946,76.238329,132.067487,-0.000648,-2.075675,32.000000,-235.893153,132.794197,-0.630933,21.158085,0.679664,237950.868378,0.972795,40.114195,20.469182,4.973291,0.020062,0.006842,200.648828,32.000000,213.884033,196.501241,200.558999,183.188908,32.000000,177.205937,67.836506,57.610760,92.918557,76.701627,44.226205,8.501921,69.944297,7.671246,98.139797,59.540074,33.046098
26.591814,50.231149,132.577450,172.190684,54.005288,51.273694,29.206756,14.114493,132.019266,1.397995,43.741024,27.118217,169.208035,133.054324,165.135931,132.656571,76.231784,132.092565,-0.000646,-2.076811,32.000000,-235.892227,132.820568,-0.630555,21.156144,0.677368,237873.543167,0.965689,39.816914,20.425271,4.939384,0.015923,0.019483,199.773623,32.000000,214.698051,196.890861,196.903942,183.097684,32.000000,177.767920,67.848633,57.617562,92.924256,76.729464,44.226205,8.501921,70.082655,7.671246,98.260062,59.532039,33.331864
26.938792,50.262424,132.673037,172.205817,53.977728,51.271144,29.231656,14.111354,132.042440,1.398081,43.708333,27.198733,169.197345,133.084299,165.148036,132.635992,76.265619,131.993930,-0.000645,-2.076915,32.000000,-235.891269,132.791160,-0.630199,21.169651,0.677588,237871.591203,0.966776,39.868642,20.470227,4.941994,0.018824,0.021777,199.653354,32.000000,214.847489,196.461960,195.477536,183.446429,32.000000,176.778425,67.862912,57.616857,92.923109,76.757440,44.226205,8.501921,70.012809,7.671246,98.262726,59.540133,33.214623
26.817876,50.262424,132.615107,172.205817,53.945123,51.271162,29.198116,14.115635,132.111933,1.398187,43.708333,27.126506,169.197345,133.166554,165.148036,132.697968,76.265619,132.034450,-0.000645,-2.076335,32.000000,-235.892233,132.696404,-0.630237,21.206918,0.682051,237999.805462,0.975658,40.292477,20.489171,4.985649,0.023826,0.015433,199.653354,32.000000,214.847489,196.461960,195.477536,183.446429,32.000000,176.778425,67.862912,57.616857,92.923109,76.718863,44.226205,8.501921,69.856683,7.671246,98.373275,59.542110,33.329076
26.842230,50.267636,132.572604,172.218148,53.915363,51.266120,29.199633,14.112352,132.000292,1.398299,43.629979,27.205742,169.194577,133.062134,165.215652,132.723370,76.251139,132.112952,-0.000646,-2.076914,32.000000,-235.896991,132.707316,-0.630549,21.196926,0.675539,237826.153684,0.961660,39.743498,20.406562,4.924981,0.009601,0.015353,200.092138,32.000000,214.093832,195.959959,198.738477,183.832732,32.000000,176.624516,67.844848,57.589725,92.889508,76.797538,44.226205,8.501921,69.851622,7.671246,98.395437,59.545051,33.190118
26.597786,50.291230,132.550300,172.227396,53.877128,51.263604,29.214426,14.118203,131.999932,1.398295,43.716553,27.124689,169.245497,133.047104,165.244701,132.644472,76.258337,132.012533,-0.000645,-2.076920,32.000000,-235.891795,132.745962,-0.630544,21.224961,0.676384,237878.581961,0.967328,39.945040,20.426603,4.945026,0.024950,0.028914,200.452388,32.000000,214.169242,196.067137,200.077208,184.003621,32.000000,176.832106,67.875874,57.588286,92.965258,76.837925,44.226205,8.501921,70.049262,7.671246,98.480489,59.541943,33.334065
26.977662,50.320310,132.577087,172.237485,53.886395,51.256077,29.202592,14.109213,131.954168,1.398450,43.797922,27.137140,169.218536,133.012177,165.180179,132.631570,76.226737,131.952448,-0.000645,-2.076935,32.000000,-235.900294,132.709235,-0.630605,21.249456,0.676052,237861.760671,0.966272,39.909603,20.479894,4.938956,0.008654,0.015827,200.632116,32.000000,213.970666,196.527431,200.348224,183.321387,32.000000,177.365064,67.853278,57.552775,92.933043,76.889787,44.226205,8.501921,69.955881,7.671246,98.483845,59.541914,33.328343
26.709971,50.320310,132.519256,172.237485,53.896168,51.248458,29.196324,14.114208,132.051995,1.398445,43.890252,27.089343,169.253151,133.026144,165.181621,132.563713,76.253527,131.991723,-0.000645,-2.078117,32.000000,-235.895299,132.695140,-0.630085,21.214418,0.679607,237963.102571,0.975117,40.342521,20.423044,4.983509,0.024336,0.044029,200.306169,32.000000,214.261259,196.800023,198.674592,183.087752,32.000000,177.426130,67.869439,57.569558,92.929428,76.899194,44.226205,8.501921,69.963483,7.671246,98.588455,59.540989,33.340081
26.728446,50.340063,132.552862,172.239447,53.852092,51.240837,29.208048,14.118061,132.029208,1.398178,43.892537,27.144201,169.249050,133.058870,165.156907,132.612386,76.257799,132.006840,-0.000645,-2.079310,32.000000,-235.889807,132.693119,-0.629658,21.246939,0.671873,237811.341631,0.961007,39.736745,20.424921,4.914328,0.009090,0.015205,199.809564,32.000000,214.588007,197.005437,197.071196,182.890240,32.000000,177.473608,67.881919,57.574191,92.954225,76.934234,44.226205,8.501921,69.912999,7.671246,98.660847,59.542966,33.102371
26.783678,50.354603,132.609732,172.251778,53.829737,51.233217,29.200694,14.116776,131.962385,1.398137,43.852825,27.087201,169.211809,133.088417,165.185030,132.658528,76.288536,131.948911,-0.000645,-2.080502,32.000000,-235.889616,132.709782,-0.629140,21.289713,0.677610,237866.614926,0.971195,40.183382,20.417560,4.961415,0.008850,0.029264,199.721728,32.000000,214.736477,196.564316,195.706210,183.318252,32.000000,177.212055,67.866987,57.585185,92.977109,76.903338,44.226205,8.501921,69.910736,7.671246,98.715281,59.538678,33.282268
26.690235,50.363657,132.631661,172.258784,53.751009,51.229431,29.188951,14.116206,132.070010,1.398097,43.749022,27.185392,169.214947,133.085073,165.193049,132.613627,76.258881,131.944096,-0.000644,-2.081132,32.000000,-235.892974,132.686696,-0.628900,21.311376,0.676274,237831.821655,0.970001,40.172200,20.420766,4.959243,0.002812,0.020752,199.668446,32.000000,214.816856,196.039258,196.717594,183.751482,32.000000,176.868506,67.875480,57.550404,92.970235,76.945232,44.226205,8.501921,69.865624,7.671246,98.719368,59.528696,33.339128
27.044012,50.363657,132.631977,172.258784,53.736061,51.228115,29.245967,14.118489,132.035029,1.398238,43.646804,27.130335,169.284977,133.101711,165.254399,132.752486,76.274425,132.096887,-0.000646,-2.082884,32.000000,-235.887412,132.730421,-0.628673,21.325014,0.674015,237753.470542,0.968032,40.094350,20.361373,4.951140,0.023765,0.033549,200.212977,32.000000,214.299285,195.841825,198.565494,184.101582,32.000000,176.646424,67.822169,57.538127,92.963668,76.940025,44.226205,8.501921,69.735113,7.671246,98.754978,59.544136,33.274931
26.814779,50.353232,132.652221,172.269434,53.634456,51.226857,29.195646,14.114636,132.038694,1.398107,43.640200,27.164655,169.330673,133.111561,165.260983,132.704466,76.274622,132.033451,-0.000645,-2.084011,32.000000,-235.893724,132.824300,-0.628951,21.326509,0.675081,237808.724178,0.971933,40.259798,20.388647,4.969295,0.023357,0.018573,200.540956,32.000000,214.125914,195.987834,199.838388,184.021607,32.000000,176.642159,67.824492,57.540057,92.988507,77.022683,44.226205,8.501921,69.841420,7.671246,98.722911,59.535826,33.253581
26.795229,50.312354,132.651932,172.280363,53.480499,51.223101,29.253355,14.107215,132.024246,1.398361,43.681227,27.238615,169.344212,133.061238,165.235267,132.669339,76.297858,131.961877,-0.000645,-2.084977,32.000000,-235.900653,132.788164,-0.629013,21.308360,0.668174,237637.515760,0.956682,39.669920,20.448667,4.904301,0.019407,0.022223,200.693932,32.000000,213.891482,196.613847,200.517645,183.257646,32.000000,176.981227,67.811312,57.569252,93.053724,76.970884,44.226205,8.501921,69.860114,7.671246,98.584968,59.547264,33.226949
26.689739,50.272300,132.653271,172.278962,53.417989,51.219315,29.192184,14.117775,132.118813,1.398359,43.665553,27.270617,169.343170,133.189086,165.208010,132.696686,76.260862,132.088991,-0.000645,-2.086734,32.000000,-235.891568,132.723508,-0.629076,21.294277,0.672335,237722.813563,0.966896,40.041020,20.417104,4.946982,0.025649,0.010125,200.563260,32.000000,214.087042,196.900724,199.268337,183.008678,32.000000,177.545671,67.778530,57.547858,93.054192,77.037612,44.226205,8.501921,69.913435,7.671246,98.588568,59.537498,33.330250
26.904266,50.272300,132.647679,172.278962,53.403220,51.215556,29.191890,14.117347,132.114136,1.398364,43.713743,27.189945,169.328496,133.172671,165.188029,132.763079,76.279091,132.024899,-0.000644,-2.087515,32.000000,-235.892815,132.821627,-0.629205,21.321080,0.673147,237666.540129,0.965566,40.032800,20.358466,4.950580,0.020105,0.021622,199.884833,32.000000,214.504286,196.909502,197.245549,183.032290,32.000000,177.708485,67.790028,57.562446,93.065612,77.020392,44.226205,8.501921,69.783579,7.671246,98.452707,59.544471,33.230250
26.934096,50.248158,132.631669,172.279242,53.352650,51.213073,29.202639,14.114493,132.091342,1.398422,43.623810,27.234685,169.322532,133.104240,165.252805,132.783531,76.287997,132.050939,-0.000644,-2.088709,32.000000,-235.892883,132.912100,-0.628300,21.309252,0.675419,237704.240663,0.971445,40.169271,20.458327,4.970197,0.017626,0.018079,199.762571,32.000000,214.786438,196.680506,195.939234,183.482587,32.000000,177.512743,67.792524,57.551075,93.082832,77.068797,44.226205,8.501921,69.764381,7.671246,98.371880,59.545434,33.277426
26.907606,50.230875,132.624290,172.269434,53.366105,51.213122,29.204010,14.118917,132.088575,1.398516,43.499891,27.150743,169.361478,133.188270,165.269458,132.726186,76.282556,132.074299,-0.000645,-2.088717,32.000000,-235.889279,132.860887,-0.628650,21.277020,0.670580,237577.219875,0.963246,39.810850,20.408405,4.930359,0.017594,0.016213,199.659200,32.000000,215.025212,196.015131,196.188575,183.789233,32.000000,176.792491,67.775250,57.539483,93.083958,77.081951,44.226205,8.501921,69.758158,7.671246,98.314695,59.542238,33.326655
26.697682,50.220724,132.688550,172.269994,53.409903,51.211913,29.203811,14.115064,132.177718,1.398389,43.461549,27.083702,169.352198,133.172835,165.300199,132.670669,76.284576,132.161534,-0.000645,-2.088555,32.000000,-235.895263,132.846428,-0.628649,21.284914,0.670284,237529.891577,0.961670,39.737046,20.412376,4.924304,0.018570,0.025325,200.165030,32.000000,214.441005,195.980429,198.350372,184.000149,32.000000,176.547239,67.774462,57.545003,93.088767,77.117227,44.226205,8.501921,69.640561,7.671246,98.317356,59.542464,33.315136
26.623298,50.220724,132.580045,172.269994,53.473775,51.208203,29.200252,14.119916,132.057050,1.398516,43.546615,27.120554,169.368345,133.146693,165.285717,132.780479,76.263118,132.047057,-0.000646,-2.088547,32.000000,-235.888935,132.856012,-0.628568,21.289740,0.671729,237535.859351,0.962582,39.763861,20.429368,4.928877,0.020511,0.026694,200.498243,32.000000,214.195315,196.077996,199.686879,183.930767,32.000000,176.703598,67.799556,57.540504,93.114578,77.154156,44.226205,8.501921,69.917863,7.671246,98.284674,59.544520,33.104059
