OSU 80 Ton Compressor Load Stand
26.761577,50.212768,132.683323,172.288491,53.415555,51.203076,29.193955,14.115492,132.073219,1.398470,43.579046,27.185816,169.350747,133.176362,165.274405,132.771003,76.228201,132.057488,-0.000646,-2.088609,32.000000,-235.891720,132.753040,-0.628847,21.280797,0.675507,237612.897003,0.970498,40.104386,20.470467,4.970040,0.028684,0.047806,200.708363,32.000000,213.894388,196.535746,200.722657,183.263209,32.000000,177.137821,67.791563,57.522725,93.088810,77.169099,44.226205,8.501921,69.889181,7.671246,98.259548,59.544559,33.338614
26.778269,50.233893,132.496965,172.307828,53.361914,51.195412,29.193525,14.109498,132.070167,1.398436,43.691262,27.064979,169.421982,133.183093,165.271824,132.712530,76.263920,132.036150,-0.000646,-2.088697,32.000000,-235.899025,132.787021,-0.628588,21.292598,0.676320,237646.759303,0.973395,40.229157,20.435337,4.979850,0.018385,0.027837,200.631497,32.000000,214.154302,196.802599,199.568495,183.115753,32.000000,177.698424,67.757076,57.528666,93.122232,77.237962,44.226205,8.501921,69.809817,7.671246,98.335389,59.542995,33.228930
26.958219,50.260778,132.600590,172.324363,53.398931,51.187739,29.203757,14.125339,132.045148,1.398237,43.735156,27.199398,169.355005,133.162066,165.227762,132.652259,76.282110,132.026198,-0.000646,-2.088695,32.000000,-235.877776,132.837614,-0.628060,21.285989,0.674313,237590.370153,0.968205,39.989467,20.475410,4.957978,0.011627,0.013973,199.854151,32.000000,214.694138,196.756070,197.409270,183.147753,32.000000,177.936579,67.752632,57.511532,93.079077,77.190406,44.226205,8.501921,69.878107,7.671246,98.338084,59.538786,33.313449
26.776030,50.260778,132.528413,172.324363,53.459964,51.177566,29.203499,14.114636,131.917587,1.398309,43.744158,27.168553,169.343551,133.154463,165.226741,132.672196,76.271881,131.920652,-0.000646,-2.088683,32.000000,-235.893232,132.756589,-0.627602,21.302853,0.672958,237528.082196,0.967488,39.982682,20.429140,4.947929,0.024167,0.025133,199.798400,32.000000,214.981931,196.657488,195.986024,183.344138,32.000000,177.746392,67.766891,57.522598,93.086413,77.273758,44.226205,8.501921,69.801740,7.671246,98.434390,59.540251,33.134139
26.779929,50.271752,132.590811,172.326605,53.503001,51.167440,29.203025,14.114208,131.980410,1.398323,43.728077,27.126541,169.341097,133.048002,165.271452,132.657100,76.290083,131.988785,-0.000646,-2.090463,32.000000,-235.889071,132.733808,-0.626893,21.263645,0.670163,237415.098718,0.960282,39.709537,20.406029,4.918744,0.025787,0.020547,199.539686,32.000000,215.195483,196.020668,195.881020,183.726427,32.000000,176.963218,67.774969,57.524879,93.071547,77.245337,44.226205,8.501921,69.819299,7.671246,98.475562,59.530594,33.281021
26.773753,50.279159,132.548651,172.325203,53.568951,51.159801,29.220334,14.116063,132.000243,1.398306,43.683410,27.148863,169.442861,133.139904,165.329113,132.646569,76.248495,132.027043,-0.000646,-2.091044,32.000000,-235.891149,132.797338,-0.626810,21.283367,0.672583,237454.755807,0.966966,40.013310,20.364046,4.949517,0.024574,0.017736,199.998144,32.000000,214.675368,195.986674,198.121799,183.846876,32.000000,176.532862,67.800351,57.512247,93.075995,77.311746,44.226205,8.501921,69.793000,7.671246,98.504428,59.538639,33.326362
26.757813,50.291779,132.609855,172.332770,53.558275,51.152201,29.195143,14.116776,131.995399,1.398292,43.753069,27.109780,169.423614,133.127241,165.292558,132.678900,76.258269,131.934056,-0.000646,-2.091625,32.000000,-235.889780,132.799193,-0.627240,21.271145,0.673843,237396.760350,0.966667,40.017764,20.379552,4.951126,0.018098,0.014895,200.368658,32.000000,214.238567,195.901217,199.700607,183.957564,32.000000,176.581002,67.805494,57.490919,93.131231,77.292168,44.226205,8.501921,69.689291,7.671246,98.507646,59.538344,33.317558
26.613263,50.291779,132.524543,172.332770,53.548821,51.144557,29.205818,14.114208,132.048236,1.398304,43.834594,27.073586,169.441779,133.146694,165.324657,132.697030,76.261827,131.958749,-0.000647,-2.093393,32.000000,-235.893168,132.748330,-0.626920,21.258321,0.673106,237406.808985,0.966201,40.035498,20.440062,4.950694,0.018978,0.016059,200.646314,32.000000,214.101570,196.348508,200.784903,183.446025,32.000000,177.248061,67.810792,57.504285,93.158554,77.368867,44.226205,8.501921,69.875327,7.671246,98.554803,59.546959,33.197749
26.835635,50.317293,132.652342,172.340337,53.604960,51.138178,29.243517,14.111068,132.015514,1.398297,43.881769,27.076782,169.415691,133.086460,165.269998,132.643041,76.258905,131.998705,-0.000647,-2.094581,32.000000,-235.895980,132.746332,-0.626251,21.271539,0.673906,237376.978040,0.967525,40.074774,20.384290,4.955930,0.018385,0.024838,200.576749,32.000000,214.289318,196.557408,199.854936,183.335911,32.000000,177.824296,67.798731,57.488704,93.130239,77.320087,44.226205,8.501921,69.788324,7.671246,98.646903,59.538550,33.255342
26.683871,50.335674,132.480226,172.351827,53.621961,51.132147,29.199398,14.112923,131.973405,1.398304,43.965782,27.079287,169.411904,133.106422,165.283791,132.673906,76.269826,131.964157,-0.000648,-2.094585,32.000000,-235.894125,132.790772,-0.625528,21.253233,0.676594,237400.709892,0.972546,40.317066,20.392949,4.979643,0.011488,0.014158,199.947342,32.000000,214.758016,196.778455,197.466506,183.112278,32.000000,177.710096,67.798248,57.499589,93.129238,77.436653,44.226205,8.501921,69.820114,7.671246,98.714418,59.536780,33.294594
26.768546,50.340886,132.535797,172.359955,53.583766,51.128314,29.240358,14.117347,131.943670,1.398340,43.977781,27.069741,169.380675,133.077079,165.341156,132.564571,76.308623,132.014942,-0.000649,-2.094603,32.000000,-235.892651,132.694690,-0.625028,21.298945,0.672465,237294.029031,0.962775,39.970265,20.415637,4.943142,0.025959,0.028924,199.751368,32.000000,215.033974,196.718014,196.080041,183.320056,32.000000,177.685936,67.804580,57.505578,93.153561,77.416875,44.226205,8.501921,69.655058,7.671246,98.718287,59.536042,33.126582
26.833462,50.340886,132.502410,172.359955,53.538096,51.124492,29.206084,14.118632,131.994640,1.398320,43.937580,27.016446,169.382479,133.122897,165.311520,132.621920,76.324880,131.963826,-0.000649,-2.094602,32.000000,-235.889072,132.726322,-0.624927,21.310694,0.675214,237332.793269,0.969920,40.242482,20.387626,4.964805,0.024299,0.011775,199.605839,32.000000,215.038999,196.062606,195.846226,183.648577,32.000000,176.734576,67.799106,57.493718,93.106492,77.477969,44.226205,8.501921,69.716918,7.671246,98.740305,59.547116,33.042944
26.739275,50.347470,132.498605,172.367241,53.552016,51.116850,29.200532,14.113351,131.926273,1.398330,43.835585,27.074355,169.443101,133.077977,165.291915,132.611914,76.325380,131.987439,-0.000651,-2.094608,32.000000,-235.897631,132.768358,-0.624448,21.293962,0.672354,237246.719435,0.965282,40.105930,20.373948,4.951176,0.017525,0.005849,200.015791,32.000000,214.824370,195.910526,197.903139,183.960726,32.000000,176.727838,67.805611,57.501146,93.125160,77.474902,44.226205,8.501921,69.725370,7.671246,98.767134,59.540665,33.275225
26.807152,50.372162,132.505385,172.383776,53.529832,51.111700,29.214597,14.109926,132.002605,1.398311,43.761429,27.159133,169.446789,133.121859,165.269785,132.583879,76.265538,132.012908,-0.000651,-2.094621,32.000000,-235.899908,132.652190,-0.624332,21.325171,0.670638,237185.951014,0.963886,39.997485,20.332407,4.937954,0.013230,0.022174,200.373965,32.000000,214.346096,195.635527,199.461205,184.141227,32.000000,176.883291,67.783101,57.452241,93.126647,77.518058,44.226205,8.501921,69.712053,7.671246,98.856920,59.536485,33.350279
26.788719,50.341709,132.494227,172.395547,53.495442,51.106582,29.192996,14.119916,131.959968,1.398028,43.760805,27.162625,169.474370,133.086662,165.270159,132.717895,76.274405,131.993024,-0.000651,-2.094639,32.000000,-235.888116,132.711780,-0.624534,21.301804,0.672784,237194.735818,0.967508,40.161481,20.343589,4.955206,0.025702,0.029845,200.634923,32.000000,214.105253,196.160287,200.477195,183.760620,32.000000,177.253349,67.787678,57.420649,93.166852,77.503092,44.226205,8.501921,69.771835,7.671246,98.861209,59.539278,33.292319
26.553097,50.341709,132.511058,172.395547,53.470339,51.101431,29.203728,14.114493,132.031687,1.398025,43.813108,27.213406,169.516193,133.111255,165.282220,132.587794,76.334504,131.936833,-0.000651,-2.094644,32.000000,-235.896325,132.846184,-0.624317,21.257298,0.670556,237211.745148,0.964428,40.072688,20.416029,4.942912,0.014044,0.004514,200.704431,32.000000,214.253337,196.597185,199.869953,183.358515,32.000000,177.631390,67.813976,57.486028,93.214090,77.560789,44.226205,8.501921,69.858520,7.671246,98.759469,59.542887,33.294447
26.926153,50.324700,132.486049,172.404235,53.531194,51.097595,29.195157,14.112352,132.126302,1.397738,43.813198,27.121924,169.515431,133.054630,165.293810,132.606840,76.325121,131.974687,-0.000651,-2.096393,32.000000,-235.898630,132.752185,-0.624321,21.253469,0.671476,237168.671929,0.965674,40.073032,20.397327,4.945896,0.020509,0.018400,199.992374,32.000000,214.670054,196.816271,197.658265,183.053790,32.000000,177.599524,67.840998,57.488115,93.218215,77.540237,44.226205,8.501921,69.790572,7.671246,98.704249,59.541963,33.062239
26.717193,50.304947,132.539257,172.408439,53.575603,51.096299,29.200108,14.113922,132.032261,1.397482,43.802790,27.176774,169.510193,133.027000,165.342087,132.706360,76.346341,131.919775,-0.000651,-2.096997,32.000000,-235.894601,132.717207,-0.624306,21.290631,0.677209,237191.295449,0.974221,40.468148,20.309428,4.990418,0.036093,0.044305,199.812107,32.000000,214.885732,196.850084,196.298716,183.126674,32.000000,177.828491,67.848880,57.475456,93.236606,77.595734,44.226205,8.501921,69.749638,7.671246,98.639367,59.537419,33.306332
26.971611,50.289858,132.520389,172.418528,53.583971,51.092487,29.195667,14.117062,132.060570,1.397603,43.652030,27.135730,169.488263,133.107462,165.348885,132.730198,76.391898,131.927486,-0.000652,-2.096843,32.000000,-235.890314,132.711373,-0.624336,21.298788,0.670319,237011.001003,0.960217,39.826807,20.337541,4.920348,0.021791,0.024784,199.702888,32.000000,215.124873,196.087395,195.673518,183.771849,32.000000,177.192860,67.866834,57.470890,93.223939,77.575611,44.226205,8.501921,69.697779,7.671246,98.642882,59.542386,33.303178
26.701402,50.289858,132.501799,172.418528,53.611088,51.091159,29.200416,14.125767,132.021387,1.397330,43.584177,27.193979,169.462037,133.108500,165.370463,132.616180,76.364529,132.045562,-0.000652,-2.096837,32.000000,-235.882593,132.741125,-0.623997,21.283131,0.673091,237062.791410,0.967877,40.155925,20.289151,4.960823,0.013872,0.017503,199.976686,32.000000,214.952288,195.791126,197.560648,184.154010,32.000000,177.001650,67.865019,57.455994,93.211229,77.672141,44.226205,8.501921,69.754309,7.671246,98.593860,59.543054,33.327609
26.817388,50.229229,132.535957,172.412362,53.578344,51.091100,29.217856,14.114065,132.016550,1.397272,43.526970,27.174967,169.462251,133.135296,165.361694,132.663476,76.308760,132.056714,-0.000654,-2.096831,32.000000,-235.894950,132.694997,-0.623974,21.288140,0.668052,236885.247932,0.958325,39.716349,20.247409,4.913329,0.011370,0.002638,200.422486,32.000000,214.459629,195.755326,199.220957,184.183631,32.000000,176.819749,67.849450,57.446549,93.209841,77.611414,44.226205,8.501921,69.758524,7.671246,98.386332,59.541028,33.312202
26.926720,50.222096,132.561835,172.411241,53.583518,51.091108,29.239777,14.114493,132.111608,1.397211,43.514838,27.097913,169.496973,133.128872,165.419406,132.633917,76.322139,132.075588,-0.000654,-2.096840,32.000000,-235.895014,132.790873,-0.624164,21.270280,0.673400,237020.531193,0.968336,40.167287,20.333186,4.962354,0.012250,0.024863,200.700799,32.000000,214.223084,196.225111,200.273735,183.915546,32.000000,177.035858,67.883212,57.433558,93.250834,77.680341,44.226205,8.501921,69.592569,7.671246,98.364194,59.540891,33.311028
26.545339,50.226485,132.488086,172.417407,53.638724,51.091122,29.205849,14.114636,132.166012,1.396927,43.521868,27.050948,169.456799,133.141902,165.360709,132.662581,76.305058,132.092381,-0.000654,-2.098022,32.000000,-235.892904,132.747616,-0.624434,21.268523,0.671131,236983.490846,0.963223,39.912661,20.394471,4.942165,0.031779,0.018193,200.679623,32.000000,214.163723,196.629734,200.053142,183.332598,32.000000,177.631226,67.868325,57.415955,93.252660,77.669034,44.226205,8.501921,69.716467,7.671246,98.366754,59.544471,33.078747
26.783771,50.226485,132.543195,172.417407,53.645356,51.091103,29.195571,14.113066,132.048402,1.396914,43.630983,27.061237,169.487128,133.144247,165.313301,132.582944,76.336117,132.021761,-0.000654,-2.099196,32.000000,-235.890212,132.786183,-0.624641,21.260235,0.669771,236920.163870,0.958379,39.723260,20.390423,4.923059,0.021084,0.020888,200.246601,32.000000,214.616219,196.896390,198.084645,183.167681,32.000000,177.722878,67.890526,57.443070,93.287162,77.737539,44.226205,8.501921,69.675398,7.671246,98.384597,59.542868,33.230764
26.800880,50.204813,132.520356,172.411802,53.642292,51.088464,29.202986,14.119488,132.010532,1.397077,43.656801,27.119313,169.473495,133.151811,165.368121,132.664988,76.329809,132.092173,-0.000653,-2.099204,32.000000,-235.889364,132.769110,-0.624855,21.231465,0.676589,237102.875579,0.973991,40.365980,20.415807,4.991011,0.019569,0.029195,199.834884,32.000000,214.935257,196.827007,196.656207,183.378895,32.000000,177.841617,67.881967,57.405338,93.283398,77.702279,44.226205,8.501921,69.676106,7.671246,98.311829,59.545208,33.093861
26.632795,50.215512,132.576617,172.414604,53.631518,51.083365,29.192190,14.112923,132.024561,1.397090,43.640842,27.019672,169.478812,133.001206,165.375333,132.649623,76.344012,132.044635,-0.000654,-2.099227,32.000000,-235.901009,132.708213,-0.625178,21.217225,0.672644,236971.135271,0.965224,39.966077,20.349827,4.948638,0.018707,0.024689,199.733225,32.000000,215.176685,196.161905,195.595642,183.809698,32.000000,177.052941,67.924923,57.379332,93.283193,77.769249,44.226205,8.501921,69.758920,7.671246,98.351361,59.543379,33.133699
26.990258,50.238556,132.457082,172.433101,53.790578,51.083303,29.237950,14.110925,131.951794,1.397048,43.632083,27.020598,169.486933,133.045699,165.428039,132.646647,76.353241,131.922818,-0.000654,-2.099256,32.000000,-235.900057,132.646663,-0.624958,21.198447,0.673098,236944.229503,0.964233,39.915817,20.390951,4.944627,0.017450,0.007744,199.954795,32.000000,215.212160,195.986720,197.106567,184.276723,32.000000,176.832793,67.913188,57.417155,93.327786,77.806164,44.226205,8.501921,69.790379,7.671246,98.353845,59.537222,33.201050
26.786175,50.238556,132.549273,172.433101,53.878411,51.080696,29.205224,14.110783,131.991531,1.396978,43.600573,26.980496,169.558452,133.018477,165.426502,132.617005,76.315336,132.008704,-0.000654,-2.099235,32.000000,-235.900036,132.733973,-0.624383,21.203299,0.676779,236986.545718,0.970914,40.207998,20.353246,4.977946,0.019789,0.018441,200.283743,32.000000,214.426200,195.946106,198.911462,184.305145,32.000000,176.582644,67.898584,57.398155,93.332611,77.830377,44.226205,8.501921,69.652497,7.671246,98.436566,59.545464,33.309781
26.793453,50.276690,132.435882,172.442630,53.894893,51.078134,29.196098,14.113209,131.938878,1.396859,43.693623,27.014272,169.603335,133.029386,165.440515,132.603296,76.262499,131.992520,-0.000654,-2.099256,32.000000,-235.894659,132.643725,-0.623684,21.175892,0.670466,236837.807035,0.955958,39.634058,20.283756,4.907589,0.018759,0.018009,200.542608,32.000000,214.200622,196.249552,200.382124,183.981080,32.000000,176.922313,67.907916,57.376010,93.342987,77.862537,44.226205,8.501921,69.754840,7.671246,98.571943,59.550194,33.255049
26.712700,50.305221,132.480887,172.451598,53.887882,51.072974,29.204159,14.115920,131.969374,1.396651,43.771234,27.017958,169.607003,133.050694,165.427353,132.636159,76.312090,131.971398,-0.000655,-2.099241,32.000000,-235.891948,132.670747,-0.624073,21.136658,0.674309,236948.257327,0.964645,39.974131,20.364151,4.948421,0.023106,0.010489,200.603241,32.000000,214.182092,196.604777,200.579590,183.429110,32.000000,177.366101,67.910761,57.374679,93.373448,77.915510,44.226205,8.501921,69.693845,7.671246,98.674255,59.542622,33.098850
26.719781,50.321682,132.419380,172.456923,53.864053,51.065331,29.195480,14.118346,132.017072,1.396498,43.849932,27.082760,169.626342,133.076610,165.402605,132.634184,76.289853,131.994719,-0.000654,-2.098624,32.000000,-235.893292,132.673336,-0.624208,21.139910,0.674706,237005.121408,0.964708,40.000101,20.408983,4.942845,0.018064,0.013246,200.117141,32.000000,214.605086,196.761170,198.273688,183.304144,32.000000,177.618525,67.911549,57.384745,93.390409,77.899910,44.226205,8.501921,69.821086,7.671246,98.677773,59.537999,33.087331
26.826548,50.321682,132.470997,172.456923,53.901518,51.057650,29.199111,14.114636,131.830148,1.396608,43.863793,27.066380,169.599707,132.995741,165.399809,132.532524,76.338685,131.986601,-0.000654,-2.099361,32.000000,-235.893560,132.619862,-0.624424,21.156721,0.677576,236988.290156,0.967472,40.163723,20.348944,4.959472,0.016424,0.005360,199.857191,32.000000,215.025505,196.940514,196.669067,183.396328,32.000000,177.909804,67.932152,57.413613,93.438296,77.970085,44.226205,8.501921,69.623919,7.671246,98.738604,59.546133,33.213890
26.699005,50.334576,132.437346,172.453560,53.905393,51.049980,29.196705,14.127337,131.949901,1.396321,43.871722,27.094187,169.554438,133.003711,165.423592,132.622639,76.325360,131.931231,-0.000654,-2.099381,32.000000,-235.881023,132.609558,-0.624113,21.107783,0.677063,236980.296328,0.967383,40.168325,20.382717,4.955856,0.030385,0.024819,199.592488,32.000000,215.283926,196.311322,195.371155,183.914491,32.000000,176.935603,67.919894,57.390668,93.441785,77.960653,44.226205,8.501921,69.682101,7.671246,98.787157,59.545847,33.158497
26.730461,50.356524,132.474503,172.453560,53.980062,51.044878,29.201766,14.114208,131.949520,1.396322,43.792600,27.054419,169.551123,132.988624,165.455077,132.521502,76.332360,131.882679,-0.000654,-2.099383,32.000000,-235.893660,132.692529,-0.623826,21.102958,0.674629,236854.481584,0.963073,39.989821,20.329870,4.938056,0.025228,0.016924,199.678753,32.000000,215.150823,196.249042,196.815334,184.093808,32.000000,176.526776,67.906211,57.373020,93.436535,78.015306,44.226205,8.501921,69.673761,7.671246,98.867262,59.538530,33.049767
26.782026,50.383958,132.414346,172.460847,53.984703,51.042329,29.195521,14.121058,131.886255,1.396300,43.668571,27.099279,169.591294,133.051590,165.422430,132.597292,76.305787,132.020937,-0.000655,-2.099393,32.000000,-235.886646,132.628568,-0.624198,21.122417,0.678352,236893.390119,0.967871,40.216021,20.315801,4.960385,0.018507,0.008936,200.139854,32.000000,214.430197,196.052718,198.891576,184.114049,32.000000,176.360896,67.901547,57.351867,93.423398,78.007211,44.226205,8.501921,69.712920,7.671246,98.871372,59.544530,33.265393
26.675401,50.383958,132.508698,172.460847,53.984920,51.037254,29.196321,14.115207,131.982389,1.396011,43.691971,27.055255,169.653763,133.003978,165.461223,132.511907,76.302492,131.919754,-0.000655,-2.099400,32.000000,-235.889875,132.641807,-0.624473,21.119952,0.678018,236863.325244,0.966460,40.185288,20.284773,4.955938,0.011712,0.018330,200.462972,32.000000,214.255129,196.201681,200.223945,184.077901,32.000000,176.760670,67.916368,57.378672,93.482354,78.045588,44.226205,8.501921,69.700609,7.671246,98.971003,59.542277,33.133772
26.670185,50.366949,132.444154,172.480745,53.908314,51.034683,29.189229,14.114350,131.956200,1.396028,43.785033,27.062196,169.704819,133.026449,165.433899,132.546417,76.327095,131.996927,-0.000655,-2.099421,32.000000,-235.893517,132.593471,-0.624841,21.101463,0.676252,236871.156114,0.964725,40.126468,20.379751,4.944150,0.020722,0.028673,200.664600,32.000000,214.176204,196.662762,200.659820,183.491113,32.000000,177.372592,67.942992,57.353821,93.525456,78.070642,44.226205,8.501921,69.738192,7.671246,98.916270,59.537891,33.160405
26.707266,50.346099,132.585909,172.480465,53.875033,51.034650,29.193736,14.115207,131.921100,1.396070,43.785033,27.204373,169.704819,133.068903,165.433899,132.519404,76.327095,131.843031,-0.000655,-2.099414,32.000000,-235.895776,132.630059,-0.625016,21.071172,0.678545,236895.820527,0.968654,40.304965,20.332989,4.967449,0.026747,0.041709,200.664600,32.000000,214.176204,196.662762,200.659820,183.491113,32.000000,177.372592,67.942992,57.353821,93.525456,78.119064,44.226205,8.501921,69.704857,7.671246,98.919090,59.541442,33.300903
26.637063,50.325797,132.472200,172.481866,53.767517,51.032088,29.205194,14.111782,131.903946,1.395867,43.770325,27.059302,169.627759,133.091741,165.399537,132.457633,76.327270,131.935265,-0.000655,-2.099406,32.000000,-235.895267,132.646214,-0.624850,21.058400,0.678962,236853.919904,0.969001,40.296702,20.346567,4.966001,0.011063,0.024805,199.818878,32.000000,214.928047,197.020247,196.744458,183.406427,32.000000,177.409516,67.886925,57.386769,93.540971,78.103987,44.226205,8.501921,69.616286,7.671246,98.852051,59.541648,33.031058
26.651464,50.325797,132.529142,172.481866,53.739464,51.034581,29.199831,14.116348,131.954929,1.395861,43.673636,27.136804,169.625662,133.004631,165.430373,132.585900,76.344867,131.864251,-0.000656,-2.099408,32.000000,-235.894470,132.595306,-0.624472,21.099732,0.679687,236823.808711,0.967390,40.213703,20.270413,4.964413,0.025464,0.023389,199.612559,32.000000,215.095185,196.636313,195.709881,183.744990,32.000000,176.814219,67.914534,57.381870,93.579624,78.134074,44.226205,8.501921,69.712877,7.671246,98.785354,59.545179,33.187991
26.708467,50.306867,132.506375,172.472617,53.695509,51.038441,29.199064,14.112638,131.970178,1.395815,43.582875,27.141053,169.620896,133.009077,165.479118,132.635158,76.383857,131.853031,-0.000655,-2.099398,32.000000,-235.892116,132.665180,-0.624454,21.070385,0.680955,236829.845986,0.969594,40.311121,20.315887,4.973228,0.017348,0.029207,199.667540,32.000000,215.168575,196.334350,196.750160,184.081180,32.000000,176.696223,67.906719,57.387857,93.581115,78.183884,44.226205,8.501921,69.487251,7.671246,98.723272,59.539829,33.270529
26.681346,50.284371,132.493169,172.480184,53.656691,51.042299,29.189212,14.110497,131.922275,1.395886,43.464528,27.015784,169.654594,133.024391,165.497245,132.552506,76.345932,131.912922,-0.000655,-2.099394,32.000000,-235.898518,132.725203,-0.624536,21.068523,0.679575,236818.736561,0.969269,40.286953,20.263145,4.972678,0.016633,0.018416,200.100903,32.000000,214.436832,196.082734,198.830839,184.167189,32.000000,176.504040,67.918126,57.378347,93.596010,78.197990,44.226205,8.501921,69.678079,7.671246,98.648654,59.541353,33.107580
26.742274,50.256114,132.480154,172.483548,53.650969,51.043416,29.203735,14.107072,131.902996,1.395905,43.490936,27.136624,169.656005,132.996660,165.507646,132.562608,76.340189,131.972345,-0.000656,-2.098211,32.000000,-235.898009,132.639220,-0.625048,21.084468,0.679410,236764.967945,0.967152,40.172459,20.218600,4.961212,0.014760,0.016182,200.485625,32.000000,214.306942,196.219064,200.135118,184.407939,32.000000,176.650645,67.931349,57.368147,93.622275,78.242818,44.226205,8.501921,69.608875,7.671246,98.651931,59.541058,33.286376
26.562329,50.256114,132.529019,172.483548,53.632028,51.041919,29.200601,14.116348,131.863077,1.395878,43.535153,27.047788,169.655220,132.964502,165.488890,132.619148,76.309678,131.948483,-0.000656,-2.098213,32.000000,-235.888733,132.616190,-0.625669,21.057613,0.679947,236815.221624,0.968534,40.195411,20.286170,4.965760,0.026305,0.030730,200.647473,32.000000,214.264483,196.617593,200.933449,183.697359,32.000000,177.251495,67.932553,57.368524,93.655341,78.227136,44.226205,8.501921,69.743859,7.671246,98.556822,59.540429,33.164513
26.813965,50.247610,132.415176,172.487751,53.621248,51.041970,29.201136,14.111068,131.890158,1.395888,43.602993,26.955279,169.723908,133.056445,165.467675,132.524393,76.319736,131.814569,-0.000656,-2.098209,32.000000,-235.898767,132.622168,-0.625650,21.089740,0.678225,236782.100152,0.965692,40.065107,20.321314,4.953960,0.023369,0.012874,200.418739,32.000000,214.535476,196.929555,199.024784,183.488973,32.000000,177.520275,67.921457,57.357708,93.667625,78.306409,44.226205,8.501921,69.663264,7.671246,98.530195,59.532846,33.148886
26.729554,50.260778,132.511677,172.489713,53.601504,51.042019,29.198420,14.121628,131.973121,1.395872,43.663390,27.020255,169.657225,132.990499,165.414163,132.480681,76.334126,131.863165,-0.000656,-2.098215,32.000000,-235.880011,132.640560,-0.625597,21.096375,0.682580,236880.482022,0.972642,40.367021,20.340019,4.989360,0.015511,0.021364,199.781062,32.000000,214.868125,197.244184,197.158456,183.302103,32.000000,177.668258,67.913160,57.366156,93.683751,78.286941,44.226205,8.501921,69.637392,7.671246,98.578798,59.537655,33.036487
26.871360,50.266265,132.463773,172.498962,53.609367,51.040712,29.198172,14.116634,131.849961,1.395890,43.680114,27.085434,169.625586,132.938197,165.460994,132.523765,76.348253,131.898817,-0.000656,-2.098199,32.000000,-235.886972,132.551376,-0.625821,21.144395,0.676490,236757.174865,0.963019,39.936758,20.263679,4.938291,0.022053,0.031877,199.591617,32.000000,215.060397,196.758315,195.947273,183.636382,32.000000,176.920717,67.941902,57.359878,93.705271,78.383492,44.226205,8.501921,69.618382,7.671246,98.581804,59.543163,33.037955
26.705891,50.266265,132.473201,172.498962,53.630333,51.036989,29.209446,14.108357,131.939746,1.396072,43.617749,27.008771,169.650323,132.999412,165.472366,132.471321,76.325781,131.849077,-0.000658,-2.098202,32.000000,-235.902298,132.555662,-0.625732,21.146257,0.678172,236788.800512,0.966335,40.091059,20.273347,4.957497,0.028551,0.030601,199.718629,32.000000,215.115946,196.347001,196.596721,184.131474,32.000000,176.799436,67.954123,57.374361,93.705040,78.350730,44.226205,8.501921,69.634251,7.671246,98.603914,59.536977,33.187917
26.544009,50.270929,132.362735,172.506529,53.616383,51.035727,29.197624,14.107929,131.872636,1.395941,43.606152,27.015165,169.645890,132.968480,165.512085,132.466003,76.333089,131.887010,-0.000658,-2.098222,32.000000,-235.898628,132.584765,-0.626359,21.210747,0.673861,236712.925348,0.960973,39.859648,20.276868,4.929552,0.014642,0.008902,200.162063,32.000000,214.684167,196.020348,198.661957,184.354457,32.000000,176.785216,67.965813,57.370193,93.715433,78.437752,44.226205,8.501921,69.760888,7.671246,98.623203,59.546044,33.206186
26.877803,50.297814,132.434284,172.520262,53.591889,51.031993,29.246984,14.113209,131.788189,1.395807,43.629776,27.019308,169.677170,132.863975,165.515805,132.402181,76.296654,131.861928,-0.000659,-2.098570,32.000000,-235.893676,132.652046,-0.626505,21.230023,0.676824,236786.607624,0.966787,40.136173,20.274719,4.960449,0.017522,0.026839,200.611033,32.000000,214.480671,196.074932,199.849811,184.560680,32.000000,176.792659,67.958301,57.360478,93.714028,78.419441,44.226205,8.501921,69.531764,7.671246,98.719730,59.534292,33.158864
26.726984,50.309337,132.398339,172.537638,53.565771,51.025629,29.203645,14.113780,131.871949,1.396212,43.731757,26.991290,169.700043,132.870582,165.466535,132.387920,76.294057,131.718847,-0.000659,-2.098010,32.000000,-235.893269,132.440673,-0.626220,21.233511,0.677383,236847.254063,0.973362,40.412662,20.286188,4.986539,0.021286,0.014698,200.853528,32.000000,214.226951,196.731021,200.868320,183.606182,32.000000,177.128678,67.955547,57.343787,93.720363,78.539716,44.226205,8.501921,69.678320,7.671246,98.723163,59.540615,33.070456
26.790156,50.309337,132.436699,172.537638,53.562298,51.021812,29.220884,14.113780,131.741690,1.396172,43.767828,26.913320,169.691746,132.817240,165.445847,132.358258,76.277497,131.783000,-0.000659,-2.096413,32.000000,-235.896219,132.475263,-0.626000,21.234035,0.670862,236736.084303,0.959034,39.880457,20.310208,4.927273,0.009566,0.005595,200.818331,32.000000,214.364067,197.017067,199.437361,183.575367,32.000000,177.306751,67.957101,57.349152,93.691211,78.470010,44.226205,8.501921,69.581061,7.671246,98.766714,59.536190,33.281681
26.500531,50.311806,132.320474,172.543804,53.518670,51.015445,29.202788,14.113494,131.727512,1.396208,43.826629,26.984182,169.702965,132.882694,165.406205,132.410126,76.339769,131.767044,-0.000659,-2.095251,32.000000,-235.889948,132.509241,-0.625789,21.177676,0.673330,236779.785020,0.966059,40.143922,20.241950,4.953733,0.026103,0.023226,200.149826,32.000000,214.825010,197.180411,197.301733,183.338320,32.000000,177.678037,67.969623,57.352988,93.692917,78.551350,42.226205,8.501921,69.683290,7.671246,98.778867,59.534921,33.196868
26.676597,50.325249,132.381618,172.550810,53.490211,51.011679,29.211179,14.113780,131.770128,1.396289,43.823158,27.034011,169.657620,132.927839,165.464349,132.410900,76.348763,131.796549,-0.000657,-2.095250,32.000000,-235.895727,132.487500,-0.626002,21.188586,0.672233,236750.403729,0.963025,40.038258,20.290287,4.943484,0.014121,0.011256,200.054120,32.000000,215.170452,196.882521,195.978116,183.734882,32.000000,177.573750,67.952702,57.356493,93.703348,78.544613,40.226205,8.501921,69.651505,7.671246,98.829163,59.536180,33.192393
26.605256,50.353232,132.307336,172.562861,53.526476,51.004060,29.218684,14.110069,131.799922,1.396376,43.727951,27.025265,169.659721,132.845502,165.470576,132.475478,76.334022,131.697343,-0.000657,-2.095259,32.000000,-235.898126,132.464047,-0.626439,21.099653,0.678908,236790.466620,0.974572,40.526765,20.220111,4.993125,0.012793,0.010307,200.023757,32.000000,215.274090,196.231516,196.170435,184.230124,32.000000,176.949109,67.965029,57.331905,93.669115,78.598095,40.226205,8.501921,69.532301,7.671246,98.832912,59.537694,33.134726
26.747575,50.353232,132.394400,172.562861,53.456935,50.996407,29.192840,14.114636,131.743526,1.396568,43.751848,27.088147,169.688299,132.908468,165.531476,132.448101,76.347269,131.758391,-0.000658,-2.095243,32.000000,-235.895691,132.507609,-0.626410,21.083734,0.675472,236697.531852,0.967498,40.244250,20.225730,4.962463,0.029917,0.026055,200.421587,32.000000,214.838680,196.020357,198.186267,184.527943,32.000000,176.697856,67.978626,57.350311,93.673222,78.590502,40.226205,8.501921,69.603922,7.671246,98.934093,59.541953,33.118072
26.779201,50.375179,132.421455,172.569588,53.498776,50.988550,29.197789,14.117347,131.796413,1.396531,43.748517,26.910065,169.704323,132.998778,165.512760,132.451953,76.313986,131.902795,-0.000659,-2.095235,32.000000,-235.890848,132.577216,-0.626412,21.052682,0.679345,236722.986000,0.969892,40.391969,20.191331,4.972977,0.024539,0.015100,200.844620,32.000000,214.440122,196.128257,199.547775,184.478598,32.000000,176.668879,67.954917,57.307761,93.652702,78.653492,40.226205,8.501921,69.626950,7.671246,99.014498,59.542268,33.106626
26.624152,50.365852,132.470018,172.573792,53.564280,50.978145,29.205836,14.105788,131.880628,1.396495,43.825824,26.969329,169.721523,132.896195,165.525172,132.526284,76.331578,131.889767,-0.000659,-2.095231,32.000000,-235.905522,132.597799,-0.625871,21.075735,0.677404,236614.599074,0.965181,40.153354,20.208325,4.949772,0.015268,0.017199,200.911499,32.000000,214.248844,196.639505,200.871283,183.714752,32.000000,177.082116,67.958311,57.298139,93.681656,78.592876,40.226205,8.501921,69.662984,7.671246,98.986416,59.537006,33.296795
26.942165,50.372162,132.479390,172.579957,53.574732,50.965422,29.244426,14.120201,132.081687,1.396611,43.877815,27.002585,169.754548,133.096083,165.493215,132.733337,76.331670,131.957397,-0.000659,-2.095228,32.000000,-235.887503,132.663770,-0.625869,21.095090,0.677844,236609.444683,0.963721,40.122410,20.313105,4.944937,0.024367,0.023609,201.060370,32.000000,214.324491,196.962346,199.699936,183.522540,32.000000,177.660563,67.981449,57.317362,93.680132,78.621611,40.226205,8.501921,69.679563,7.671246,98.990633,59.539366,33.126656
26.634907,50.372162,132.673948,172.579957,53.572697,50.947690,29.206207,14.113494,132.065664,1.396643,43.911843,27.019106,169.718347,133.165719,165.503640,132.749610,76.325494,131.986276,-0.000660,-2.095236,32.000000,-235.893062,132.775027,-0.626300,21.132698,0.679976,236605.845777,0.969132,40.372851,20.289063,4.975558,0.011962,0.029027,200.149584,32.000000,214.847888,197.062698,197.683765,183.430652,32.000000,178.100713,67.957262,57.321090,93.682958,78.543843,40.226205,8.501921,69.656274,7.671246,99.016820,59.538688,33.152261
26.906628,50.390543,132.623518,172.592289,53.495017,50.934951,29.200958,14.117775,132.223086,1.396747,43.837314,27.107205,169.691811,133.248138,165.546982,132.732704,76.358760,132.194445,-0.000659,-2.095251,32.000000,-235.894026,132.927619,-0.626823,21.202197,0.673366,236414.774575,0.955628,39.847623,20.322436,4.917177,0.020998,0.017605,200.090090,32.000000,215.189085,196.889105,196.201421,183.743016,32.000000,177.794610,67.990449,57.298250,93.697405,78.564368,40.226205,8.501921,69.584355,7.671246,99.085039,59.536760,33.134946
27.019454,50.389445,132.766297,172.609665,53.504138,50.927241,29.190990,14.122485,132.282710,1.396755,43.733134,27.112239,169.680477,133.276990,165.591368,132.934454,76.372391,132.222334,-0.000660,-2.095249,32.000000,-235.886858,132.934286,-0.627333,21.244814,0.678220,236469.954336,0.968144,40.361104,20.342899,4.981206,0.025473,0.020728,200.068027,32.000000,215.261096,196.326278,195.849936,184.151325,32.000000,177.144022,67.989444,57.300603,93.683319,78.546678,40.226205,8.501921,69.405423,7.671246,99.085728,59.545661,33.289091
26.749027,50.386428,132.892725,172.619194,53.443032,50.917043,29.202462,14.119202,132.330094,1.396992,43.681501,27.181567,169.716504,133.448253,165.661614,133.031893,76.357419,132.357970,-0.000660,-2.093498,32.000000,-235.886043,133.122226,-0.627566,21.259947,0.670714,236276.692128,0.957847,39.925158,20.412547,4.929028,0.031519,0.008911,200.285627,32.000000,215.000997,196.106503,197.833771,184.315836,32.000000,176.839607,68.027576,57.321112,93.679540,78.517457,40.226205,8.501921,69.585887,7.671246,99.090216,59.546103,33.328122
26.850167,50.386428,132.926836,172.619194,53.391631,50.909402,29.197553,14.120487,132.414077,1.396942,43.614542,27.054688,169.721015,133.587379,165.667642,133.091524,76.358913,132.346521,-0.000661,-2.092948,32.000000,-235.887709,133.160548,-0.627538,21.292441,0.667687,236180.140164,0.953822,39.736461,20.412694,4.913730,0.006464,0.007919,200.705255,32.000000,214.416405,196.237226,199.547306,184.364184,32.000000,176.787978,68.016391,57.301777,93.705630,78.510389,40.226205,8.501921,69.494945,7.671246,99.084197,59.539504,33.320052
26.668189,50.372985,133.054184,172.621997,53.346934,50.901774,29.193638,14.117633,132.571392,1.397150,43.606684,27.089357,169.769420,133.589745,165.685195,133.069927,76.307660,132.492053,-0.000660,-2.091211,32.000000,-235.891710,133.305026,-0.627858,21.329734,0.672404,236260.869594,0.963381,40.184120,20.494642,4.968133,0.012554,0.017337,200.957448,32.000000,214.195180,196.623159,200.927771,183.853039,32.000000,177.317475,68.007615,57.285305,93.714322,78.479291,40.226205,8.501921,69.513069,7.671246,99.041897,59.539907,33.298555
26.818644,50.356798,133.092592,172.616392,53.352673,50.894153,29.200246,14.116206,132.562774,1.397399,43.590134,27.101412,169.796109,133.695655,165.628916,133.221048,76.280937,132.533069,-0.000661,-2.089437,32.000000,-235.891171,133.386810,-0.627879,21.305108,0.669540,236180.763341,0.959585,40.015152,20.487498,4.950689,0.013091,0.023256,200.990068,32.000000,214.313805,196.803243,200.103664,183.662362,32.000000,177.799309,67.980426,57.276723,93.711943,78.470411,40.226205,8.501921,69.502825,7.671246,98.989962,59.541973,33.208901
26.718387,50.341161,133.194770,172.619755,53.337290,50.886546,29.188950,14.114493,132.729238,1.397543,43.606303,27.137222,169.776381,133.719717,165.618830,133.353304,76.333646,132.679742,-0.000661,-2.087671,32.000000,-235.894850,133.483319,-0.628049,21.245129,0.671979,236262.230109,0.966421,40.306085,20.610562,4.989247,0.023678,0.008902,200.278479,32.000000,214.839953,197.016126,197.806053,183.459645,32.000000,178.108038,67.988350,57.290227,93.721631,78.416847,40.226205,8.501921,69.355246,7.671246,98.994074,59.542307,33.205012
26.766807,50.341161,133.272506,172.619755,53.329695,50.881369,29.195518,14.112067,132.740378,1.397693,43.628117,27.185639,169.787404,133.805216,165.692780,133.396674,76.355168,132.720901,-0.000660,-2.085914,32.000000,-235.894162,133.520541,-0.627813,21.234770,0.670010,236177.033374,0.960328,40.038133,20.657513,4.962689,0.021136,0.032106,200.083307,32.000000,215.168677,197.054027,196.450054,183.584464,32.000000,178.070073,67.999823,57.312380,93.756051,78.419046,40.226205,8.501921,69.511579,7.671246,98.943739,59.543703,33.189458
26.728370,50.331833,133.348496,172.638533,53.303199,50.880074,29.194951,14.118346,132.800918,1.398097,43.523127,27.130355,169.704701,133.926010,165.692425,133.558761,76.339219,132.764563,-0.000660,-2.084167,32.000000,-235.893292,133.561572,-0.627991,21.211114,0.673939,236128.025223,0.964308,40.190138,20.677103,4.985135,0.017732,0.007996,199.868169,32.000000,215.259013,196.369601,195.780167,184.063153,32.000000,177.175541,68.021889,57.295129,93.757370,78.391859,40.226205,8.501921,69.363362,7.671246,98.915229,59.543458,33.285496
26.865860,50.324974,133.376225,172.653667,53.325735,50.878775,29.234990,14.113494,132.869122,1.398306,43.401909,27.088954,169.745832,134.016750,165.741968,133.520824,76.317877,132.787625,-0.000658,-2.082433,32.000000,-235.895193,133.651026,-0.627836,21.186173,0.673569,236063.750446,0.962161,40.109113,20.675860,4.979021,0.015564,0.015238,200.100856,32.000000,214.921211,196.287159,197.546157,184.256610,32.000000,176.737759,68.000419,57.249366,93.740485,78.409482,40.226205,8.501921,69.432995,7.671246,98.895226,59.538127,33.292466
26.685851,50.298637,133.506148,172.653947,53.359790,50.878810,29.207703,14.115920,133.064078,1.398398,43.361969,27.244559,169.828551,134.122436,165.740097,133.576055,76.331120,132.907584,-0.000657,-2.080666,32.000000,-235.893095,133.671400,-0.627743,21.176286,0.675238,236083.133963,0.963588,40.164096,20.713314,4.989025,0.023502,0.022139,200.563482,32.000000,214.337704,196.177608,199.676714,184.401684,32.000000,176.941976,68.002499,57.245995,93.728843,78.339656,40.226205,8.501921,69.448773,7.671246,98.898971,59.550391,33.193053
26.891895,50.298637,133.548047,172.653947,53.427894,50.876239,29.187930,14.105075,133.098014,1.398735,43.369965,27.274323,169.886163,134.097724,165.773265,133.735033,76.279146,133.066509,-0.000657,-2.078919,32.000000,-235.903941,133.672138,-0.627837,21.188586,0.673578,236033.564651,0.957055,39.927527,20.746012,4.964525,0.018845,0.017527,200.789004,32.000000,214.179330,196.362432,200.838961,184.123550,32.000000,177.603341,68.005672,57.233620,93.728353,78.358410,40.226205,8.501921,69.396635,7.671246,98.811016,59.540792,33.318438
26.861705,50.265990,133.642923,172.657591,53.367277,50.872429,29.227568,14.112781,133.224539,1.398703,43.380918,27.150617,169.835749,134.335765,165.768658,133.818361,76.309098,133.084499,-0.000657,-2.077190,32.000000,-235.896399,133.859319,-0.628107,21.251030,0.677574,236083.121655,0.964681,40.202124,20.791820,5.002881,0.032118,0.015495,201.023150,32.000000,214.228185,196.740631,200.350983,183.818926,32.000000,177.959327,68.021763,57.278150,93.775071,78.303841,40.226205,8.501921,69.241258,7.671246,98.700913,59.541697,33.215944
27.016959,50.254194,133.616182,172.661795,53.303217,50.868597,29.192564,14.116776,133.205817,1.398796,43.415909,27.260684,169.846475,134.295390,165.683625,133.855931,76.293537,133.180563,-0.000655,-2.075440,32.000000,-235.891747,133.874246,-0.627674,21.268077,0.673506,236031.334598,0.957516,39.857795,20.921962,4.966108,0.011620,0.026212,200.196824,32.000000,214.593756,197.035619,198.086532,183.461356,32.000000,177.962226,67.975091,57.244355,93.736405,78.364240,40.226205,8.501921,69.288030,7.671246,98.662996,59.536888,33.323941
26.775107,50.251725,133.810547,172.680012,53.302766,50.867273,29.199639,14.115777,133.356978,1.398919,43.435310,27.173268,169.801176,134.381175,165.698005,133.992486,76.302426,133.198663,-0.000655,-2.073685,32.000000,-235.890779,133.972774,-0.628171,21.358557,0.672284,235979.230873,0.957202,39.875473,20.900856,4.975221,0.023553,0.027492,199.997043,32.000000,214.968432,197.177527,196.707731,183.385435,32.000000,177.877035,67.980259,57.259280,93.734219,78.290997,40.226205,8.501921,69.428502,7.671246,98.665925,59.542750,33.206406
26.834526,50.251725,133.840129,172.680012,53.335686,50.863436,29.213467,14.117204,133.353175,1.399045,43.424313,27.224239,169.778681,134.463350,165.745770,134.044436,76.349023,133.308318,-0.000654,-2.073109,32.000000,-235.893450,134.098528,-0.628363,21.368628,0.668769,235902.716669,0.952464,39.605353,20.963627,4.945641,0.028735,0.037212,199.875711,32.000000,215.021411,196.507892,195.770869,184.037945,32.000000,177.277464,68.042909,57.278504,93.747605,78.291708,40.226205,8.501921,69.386060,7.671246,98.660258,59.536475,33.376618
26.847670,50.244866,133.944542,172.690943,53.346422,50.860933,29.193038,14.119202,133.445881,1.399048,43.363943,27.217140,169.825395,134.496831,165.740670,134.137865,76.386971,133.448908,-0.000654,-2.071344,32.000000,-235.891780,134.176558,-0.627991,21.423676,0.670920,235990.322940,0.961245,40.005801,20.963630,4.997573,0.011057,0.027088,200.018537,32.000000,214.992452,196.268336,197.293464,184.369907,32.000000,177.116868,68.019772,57.255488,93.730312,78.291708,40.234553,8.501921,69.179839,7.671246,98.639306,59.541097,33.185496
26.957973,50.248981,133.910165,172.705517,53.361973,50.858379,29.193489,14.109784,133.510173,1.399050,43.352026,27.200899,169.835455,134.572075,165.764621,134.167398,76.405911,133.455160,-0.000652,-2.069585,32.000000,-235.900871,134.201403,-0.627837,21.450007,0.669565,235905.352906,0.958482,39.906547,20.970889,4.987609,0.010591,0.025639,200.571681,32.000000,214.368973,196.077397,199.429644,184.732572,32.000000,176.986168,68.036409,57.252117,93.757761,78.291708,40.188938,8.501921,69.279484,7.671246,98.656424,59.539691,33.223941
26.905460,50.264070,134.066886,172.724295,53.418127,50.858298,29.190427,14.113066,133.583733,1.399297,43.430407,27.193298,169.917501,134.676496,165.805491,134.213870,76.358625,133.507741,-0.000652,-2.067829,32.000000,-235.890868,134.332275,-0.628019,21.414077,0.667903,235850.326339,0.958597,39.877758,21.001939,4.989056,0.019711,0.002978,200.768370,32.000000,214.309711,196.293863,200.520800,184.285443,32.000000,177.215382,68.029010,57.277065,93.755404,78.291708,40.195619,8.501921,69.255164,7.671246,98.659294,59.536465,33.473390
26.764508,50.264070,134.059342,172.724295,53.443310,50.858286,29.199984,14.113637,133.661446,1.399750,43.520566,27.296855,169.897187,134.690443,165.792198,134.314346,76.361035,133.595972,-0.000651,-2.066059,32.000000,-235.898493,134.326809,-0.628482,21.373217,0.664958,235776.852215,0.954421,39.698148,20.986066,4.967368,0.015681,0.025172,200.821904,32.000000,214.213819,196.843417,200.513557,183.691255,32.000000,177.674503,67.995519,57.267997,93.747271,78.291708,40.161834,8.501921,69.373313,7.671246,98.714700,59.544126,33.275885
27.012352,50.259681,134.150561,172.741391,53.468635,50.859491,29.233631,14.115349,133.733600,1.400138,43.586053,27.275176,169.943072,134.833423,165.768307,134.371308,76.447045,133.653187,-0.000649,-2.064277,32.000000,-235.894322,134.467696,-0.628134,21.329184,0.667547,235851.711032,0.956512,39.800631,21.059142,4.982888,0.026240,0.027797,200.359405,32.000000,214.494711,196.980074,198.477055,183.437488,32.000000,177.859466,67.989347,57.254160,93.767411,78.291708,40.166842,8.501921,69.095634,7.671246,98.702477,59.538058,33.278453
26.814654,50.290956,134.205909,172.761851,53.440801,50.863267,29.212559,14.111068,133.758575,1.400243,43.632206,27.285027,169.849010,134.843008,165.807799,134.388051,76.496643,133.674208,-0.000648,-2.062506,32.000000,-235.898931,134.385915,-0.628192,21.332042,0.671353,235910.169800,0.961491,40.035867,21.099992,5.008848,0.031492,0.030421,200.077006,32.000000,214.871026,197.213712,196.967764,183.383084,32.000000,178.096535,67.996638,57.274607,93.780113,78.291708,40.137367,8.501921,69.304907,7.671246,98.814124,59.542671,33.413229
26.957237,50.331010,134.323983,172.781470,53.481820,50.867065,29.198696,14.118489,133.828755,1.400750,43.633641,27.356286,169.827182,134.950099,165.811697,134.513632,76.541670,133.796876,-0.000647,-2.060592,32.000000,-235.889051,134.547357,-0.628407,21.320267,0.668547,235729.525124,0.951138,39.618488,21.042023,4.966267,0.022026,0.020568,199.912638,32.000000,215.164891,196.488370,195.736421,184.135848,32.000000,177.433708,67.998891,57.280681,93.771383,78.291708,40.130664,8.501921,69.135295,7.671246,98.817478,59.543172,33.493933
26.799759,50.331010,134.391508,172.781470,53.439119,50.873375,29.193186,14.113351,133.796651,1.400917,43.576872,27.324508,169.819397,134.925060,165.879841,134.443466,76.556732,133.870421,-0.000646,-2.058665,32.000000,-235.897303,134.599652,-0.629093,21.323414,0.672320,235805.951986,0.959343,39.978954,21.002725,5.004947,0.020946,0.020245,200.018294,32.000000,215.201377,196.163383,196.892877,184.536888,32.000000,177.496620,68.017236,57.309374,93.795435,78.291708,40.121330,8.501921,69.290577,7.671246,98.960293,59.534478,33.385129
26.877404,50.353232,134.376490,172.795484,53.367815,50.877200,29.201940,14.116776,133.934585,1.401423,43.548924,27.365944,169.891503,135.061759,165.866569,134.568473,76.559333,133.859807,-0.000645,-2.058667,32.000000,-235.889125,134.686777,-0.629203,21.316490,0.670600,235747.430188,0.954624,39.781401,21.017780,4.982854,0.014523,0.028212,200.557068,32.000000,214.584689,196.032307,199.030434,184.664595,32.000000,176.959889,68.013297,57.279685,93.791931,78.291708,40.121320,8.501921,68.968388,7.671246,99.041395,59.547746,33.451160
26.892750,50.367223,134.533892,172.804453,53.340487,50.883571,29.190731,14.115207,134.027972,1.401840,43.626407,27.317917,169.913465,135.112390,165.878897,134.730044,76.552786,133.894314,-0.000645,-2.058662,32.000000,-235.894628,134.704134,-0.629663,21.366477,0.673657,235830.634190,0.960821,40.043886,21.038721,5.014654,0.011525,0.022668,200.882272,32.000000,214.324780,196.325535,200.343366,184.482496,32.000000,177.116991,68.007868,57.269551,93.831526,78.291708,40.098702,8.501921,69.197386,7.671246,99.094076,59.538766,33.382855
27.038119,50.374905,134.512831,172.818186,53.380605,50.887322,29.185100,14.110497,134.166434,1.402210,43.649411,27.306223,169.941742,135.201642,165.839570,134.741959,76.551577,134.060028,-0.000646,-2.056920,32.000000,-235.897370,134.787857,-0.629056,21.419375,0.672500,235826.530580,0.957739,39.936540,21.030924,4.999608,0.017350,0.017984,201.013350,32.000000,214.058052,196.809152,200.982001,183.535192,32.000000,177.662558,68.001173,57.260241,93.826305,78.291708,40.076761,8.501921,69.133160,7.671246,99.098308,59.544638,33.497968
26.924865,50.374905,134.659459,172.818186,53.416946,50.893643,29.201248,14.119916,134.140223,1.402618,43.697983,27.359499,169.990839,135.203393,165.825271,134.831400,76.599396,134.107645,-0.000646,-2.055159,32.000000,-235.889755,134.787322,-0.628911,21.423256,0.671263,235864.350734,0.957683,39.924958,21.054360,5.002608,0.008610,0.022997,200.758163,32.000000,214.427011,196.953100,198.970676,183.625001,32.000000,178.318218,67.971969,57.275319,93.820315,78.291708,40.071664,8.501921,69.148132,7.671246,99.129287,59.541687,33.477352
27.140833,50.390817,134.651963,172.839207,53.446101,50.901263,29.185977,14.119060,134.293488,1.403001,43.664014,27.383334,169.975506,135.366969,165.846915,134.928331,76.662441,134.143844,-0.000644,-2.053396,32.000000,-235.888644,134.900840,-0.629005,21.516883,0.666978,235826.552604,0.952543,39.690946,21.136624,4.974933,0.011744,0.030477,200.199735,32.000000,214.956402,196.957862,197.152592,183.771053,32.000000,178.537809,67.988540,57.299266,93.836525,78.291708,40.056297,8.501921,69.043161,7.671246,99.188950,59.543635,33.358497
26.965654,50.367772,134.774874,172.840888,53.428320,50.911454,29.194905,14.114350,134.252496,1.403131,43.562790,27.397954,169.879781,135.393253,165.849183,134.996147,76.652606,134.177007,-0.000643,-2.051628,32.000000,-235.894501,134.989132,-0.628760,21.512609,0.669448,235861.312386,0.956345,39.879156,21.112083,5.001305,0.016762,0.003525,199.970069,32.000000,215.149336,196.456561,195.714411,184.216907,32.000000,177.847059,67.965689,57.265166,93.816386,78.291708,40.046530,8.501921,69.079544,7.671246,99.113392,59.539258,33.377719
