OSU 80 Ton Compressor Load Stand
27.139623,50.360365,134.782415,172.854342,53.503896,50.924675,29.193746,14.110212,134.341026,1.403281,43.490021,27.355481,169.945313,135.426471,165.840911,135.116850,76.659604,134.272118,-0.000642,-2.049896,32.000000,-235.896836,135.022846,-0.629202,21.521866,0.662777,235757.211983,0.949020,39.536693,21.066728,4.961232,0.020971,0.023177,200.055942,32.000000,215.218299,196.307478,196.532855,184.435942,32.000000,177.349125,67.958158,57.273548,93.812754,78.291708,40.034037,8.501921,68.983497,7.671246,99.117631,59.535324,33.470308
27.092210,50.360365,134.945262,172.854342,53.559184,50.942591,29.186463,14.117775,134.447960,1.403663,43.385507,27.399755,169.990038,135.513966,165.889950,135.110234,76.711230,134.257808,-0.000642,-2.048145,32.000000,-235.892059,135.077236,-0.628911,21.539648,0.666524,235874.008042,0.955350,39.804166,21.092768,4.998020,0.024921,0.022292,200.573369,32.000000,214.298423,196.099146,198.927367,184.582947,32.000000,177.114893,67.960676,57.258824,93.834318,78.291708,40.033894,8.501921,68.963070,7.671246,99.096079,59.538963,33.390631
26.904411,50.335674,134.944733,172.869196,53.613722,50.966699,29.250999,14.113066,134.542784,1.403871,43.366127,27.374254,170.023819,135.618389,165.893947,135.179191,76.708541,134.401484,-0.000642,-2.046046,32.000000,-235.895457,135.196854,-0.628568,21.543634,0.663313,235850.670081,0.949180,39.508241,21.132229,4.966260,0.018703,0.031911,200.942510,32.000000,214.268181,196.154225,200.256360,184.569893,32.000000,177.611226,67.996314,57.246050,93.834507,78.291708,40.010368,8.501921,69.061902,7.671246,99.014357,59.535973,33.673389
27.080254,50.290133,135.122669,172.875923,53.670907,50.990814,29.189015,14.115064,134.444595,1.404055,43.438282,27.342790,170.029760,135.620060,165.912262,135.248499,76.686946,134.456046,-0.000642,-2.043961,32.000000,-235.892312,135.203583,-0.628261,21.488271,0.664360,235906.814324,0.951499,39.586730,21.073613,4.980962,0.021254,0.026187,201.035017,32.000000,214.129079,196.515311,201.028512,184.105745,32.000000,178.123510,67.960937,57.237601,93.875891,78.291708,40.027546,8.501921,68.938340,7.671246,98.860010,59.544510,33.470822
26.980819,50.277513,135.032247,172.880407,53.689080,51.009999,29.191865,14.113780,134.596288,1.404523,43.452082,27.468206,170.085323,135.708496,165.864052,135.286656,76.750094,134.523649,-0.000642,-2.042213,32.000000,-235.891302,135.280778,-0.627923,21.443555,0.667874,236086.797132,0.956765,39.873982,21.146441,5.015710,0.010757,0.022841,200.947201,32.000000,214.390715,196.859190,199.082209,183.918678,32.000000,178.283302,67.962251,57.231348,93.918845,78.291708,40.012449,8.501921,68.962477,7.671246,98.863354,59.540212,33.498702
26.968032,50.277513,135.186847,172.880407,53.681758,51.029117,29.192053,14.123055,134.669958,1.405065,43.449438,27.473909,170.029074,135.764100,165.868542,135.281915,76.770997,134.507622,-0.000642,-2.041626,32.000000,-235.880879,135.373755,-0.627546,21.447568,0.667239,236114.885010,0.952602,39.536307,21.194656,4.989712,0.020858,0.018327,200.274631,32.000000,214.802895,197.065675,197.163034,183.669452,32.000000,178.318163,67.962251,57.251572,93.902212,78.291708,39.991299,8.501921,68.976910,7.671246,98.822758,59.530338,33.426655
27.093880,50.272575,135.193992,172.889937,53.683802,51.048180,29.230691,14.112495,134.777073,1.405483,43.424016,27.460912,169.969548,135.756476,165.890324,135.339806,76.816377,134.688380,-0.000641,-2.041614,32.000000,-235.896684,135.419647,-0.627486,21.403561,0.670364,236181.346362,0.956532,39.688700,21.164480,5.004750,0.017895,0.022849,200.149382,32.000000,214.997114,196.739060,195.900002,183.979133,32.000000,178.113764,67.928647,57.221747,93.924920,78.291708,39.979392,8.501921,68.775526,7.671246,98.808782,59.539209,33.549398
27.029667,50.260229,135.240556,172.896383,53.706922,51.067278,29.183960,14.106930,134.747645,1.405706,43.347359,27.545987,169.996137,135.945357,165.905431,135.363740,76.791229,134.704036,-0.000641,-2.041597,32.000000,-235.900938,135.433008,-0.627257,21.379879,0.671213,236256.103867,0.957361,39.709954,21.135762,5.012855,0.028348,0.007058,200.086304,32.000000,215.106755,196.250768,196.516503,184.580746,32.000000,177.407957,67.923394,57.213477,93.932545,78.291708,39.960097,8.501921,68.882022,7.671246,98.769034,59.546300,33.363926
27.078829,50.251725,135.391909,172.910678,53.700820,51.086401,29.193529,14.114065,134.833721,1.405962,43.249659,27.412288,170.040134,135.971904,165.935779,135.526519,76.797600,134.853844,-0.000640,-2.041596,32.000000,-235.895606,135.633323,-0.627191,21.433511,0.670592,236247.178654,0.951771,39.496173,21.178488,4.989835,0.023089,0.022558,200.444744,32.000000,214.660909,195.852688,198.649977,184.873691,32.000000,177.274857,67.898896,57.221106,93.901259,78.291708,39.977662,8.501921,68.793720,7.671246,98.772033,59.536062,33.636265
27.076650,50.251725,135.357558,172.910678,53.691566,51.105465,29.195438,14.115492,134.931576,1.406098,43.236309,27.476741,170.048448,136.002694,165.943381,135.551089,76.783047,134.821806,-0.000639,-2.042797,32.000000,-235.895818,135.584334,-0.627589,21.487300,0.672872,236378.401502,0.956007,39.590294,21.211265,5.003412,0.024324,0.035351,200.952293,32.000000,214.344471,196.077585,199.777800,184.870542,32.000000,177.395634,67.890709,57.195959,93.902324,78.291708,39.940108,8.501921,68.815902,7.671246,98.745421,59.537468,33.627681
27.093819,50.232247,135.500151,172.930577,53.730216,51.124526,29.189719,14.120629,134.999146,1.406074,43.275830,27.507706,170.041274,136.060358,165.938795,135.726050,76.779277,134.856001,-0.000638,-2.043956,32.000000,-235.889533,135.762420,-0.627399,21.583865,0.671020,236435.747665,0.954207,39.500260,21.277841,4.999917,0.014175,0.025769,201.076767,32.000000,214.231336,196.489420,200.843429,184.143528,32.000000,177.806156,67.882282,57.184474,93.928896,78.291708,39.944318,8.501921,68.605443,7.671246,98.680577,59.539435,33.557616
26.962975,50.225388,135.471153,172.944872,53.797866,51.143663,29.242875,14.109213,135.066507,1.406533,43.272067,27.379497,170.048329,136.159868,165.900980,135.739244,76.798686,134.920981,-0.000637,-2.043963,32.000000,-235.898163,135.712009,-0.627399,21.600676,0.669523,236537.991549,0.954582,39.503871,21.276799,4.999051,0.017393,0.028750,201.070671,32.000000,214.227739,196.946210,199.372822,183.929522,32.000000,178.129321,67.881841,57.172650,93.934208,78.291708,39.925351,8.501921,68.830621,7.671246,98.659427,59.544697,33.600315
27.040929,50.222919,135.594063,172.947394,53.802473,51.157686,29.190674,14.120487,135.074512,1.407072,43.360722,27.321735,170.056192,136.275543,165.871085,135.791751,76.833781,135.120634,-0.000638,-2.042766,32.000000,-235.888528,135.841409,-0.627456,21.615520,0.666884,236610.501921,0.954445,39.455948,21.297215,5.001146,0.016550,0.017977,200.343658,32.000000,214.686404,196.987669,197.509278,183.844617,32.000000,178.181860,67.880221,57.210196,93.949252,78.291708,39.945084,8.501921,68.722635,7.671246,98.662025,59.539593,33.633404
26.884330,50.222919,135.581527,172.947394,53.770741,51.169091,29.191109,14.111639,135.174840,1.407579,43.405611,27.518858,169.963043,136.230644,165.888655,135.801157,76.865661,135.017270,-0.000638,-2.042765,32.000000,-235.891803,135.775293,-0.627805,21.641273,0.668856,236733.697503,0.957914,39.666236,21.309428,5.024340,0.010701,0.016985,200.217403,32.000000,214.986228,196.729087,196.095484,184.155817,32.000000,178.070711,67.885194,57.198800,93.974462,78.291708,39.908211,8.501921,68.844825,7.671246,98.656025,59.542199,33.635018
27.272844,50.234167,135.645607,172.955522,53.772005,51.183871,29.230207,14.110925,135.224956,1.408028,43.402944,27.449433,169.953554,136.253095,165.910930,135.847218,76.865552,135.158903,-0.000639,-2.042749,32.000000,-235.897926,135.872312,-0.627627,21.616595,0.667569,236732.579182,0.956976,39.534298,21.371421,5.014401,0.036735,0.024850,200.186513,32.000000,215.171854,196.088997,196.001725,184.684034,32.000000,177.661018,67.890406,57.158152,93.954580,78.291708,39.910933,8.501921,68.676970,7.671246,98.697715,59.540488,33.631203
27.047703,50.249256,135.665419,172.974301,53.838913,51.200423,29.192172,14.115492,135.174117,1.408531,43.336768,27.470894,170.016632,136.445094,165.980644,135.910457,76.865355,135.116129,-0.000640,-2.042709,32.000000,-235.891884,135.941163,-0.626985,21.578646,0.669694,236823.079668,0.963037,39.794682,21.289290,5.043143,0.007016,0.006913,200.547472,32.000000,214.821506,195.978529,197.973197,184.750251,32.000000,177.204190,67.919241,57.195787,93.976987,78.291708,39.886558,8.501921,68.696255,7.671246,98.752834,59.536160,33.647491
27.231436,50.268185,135.732928,172.987194,53.900768,51.215662,29.217288,14.117347,135.387624,1.409107,43.368247,27.447571,169.959182,136.473375,165.943523,135.922091,76.845173,135.297223,-0.000639,-2.042704,32.000000,-235.889701,136.027697,-0.627506,21.570830,0.663924,236732.863404,0.947647,39.162076,21.358248,4.973651,0.013117,0.037316,201.005133,32.000000,214.130604,196.086054,199.605023,184.771082,32.000000,177.061229,67.893362,57.180950,94.001183,78.291708,39.901948,8.501921,68.693078,7.671246,98.755707,59.541766,33.582120
27.044398,50.268185,135.812609,172.987194,53.938651,51.228341,29.239067,14.119202,135.335708,1.409423,43.465535,27.454137,170.087699,136.458918,165.978317,136.033630,76.872986,135.221702,-0.000640,-2.042728,32.000000,-235.888829,136.015684,-0.627324,21.555803,0.669417,236914.920577,0.957533,39.549397,21.337659,5.015783,0.029098,0.027427,201.172220,32.000000,214.048278,196.541557,200.869657,184.202510,32.000000,177.719033,67.928717,57.180947,94.039353,78.291708,39.880638,8.501921,68.658233,7.671246,98.824489,59.543556,33.605671
27.002598,50.281354,135.820665,173.001208,53.937360,51.240888,29.191456,14.118774,135.424844,1.409720,43.529120,27.428044,170.075528,136.447886,165.936907,136.043470,76.889617,135.307302,-0.000641,-2.040973,32.000000,-235.890241,136.104177,-0.626902,21.561861,0.666816,236938.195898,0.950248,39.264375,21.445814,4.984421,0.023774,0.016512,201.336687,32.000000,214.190816,196.779721,199.841785,183.882753,32.000000,178.213175,67.913878,57.181084,94.066960,78.291708,39.881947,8.501921,68.640772,7.671246,98.873380,59.534980,33.633918
27.356304,50.310708,135.916129,173.022790,53.943665,51.256023,29.184903,14.107643,135.398676,1.410238,43.637450,27.467593,170.089782,136.533653,165.920543,136.053200,76.928539,135.425784,-0.000641,-2.040386,32.000000,-235.902028,136.124373,-0.626630,21.532252,0.671048,237051.143407,0.956684,39.573808,21.381324,5.021839,0.013095,0.015643,200.550204,32.000000,214.783281,196.849184,197.667189,183.968488,32.000000,178.582491,67.905252,57.182039,94.074057,78.291708,39.869097,8.501921,68.417252,7.671246,98.978605,59.537881,33.597161
27.028897,50.351037,135.870795,173.047175,54.069435,51.271276,29.197350,14.113209,135.510313,1.410681,43.656262,27.546418,170.052021,136.538239,165.935371,136.129987,76.951258,135.393641,-0.000642,-2.039810,32.000000,-235.896134,136.212823,-0.626275,21.524463,0.671822,237120.920388,0.960068,39.656357,21.406262,5.029911,0.007268,0.050251,200.452132,32.000000,215.015858,196.902371,195.931068,184.003188,32.000000,178.048846,67.918825,57.180618,94.091897,78.291708,39.862309,8.501921,68.518663,7.671246,98.982186,59.541727,33.645656
27.231752,50.351037,136.081834,173.047175,54.053267,51.281465,29.191341,14.117204,135.501234,1.411047,43.644280,27.475367,170.097565,136.612706,166.010301,136.222643,76.990282,135.456077,-0.000643,-2.039213,32.000000,-235.892794,136.274251,-0.626296,21.497660,0.666957,237022.843778,0.947576,39.101237,21.424847,4.968366,0.035941,0.031491,200.237998,32.000000,215.105567,196.212111,195.887024,184.409732,32.000000,177.450384,67.939734,57.201798,94.114833,78.291708,39.870253,8.501921,68.449093,7.671246,99.126185,59.538511,33.561284
27.034878,50.371887,135.974240,173.056424,54.030105,51.294228,29.235908,14.116206,135.626081,1.411178,43.523502,27.444967,170.127463,136.697511,166.039957,136.312912,77.006806,135.632194,-0.000643,-2.039228,32.000000,-235.891990,136.281899,-0.625756,21.511087,0.673185,237237.874983,0.959618,39.682378,21.386531,5.026872,0.024366,0.021694,200.641904,32.000000,214.961997,196.087208,197.812327,184.703170,32.000000,177.392846,67.930277,57.193061,94.108441,78.291708,39.840394,8.501921,68.553542,7.671246,99.202748,59.540124,33.642795
27.388139,50.387799,136.143879,173.071840,54.070752,51.309471,29.187254,14.117775,135.682566,1.411287,43.529976,27.562193,170.128090,136.685868,166.037967,136.284168,77.027466,135.535003,-0.000644,-2.039282,32.000000,-235.892715,136.447280,-0.625479,21.535714,0.671179,237162.665819,0.952488,39.346705,21.377801,4.997175,0.023922,0.026113,201.015274,32.000000,214.307146,195.975648,199.569640,184.917080,32.000000,177.589365,67.945951,57.192506,94.119018,78.291708,39.847685,8.501921,68.306198,7.671246,99.262315,59.533111,33.640521
27.115156,50.393561,136.158057,173.089779,54.171953,51.320916,29.187132,14.110069,135.728141,1.411776,43.502093,27.579664,170.161968,136.825791,166.014006,136.422980,76.961418,135.596674,-0.000645,-2.039284,32.000000,-235.893701,136.376595,-0.625498,21.535268,0.674158,237305.148638,0.958605,39.693305,21.446672,5.029586,0.027011,0.016439,201.168566,32.000000,214.301707,196.304635,200.616637,184.654303,32.000000,177.855962,67.918895,57.139816,94.109124,78.291708,39.824890,8.501921,68.371083,7.671246,99.266785,59.543005,33.521519
27.203798,50.393561,136.267602,173.089779,54.223217,51.332304,29.188663,14.114493,135.691215,1.412276,43.526105,27.508230,170.155419,136.861699,165.992087,136.396112,77.031130,135.584611,-0.000644,-2.039300,32.000000,-235.891736,136.564246,-0.625395,21.527767,0.667825,237214.756939,0.947499,39.126013,21.378897,4.970907,0.019483,0.008861,201.340638,32.000000,214.244555,196.736907,200.128103,184.061888,32.000000,178.153721,67.936954,57.180022,94.117769,78.291708,39.842983,8.501921,68.364375,7.671246,99.291314,59.542395,33.625407
27.209283,50.366675,136.322733,173.100149,54.318046,51.343765,29.185290,14.116634,135.923966,1.412845,43.546798,27.641295,170.114564,136.954048,165.976866,136.509078,77.076234,135.788027,-0.000645,-2.039281,32.000000,-235.892054,136.615661,-0.625025,21.552262,0.672926,237449.124877,0.957765,39.581928,21.474843,5.021474,0.014530,0.032375,200.615738,32.000000,214.756820,197.014873,198.066532,183.800442,32.000000,178.274975,67.938750,57.160352,94.131338,78.291708,39.836281,8.501921,68.389552,7.671246,99.202341,59.534911,33.658789
27.333380,50.336771,136.437098,173.108278,54.365786,51.355179,29.184207,14.107929,135.895321,1.413133,43.497208,27.575899,170.124074,136.919732,165.995398,136.615924,77.038575,135.785362,-0.000646,-2.039261,32.000000,-235.897317,136.603040,-0.625304,21.614733,0.672062,237399.751172,0.954645,39.435370,21.399285,5.009139,0.012586,0.019449,200.387375,32.000000,215.009331,197.086119,196.539957,183.988755,32.000000,178.407348,67.939803,57.146248,94.134351,78.291708,39.852937,8.501921,68.229124,7.671246,99.102678,59.542740,33.601636
27.165076,50.299186,136.401740,173.135746,54.418030,51.369091,29.199679,14.118061,135.998613,1.413587,43.390838,27.614783,170.084728,137.056777,166.060636,136.618070,77.109366,135.919557,-0.000645,-2.039291,32.000000,-235.891938,136.644009,-0.625391,21.605003,0.671483,237393.410384,0.954706,39.399428,21.452735,5.010155,0.023103,0.016761,200.183092,32.000000,215.319290,196.248764,195.784755,184.563653,32.000000,177.777677,67.966162,57.127443,94.140833,78.291708,39.834994,8.501921,68.444139,7.671246,99.106559,59.542238,33.574637
27.208906,50.299186,136.540736,173.135746,54.428304,51.383026,29.220633,14.113209,136.034457,1.413827,43.295272,27.588489,170.110216,137.086019,166.073515,136.617456,77.117791,135.881894,-0.000645,-2.039278,32.000000,-235.899085,136.746515,-0.625970,21.635818,0.667791,237408.836568,0.950328,39.165003,21.489103,4.991593,0.026917,0.030296,200.505285,32.000000,215.238517,196.036076,197.495114,184.884814,32.000000,177.400018,67.959684,57.136471,94.130536,78.291708,39.845567,8.501921,68.261463,7.671246,98.979576,59.538078,33.531864
27.231874,50.267911,136.532813,173.134064,54.386985,51.394949,29.188911,14.119916,136.033809,1.414173,43.207245,27.639542,170.138796,137.235135,166.062938,136.695711,77.125695,135.965651,-0.000645,-2.039295,32.000000,-235.886641,136.812286,-0.626084,21.647751,0.671104,237457.770390,0.956189,39.404971,21.483270,5.021217,0.019865,0.016757,200.988397,32.000000,214.516648,195.960956,199.135523,184.952200,32.000000,177.365397,67.948755,57.080310,94.114078,78.291708,39.839520,8.501921,68.240048,7.671246,98.874250,59.537911,33.618731
27.391735,50.262150,136.675577,173.147798,54.296114,51.409409,29.202558,14.115635,136.086568,1.414556,43.240002,27.658814,170.183947,137.179959,166.122130,136.822627,77.101401,135.935414,-0.000645,-2.039328,32.000000,-235.890758,136.744862,-0.625611,21.667683,0.669980,237495.366898,0.954144,39.332560,21.456618,5.018237,0.033612,0.033001,201.284469,32.000000,214.274348,196.451693,200.528103,184.581739,32.000000,177.668646,67.958414,57.089674,94.142302,78.291708,39.849426,8.501921,68.090032,7.671246,98.857323,59.542563,33.560990
27.122303,50.250902,136.651258,173.165457,54.302282,51.422897,29.178434,14.114921,136.275441,1.415116,43.285845,27.640882,170.255537,137.293434,166.105749,136.910411,77.125547,136.067579,-0.000647,-2.039334,32.000000,-235.895897,136.822791,-0.625325,21.715887,0.669284,237514.051182,0.954485,39.263379,21.489241,5.013713,0.009609,0.027520,201.342263,32.000000,214.219961,196.790786,200.785573,184.058677,32.000000,178.168238,67.936041,57.077121,94.136528,78.291708,39.807484,8.501921,68.196248,7.671246,98.860344,59.531961,33.817116
27.433355,50.250902,136.775356,173.165457,54.215164,51.433760,29.196816,14.122342,136.208662,1.415698,43.367638,27.654475,170.248203,137.348324,166.029544,136.861767,77.137543,136.239709,-0.000647,-2.039300,32.000000,-235.884215,136.942465,-0.625195,21.662228,0.666453,237530.842030,0.948437,38.994458,21.498907,4.989665,0.015861,0.016784,201.008597,32.000000,214.634129,196.945467,198.341618,184.016282,32.000000,178.476785,67.914540,57.068823,94.127313,78.291708,39.844987,8.501921,68.006926,7.671246,98.824202,59.540674,33.643676
27.295701,50.253919,136.720341,173.182554,54.155314,51.443855,29.238339,14.117490,136.294681,1.416041,43.324132,27.573928,170.194475,137.399914,166.091178,136.991372,77.191757,136.229960,-0.000646,-2.039306,32.000000,-235.889558,137.002877,-0.624794,21.682265,0.669841,237680.768034,0.959368,39.427439,21.538683,5.038335,0.011946,0.017572,200.542153,32.000000,215.110171,196.924815,196.689706,184.229207,32.000000,178.581436,67.946046,57.078407,94.140945,78.291708,39.823074,8.501921,68.077713,7.671246,98.837589,59.539494,33.625847
27.365455,50.266265,136.841732,173.198531,54.132180,51.451404,29.192595,14.113351,136.369973,1.416472,43.299824,27.603901,170.198885,137.473261,166.080269,136.986093,77.204054,136.249655,-0.000646,-2.039289,32.000000,-235.891074,137.026802,-0.624563,21.695981,0.666492,237587.242422,0.947532,38.914891,21.609868,4.985732,0.030897,0.037913,200.283863,32.000000,215.160679,196.477544,195.838705,184.530701,32.000000,177.743773,67.932253,57.069491,94.152200,78.291708,39.833633,8.501921,67.982198,7.671246,98.883406,59.537055,33.689310
27.037191,50.245415,136.902203,173.207781,54.102007,51.459081,29.178888,14.113209,136.500907,1.416926,43.188944,27.595474,170.157643,137.532333,166.106934,137.092701,77.196868,136.329010,-0.000646,-2.039963,32.000000,-235.895970,137.077075,-0.624377,21.713474,0.668281,237644.875304,0.951401,39.144172,21.550945,5.008860,0.014926,0.031138,200.417717,32.000000,215.126212,196.186567,197.074817,184.877421,32.000000,177.320795,67.906993,57.053171,94.114487,78.291708,39.824725,8.501921,68.062462,7.671246,98.886474,59.540251,33.819977
27.201361,50.245415,136.965007,173.207781,54.056003,51.466648,29.181015,14.109498,136.450290,1.417227,43.151144,27.589652,170.173910,137.612633,166.111675,137.161516,77.180501,136.427162,-0.000645,-2.039955,32.000000,-235.896730,137.153149,-0.624463,21.741850,0.667120,237646.439579,0.950504,39.041751,21.548161,5.000528,0.020262,0.000687,200.850904,32.000000,214.384363,196.041768,199.235321,184.919954,32.000000,177.439846,67.910185,57.041233,94.127888,78.291708,39.840254,8.501921,68.028285,7.671246,98.816948,59.536534,33.786228
27.168542,50.230052,136.987904,173.211705,54.067695,51.474235,29.235355,14.115920,136.520943,1.417366,43.118674,27.571221,170.235820,137.662120,166.168994,137.219765,77.165171,136.437175,-0.000646,-2.039981,32.000000,-235.889981,137.177355,-0.624936,21.766057,0.672688,237817.572205,0.963194,39.562993,21.593667,5.063477,0.010963,0.018677,201.225478,32.000000,214.258613,196.165954,200.361865,184.936314,32.000000,177.826953,67.910692,57.016883,94.140692,78.291708,39.812665,8.501921,67.971995,7.671246,98.766344,59.534783,33.803176
27.272271,50.208379,137.116685,173.221795,54.135478,51.481810,29.218933,14.117204,136.633855,1.417512,43.193491,27.527997,170.240405,137.702718,166.104391,137.259675,77.174523,136.473393,-0.000646,-2.039991,32.000000,-235.895417,137.220572,-0.625439,21.725380,0.669172,237797.235617,0.957153,39.291249,21.657406,5.035226,0.016498,0.038258,201.253251,32.000000,214.258351,196.574291,200.708915,184.470124,32.000000,178.355031,67.908325,57.015328,94.172057,78.291708,39.851684,8.501921,67.933841,7.671246,98.693701,59.534695,33.810440
27.160741,50.224291,137.067723,173.237492,54.145002,51.489399,29.187036,14.118774,136.574462,1.417959,43.226185,27.594055,170.242013,137.686833,166.119100,137.295145,77.216811,136.382405,-0.000647,-2.039988,32.000000,-235.886471,137.346958,-0.625411,21.781163,0.669156,237851.015294,0.956694,39.330109,21.677568,5.042152,0.020698,0.064784,201.186219,32.000000,214.537405,196.958401,198.570789,184.170917,32.000000,178.600445,67.914282,57.020519,94.216760,78.291708,39.800200,8.501921,68.005059,7.671246,98.696102,59.545444,33.794739
27.251871,50.224291,137.120389,173.237492,54.128389,51.499576,29.182175,14.110212,136.647782,1.418413,43.229477,27.502812,170.244327,137.746131,166.107957,137.285930,77.230687,136.626213,-0.000647,-2.039976,32.000000,-235.897492,137.302337,-0.625685,21.782265,0.669030,237819.019108,0.953495,39.137231,21.685690,5.027696,0.023898,0.015405,200.602139,32.000000,214.816015,196.997258,197.112061,184.091119,32.000000,178.563100,67.913122,57.001222,94.207777,78.291708,39.829743,8.501921,67.889354,7.671246,98.753906,59.544421,33.767813
27.075140,50.230052,137.169715,173.258234,54.198992,51.510926,29.237181,14.117490,136.650157,1.418996,43.220651,27.453236,170.155253,137.716053,166.149051,137.375512,77.279334,136.672506,-0.000646,-2.039391,32.000000,-235.889558,137.436879,-0.625010,21.792204,0.669267,237872.950747,0.958837,39.337241,21.599499,5.046538,0.019370,0.028277,200.501556,32.000000,215.050975,196.437622,195.716921,184.526354,32.000000,178.148012,67.941760,57.006637,94.234512,78.291708,39.799578,8.501921,67.777958,7.671246,98.776528,59.535855,33.777644
27.376134,50.208105,137.197117,173.271127,54.201874,51.519793,29.186266,14.116491,136.709140,1.419588,43.200960,27.565132,170.192539,137.772312,166.193981,137.374513,77.322828,136.564094,-0.000645,-2.037662,32.000000,-235.890229,137.353648,-0.624840,21.755173,0.667912,237869.199888,0.955813,39.186774,21.703215,5.031595,0.027161,0.025906,200.595263,32.000000,215.160816,196.045045,196.845476,185.046694,32.000000,177.957301,67.929742,56.993617,94.246916,78.291708,39.822435,8.501921,67.761040,7.671246,98.702932,59.536072,33.806624
27.217711,50.225388,137.247238,173.287385,54.177604,51.523624,29.189154,14.112638,136.756606,1.420005,43.134857,27.522943,170.217748,137.772700,166.218550,137.418250,77.323952,136.639739,-0.000646,-2.036511,32.000000,-235.897197,137.481627,-0.625265,21.756668,0.671067,237957.521094,0.960789,39.484702,21.676877,5.066261,0.014258,0.010620,201.096986,32.000000,214.446732,195.913518,198.708839,185.264248,32.000000,177.572407,67.954983,57.006969,94.243178,78.291708,39.801694,8.501921,67.788278,7.671246,98.705330,59.534075,33.802589
27.058664,50.225388,137.270923,173.287385,54.193815,51.529938,29.194006,14.113209,136.749822,1.420108,43.154958,27.586215,170.243094,137.891375,166.165825,137.433815,77.304709,136.615661,-0.000646,-2.036519,32.000000,-235.896626,137.443693,-0.624876,21.788297,0.667016,237813.791125,0.951453,38.966041,21.581127,5.011559,0.014271,0.021358,201.369602,32.000000,214.285376,196.135339,200.046253,185.029180,32.000000,177.575736,67.922560,56.958524,94.246895,78.291708,39.822009,8.501921,67.891824,7.671246,98.767907,59.544736,33.706771
27.167109,50.240477,137.351331,173.318498,54.177333,51.537547,29.188536,14.113209,136.815034,1.420356,43.259707,27.517829,170.262069,137.877509,166.174410,137.458751,77.325296,136.608315,-0.000645,-2.036519,32.000000,-235.895643,137.478282,-0.624680,21.779485,0.670015,237910.274203,0.957295,39.244227,21.616469,5.042571,0.020969,0.027568,201.628707,32.000000,213.995601,196.586920,200.825415,184.353886,32.000000,178.225925,67.929193,56.935320,94.291294,78.291708,39.775809,8.501921,67.775378,7.671246,98.822983,59.536495,33.629882
27.184343,50.262973,137.245200,173.342884,54.135370,51.544410,29.194625,14.118346,136.765746,1.420624,43.343523,27.412184,170.319383,138.028481,166.127234,137.445634,77.346233,136.780121,-0.000643,-2.036532,32.000000,-235.891489,137.536936,-0.624226,21.788821,0.672034,238025.606934,0.963171,39.507351,21.624106,5.073086,0.024183,0.026648,201.419166,32.000000,214.367066,196.760677,199.169202,184.270117,32.000000,178.817667,67.930397,56.936961,94.300534,78.291708,39.789631,8.501921,67.771367,7.671246,98.903909,59.536082,33.780506
27.045933,50.273398,137.379343,173.362224,54.091801,51.548199,29.183596,14.113066,136.787107,1.420870,43.355504,27.514600,170.235431,137.915538,166.106877,137.526407,77.374672,136.738275,-0.000643,-2.036555,32.000000,-235.893654,137.648477,-0.624304,21.809881,0.670745,238004.535451,0.959484,39.342901,21.599979,5.055795,0.015055,0.021261,200.831738,32.000000,214.811013,196.850108,197.020151,184.353230,32.000000,178.840245,67.918577,56.938893,94.321571,78.291708,39.801078,8.501921,67.672652,7.671246,98.906940,59.534606,33.761650
27.057656,50.273398,137.347477,173.362224,54.053944,51.551991,29.204547,14.117347,136.914456,1.421052,43.412945,27.532038,170.220259,138.017369,166.160846,137.601258,77.417427,136.758554,-0.000643,-2.036565,32.000000,-235.888390,137.594837,-0.624407,21.833432,0.669942,238024.519436,0.958822,39.336917,21.661820,5.048686,0.031657,0.034737,200.622066,32.000000,215.115228,196.474955,195.779011,184.572918,32.000000,178.270271,67.935742,56.956707,94.357860,78.291708,39.796866,8.501921,67.796070,7.671246,98.946269,59.544176,33.684908
27.192561,50.281354,137.445252,173.375398,54.096634,51.555795,29.188781,14.111354,137.059315,1.421449,43.358737,27.593781,170.232629,138.072384,166.188234,137.590538,77.402062,136.797941,-0.000643,-2.036552,32.000000,-235.895531,137.698323,-0.624335,21.790946,0.672252,238082.137924,0.964441,39.576475,21.613226,5.079483,0.023795,0.019653,200.633885,32.000000,215.221899,196.184254,196.121715,184.837243,32.000000,177.642516,67.931255,56.923500,94.329880,78.291708,39.801516,8.501921,67.712320,7.671246,98.977090,59.538619,33.743675
27.091661,50.300009,137.416568,173.388012,54.165241,51.559880,29.188449,14.114636,136.954892,1.421846,43.269122,27.505611,170.277793,138.031459,166.196189,137.625764,77.428574,136.867499,-0.000642,-2.037736,32.000000,-235.894379,137.682353,-0.624724,21.817460,0.671269,238055.327055,0.963381,39.557033,21.580240,5.076104,0.017102,0.006231,201.152869,32.000000,214.491964,195.888583,198.619756,185.061666,32.000000,177.807070,67.917638,56.926983,94.325228,78.291708,39.793386,8.501921,67.730198,7.671246,99.045144,59.540537,33.794225
27.198378,50.307142,137.541689,173.410716,54.165833,51.560122,29.206524,14.114350,137.062312,1.422234,43.362762,27.481447,170.305115,138.146341,166.220265,137.753743,77.454066,136.880763,-0.000641,-2.038919,32.000000,-235.894501,137.722204,-0.624645,21.821289,0.670533,238034.037400,0.958962,39.341721,21.614574,5.054517,0.006567,0.043611,201.469538,32.000000,214.298371,195.929636,199.901793,185.414194,32.000000,177.757097,67.911134,56.898053,94.357899,78.291708,39.792670,8.501921,67.479739,7.671246,99.048602,59.546339,33.778378
27.047069,50.307142,137.506541,173.410716,54.096866,51.560114,29.178630,14.115349,137.095345,1.422621,43.372222,27.616945,170.380519,138.134127,166.208847,137.744963,77.440999,137.021986,-0.000640,-2.038927,32.000000,-235.895469,137.710151,-0.624662,21.794958,0.671513,238084.368189,0.962848,39.527285,21.621548,5.072283,0.030967,0.018945,201.639320,32.000000,214.227884,196.355050,200.899676,184.513437,32.000000,178.307662,67.900517,56.905420,94.382596,78.291708,39.800289,8.501921,67.694100,7.671246,99.076895,59.539789,33.679772
27.222031,50.303027,137.613811,173.418285,54.101656,51.562638,29.187594,14.115777,137.158860,1.422956,43.325152,27.535992,170.383166,138.219218,166.205520,137.822480,77.482704,137.033188,-0.000639,-2.040101,32.000000,-235.889632,137.821363,-0.624945,21.822417,0.669893,238020.470597,0.958303,39.357902,21.602441,5.056981,0.014218,0.037573,201.621017,32.000000,214.430995,196.748573,199.238346,184.452683,32.000000,178.547799,67.871858,56.891977,94.394864,78.291708,39.808642,8.501921,67.565194,7.671246,99.066123,59.533308,33.801122
27.123450,50.292876,137.573521,173.426694,54.149499,51.570229,29.221759,14.112495,137.186958,1.423300,43.348164,27.584689,170.346357,138.313648,166.191365,137.860105,77.502058,137.169966,-0.000638,-2.040111,32.000000,-235.895373,137.904229,-0.625233,21.856143,0.673296,238098.870643,0.964862,39.608335,21.683454,5.083972,0.021328,0.019986,200.810288,32.000000,214.835465,196.897480,197.346494,184.108908,32.000000,178.839644,67.878996,56.906796,94.379966,78.291708,39.799217,8.501921,67.596897,7.671246,99.034351,59.535560,33.809266
27.221609,50.276141,137.831793,173.439027,54.107800,51.574097,29.181911,14.116634,137.258596,1.423707,43.330151,27.632361,170.367799,138.381243,166.228987,137.938073,77.542636,137.187653,-0.000638,-2.040091,32.000000,-235.890415,137.905431,-0.625272,21.868680,0.669690,237993.896738,0.958085,39.314736,21.647137,5.055237,0.020010,0.021191,200.700458,32.000000,215.091778,196.659381,196.081737,184.443338,32.000000,178.669224,67.873412,56.910832,94.391535,78.291708,39.818395,8.501921,67.343215,7.671246,99.037726,59.533279,33.755414
27.009234,50.276141,137.758834,173.439027,54.057152,51.577928,29.193201,14.114493,137.259724,1.424032,43.215893,27.514727,170.338204,138.306511,166.261355,137.934954,77.539998,137.198898,-0.000637,-2.040084,32.000000,-235.894850,137.908022,-0.625027,21.847095,0.670365,238048.216313,0.960742,39.467514,21.693539,5.072125,0.009559,0.015292,200.591669,32.000000,215.234678,196.027808,196.035081,185.129192,32.000000,177.855828,67.869473,56.883237,94.377653,78.291708,39.830673,8.501921,67.610422,7.671246,98.982834,59.535698,33.764878
27.391077,50.255565,137.883446,173.452762,53.998000,51.585575,29.180289,14.117633,137.285745,1.424365,43.079989,27.548405,170.361491,138.374249,166.275767,138.058535,77.582674,137.201385,-0.000637,-2.040073,32.000000,-235.893513,138.032715,-0.624727,21.840670,0.669057,237975.819516,0.958440,39.288547,21.661460,5.063323,0.008275,0.012122,201.075676,32.000000,214.888282,195.824592,198.096148,185.253411,32.000000,177.824841,67.871773,56.904536,94.352557,78.291708,39.815966,8.501921,67.292148,7.671246,98.914455,59.538963,33.784321
27.185481,50.224291,137.786456,173.468739,53.934751,51.590707,29.222229,14.118632,137.352609,1.424713,43.075396,27.500673,170.381073,138.478344,166.303664,138.063608,77.537942,137.236828,-0.000638,-2.040074,32.000000,-235.890875,137.966003,-0.624850,21.872168,0.673331,238088.102206,0.966064,39.640125,21.669500,5.100435,0.019033,0.036744,201.406562,32.000000,214.440206,195.947979,199.659500,185.154345,32.000000,177.665532,67.875344,56.868532,94.377249,78.291708,39.822711,8.501921,67.436502,7.671246,98.808747,59.541599,33.772949
27.495970,50.191644,137.961867,173.491725,53.976671,51.594504,29.180023,14.117490,137.420601,1.425160,43.095516,27.640202,170.427677,138.483075,166.304843,138.098974,77.548327,137.326121,-0.000636,-2.038334,32.000000,-235.891853,138.123125,-0.624544,21.846282,0.667190,237905.736897,0.952422,38.988954,21.628019,5.033882,0.006484,0.011892,201.616887,32.000000,214.299621,196.477005,200.725696,184.655467,32.000000,178.123368,67.877071,56.860587,94.410429,78.291708,39.819102,8.501921,67.233281,7.671246,98.811332,59.539170,33.759596
27.184264,50.191644,137.860196,173.491725,53.916821,51.595872,29.186492,14.120201,137.393567,1.425601,43.082992,27.558933,170.472793,138.502425,166.287323,138.102500,77.574061,137.349564,-0.000636,-2.037735,32.000000,-235.889142,138.144600,-0.624214,21.798630,0.669585,238039.981632,0.958648,39.296354,21.689779,5.068384,0.015366,0.030187,201.680777,32.000000,214.348222,196.815306,199.677221,184.490406,32.000000,178.644859,67.856753,56.876250,94.427203,78.291708,39.826732,8.501921,67.368459,7.671246,98.700248,59.542809,33.752773
27.273023,50.159821,138.045495,173.507422,53.888699,51.602215,29.175740,14.116776,137.468755,1.425716,43.075980,27.587833,170.470971,138.554300,166.260431,138.139168,77.572224,137.398866,-0.000636,-2.037740,32.000000,-235.889125,138.169401,-0.624159,21.797791,0.665430,237893.819224,0.948630,38.753005,21.722279,5.017530,0.020948,0.021357,200.926015,32.000000,214.949356,196.770474,197.651719,184.292893,32.000000,179.106546,67.862205,56.860699,94.424594,78.291708,39.835473,8.501921,67.378508,7.671246,98.591777,59.541982,33.694226
27.132845,50.166131,137.956604,173.525361,53.924838,51.606085,29.234044,14.116776,137.464179,1.426056,43.109191,27.593194,170.450237,138.589862,166.284115,138.138190,77.619509,137.393969,-0.000634,-2.037729,32.000000,-235.893058,138.207743,-0.623798,21.801226,0.672111,238011.097670,0.959890,39.265719,21.707800,5.071323,0.011230,0.006879,200.761276,32.000000,215.267720,196.802243,196.276301,184.560251,32.000000,178.869166,67.868578,56.877693,94.445165,78.291708,39.840952,8.501921,67.343343,7.671246,98.615540,59.537685,33.812861
27.293102,50.154609,138.041732,173.535172,54.028870,51.607670,29.180704,14.115349,137.566208,1.426288,43.039674,27.581208,170.420997,138.611599,166.338903,138.294526,77.606653,137.404622,-0.000635,-2.037719,32.000000,-235.893666,138.192611,-0.624067,21.766634,0.671158,237983.950236,0.957003,39.087435,21.733304,5.061613,0.009416,0.025065,200.607642,32.000000,215.263507,196.269834,195.667615,184.850978,32.000000,177.598270,67.873768,56.887589,94.437394,78.291708,39.822305,8.501921,67.257026,7.671246,98.617455,59.538501,33.781166
27.217362,50.154609,137.974862,173.535172,54.038981,51.607679,29.193396,14.112781,137.469990,1.426464,42.977618,27.473380,170.469247,138.656663,166.349216,138.179502,77.614164,137.442537,-0.000636,-2.037722,32.000000,-235.896235,138.170790,-0.624227,21.750348,0.673334,238023.082290,0.960371,39.325221,21.683669,5.084487,0.015315,0.012121,200.956064,32.000000,215.066758,196.147196,197.705214,184.972466,32.000000,177.865566,67.871096,56.866335,94.439115,78.291708,39.832418,8.501921,67.235811,7.671246,98.579251,59.542032,33.704937
27.216774,50.151042,138.024067,173.555635,54.022319,51.608688,29.186924,14.115635,137.551621,1.426993,43.024282,27.399889,170.499194,138.657396,166.346383,138.325614,77.627973,137.468408,-0.000636,-2.037725,32.000000,-235.891577,138.260281,-0.624608,21.742663,0.671812,237965.473539,0.956189,39.049142,21.701636,5.057752,0.020867,0.020084,201.299425,32.000000,214.473838,195.944346,199.593537,185.332838,32.000000,177.779455,67.866696,56.866514,94.480089,78.291708,39.822322,8.501921,67.294452,7.671246,98.568629,59.541225,33.945289
27.161869,50.162839,138.056769,173.569090,54.005126,51.608731,29.180994,14.112067,137.660825,1.427442,43.058437,27.515225,170.562706,138.647140,166.354827,138.259952,77.563507,137.511364,-0.000636,-2.037717,32.000000,-235.895309,138.253450,-0.624810,21.713395,0.673460,237991.709643,0.958571,39.174024,21.712322,5.069369,0.014568,0.006029,201.639290,32.000000,214.360912,196.278996,200.819950,185.031060,32.000000,178.460245,67.876920,56.822074,94.496712,78.291708,39.842280,8.501921,67.218103,7.671246,98.611353,59.534754,33.814915
27.272680,50.193839,138.143814,173.583946,53.998822,51.611339,29.186729,14.108499,137.597603,1.427859,43.156835,27.495414,170.587984,138.683702,166.336460,138.316360,77.585343,137.610148,-0.000637,-2.037749,32.000000,-235.895107,138.260488,-0.625466,21.737366,0.673868,237981.851729,0.958816,39.171428,21.710926,5.071287,0.015264,0.013242,201.650544,32.000000,214.413093,196.789985,200.353451,184.485378,32.000000,178.552958,67.876460,56.860389,94.503611,78.291708,39.828946,8.501921,67.158368,7.671246,98.613230,59.534911,33.805377
26.997286,50.193839,138.073376,173.583946,54.022009,51.611300,29.183427,14.118346,137.629023,1.428032,43.171640,27.453768,170.599467,138.703826,166.324058,138.312354,77.621022,137.588489,-0.000635,-2.037735,32.000000,-235.893620,138.394988,-0.625477,21.705501,0.675881,238072.767898,0.961078,39.273925,21.795998,5.082742,0.005734,0.027811,201.021473,32.000000,214.771266,196.979411,197.967943,184.112030,32.000000,178.689809,67.862250,56.859057,94.509974,78.291708,39.835037,8.501921,67.267726,7.671246,98.723044,59.536111,33.789016
27.291027,50.195485,138.166318,173.601886,54.036444,51.610075,29.187027,14.115635,137.603430,1.428342,43.238017,27.475422,170.536488,138.798990,166.289590,138.276884,77.625099,137.640137,-0.000635,-2.037730,32.000000,-235.892889,138.402229,-0.626023,21.723413,0.673510,238036.823201,0.956901,39.122018,21.821532,5.065282,0.011565,0.023945,200.911026,32.000000,215.103753,197.019298,196.607588,184.297965,32.000000,178.729269,67.844715,56.835809,94.510344,78.291708,39.850871,8.501921,67.105635,7.671246,98.731003,59.534292,33.810880
27.147223,50.222645,138.146266,173.623470,54.030328,51.608806,29.179702,14.113780,137.697513,1.428394,43.200617,27.498582,170.542465,138.801376,166.336738,138.317240,77.672031,137.553397,-0.000635,-2.037698,32.000000,-235.892121,138.308842,-0.625400,21.746886,0.679225,238123.231339,0.967277,39.577666,21.775469,5.114343,0.022073,0.028178,200.728957,32.000000,215.258111,196.266164,195.890178,184.982463,32.000000,178.221714,67.890080,56.830773,94.492254,78.291708,39.843958,8.501921,67.121517,7.671246,98.827612,59.541176,33.722252
27.124570,50.231149,138.232486,173.647297,53.994886,51.608863,29.188593,14.111354,137.757357,1.428614,43.143501,27.474552,170.543091,138.843321,166.396461,138.433788,77.678543,137.698214,-0.000633,-2.037692,32.000000,-235.895039,138.403659,-0.625042,21.683629,0.673669,237987.908321,0.956195,39.093436,21.796151,5.062701,0.018637,0.032363,200.905229,32.000000,215.230617,195.960038,197.427166,185.400093,32.000000,177.929285,67.870396,56.830639,94.462746,78.291708,39.828872,8.501921,67.136468,7.671246,98.830178,59.538983,33.728341
27.173945,50.231149,138.130345,173.647297,54.038084,51.608892,29.182739,14.109784,137.769025,1.429085,43.125040,27.553064,170.554732,138.839141,166.362899,138.345025,77.711695,137.532097,-0.000633,-2.037717,32.000000,-235.900051,138.405026,-0.624622,21.685622,0.675481,238017.689897,0.961802,39.357949,21.707634,5.088781,0.026592,0.021187,201.369866,32.000000,214.394923,196.038319,199.432738,185.413043,32.000000,177.636099,67.861771,56.824849,94.453323,78.291708,39.830410,8.501921,67.056862,7.671246,98.862356,59.538796,33.674050
27.043835,50.217981,138.188339,173.666078,54.061401,51.611396,29.228053,14.113066,137.769692,1.429517,43.117222,27.512813,170.596004,138.817465,166.404731,138.372917,77.688524,137.824479,-0.000632,-2.037738,32.000000,-235.892835,138.435229,-0.624580,21.699967,0.678138,238027.934173,0.962373,39.403934,21.770540,5.096209,0.025420,0.012072,201.618690,32.000000,214.285781,196.355345,200.721105,185.058982,32.000000,178.120898,67.881259,56.763660,94.454387,78.291708,39.847452,8.501921,66.956499,7.671246,98.819221,59.539583,33.793712
27.155242,50.228406,138.177629,173.664396,54.009891,51.608869,29.186599,14.115635,137.739901,1.429638,43.180034,27.451381,170.606544,138.865056,166.366699,138.451434,77.693266,137.619569,-0.000632,-2.037751,32.000000,-235.897314,138.502898,-0.624768,21.678724,0.676875,237974.972472,0.960728,39.322275,21.657754,5.083191,0.016997,0.027914,201.653616,32.000000,214.122295,196.762464,200.669723,184.461587,32.000000,178.731545,67.865581,56.785291,94.469526,78.291708,39.832423,8.501921,67.019207,7.671246,98.857951,59.537321,33.689970
27.182320,50.228954,138.274545,173.682336,54.003670,51.605139,29.184355,14.113209,137.823606,1.429893,43.312307,27.465849,170.612501,138.937342,166.342762,138.486004,77.742073,137.623836,-0.000634,-2.037744,32.000000,-235.897610,138.549257,-0.625271,21.662569,0.678959,238058.113311,0.964109,39.524538,21.821041,5.109791,0.017459,0.022656,201.167148,32.000000,214.635878,196.919266,198.593025,184.577543,32.000000,178.947878,67.866829,56.798781,94.468204,78.291708,39.858120,8.501921,67.062997,7.671246,98.860583,59.538963,33.776177
27.151510,50.228954,138.232863,173.682336,53.979573,51.601343,29.181839,14.109641,137.848477,1.430084,43.295484,27.480474,170.563137,138.907838,166.360496,138.483088,77.770636,137.718865,-0.000635,-2.038911,32.000000,-235.902325,138.517626,-0.625168,21.680770,0.677567,237998.997259,0.961290,39.350450,21.718126,5.088433,0.026424,0.024661,200.847304,32.000000,215.073381,197.030944,196.911772,184.532478,32.000000,178.981265,67.877818,56.786731,94.497034,78.291708,39.841090,8.501921,66.967387,7.671246,98.865126,59.538973,33.685348
27.164446,50.223193,138.407484,173.691867,53.973733,51.596264,29.193496,14.118774,137.886375,1.430870,43.264903,27.517547,170.556204,139.010932,166.375973,138.611685,77.803177,137.727019,-0.000636,-2.040090,32.000000,-235.889585,138.598712,-0.625886,21.692126,0.677842,237925.524889,0.960288,39.306242,21.671363,5.086930,0.022576,0.033021,200.589544,32.000000,215.228586,196.414638,195.843776,184.870935,32.000000,178.408913,67.858840,56.741783,94.485402,78.291708,39.876737,8.501921,66.928526,7.671246,98.848585,59.540320,33.798921
27.226727,50.225662,138.316727,173.705322,53.956870,51.592491,29.182528,14.115064,137.952452,1.431079,43.192715,27.505227,170.613305,138.974433,166.425103,138.602922,77.787731,137.790237,-0.000636,-2.040076,32.000000,-235.891329,138.579991,-0.626065,21.737523,0.677646,237895.679304,0.961447,39.357171,21.688342,5.091167,0.027423,0.010886,200.712821,32.000000,215.160830,196.237767,197.328667,185.169388,32.000000,177.876329,67.885615,56.746995,94.517033,78.291708,39.846314,8.501921,67.031315,7.671246,98.859745,59.539632,33.813227
27.090363,50.236636,138.422482,173.722421,53.935972,51.591264,29.191554,14.115207,137.928570,1.431087,43.142790,27.494324,170.632978,138.957284,166.462816,138.582692,77.803242,137.866940,-0.000637,-2.040297,32.000000,-235.894792,138.657797,-0.626201,21.728501,0.677524,237833.111905,0.960474,39.330020,21.659709,5.095171,0.025051,0.038223,201.278554,32.000000,214.474682,196.037572,199.368188,185.349495,32.000000,178.040665,67.895532,56.744399,94.535075,78.291708,39.847842,8.501921,66.849622,7.671246,98.861479,59.545316,33.903029
27.063709,50.239928,138.389997,173.737839,53.848809,51.590029,29.181984,14.112352,137.901527,1.431701,43.148461,27.566678,170.667193,138.998637,166.470632,138.534530,77.806251,137.876656,-0.000636,-2.040544,32.000000,-235.893712,138.618396,-0.626009,21.721289,0.680559,237926.776075,0.968516,39.670720,21.731642,5.129682,0.024656,0.010447,201.555868,32.000000,214.372875,196.193716,200.656078,185.395187,32.000000,178.414576,67.876356,56.698825,94.564241,78.291708,39.858649,8.501921,66.740529,7.671246,98.903197,59.542946,33.900021
26.932964,50.239928,138.473634,173.737839,53.875815,51.586247,29.224007,14.117918,138.012346,1.432135,43.236717,27.567046,170.619107,139.039275,166.437289,138.566987,77.772258,137.887445,-0.000637,-2.041738,32.000000,-235.888802,138.649087,-0.626111,21.719244,0.677719,237851.442426,0.963237,39.466061,21.726654,5.109658,0.014288,0.017090,201.751352,32.000000,214.214410,196.692481,200.808923,184.747642,32.000000,178.643386,67.899585,56.705925,94.592999,78.291708,39.880104,8.501921,66.977827,7.671246,98.917387,59.539416,33.757835
27.116938,50.244043,138.426552,173.756059,53.887707,51.582558,29.191801,14.112638,137.945123,1.432010,43.305972,27.531065,170.673344,139.042478,166.401640,138.639611,77.823105,137.805768,-0.000637,-2.042903,32.000000,-235.894083,138.667302,-0.625950,21.751685,0.678313,237856.646992,0.964535,39.513527,21.728295,5.113490,0.022219,0.019223,201.321737,32.000000,214.517310,197.021192,199.069107,184.650132,32.000000,178.832066,67.906940,56.701575,94.629170,78.291708,39.846354,8.501921,66.794103,7.671246,98.934465,59.534380,33.832596
27.064364,50.247610,138.462446,173.787175,53.866814,51.581149,29.180886,14.109926,137.983108,1.432119,43.314798,27.499927,170.659961,139.016929,166.388944,138.581487,77.883419,137.771225,-0.000638,-2.042891,32.000000,-235.904006,138.614664,-0.625814,21.723125,0.680949,237927.504695,0.967993,39.730699,21.767453,5.141418,0.014576,0.044749,200.873145,32.000000,214.844696,197.258889,197.347878,184.442980,32.000000,179.074902,67.882835,56.698225,94.653258,78.291708,39.873074,8.501921,66.846593,7.671246,98.949668,59.535531,33.976543
27.111010,50.243769,138.491302,173.812123,53.760321,51.584962,29.191675,14.121200,137.989642,1.432124,43.306352,27.470429,170.665684,139.164413,166.456027,138.612318,77.884718,137.965328,-0.000638,-2.042880,32.000000,-235.888635,138.735254,-0.626038,21.740198,0.676433,237785.640705,0.962091,39.429460,21.677500,5.104800,0.022102,0.021499,200.674418,32.000000,215.186967,196.526080,196.126184,184.974381,32.000000,178.893964,67.892973,56.678566,94.677518,78.291708,39.849931,8.501921,66.768834,7.671246,98.952522,59.539484,33.694152
27.301303,50.243769,138.573593,173.812123,53.708713,51.586186,29.179978,14.121486,137.985351,1.431896,43.223122,27.490369,170.693585,139.084114,166.469845,138.638680,77.881626,137.848243,-0.000638,-2.042877,32.000000,-235.885071,138.697524,-0.626169,21.759133,0.678367,237748.680113,0.964398,39.520121,21.600642,5.116043,0.015125,0.026436,200.756427,32.000000,215.284846,196.176647,196.807297,185.499489,32.000000,178.431967,67.900855,56.667160,94.681743,78.291708,39.893203,8.501921,66.658602,7.671246,98.942003,59.539740,33.800682
27.127847,50.264070,138.540165,173.829784,53.715209,51.584910,29.189732,14.110925,138.010420,1.432351,43.158792,27.434164,170.639837,139.129995,166.461104,138.719714,77.902545,137.934158,-0.000639,-2.042913,32.000000,-235.899401,138.780127,-0.625633,21.722941,0.677130,237743.522016,0.962360,39.438999,21.692267,5.108305,0.020251,0.030618,201.264650,32.000000,214.500520,196.168919,199.109020,185.485075,32.000000,178.021891,67.894461,56.661100,94.680491,78.291708,39.854954,8.501921,66.705324,7.671246,99.015420,59.542632,33.776984
27.020285,50.272575,138.531991,173.834269,53.699300,51.581141,29.177457,14.110497,137.983351,1.432544,43.200673,27.503097,170.664293,139.066111,166.496516,138.678052,77.859129,137.924752,-0.000639,-2.042914,32.000000,-235.895567,138.667446,-0.625612,21.728501,0.673410,237668.623771,0.955712,39.124795,21.639318,5.075713,0.021478,0.031190,201.654513,32.000000,214.211810,196.346353,200.421701,185.473341,32.000000,177.996762,67.910555,56.639466,94.721771,78.291708,39.880563,8.501921,66.774004,7.671246,99.048009,59.543566,33.766199
27.151608,50.277513,138.594231,173.840997,53.641201,51.577248,29.218425,14.116919,138.024422,1.432517,43.221686,27.433011,170.684766,139.159642,166.496139,138.724403,77.858044,137.978840,-0.000638,-2.042917,32.000000,-235.893571,138.719715,-0.625542,21.738520,0.677548,237732.052921,0.961841,39.431431,21.659524,5.106936,0.020858,0.021989,201.772223,32.000000,214.162244,196.725993,201.345105,184.946849,32.000000,179.014418,67.900984,56.625549,94.739255,78.291708,39.860196,8.501921,66.663144,7.671246,99.051151,59.539966,33.901415
