OSU 80 Ton Compressor Load Stand
27.406072,50.277513,138.522181,173.840997,53.620353,51.573404,29.179675,14.113351,138.001242,1.432782,43.231256,27.499129,170.740004,139.265043,166.488053,138.775922,77.872216,137.981965,-0.000640,-2.042926,32.000000,-235.891402,138.821874,-0.626104,21.753180,0.679252,237806.846414,0.966222,39.618211,21.698439,5.126963,0.024213,0.015027,201.693529,32.000000,214.433036,196.983925,199.459758,184.860824,32.000000,179.356379,67.889910,56.624022,94.738239,78.291708,39.872820,8.501921,66.484509,7.671246,99.071486,59.538816,33.954826
27.024493,50.283823,138.635254,173.865104,53.695480,51.569593,29.180530,14.113066,138.179103,1.433021,43.239168,27.513463,170.656103,139.230991,166.501003,138.750212,77.885199,138.047139,-0.000639,-2.042939,32.000000,-235.894310,138.884895,-0.626027,21.729681,0.676723,237736.229358,0.959900,39.405565,21.725406,5.104457,0.022466,0.011820,200.998167,32.000000,214.966791,197.112651,197.483500,184.758067,32.000000,179.416321,67.905979,56.655488,94.775167,78.291708,39.876346,8.501921,66.615964,7.671246,99.096631,59.540153,33.812934
27.122565,50.246787,138.594758,173.880242,53.725985,51.568325,29.185845,14.110069,138.103050,1.432956,43.167647,27.369795,170.689414,139.251974,166.514644,138.855107,77.973977,138.053937,-0.000639,-2.042937,32.000000,-235.897471,138.854977,-0.626016,21.740880,0.671464,237595.411058,0.951718,38.986277,21.712727,5.054434,0.023317,0.050696,200.935175,32.000000,215.103209,196.925370,195.968998,184.985304,32.000000,178.829579,67.925312,56.653581,94.816292,78.291708,39.887921,8.501921,66.609466,7.671246,98.971233,59.542946,33.945142
27.190604,50.221547,138.726024,173.893698,53.700490,51.567072,29.184440,14.106216,138.260019,1.433058,43.043680,27.457719,170.653065,139.275363,166.549558,138.855492,77.899519,138.099872,-0.000638,-2.044682,32.000000,-235.900668,138.928298,-0.625829,21.762595,0.679323,237735.576798,0.965771,39.622475,21.730921,5.129985,0.025120,0.019426,200.943806,32.000000,215.160096,196.382440,196.746629,185.382006,32.000000,178.540279,67.895513,56.603138,94.797278,78.291708,39.895090,8.501921,66.419918,7.671246,98.974077,59.539022,33.694226
27.044882,50.221547,138.637587,173.893698,53.739795,51.565756,29.177473,14.117490,138.319180,1.432854,42.877958,27.499694,170.676503,139.378966,166.594414,138.805974,77.942610,138.154078,-0.000639,-2.045277,32.000000,-235.888903,138.884097,-0.625889,21.745391,0.677005,237582.071363,0.961818,39.422890,21.645394,5.109943,0.012388,0.036890,201.434193,32.000000,214.831845,196.131585,198.774380,185.813033,32.000000,178.444928,67.912134,56.625466,94.828259,78.291708,39.893802,8.501921,66.606234,7.671246,98.889043,59.544107,33.964878
27.427821,50.197405,138.796122,173.899304,53.763128,51.561969,29.180554,14.118774,138.262608,1.433162,42.903983,27.403028,170.732658,139.328539,166.561448,138.989958,77.908540,138.290036,-0.000640,-2.045291,32.000000,-235.891552,138.987030,-0.626161,21.717696,0.675462,237599.632705,0.959253,39.285147,21.741818,5.101984,0.027314,0.029027,201.883949,32.000000,214.446425,196.187749,200.157533,185.828988,32.000000,178.432903,67.951584,56.626664,94.859346,78.291708,39.924484,8.501921,66.593757,7.671246,98.807631,59.540192,33.974416
27.226343,50.191096,138.793020,173.911358,53.690204,51.560668,29.182917,14.112352,138.349672,1.433188,42.842296,27.545237,170.797549,139.409553,166.575777,139.062417,77.913949,138.250803,-0.000641,-2.045316,32.000000,-235.893221,139.034450,-0.625986,21.767237,0.678319,237617.723731,0.964895,39.526367,21.724641,5.126204,0.021664,0.010406,202.102830,32.000000,214.292336,196.684772,200.918549,185.170025,32.000000,178.744556,67.935078,56.598126,94.863039,78.291708,39.931743,8.501921,66.442270,7.671246,98.787986,59.544894,33.679405
27.227544,50.162016,138.904972,173.917525,53.627558,51.558087,29.185318,14.114636,138.383335,1.433513,42.842052,27.577571,170.823055,139.478555,166.556901,139.033898,77.918234,138.230886,-0.000641,-2.045312,32.000000,-235.891757,138.965270,-0.625638,21.807022,0.672745,237451.251470,0.950506,38.870474,21.823673,5.060414,0.031600,0.023558,202.080561,32.000000,214.311361,197.073629,199.981621,184.777388,32.000000,179.258847,67.908257,56.621959,94.884175,78.291708,39.935270,8.501921,66.414451,7.671246,98.790188,59.536190,33.899434
27.179308,50.162016,138.757668,173.917525,53.677604,51.558098,29.171036,14.109213,138.360588,1.433934,42.865789,27.474848,170.746665,139.460898,166.568040,138.939489,77.964568,138.288311,-0.000639,-2.045298,32.000000,-235.899310,139.135406,-0.625735,21.767788,0.674751,237523.284708,0.957792,39.195690,21.799522,5.097747,0.012637,0.029939,201.363780,32.000000,214.825050,197.142309,197.989500,184.805699,32.000000,179.550963,67.898602,56.603738,94.902209,78.291708,39.923402,8.501921,66.411100,7.671246,98.691140,59.537173,33.963704
27.219478,50.111264,138.906757,173.920889,53.750223,51.554349,29.187902,14.114208,138.422459,1.433948,42.810892,27.509569,170.752368,139.552513,166.614526,139.121315,77.976941,138.337707,-0.000640,-2.045302,32.000000,-235.893005,139.132732,-0.625394,21.828790,0.673760,237488.400078,0.957555,39.164626,21.785722,5.101634,0.008183,0.006449,201.306999,32.000000,215.206482,196.987084,196.256925,185.249708,32.000000,179.293484,67.910797,56.620317,94.961512,78.291708,39.950327,8.501921,66.238457,7.671246,98.516492,59.534685,33.931569
27.030155,50.066822,138.800157,173.938830,53.749888,51.550555,29.187091,14.123055,138.386852,1.434024,42.713059,27.474883,170.759579,139.436569,166.614665,139.072957,77.960222,138.283217,-0.000639,-2.045305,32.000000,-235.884648,139.103075,-0.625602,21.846046,0.675385,237467.358759,0.959812,39.244280,21.766820,5.105269,0.018896,0.026990,201.186953,32.000000,215.367089,196.297376,196.265020,185.632788,32.000000,178.747596,67.927591,56.600234,94.977362,78.291708,39.930514,8.501921,66.452564,7.671246,98.363376,59.540645,33.675003
27.077105,50.030336,138.899563,173.953127,53.691347,51.549242,29.192821,14.114636,138.386277,1.434153,42.557295,27.450057,170.776291,139.483286,166.615747,139.139019,77.972294,138.287530,-0.000640,-2.045304,32.000000,-235.895199,139.109992,-0.625566,21.865139,0.673107,237389.584541,0.957586,39.127187,21.778038,5.103212,0.005204,0.013605,201.609769,32.000000,214.956893,196.193280,198.353408,185.834939,32.000000,178.333921,67.912988,56.608201,94.979528,78.291708,39.966702,8.501921,66.277980,7.671246,98.364147,59.535895,33.979698
27.096302,50.030336,138.870591,173.953127,53.624380,51.545457,29.180186,14.114065,138.499295,1.434520,42.679116,27.464593,170.830012,139.567215,166.646154,139.168762,77.994876,138.365642,-0.000643,-2.045333,32.000000,-235.894622,139.101426,-0.625671,21.895194,0.675503,237441.505003,0.964496,39.396076,21.768732,5.135011,0.018419,0.021452,202.108221,32.000000,214.485834,196.272156,200.012304,185.946500,32.000000,178.383063,67.923935,56.589782,95.023444,78.291708,39.949940,8.501921,66.361521,7.671246,98.237878,59.537458,33.734504
27.188013,50.017442,138.960786,173.970507,53.629144,51.545607,29.177245,14.115492,138.413447,1.434766,42.660934,27.465858,170.881732,139.550698,166.652490,139.121948,77.964595,138.300956,-0.000645,-2.045369,32.000000,-235.891884,139.147233,-0.625839,21.916595,0.674301,237380.923516,0.962441,39.281728,21.758721,5.129779,0.020837,0.029386,202.264921,32.000000,214.259666,196.616698,201.163512,185.473615,32.000000,178.847899,67.924745,56.561930,95.038084,78.291708,39.964160,8.501921,66.259827,7.671246,98.193384,59.542209,33.955047
26.998464,50.026221,138.851977,173.990411,53.651290,51.544346,29.183503,14.115492,138.423743,1.435250,42.781951,27.486488,170.901301,139.504696,166.603348,139.169537,77.972031,138.317933,-0.000646,-2.045376,32.000000,-235.892048,139.112969,-0.626499,21.915834,0.672893,237334.988341,0.962070,39.249922,21.773441,5.125075,0.017504,0.026378,202.346675,32.000000,214.403251,196.931150,200.467361,185.079674,32.000000,179.448605,67.898778,56.566811,95.058276,78.291708,39.947785,8.501921,66.366868,7.671246,98.224083,59.543349,33.687623
27.177705,50.030884,138.947921,174.013398,53.621223,51.540566,29.183327,14.114921,138.458312,1.435613,42.814145,27.419967,170.878204,139.508856,166.582388,139.185753,77.985013,138.412858,-0.000647,-2.045392,32.000000,-235.898847,139.098040,-0.626054,21.914182,0.670863,237315.093393,0.958728,39.085324,21.772832,5.111105,0.018411,0.020053,201.678854,32.000000,214.809724,197.099495,198.170673,184.982095,32.000000,179.407749,67.874629,56.563415,95.064558,78.291708,39.969973,8.501921,66.241459,7.671246,98.224386,59.538344,33.820931
27.109169,50.030884,138.893352,174.013398,53.595299,51.536786,29.210272,14.115064,138.486566,1.436058,42.870973,27.469491,170.842922,139.527269,166.582468,139.184755,78.022997,138.444670,-0.000647,-2.045388,32.000000,-235.892804,139.145826,-0.626076,21.895797,0.673930,237390.446603,0.965596,39.408091,21.773505,5.142958,0.024665,0.018461,201.478919,32.000000,215.134978,197.264265,196.714557,185.078919,32.000000,179.154244,67.883037,56.569408,95.102214,78.291708,39.957199,8.501921,66.255016,7.671246,98.240926,59.531843,33.749765
27.149298,50.066547,139.003262,174.024050,53.522359,51.529192,29.173335,14.115920,138.406030,1.436223,42.781525,27.396600,170.856441,139.570701,166.622971,139.106567,78.027924,138.403410,-0.000647,-2.045372,32.000000,-235.889325,139.129713,-0.626040,21.905816,0.671039,237286.760065,0.958847,39.115796,21.805844,5.112570,0.012512,0.045765,201.287837,32.000000,215.222360,196.510450,196.342146,185.422458,32.000000,178.676333,67.873602,56.580928,95.068755,78.291708,39.950940,8.501921,66.124830,7.671246,98.365318,59.546674,33.669868
26.857333,50.107149,138.914253,174.029096,53.435344,51.521542,29.197673,14.115064,138.472183,1.436710,42.766708,27.421409,170.862159,139.655976,166.661620,139.221262,78.054724,138.366151,-0.000647,-2.045350,32.000000,-235.896902,139.150557,-0.625372,21.863015,0.672603,237264.459044,0.960439,39.229164,21.783042,5.123483,0.012886,0.014172,201.511920,32.000000,215.166011,196.214314,198.154843,185.884437,32.000000,178.648391,67.884153,56.578972,95.063601,78.291708,39.964403,8.501921,66.359267,7.671246,98.507140,59.532403,33.957908
27.045534,50.108520,139.000075,174.047038,53.382597,51.515192,29.186321,14.114208,138.593742,1.436727,42.754355,27.430624,170.896719,139.590195,166.679884,139.137450,78.048148,138.393862,-0.000647,-2.045349,32.000000,-235.893824,139.137301,-0.624943,21.825328,0.671881,237229.591719,0.960099,39.198421,21.758422,5.119958,0.023260,0.023024,201.975712,32.000000,214.666399,196.064466,199.869458,186.108999,32.000000,178.500891,67.872442,56.546440,95.070050,78.291708,39.970942,8.501921,66.183315,7.671246,98.508375,59.529935,33.947710
26.954834,50.108520,138.949315,174.047038,53.403784,51.511334,29.175669,14.118774,138.495179,1.436805,42.798590,27.412937,170.923168,139.654956,166.661586,139.218290,78.035759,138.312237,-0.000647,-2.045348,32.000000,-235.890405,139.101567,-0.624847,21.842821,0.678115,237322.390589,0.970214,39.723921,21.713836,5.172303,0.013715,0.017765,202.255577,32.000000,214.325448,196.518873,200.950606,185.591787,32.000000,178.551489,67.882035,56.562068,95.107878,78.291708,39.974175,8.501921,66.262895,7.671246,98.514385,59.538393,33.718143
27.114292,50.096998,139.051423,174.069464,53.383173,51.511310,29.181960,14.114778,138.449997,1.436812,42.851160,27.393022,170.942500,139.606589,166.693718,139.245587,78.077029,138.409124,-0.000647,-2.047094,32.000000,-235.891942,139.158919,-0.624306,21.771984,0.676088,237217.975057,0.963377,39.412260,21.733640,5.139484,0.018576,0.027870,202.310694,32.000000,214.404983,197.005574,200.965198,184.994761,32.000000,179.136475,67.882426,56.562885,95.133845,78.291708,39.973162,8.501921,66.143206,7.671246,98.475563,59.540192,33.908385
27.137404,50.069565,138.970802,174.090770,53.400030,51.511291,29.180810,14.112352,138.544816,1.436838,42.899711,27.367368,170.933511,139.677570,166.602802,139.214313,78.086480,138.430695,-0.000648,-2.047690,32.000000,-235.896335,139.129082,-0.624344,21.754622,0.676965,237250.902633,0.967066,39.562908,21.707057,5.154894,0.022985,0.018725,201.773606,32.000000,214.839412,197.095504,198.508519,185.023242,32.000000,179.378950,67.856987,56.565352,95.139084,78.291708,39.981835,8.501921,66.104603,7.671246,98.381373,59.539061,33.814842
26.975850,50.083282,139.038142,174.113196,53.451637,51.508713,29.193826,14.119202,138.550359,1.436992,42.905764,27.355700,170.872956,139.689967,166.568516,139.289288,78.068076,138.484558,-0.000648,-2.047470,32.000000,-235.890305,139.317039,-0.623682,21.755619,0.676598,237136.524904,0.960854,39.286795,21.712046,5.128344,0.025119,0.018876,201.427061,32.000000,215.277096,197.125690,197.053759,185.248430,32.000000,179.729008,67.842973,56.546507,95.138767,78.291708,39.982819,8.501921,66.119871,7.671246,98.382175,59.542327,33.694592
27.347852,50.083282,139.000138,174.113196,53.512308,51.501066,29.172085,14.113780,138.539543,1.436871,42.943865,27.354013,170.933313,139.709992,166.718514,139.213622,78.152918,138.585731,-0.000649,-2.047250,32.000000,-235.889663,139.271316,-0.624056,21.798682,0.676429,237100.455382,0.959969,39.221113,21.712890,5.121006,0.024545,0.023870,201.183299,32.000000,215.372694,196.460846,195.911829,185.656167,32.000000,178.802163,67.899198,56.578200,95.163943,78.291708,39.990204,8.501921,65.932247,7.671246,98.430736,59.542100,33.833624
27.038416,50.098096,139.093855,174.142632,53.544738,51.497240,29.188453,14.115777,138.646140,1.436895,42.813924,27.407828,170.970041,139.656690,166.681380,139.282115,78.176706,138.510190,-0.000649,-2.046642,32.000000,-235.891763,139.232197,-0.623837,21.812923,0.679499,237185.002266,0.965567,39.502727,21.756997,5.154171,0.014969,0.013032,201.451798,32.000000,215.472326,196.394227,197.407616,185.928437,32.000000,178.632457,67.874522,56.584390,95.165512,78.291708,39.996137,8.501921,65.919169,7.671246,98.483219,59.539258,33.798114
27.214505,50.098644,138.949806,174.165339,53.506654,51.493413,29.179626,14.118774,138.593242,1.437216,42.811953,27.352997,170.961227,139.651041,166.712532,139.254798,78.164943,138.527388,-0.000650,-2.044901,32.000000,-235.890077,139.306821,-0.623748,21.799548,0.671304,236910.605318,0.952326,38.887709,21.720415,5.082671,0.021776,0.010508,201.908516,32.000000,214.574549,196.140903,199.608953,186.058435,32.000000,178.364951,67.882974,56.553321,95.132211,78.291708,39.976786,8.501921,65.964098,7.671246,98.486256,59.536504,33.826874
26.808121,50.104954,139.169281,174.197578,53.446500,51.489405,29.195473,14.116206,138.586750,1.437659,42.828700,27.295525,171.027672,139.714375,166.766195,139.288736,78.153158,138.601053,-0.000651,-2.044919,32.000000,-235.889531,139.327747,-0.623760,21.859186,0.676635,237014.625255,0.963214,39.413643,21.660596,5.144305,0.022437,0.007375,202.179526,32.000000,214.404592,196.493507,200.888412,185.842593,32.000000,178.860855,67.898586,56.545111,95.189569,78.291708,40.003511,8.501921,66.028156,7.671246,98.487392,59.542405,33.811247
27.089231,50.104954,138.972295,174.197578,53.473037,51.482995,29.180931,14.108928,138.636185,1.437757,42.883822,27.422258,170.997408,139.697146,166.698404,139.326603,78.144704,138.548721,-0.000650,-2.044947,32.000000,-235.899268,139.349838,-0.623701,21.864247,0.673414,236931.437377,0.956880,39.122778,21.680563,5.105726,0.016673,0.007399,202.372052,32.000000,214.415024,196.785406,201.009750,185.355458,32.000000,179.442662,67.878487,56.560157,95.166366,78.291708,39.987169,8.501921,66.000422,7.671246,98.510499,59.537812,33.924379
26.982746,50.122511,139.067301,174.226173,53.496261,51.475391,29.185946,14.119345,138.686645,1.438224,42.966082,27.427477,171.063692,139.672655,166.707790,139.330176,78.179285,138.503636,-0.000649,-2.044940,32.000000,-235.894096,139.355360,-0.624228,21.913474,0.679475,237105.842066,0.971548,39.803862,21.727480,5.191311,0.020430,0.057011,202.046288,32.000000,214.800035,197.093285,198.871246,185.339433,32.000000,179.661006,67.878115,56.545443,95.182954,78.291708,40.020611,8.501921,65.958464,7.671246,98.572773,59.537232,33.888136
27.092775,50.101662,139.021929,174.238788,53.402405,51.467795,29.189684,14.112210,138.635872,1.438445,42.972175,27.359428,170.956547,139.703202,166.671188,139.348465,78.195436,138.570286,-0.000649,-2.044898,32.000000,-235.893035,139.295199,-0.624918,21.937602,0.673590,236960.693409,0.961311,39.336255,21.710977,5.130168,0.017540,0.008782,201.588426,32.000000,215.109540,197.307798,197.286731,185.121840,32.000000,179.566318,67.894798,56.543801,95.180257,78.291708,40.001869,8.501921,65.958228,7.671246,98.501751,59.534626,33.974122
26.987302,50.111812,139.127554,174.238508,53.390389,51.463954,29.224955,14.109641,138.628890,1.438524,42.967514,27.397469,170.978917,139.748266,166.714226,139.353719,78.236545,138.558576,-0.000650,-2.044911,32.000000,-235.897079,139.464110,-0.625058,21.942821,0.674199,236951.276868,0.965032,39.530496,21.654890,5.153934,0.012066,0.043288,201.305102,32.000000,215.258982,196.799539,195.876881,185.464846,32.000000,178.927746,67.871963,56.529930,95.226221,78.291708,40.027600,8.501921,65.981995,7.671246,98.502923,59.545012,33.735091
27.343234,50.111812,139.066091,174.238508,53.407639,51.457660,29.182650,14.119488,138.688422,1.438825,42.905384,27.478788,170.958036,139.826626,166.717925,139.372693,78.184819,138.461500,-0.000650,-2.044913,32.000000,-235.886741,139.310798,-0.625291,21.936946,0.671226,236841.008711,0.960600,39.327091,21.670531,5.131328,0.022532,0.024132,201.426375,32.000000,215.324721,196.337904,197.243831,186.033426,32.000000,178.942484,67.855695,56.522717,95.224249,78.291708,40.014829,8.501921,65.764651,7.671246,98.539436,59.539819,33.966859
26.980150,50.126901,139.094327,174.258973,53.436325,51.453854,29.188065,14.115635,138.680973,1.438912,42.837803,27.343360,171.003718,139.780034,166.711473,139.360854,78.231790,138.526534,-0.000650,-2.044919,32.000000,-235.894528,139.313960,-0.625739,21.877282,0.673229,236837.590677,0.963335,39.512227,21.623836,5.155297,0.017273,0.039678,201.896830,32.000000,214.743078,196.112968,199.323356,186.334800,32.000000,178.612274,67.867652,56.515440,95.234453,78.291708,40.043001,8.501921,65.956991,7.671246,98.593202,59.538894,33.754827
27.105830,50.139520,139.081181,174.277756,53.423308,51.447517,29.186224,14.113922,138.636930,1.439224,42.874186,27.342947,171.049079,139.747653,166.782840,139.320026,78.183482,138.655251,-0.000650,-2.044911,32.000000,-235.892798,139.374085,-0.626336,21.895928,0.666837,236701.017805,0.951412,38.923834,21.629252,5.085942,0.034970,0.024532,202.264795,32.000000,214.453756,196.322446,200.500382,186.061126,32.000000,178.663330,67.868437,56.519608,95.299101,78.291708,40.021666,8.501921,65.870191,7.671246,98.638507,59.533859,33.973242
26.877357,50.143087,139.164576,174.285325,53.368100,51.438599,29.193241,14.118632,138.696555,1.439399,42.927620,27.405484,171.045163,139.812230,166.811806,139.370207,78.191481,138.611315,-0.000651,-2.044910,32.000000,-235.888745,139.380589,-0.626074,21.843109,0.675166,236807.862007,0.964666,39.539200,21.613310,5.155432,0.024221,0.007719,202.369824,32.000000,214.309085,196.894015,201.173690,185.260672,32.000000,179.160468,67.869883,56.519388,95.350061,78.291708,40.049513,8.501921,65.891358,7.671246,98.640115,59.536416,33.936998
27.074380,50.143087,139.076399,174.285325,53.289863,51.427173,29.181938,14.111354,138.665088,1.439553,42.956850,27.388298,171.098891,139.791086,166.746892,139.315665,78.214752,138.635705,-0.000652,-2.046086,32.000000,-235.897989,139.393217,-0.626462,21.790316,0.672246,236777.217425,0.959934,39.343328,21.722996,5.131043,0.019162,0.027615,202.248200,32.000000,214.465752,197.236934,199.486022,185.209220,32.000000,179.627572,67.865462,56.504785,95.350318,78.291708,40.024771,8.501921,65.852449,7.671246,98.654140,59.533957,33.828341
26.917238,50.154883,139.171914,174.302987,53.261528,51.422126,29.178285,14.110355,138.665723,1.439895,42.994523,27.430345,171.033804,139.791882,166.751419,139.443745,78.234666,138.600916,-0.000651,-2.046074,32.000000,-235.898005,139.479181,-0.626706,21.741955,0.678106,236830.502203,0.968122,39.726471,21.694050,5.177763,0.018620,0.029316,201.578106,32.000000,214.936329,197.224468,197.602542,185.325889,32.000000,179.873680,67.869666,56.540252,95.381532,78.291708,40.076013,8.501921,65.782035,7.671246,98.696817,59.541609,33.690704
27.048903,50.149671,139.112515,174.314761,53.264310,51.414492,29.187303,14.117347,138.746753,1.440258,43.019515,27.408586,171.049415,139.771469,166.792898,139.423031,78.233718,138.609377,-0.000651,-2.046072,32.000000,-235.889865,139.383873,-0.626503,21.753416,0.675793,236670.756493,0.960876,39.398995,21.682409,5.136827,0.016605,0.030926,201.364497,32.000000,215.213317,196.919910,196.174072,185.748373,32.000000,179.441613,67.903755,56.533061,95.427340,78.291708,40.037875,8.501921,65.829646,7.671246,98.680494,59.529709,33.927827
26.953552,50.141441,139.189256,174.322331,53.313922,51.406916,29.179284,14.113066,138.721062,1.440587,42.874725,27.400731,171.061383,139.798345,166.808285,139.410112,78.248920,138.717732,-0.000651,-2.046063,32.000000,-235.892343,139.350060,-0.626853,21.755750,0.680368,236704.802229,0.966827,39.671831,21.645908,5.170364,0.015110,0.028040,201.324688,32.000000,215.355392,196.502865,196.739467,186.170965,32.000000,178.779845,67.863054,56.524273,95.421700,78.291708,40.061271,8.501921,65.801910,7.671246,98.682219,59.537124,33.950718
26.843152,50.141441,139.064115,174.322331,53.362734,51.399314,29.190850,14.113209,138.703226,1.440954,42.865736,27.379919,171.077718,139.863086,166.854228,139.475609,78.254217,138.528679,-0.000651,-2.046049,32.000000,-235.897773,139.393603,-0.627398,21.751108,0.677349,236609.966461,0.961428,39.447821,21.650890,5.143000,0.026537,0.018991,201.650319,32.000000,214.521182,196.430588,198.971125,186.278533,32.000000,178.599576,67.887553,56.546577,95.432132,78.291708,40.028179,8.501921,65.924602,7.671246,98.655288,59.533780,33.869574
26.957243,50.157078,139.206725,174.325695,53.307490,51.391684,29.174632,14.114921,138.787475,1.441018,42.796874,27.370586,171.114424,139.899381,166.833531,139.452712,78.225177,138.583118,-0.000651,-2.046033,32.000000,-235.891307,139.480811,-0.627262,21.753101,0.679109,236598.379576,0.965109,39.597961,21.687337,5.164041,0.017423,0.021475,201.976733,32.000000,214.236756,196.477479,200.282867,186.321093,32.000000,178.671267,67.879915,56.516063,95.471744,78.291708,40.084368,8.501921,65.754662,7.671246,98.711304,59.534144,33.935091
27.176587,50.146927,139.147961,174.340553,53.287910,51.386579,29.190755,14.114065,138.692805,1.441012,42.767643,27.427720,171.156807,139.827728,166.837604,139.469783,78.204787,138.640702,-0.000651,-2.046040,32.000000,-235.892000,139.443897,-0.627142,21.770122,0.680760,236605.444740,0.968754,39.781870,21.591905,5.180618,0.027569,0.029240,202.172167,32.000000,214.082772,196.868047,201.300561,185.694140,32.000000,179.498576,67.875711,56.490294,95.471895,78.291708,40.054242,8.501921,65.682285,7.671246,98.677851,59.541530,33.928194
26.901084,50.103034,139.274500,174.354571,53.238151,51.386528,29.222302,14.116919,138.825592,1.440990,42.750622,27.413681,171.214032,139.891102,166.846123,139.534080,78.230278,138.698568,-0.000652,-2.046018,32.000000,-235.892096,139.497819,-0.627085,21.826718,0.679007,236557.226862,0.964873,39.607460,21.646910,5.163982,0.029695,0.031084,202.170012,32.000000,214.397235,197.154650,199.851179,185.747683,32.000000,179.806425,67.896837,56.541652,95.535565,78.291708,40.081066,8.501921,65.731158,7.671246,98.679544,59.529846,33.895986
27.016060,50.103034,139.277016,174.354571,53.275289,51.383988,29.190935,14.113780,138.750050,1.441049,42.761435,27.373018,171.196504,139.880785,166.796735,139.485144,78.261250,138.665882,-0.000652,-2.046008,32.000000,-235.896055,139.498759,-0.626851,21.835845,0.674287,236450.937846,0.956040,39.233688,21.694755,5.120141,0.014648,0.028244,201.456781,32.000000,214.700163,197.518164,197.709890,185.373129,32.000000,179.642827,67.891802,56.522209,95.546999,78.291708,40.092700,8.501921,65.744810,7.671246,98.528407,59.531026,33.906257
26.978033,50.057494,139.302802,174.362981,53.253826,51.380134,29.180406,14.116206,138.880121,1.441032,42.653362,27.371058,171.161881,140.050742,166.807934,139.524077,78.289309,138.714995,-0.000651,-2.045995,32.000000,-235.893301,139.600385,-0.626849,21.862648,0.677776,236520.344415,0.965194,39.646883,21.696848,5.177282,0.008745,0.002651,201.282817,32.000000,215.010653,197.220782,196.509679,185.445546,32.000000,179.560572,67.853096,56.501949,95.541076,78.291708,40.127557,8.501921,65.621173,7.671246,98.371210,59.541776,33.927240
27.205140,50.021557,139.384725,174.370270,53.279020,51.374851,29.186428,14.116491,138.926659,1.441035,42.533246,27.472705,171.132563,139.934066,166.874931,139.595747,78.298785,138.773231,-0.000649,-2.045962,32.000000,-235.889246,139.507997,-0.626523,21.890814,0.675407,236429.740980,0.961861,39.455683,21.650296,5.155341,0.028669,0.016227,201.039603,32.000000,215.107737,196.561481,196.536402,186.140973,32.000000,179.093966,67.865664,56.507942,95.566078,78.291708,40.125573,8.501921,65.588073,7.671246,98.247021,59.535491,33.844775
26.935772,49.969709,139.301119,174.371111,53.217217,51.369798,29.179179,14.112923,138.899229,1.441381,42.404045,27.361441,171.149971,140.029679,166.877092,139.538234,78.307736,138.755788,-0.000648,-2.045970,32.000000,-235.892158,139.564471,-0.626307,21.916254,0.675209,236374.798166,0.963459,39.473313,21.645645,5.163564,0.010030,0.038114,201.521607,32.000000,214.850188,196.389820,198.487159,186.631753,32.000000,178.905100,67.847268,56.516705,95.587343,78.291708,40.144422,8.501921,65.650819,7.671246,98.247269,59.540143,33.915502
26.969665,49.969709,139.469037,174.371111,53.225561,51.367223,29.216213,14.114493,138.866967,1.441468,42.416743,27.380229,171.155770,140.069094,166.884786,139.526439,78.262050,138.825919,-0.000648,-2.045991,32.000000,-235.896325,139.567183,-0.626634,21.900544,0.670426,236220.802149,0.954628,39.061150,21.663916,5.123470,0.013526,0.015478,201.787096,32.000000,214.294968,196.477731,199.885663,186.546596,32.000000,178.566571,67.861239,56.489540,95.615057,78.291708,40.155823,8.501921,65.692308,7.671246,98.066991,59.541442,33.764291
27.042824,49.925542,139.318127,174.378400,53.287202,51.362129,29.226000,14.116776,138.854214,1.441300,42.449237,27.262471,171.181741,139.948706,166.911999,139.590328,78.306936,138.689447,-0.000648,-2.045994,32.000000,-235.887977,139.565551,-0.627303,21.935189,0.674029,236274.095693,0.964697,39.455807,21.646655,5.171603,0.027132,0.003214,201.996626,32.000000,214.210149,196.943972,201.308146,185.805353,32.000000,179.164344,67.856994,56.487767,95.640536,78.291708,40.153320,8.501921,65.767967,7.671246,97.913031,59.542248,33.940520
27.112985,49.932126,139.444875,174.388493,53.249602,51.354480,29.183334,14.122913,138.946482,1.441455,42.515084,27.372243,171.201325,140.043747,166.872982,139.632972,78.305101,138.737863,-0.000647,-2.046015,32.000000,-235.883808,139.587840,-0.627998,21.935687,0.674381,236289.642897,0.962153,39.399434,21.725746,5.171330,0.005829,0.006593,202.067346,32.000000,214.237309,197.198609,200.285600,185.648202,32.000000,179.575326,67.844776,56.468633,95.660488,78.291708,40.153377,8.501921,65.579528,7.671246,97.935046,59.539366,33.930028
26.977809,49.959284,139.317119,174.408117,53.297333,51.348119,29.179801,14.117490,138.967863,1.441751,42.556367,27.363084,171.183207,140.070134,166.840949,139.648410,78.291088,138.791207,-0.000648,-2.046010,32.000000,-235.887755,139.547012,-0.628570,21.925800,0.671416,236164.771080,0.958901,39.233776,21.615843,5.151759,0.026773,0.034394,201.355681,32.000000,214.739601,197.325411,198.154315,185.621803,32.000000,179.866263,67.824104,56.491958,95.676960,78.291708,40.138857,8.501921,65.670721,7.671246,97.934264,59.531253,33.963777
26.924221,49.959284,139.408342,174.408117,53.343528,51.344319,29.182156,14.110355,138.906140,1.441785,42.635792,27.345552,171.212155,140.022380,166.856574,139.546095,78.353708,138.788479,-0.000648,-2.046019,32.000000,-235.897513,139.560597,-0.628761,21.951790,0.670453,236104.903350,0.957562,39.124087,21.640749,5.143103,0.012288,0.017234,201.253775,32.000000,215.084916,197.309299,196.801404,185.702804,32.000000,179.785291,67.843156,56.534464,95.719020,78.291708,40.153826,8.501921,65.655460,7.671246,98.028042,59.536318,33.971701
27.123626,49.962576,139.348192,174.432227,53.372111,51.340480,29.177037,14.119916,138.944303,1.441969,42.538205,27.301022,171.116716,140.017586,166.915833,139.610906,78.305621,138.810447,-0.000647,-2.045990,32.000000,-235.888771,139.595448,-0.628986,21.927164,0.672732,236164.709311,0.962666,39.375474,21.680175,5.164138,0.017682,0.014452,201.196932,32.000000,215.190331,196.701410,196.257951,186.128868,32.000000,178.941404,67.841709,56.500105,95.696846,78.291708,40.132375,8.501921,65.599463,7.671246,98.039022,59.538009,33.875663
26.837407,49.972178,139.422606,174.451011,53.369983,51.334171,29.224324,14.113922,138.868194,1.442411,42.511249,27.363252,171.206337,140.078148,166.927362,139.637183,78.382333,138.850814,-0.000645,-2.044812,32.000000,-235.893454,139.581460,-0.629062,21.920791,0.673116,236113.598144,0.964531,39.464608,21.616256,5.177804,0.005769,0.017994,201.483462,32.000000,215.005385,196.578471,198.140601,186.406889,32.000000,178.717034,67.839563,56.529979,95.716072,78.291708,40.163692,8.501921,65.674932,7.671246,98.071948,59.537694,33.963264
27.130778,49.977116,139.323945,174.464748,53.368939,51.326589,29.185084,14.109070,138.999813,1.442581,42.494001,27.297486,171.258745,140.083736,166.946369,139.707627,78.333250,138.841554,-0.000645,-2.043626,32.000000,-235.899617,139.566492,-0.629344,21.927242,0.670102,236054.982703,0.957181,39.136923,21.674806,5.137521,0.017666,0.028722,201.934433,32.000000,214.335532,196.396078,199.993056,186.448422,32.000000,178.859366,67.836172,56.522746,95.719504,78.291708,40.159282,8.501921,65.628639,7.671246,98.071627,59.534292,33.924232
26.924522,49.977116,139.502050,174.464748,53.277074,51.318955,29.179827,14.114065,138.974735,1.442754,42.528469,27.322136,171.304958,140.045665,167.003636,139.701702,78.338958,138.874463,-0.000645,-2.043608,32.000000,-235.895934,139.534450,-0.629921,21.913002,0.675555,236087.078311,0.966253,39.622192,21.617318,5.195085,0.018584,0.020420,202.101854,32.000000,214.458301,196.611318,201.284110,186.219175,32.000000,179.312293,67.852897,56.505542,95.743627,78.291708,40.190589,8.501921,65.590962,7.671246,98.088499,59.541009,33.908018
26.898838,49.956815,139.440684,174.472878,53.272280,51.315137,29.180891,14.113066,138.954287,1.443096,42.580294,27.241217,171.288804,139.990508,166.954887,139.619702,78.347437,138.816656,-0.000644,-2.043599,32.000000,-235.895130,139.587293,-0.630057,21.946571,0.669737,235972.213772,0.956425,39.139627,21.661991,5.135273,0.012435,0.027901,202.274582,32.000000,214.404548,197.105767,200.601950,185.840713,32.000000,179.811386,67.817779,56.507475,95.700788,78.291708,40.137177,8.501921,65.422927,7.671246,98.017631,59.540704,33.896133
26.852986,49.963948,139.443622,174.484653,53.206136,51.313825,29.187761,14.115635,138.977285,1.443152,42.646511,27.312660,171.330807,140.096826,166.883823,139.677032,78.316801,138.846160,-0.000645,-2.043570,32.000000,-235.891577,139.645825,-0.630092,21.917801,0.674285,236021.808331,0.964161,39.481939,21.671954,5.181227,0.019525,0.012059,201.540084,32.000000,214.770793,197.294615,198.577501,185.517244,32.000000,179.819094,67.824807,56.498153,95.651417,78.291708,40.182055,8.501921,65.602251,7.671246,98.041913,59.538668,33.917336
26.975709,49.975195,139.367624,174.503997,53.223825,51.312556,29.183327,14.114636,138.876916,1.443143,42.661870,27.174888,171.287352,140.070379,166.935112,139.630073,78.370228,138.807289,-0.000646,-2.043567,32.000000,-235.890118,139.608442,-0.630557,21.907861,0.673439,235994.821901,0.964976,39.504406,21.635948,5.183893,0.018964,0.007801,201.425395,32.000000,215.060260,197.350357,197.377233,185.530633,32.000000,179.765003,67.839453,56.512577,95.647007,78.291708,40.173776,8.501921,65.580434,7.671246,98.041498,59.533456,33.929661
26.878680,49.975195,139.492629,174.503997,53.290113,51.308750,29.191052,14.109070,138.921526,1.443054,42.630481,27.273283,171.266891,140.001194,166.932873,139.675194,78.352694,138.802866,-0.000646,-2.043576,32.000000,-235.899453,139.598961,-0.631347,21.924567,0.675147,236041.284343,0.966472,39.587971,21.680635,5.192853,0.026804,0.011489,201.280751,32.000000,215.335302,196.645632,196.411554,186.239141,32.000000,179.365995,67.846528,56.506677,95.659220,78.291708,40.203289,8.501921,65.557734,7.671246,98.080244,59.548690,33.818803
27.026533,49.963673,139.438462,174.519417,53.234543,51.304931,29.170678,14.114778,138.986726,1.443053,42.578994,27.248940,171.259723,140.071337,166.975760,139.593546,78.409445,138.800575,-0.000647,-2.043537,32.000000,-235.892925,139.569427,-0.631453,21.886435,0.673035,235939.805569,0.961998,39.394875,21.608695,5.166412,0.024698,0.019447,201.452704,32.000000,215.362584,196.448384,197.759481,186.548895,32.000000,179.180713,67.842258,56.493914,95.628667,78.291708,40.171488,8.501921,65.471935,7.671246,98.039885,59.549663,33.854827
26.771090,49.963399,139.446583,174.540444,53.189308,51.298678,29.191330,14.109498,138.882239,1.443059,42.549147,27.336087,171.303390,140.096888,167.018134,139.575716,78.411066,138.825658,-0.000646,-2.043530,32.000000,-235.899189,139.700710,-0.631011,21.916201,0.674578,235980.583852,0.965322,39.556376,21.624122,5.189713,0.015933,0.015636,201.928438,32.000000,214.670047,196.474997,199.741602,186.601793,32.000000,178.874184,67.868201,56.501658,95.611324,78.291708,40.198006,8.501921,65.595332,7.671246,98.038514,59.527525,33.960402
26.891433,49.967788,139.377910,174.568760,53.220017,51.296159,29.177497,14.118774,138.928288,1.443090,42.564485,27.328307,171.318138,140.079900,166.976508,139.705270,78.410244,138.876397,-0.000648,-2.043532,32.000000,-235.891061,139.704928,-0.631152,21.873689,0.672883,235839.435540,0.960343,39.298938,21.566281,5.159317,0.014248,0.010702,202.201136,32.000000,214.428003,196.749167,201.195547,186.109938,32.000000,179.109638,67.867218,56.494757,95.644355,78.291708,40.186459,8.501921,65.497148,7.671246,98.038092,59.535836,33.931569
26.837189,49.967788,139.487476,174.568760,53.219418,51.293610,29.189428,14.118917,138.992825,1.443381,42.611395,27.354277,171.288333,140.117236,166.955536,139.680151,78.379890,138.844055,-0.000648,-2.043524,32.000000,-235.890098,139.602444,-0.630866,21.884704,0.676475,235920.832190,0.969173,39.724191,21.576606,5.208850,0.018219,0.018500,202.501283,32.000000,214.518305,197.158074,201.321653,185.771332,32.000000,179.938356,67.830565,56.469409,95.643995,78.291708,40.213549,8.501921,65.537847,7.671246,98.052952,59.534636,33.727608
26.959313,49.957638,139.402612,174.587263,53.190240,51.289721,29.184374,14.108928,139.005881,1.443684,42.684044,27.348511,171.394328,140.024052,166.942787,139.675051,78.396951,138.773013,-0.000648,-2.045275,32.000000,-235.895498,139.669139,-0.631215,21.854858,0.675394,235860.322212,0.965035,39.527717,21.601589,5.182986,0.007094,0.011024,202.104086,32.000000,214.799533,197.344507,199.312063,185.790881,32.000000,180.130728,67.844249,56.468943,95.681266,78.291708,40.184875,8.501921,65.452827,7.671246,98.017279,59.541353,33.959742
26.754776,49.969709,139.490397,174.606047,53.143650,51.283368,29.178986,14.116919,138.900610,1.443649,42.718299,27.311020,171.338601,140.113281,167.002299,139.676687,78.437377,138.928248,-0.000650,-2.047020,32.000000,-235.893571,139.565367,-0.631296,21.842191,0.676326,235899.955103,0.966642,39.618167,21.616543,5.197544,0.021740,0.015006,201.697299,32.000000,215.238800,197.547695,197.608337,185.631001,32.000000,180.120572,67.829777,56.490540,95.699558,78.291708,40.221649,8.501921,65.563073,7.671246,98.058725,59.533151,33.918583
27.022679,49.986991,139.375223,174.630158,53.147897,51.277024,29.176134,14.115349,138.964252,1.443504,42.732112,27.245288,171.278972,140.046297,167.006685,139.639261,78.450286,138.814532,-0.000649,-2.047617,32.000000,-235.892355,139.675072,-0.630415,21.820817,0.674732,235806.458664,0.962110,39.404575,21.565645,5.170852,0.013432,0.022821,201.495920,32.000000,215.441824,196.956689,196.223602,186.083922,32.000000,179.260003,67.835075,56.498441,95.731952,78.291708,40.188753,8.501921,65.416856,7.671246,98.058376,59.536298,33.804277
26.841597,49.986991,139.530532,174.630158,53.138192,51.270647,29.200295,14.110212,139.001608,1.443393,42.652697,27.283358,171.319135,140.075743,167.005918,139.653193,78.441485,138.838615,-0.000648,-2.048201,32.000000,-235.896836,139.615766,-0.630607,21.824200,0.679003,235838.407394,0.969929,39.757784,21.599140,5.213663,0.017794,0.019116,201.613000,32.000000,215.461387,196.758558,197.481485,186.406346,32.000000,179.311240,67.805516,56.476068,95.685461,78.291708,40.240728,8.501921,65.478040,7.671246,98.118202,59.538334,33.955927
27.021718,49.986717,139.416573,174.640812,53.126103,51.266794,29.173973,14.115635,138.920082,1.443387,42.568569,27.263603,171.360100,140.091605,167.045578,139.704738,78.409253,138.910150,-0.000648,-2.047599,32.000000,-235.889774,139.695915,-0.630508,21.826115,0.674453,235690.119890,0.959838,39.328655,21.532087,5.157713,0.023432,0.010760,202.085622,32.000000,214.844990,196.420525,199.687653,186.723250,32.000000,179.171982,67.808056,56.448700,95.688495,78.291708,40.192957,8.501921,65.429294,7.671246,98.117098,59.536878,33.968326
26.770758,50.002080,139.451071,174.651746,53.146880,51.257867,29.180264,14.113494,138.981192,1.443402,42.631918,27.245382,171.436093,140.174128,167.062122,139.643437,78.421039,138.811208,-0.000647,-2.047014,32.000000,-235.893390,139.643848,-0.630315,21.768234,0.677981,235748.175726,0.965726,39.630015,21.552358,5.198295,0.023474,0.018819,202.363233,32.000000,214.780655,196.655367,200.813948,186.742727,32.000000,179.286885,67.831879,56.451764,95.737509,78.291708,40.227032,8.501921,65.495806,7.671246,98.170317,59.538501,33.715135
27.013544,49.994124,139.477101,174.653148,53.169676,51.250248,29.247819,14.120344,138.975621,1.443038,42.613616,27.313633,171.451461,140.124373,167.040186,139.685001,78.428039,138.902779,-0.000647,-2.047018,32.000000,-235.891622,139.677130,-0.630887,21.761205,0.674298,235681.673179,0.959753,39.329974,21.618650,5.159427,0.019676,0.005460,202.477499,32.000000,214.643350,197.184437,201.436579,185.947360,32.000000,179.699371,67.838249,56.456534,95.754845,78.291708,40.215174,8.501921,65.381082,7.671246,98.170341,59.543703,33.837659
26.912280,49.994124,139.477349,174.653148,53.099551,51.242616,29.182660,14.115920,139.030524,1.442998,42.698641,27.230752,171.481261,140.055024,166.984907,139.715291,78.432798,138.913374,-0.000647,-2.048180,32.000000,-235.891292,139.646111,-0.631070,21.743398,0.680617,235748.494273,0.968870,39.763426,21.559750,5.209082,0.011479,0.019709,202.304160,32.000000,214.723807,197.575579,199.737002,185.545378,32.000000,180.089864,67.844117,56.459531,95.784481,78.291708,40.237802,8.501921,65.389179,7.671246,98.142665,59.534164,33.966419
26.808558,49.991929,139.526809,174.659316,53.063749,51.236295,29.176262,14.109070,139.013868,1.442881,42.730073,27.315841,171.394601,140.097276,166.975582,139.684647,78.440515,138.928072,-0.000647,-2.048764,32.000000,-235.896995,139.606955,-0.630858,21.737418,0.676432,235596.540216,0.957342,39.350951,21.596353,5.163229,0.020377,0.012823,201.604547,32.000000,215.265646,197.601472,198.067260,185.738231,32.000000,180.298832,67.818762,56.451119,95.793658,78.291708,40.229770,8.501921,65.388729,7.671246,98.134964,59.542632,33.808165
26.837893,49.994398,139.448304,174.678661,53.019250,51.229967,29.178584,14.117490,138.993523,1.442703,42.731101,27.304281,171.338130,140.104880,167.050790,139.658189,78.487511,138.945470,-0.000647,-2.049348,32.000000,-235.890378,139.724855,-0.630957,21.767893,0.678703,235601.131222,0.963132,39.519327,21.596638,5.182666,0.004718,0.021584,201.447657,32.000000,215.524385,197.191737,196.733575,186.222991,32.000000,179.791325,67.859619,56.458799,95.795839,78.291708,40.237871,8.501921,65.415045,7.671246,98.143449,59.543074,33.985714
26.895596,50.004823,139.568110,174.690156,53.005718,51.222363,29.178196,14.118774,139.054135,1.442787,42.619359,27.257159,171.363781,140.136342,167.070206,139.703966,78.473008,138.872806,-0.000647,-2.049329,32.000000,-235.889421,139.719123,-0.631141,21.752682,0.680823,235609.144307,0.967136,39.690107,21.595918,5.204562,0.021276,0.019920,201.579620,32.000000,215.770320,196.780880,197.082454,186.575980,32.000000,179.506743,67.855437,56.457090,95.824309,78.291708,40.236123,8.501921,65.187725,7.671246,98.143384,59.535069,33.974489
26.900116,50.004823,139.461159,174.690156,52.991896,51.212266,29.204971,14.108214,139.003696,1.442859,42.532513,27.161969,171.400633,140.159223,167.067983,139.665537,78.487039,138.935541,-0.000646,-2.049347,32.000000,-235.897359,139.651457,-0.630768,21.772325,0.679023,235525.995980,0.965835,39.643603,21.557204,5.195948,0.015931,0.022918,201.955913,32.000000,215.060655,196.753126,199.429605,186.630863,32.000000,179.202308,67.836323,56.429278,95.821554,78.291708,40.252158,8.501921,65.337383,7.671246,98.179616,59.536239,33.676177
26.772486,50.012230,139.466938,174.699408,52.997717,51.200853,29.189753,14.116206,139.004333,1.442815,42.554890,27.192702,171.445430,140.188747,167.096544,139.687870,78.425229,138.960672,-0.000646,-2.049343,32.000000,-235.889367,139.770234,-0.630792,21.769099,0.678744,235485.081669,0.963550,39.557814,21.537115,5.189255,0.016390,0.028800,202.318108,32.000000,214.742500,196.793942,200.772786,186.652987,32.000000,179.191715,67.820272,56.393605,95.851162,78.291708,40.251955,8.501921,65.343789,7.671246,98.205433,59.538943,33.881826
27.135925,50.006469,139.548292,174.712585,53.033986,51.191949,29.194244,14.111496,138.987039,1.442810,42.639518,27.268724,171.496318,140.214706,167.131973,139.693918,78.441511,138.995794,-0.000646,-2.049391,32.000000,-235.899322,139.734361,-0.630835,21.763251,0.677588,235424.278122,0.962307,39.550285,21.552948,5.184407,0.022144,0.018439,202.557322,32.000000,214.570885,197.241981,201.669750,186.163665,32.000000,179.831310,67.839323,56.420089,95.895716,78.291708,40.282683,8.501921,65.168525,7.671246,98.185559,59.537380,33.966712
26.742463,49.991655,139.555089,174.724640,53.015110,51.184345,29.215761,14.112638,139.059439,1.442876,42.667612,27.256058,171.549845,140.036734,167.057932,139.710216,78.478868,138.901603,-0.000648,-2.049968,32.000000,-235.896869,139.693897,-0.630928,21.762359,0.679867,235488.751864,0.967435,39.770687,21.626719,5.209338,0.007357,0.004845,202.465838,32.000000,214.765200,197.534084,200.347422,185.941737,32.000000,180.296037,67.818063,56.422996,95.875963,78.291708,40.250827,8.501921,65.310009,7.671246,98.185634,59.532993,33.972068
26.950759,49.991655,139.490972,174.724640,52.991767,51.176716,29.193506,14.116634,139.008030,1.442570,42.738723,27.203363,171.532224,140.220496,167.011072,139.666785,78.471859,138.938737,-0.000648,-2.050557,32.000000,-235.891234,139.820099,-0.630546,21.750400,0.673657,235271.360239,0.953492,39.160465,21.627150,5.142566,0.010110,0.015409,201.752270,32.000000,215.318477,197.619914,198.206554,185.781836,32.000000,180.156692,67.791283,56.424527,95.892045,78.291708,40.274416,8.501921,65.262363,7.671246,98.134129,59.541569,33.889456
26.918335,50.015796,139.521748,174.750995,53.012357,51.165302,29.181247,14.108928,139.041673,1.442514,42.739671,27.265668,171.494712,140.151454,167.128117,139.657287,78.529865,138.932336,-0.000648,-2.051710,32.000000,-235.899268,139.664897,-0.631488,21.749902,0.680632,235363.887015,0.967355,39.800331,21.544964,5.218483,0.015084,0.022642,201.609082,32.000000,215.510746,197.658365,197.009672,185.988808,32.000000,179.931531,67.816726,56.466767,95.913880,78.291708,40.273068,8.501921,65.220069,7.671246,98.217995,59.529384,33.948517
26.813651,50.017168,139.498575,174.765854,52.939939,51.155519,29.184859,14.116491,138.920285,1.442533,42.597250,27.265109,171.444179,140.149719,167.137520,139.786595,78.480445,138.854035,-0.000647,-2.051692,32.000000,-235.888918,139.730708,-0.631519,21.767342,0.676962,235244.678553,0.960087,39.452819,21.569650,5.175771,0.030347,0.024595,201.584724,32.000000,215.648138,196.968045,197.004377,186.410205,32.000000,179.548501,67.805144,56.442374,95.891604,78.291708,40.285429,8.501921,65.316991,7.671246,98.222943,59.534901,33.919904
26.867825,50.011681,139.469175,174.774265,52.993537,51.151698,29.212265,14.115492,139.030423,1.442525,42.516566,27.301796,171.512607,140.123762,167.183842,139.680638,78.528348,138.982160,-0.000647,-2.051667,32.000000,-235.890573,139.743252,-0.631114,21.755199,0.677543,235168.360554,0.961546,39.530917,21.508598,5.183149,0.023491,0.037167,201.988312,32.000000,215.309917,196.722309,199.153400,186.792677,32.000000,179.601201,67.805122,56.430121,95.895078,78.291708,40.276904,8.501921,65.152505,7.671246,98.223140,59.535403,33.829368
26.835037,50.011681,139.530660,174.774265,53.074764,51.147850,29.186514,14.109356,139.091623,1.442216,42.536773,27.125750,171.534222,140.194948,167.139035,139.812055,78.487861,139.028424,-0.000646,-2.051675,32.000000,-235.896709,139.740052,-0.630340,21.748879,0.678682,235214.377831,0.965192,39.706840,21.520739,5.202521,0.018557,0.000000,202.428560,32.000000,214.980746,196.700621,200.444398,186.900975,32.000000,179.391589,67.813903,56.435227,95.894444,78.291708,40.302504,8.501921,65.275752,7.671246,98.204235,59.543123,33.786448
26.815203,49.999885,139.493095,174.777349,53.057267,51.144053,29.213233,14.114208,139.043358,1.442211,42.523361,27.167475,171.588961,140.095072,167.151801,139.704615,78.506147,138.962103,-0.000647,-2.051694,32.000000,-235.896119,139.831215,-0.630886,21.757088,0.677937,235127.025093,0.962158,39.610957,21.533826,5.190936,0.014262,0.011756,202.674214,32.000000,214.659536,197.278246,201.613251,186.308174,32.000000,179.617136,67.824785,56.444572,95.937741,78.291708,40.279371,8.501921,65.144428,7.671246,98.163343,59.543300,33.831423
27.037828,49.996593,139.515592,174.786601,52.960361,51.140270,29.220701,14.118632,139.048762,1.442535,42.598841,27.236874,171.557205,140.152023,167.126622,139.679703,78.454459,138.996400,-0.000647,-2.051682,32.000000,-235.889400,139.746554,-0.630916,21.748354,0.678860,235160.839493,0.964172,39.665652,21.596326,5.199570,0.017664,0.022136,202.612097,32.000000,214.771504,197.650149,200.990052,185.899392,32.000000,180.145720,67.815894,56.443150,95.958341,78.291708,40.303262,8.501921,65.131067,7.671246,98.151905,59.542238,33.931642
26.744482,49.976567,139.492888,174.806227,52.868552,51.136481,29.230833,14.114493,139.064890,1.442107,42.665885,27.218604,171.505773,140.179368,167.104472,139.779708,78.503080,138.917823,-0.000649,-2.051695,32.000000,-235.894358,139.722837,-0.630399,21.761100,0.678772,235127.484813,0.963940,39.686965,21.546482,5.202015,0.011078,0.018306,201.853927,32.000000,215.174124,197.732188,198.737824,185.806508,32.000000,180.553387,67.808296,56.440508,95.979026,78.291708,40.285601,8.501921,65.233549,7.671246,98.151865,59.535196,33.963410
27.137236,49.976567,139.539652,174.806227,52.821248,51.132696,29.183917,14.113922,139.013490,1.441998,42.611105,27.198215,171.468379,140.180428,167.148752,139.706611,78.541037,138.983365,-0.000649,-2.052858,32.000000,-235.892470,139.780840,-0.630146,21.826377,0.675068,235058.541701,0.955276,39.313116,21.614491,5.160015,0.014796,0.007871,201.636290,32.000000,215.585200,197.582226,197.312752,186.118838,32.000000,180.528303,67.816399,56.473604,95.977583,78.291708,40.319610,8.501921,65.040864,7.671246,98.082099,59.540812,33.828708
26.831502,49.938435,139.508239,174.816601,52.860259,51.128870,29.179580,14.117918,139.014217,1.442007,42.548073,27.232100,171.458414,140.173658,167.194799,139.790141,78.525451,139.053800,-0.000649,-2.052866,32.000000,-235.889294,139.729688,-0.630016,21.812975,0.679785,235111.480118,0.965842,39.781864,21.528475,5.215763,0.016091,0.013204,201.441279,32.000000,215.678381,197.036940,196.673573,186.610724,32.000000,179.593777,67.851848,56.473694,96.013842,78.291708,40.304585,8.501921,65.235863,7.671246,97.949208,59.533633,33.737072
