OSU 80 Ton Compressor Load Stand
26.928429,49.936241,139.575907,174.824731,52.881637,51.125058,29.190270,14.112923,139.022298,1.442031,42.474116,27.196079,171.540819,140.169152,167.211063,139.746520,78.538769,139.012239,-0.000649,-2.052841,32.000000,-235.897895,139.682435,-0.629782,21.754780,0.670829,234888.864469,0.952611,39.128392,21.521712,5.141999,0.017089,0.027000,201.676262,32.000000,215.444321,196.964315,198.782384,186.584353,32.000000,179.428767,67.833345,56.488674,95.989452,78.291708,40.338691,8.501921,65.143058,7.671246,97.940874,59.531085,33.913521
26.687517,49.930480,139.484917,174.845479,52.857716,51.116178,29.184430,14.114636,139.074349,1.441960,42.435544,27.238239,171.563980,140.156673,167.219384,139.716778,78.536091,139.007095,-0.000649,-2.052839,32.000000,-235.893232,139.794117,-0.629720,21.780088,0.676489,234995.388741,0.964011,39.598305,21.570806,5.199420,0.000000,0.023538,202.171983,32.000000,214.776964,196.787896,200.437574,186.926335,32.000000,179.397556,67.836367,56.495955,96.023870,78.291708,40.305611,8.501921,65.192389,7.671246,97.940139,59.544323,33.821445
26.768139,49.930480,139.440001,174.845479,52.879567,51.107278,29.182986,14.114350,139.041866,1.441910,42.526121,27.193770,171.642716,140.163402,167.231597,139.709647,78.501826,138.920292,-0.000648,-2.052847,32.000000,-235.894173,139.725957,-0.629787,21.816883,0.676708,234921.808691,0.959936,39.434561,21.537717,5.183218,0.012305,0.007544,202.454591,32.000000,214.724198,197.249110,201.787193,186.641920,32.000000,179.969217,67.846635,56.473470,96.051077,78.291708,40.308757,8.501921,65.233399,7.671246,97.919346,59.542523,33.915502
26.792800,49.915118,139.496302,174.865665,52.857012,51.102174,29.175319,14.116063,139.105685,1.441977,42.587877,27.229432,171.587509,140.126616,167.225459,139.639975,78.524805,138.925107,-0.000646,-2.052848,32.000000,-235.894428,139.710701,-0.629026,21.814811,0.679849,234985.139394,0.969058,39.831175,21.537947,5.226598,0.009567,0.004127,202.583635,32.000000,214.717593,197.578348,201.374182,186.248118,32.000000,180.180875,67.825242,56.465278,96.067965,78.291708,40.306964,8.501921,65.076084,7.671246,97.865115,59.545336,33.774930
26.909453,49.915118,139.525643,174.893983,52.783797,51.094557,29.236958,14.116634,139.071117,1.442023,42.602249,27.184196,171.618832,140.128819,167.194895,139.701011,78.537838,138.942818,-0.000647,-2.053766,32.000000,-235.887136,139.747493,-0.627999,21.826954,0.676996,234939.522782,0.965871,39.696204,21.530904,5.209178,0.030625,0.021833,202.030668,32.000000,215.114717,197.963388,199.108797,185.715413,32.000000,180.291762,67.820754,56.508383,96.068261,78.291708,40.340306,8.501921,65.120370,7.671246,97.864136,59.537921,33.936118
26.686472,49.951877,139.516789,174.908843,52.779986,51.088220,29.186275,14.113066,138.986157,1.442331,42.611310,27.165522,171.555892,140.142379,167.189957,139.705103,78.511661,138.842122,-0.000647,-2.053760,32.000000,-235.895457,139.747189,-0.628434,21.786985,0.676695,234874.726707,0.965059,39.639622,21.510217,5.206485,0.012692,0.018601,201.794924,32.000000,215.435252,197.937116,197.882662,185.951662,32.000000,180.494537,67.801945,56.504919,96.084069,78.291708,40.316090,8.501921,65.175501,7.671246,97.863158,59.539219,33.779478
26.875666,49.951877,139.490197,174.908843,52.756551,51.084353,29.190906,14.111924,139.019828,1.442619,42.626851,27.149273,171.577802,140.128024,167.245976,139.620028,78.574698,138.945291,-0.000647,-2.053765,32.000000,-235.897255,139.680294,-0.628246,21.817460,0.674220,234777.105246,0.958494,39.445027,21.505612,5.185005,0.027255,0.025045,201.643511,32.000000,215.676442,197.270367,196.674145,186.567285,32.000000,179.816968,67.858066,56.544517,96.089496,78.291708,40.338062,8.501921,65.128842,7.671246,97.990171,59.534783,33.731423
26.766560,49.983151,139.571590,174.918375,52.753652,51.076800,29.192677,14.115492,139.006398,1.442526,42.480217,27.157714,171.591446,140.225553,167.294810,139.728064,78.586542,138.932208,-0.000646,-2.053758,32.000000,-235.892376,139.756631,-0.627662,21.847961,0.679417,234891.360578,0.968555,39.854324,21.483852,5.227997,0.009177,0.011410,201.803722,32.000000,215.711501,196.969246,198.262670,186.814525,32.000000,179.565968,67.842541,56.534263,96.107951,78.291708,40.326157,8.501921,65.033294,7.671246,98.098385,59.537006,33.823279
27.043658,49.957364,139.519930,174.925946,52.774846,51.069260,29.180781,14.119773,139.022120,1.442115,42.464724,27.133244,171.626271,140.264417,167.282713,139.632929,78.534645,138.915268,-0.000646,-2.052597,32.000000,-235.889242,139.694669,-0.627488,21.813159,0.674937,234734.150608,0.961165,39.538082,21.469930,5.190204,0.023470,0.013099,202.335965,32.000000,214.920446,196.933683,200.165609,187.108275,32.000000,179.310482,67.836979,56.536214,96.073182,78.291708,40.352014,8.501921,65.004350,7.671246,98.008603,59.542041,33.956734
26.708755,49.951603,139.566097,174.935478,52.761716,51.064733,29.189410,14.115777,139.069770,1.442000,42.467611,27.148578,171.660549,140.199901,167.338076,139.757849,78.511141,139.092143,-0.000645,-2.050823,32.000000,-235.893074,139.840780,-0.627185,21.839621,0.676148,234755.918905,0.965153,39.751517,21.451859,5.214401,0.018165,0.006615,202.609567,32.000000,214.885964,197.285913,201.509806,186.859518,32.000000,179.577670,67.849941,56.517727,96.101274,78.291708,40.335416,8.501921,65.106752,7.671246,98.008112,59.539652,33.867813
26.753981,49.951603,139.580469,174.935478,52.747569,51.060945,29.186249,14.110355,139.052580,1.442096,42.490847,27.201633,171.661764,140.151902,167.280630,139.768561,78.549557,138.886424,-0.000645,-2.050243,32.000000,-235.899316,139.647887,-0.627430,21.874135,0.671976,234631.570319,0.954951,39.264216,21.495693,5.159063,0.010111,0.010793,202.846873,32.000000,214.597427,197.688749,201.746159,186.103558,32.000000,180.053206,67.841731,56.527960,96.089813,78.291708,40.379070,8.501921,65.159490,7.671246,97.987562,59.534488,33.915061
26.788756,49.955992,139.556560,174.948376,52.720736,51.053353,29.182754,14.113494,138.976289,1.442129,42.587343,27.282255,171.693299,140.194029,167.286903,139.758499,78.550986,138.953880,-0.000645,-2.049668,32.000000,-235.897160,139.715638,-0.627421,21.836631,0.677214,234775.510473,0.967156,39.816714,21.603352,5.225481,0.027088,0.003937,202.362644,32.000000,215.146895,197.808737,199.905932,186.115110,32.000000,180.511644,67.823754,56.531244,96.090811,78.291708,40.348883,8.501921,64.975387,7.671246,98.002270,59.533180,33.974562
27.000862,49.937612,139.485681,174.974731,52.724900,51.048256,29.172819,14.109498,139.030640,1.442149,42.596648,27.219619,171.697722,140.161160,167.287237,139.710499,78.543117,138.954945,-0.000646,-2.050273,32.000000,-235.900992,139.747048,-0.627412,21.823046,0.675325,234702.233381,0.965471,39.741008,21.467050,5.217185,0.011497,0.019067,202.009636,32.000000,215.545567,197.997969,197.945697,186.072272,32.000000,180.629781,67.827038,56.536681,96.075045,78.291708,40.363654,8.501921,64.980127,7.671246,97.937908,59.530967,33.955487
26.682089,49.935692,139.499045,174.976413,52.671946,51.045727,29.182446,14.112781,139.030817,1.442167,42.542784,27.189602,171.570264,140.232792,167.293708,139.633433,78.560602,138.971286,-0.000646,-2.050286,32.000000,-235.891809,139.829625,-0.627373,21.847200,0.675694,234653.842198,0.964136,39.687254,21.497730,5.209520,0.013139,0.000000,201.788832,32.000000,215.731270,197.540006,196.661216,186.469499,32.000000,179.872494,67.825507,56.549887,96.080510,78.291708,40.360877,8.501921,65.067435,7.671246,97.937189,59.541776,33.862163
26.840720,49.935692,139.558859,174.976413,52.579233,51.043198,29.178342,14.116776,138.974504,1.442517,42.488069,27.175080,171.631715,140.121457,167.334144,139.732119,78.574807,138.940675,-0.000647,-2.050260,32.000000,-235.890436,139.713862,-0.627041,21.867814,0.672015,234533.790438,0.956366,39.315500,21.506106,5.165971,0.027273,0.017575,201.748526,32.000000,215.660551,197.236779,197.998235,186.673849,32.000000,179.703836,67.816443,56.571904,96.063837,78.291708,40.387944,8.501921,65.069489,7.671246,97.929784,59.540851,33.773316
26.838635,49.922250,139.560200,174.978936,52.583449,51.039356,29.192841,14.114921,139.033938,1.442572,42.422084,27.228778,171.639605,140.232975,167.334970,139.757156,78.569939,138.895398,-0.000647,-2.049691,32.000000,-235.893930,139.720818,-0.626879,21.858373,0.676978,234644.229203,0.968007,39.845486,21.496397,5.228191,0.014905,0.027250,202.252413,32.000000,215.145894,196.963298,200.010724,187.052000,32.000000,179.662192,67.804466,56.564825,96.101338,78.291708,40.363057,8.501921,64.993415,7.671246,97.882292,59.537744,33.960549
26.901263,49.922250,139.497978,174.999404,52.606228,51.035508,29.185238,14.113066,139.067386,1.442595,42.475621,27.243492,171.686861,140.107470,167.393280,139.652624,78.587451,138.955901,-0.000648,-2.050274,32.000000,-235.896769,139.569019,-0.627186,21.850688,0.673643,234550.205906,0.962083,39.580179,21.467625,5.199520,0.009312,0.044889,202.595034,32.000000,215.032442,197.067094,201.278788,187.153076,32.000000,180.017545,67.828202,56.565691,96.139439,78.291708,40.381602,8.501921,65.006126,7.671246,97.881396,59.537262,33.960843
26.778206,49.926639,139.634621,175.016227,52.650718,51.031681,29.180465,14.119630,139.076075,1.442600,42.478377,27.204573,171.660727,140.230996,167.323308,139.757465,78.539180,138.990053,-0.000648,-2.050856,32.000000,-235.890368,139.694527,-0.627057,21.860549,0.673904,234529.217195,0.961581,39.570215,21.450939,5.199974,0.029280,0.014779,202.782805,32.000000,214.821478,197.637706,201.877267,186.317635,32.000000,180.196545,67.822683,56.567687,96.148886,78.291708,40.367432,8.501921,65.111474,7.671246,97.880500,59.540232,33.849618
27.125361,49.926639,139.519801,175.016227,52.641632,51.027887,29.187546,14.117062,139.056835,1.442614,42.613513,27.199731,171.756836,140.198902,167.310385,139.696876,78.559375,138.942103,-0.000647,-2.052606,32.000000,-235.891626,139.752653,-0.626950,21.840723,0.672783,234468.779302,0.959406,39.465800,21.462228,5.185555,0.003864,0.022735,202.590927,32.000000,215.032384,197.921545,200.421005,186.136296,32.000000,180.343687,67.859049,56.594849,96.160630,78.291708,40.396152,8.501921,64.848564,7.671246,97.894886,59.545877,33.908238
26.761949,49.934046,139.594733,175.029404,52.635093,51.024020,29.235246,14.105931,139.013180,1.442608,42.592950,27.101696,171.740690,140.141932,167.324055,139.764952,78.608138,138.928850,-0.000648,-2.052588,32.000000,-235.901609,139.788512,-0.627656,21.865218,0.675048,234551.565746,0.964136,39.675534,21.526749,5.214488,0.018225,0.016919,202.066174,32.000000,215.445880,198.121051,198.411374,186.064233,32.000000,180.793572,67.886747,56.607323,96.172197,78.291708,40.385240,8.501921,65.070167,7.671246,97.919801,59.540665,33.878818
26.812282,49.942550,139.426707,175.036975,52.701388,51.020188,29.177397,14.113351,139.083851,1.442692,42.558951,27.228995,171.723424,140.248534,167.365746,139.765528,78.598365,138.969245,-0.000649,-2.052580,32.000000,-235.895172,139.811269,-0.628172,21.889713,0.669088,234364.606801,0.950866,39.098113,21.483735,5.143519,0.016657,0.012348,201.921932,32.000000,215.851352,197.606115,197.047858,186.512805,32.000000,180.610482,67.918600,56.615577,96.187576,78.291708,40.379786,8.501921,65.024955,7.671246,97.948586,59.542543,33.826360
26.840369,49.934869,139.573999,175.033049,52.724005,51.015152,29.173504,14.121343,139.056377,1.442724,42.482887,27.154468,171.720235,140.226836,167.386455,139.713869,78.640861,139.062285,-0.000648,-2.052526,32.000000,-235.887672,139.708802,-0.627555,21.913054,0.674982,234465.232321,0.962816,39.710124,21.428665,5.216165,0.009478,0.010320,201.968765,32.000000,215.922055,197.224730,197.524730,186.961665,32.000000,179.964744,67.910042,56.635573,96.146304,78.291708,40.393502,8.501921,65.060252,7.671246,97.947924,59.528184,33.939639
26.880595,49.934869,139.467594,175.033049,52.701421,51.007566,29.192906,14.112067,139.138626,1.442766,42.413970,27.130411,171.735559,140.204510,167.383169,139.793091,78.611402,138.938251,-0.000648,-2.052514,32.000000,-235.896784,139.763648,-0.627191,21.877151,0.672787,234439.854090,0.962768,39.634509,21.457664,5.200106,0.004807,0.001789,202.407879,32.000000,215.357251,197.097073,199.582077,187.051711,32.000000,179.548556,67.922606,56.625962,96.122659,78.291708,40.397927,8.501921,64.968571,7.671246,97.920517,59.534606,33.726434
26.847849,49.923896,139.498974,175.039218,52.710805,51.003740,29.226168,14.110497,139.059587,1.442763,42.467638,27.192679,171.763708,140.146172,167.363997,139.768052,78.560043,138.895871,-0.000647,-2.051941,32.000000,-235.900977,139.677725,-0.627704,21.887221,0.671934,234361.571544,0.961725,39.579941,21.459432,5.200152,0.022419,0.015517,202.740804,32.000000,214.940730,197.194430,200.972385,187.013946,32.000000,179.854969,67.893358,56.586196,96.120625,78.291708,40.412004,8.501921,65.124406,7.671246,97.881602,59.543153,33.744629
26.872716,49.919233,139.410404,175.052956,52.745441,50.999936,29.176848,14.111924,138.949877,1.443072,42.475893,27.181436,171.838730,140.149883,167.420317,139.738839,78.554036,138.986428,-0.000649,-2.052510,32.000000,-235.891026,139.695631,-0.627672,21.928003,0.671896,234335.279873,0.959432,39.512857,21.429876,5.188412,0.014205,0.010072,202.808890,32.000000,215.004685,197.523437,202.179024,186.566477,32.000000,180.577403,67.919870,56.633309,96.163851,78.291708,40.391401,8.501921,64.959050,7.671246,97.864523,59.541668,33.949544
26.921903,49.951877,139.525226,175.066134,52.789624,50.999119,29.177025,14.110069,139.005224,1.443050,42.583060,27.254627,171.868285,140.082777,167.359219,139.682386,78.585463,138.910624,-0.000650,-2.052532,32.000000,-235.904847,139.698344,-0.627532,21.913369,0.672199,234371.496613,0.959472,39.556489,21.461060,5.195909,0.016572,0.015675,202.851726,32.000000,215.162307,197.812770,200.585929,186.460406,32.000000,180.659967,67.912166,56.637305,96.182176,78.291708,40.424814,8.501921,65.012483,7.671246,97.863592,59.534665,33.776250
26.680170,49.951877,139.400669,175.066134,52.809933,50.995732,29.189828,14.116206,138.974424,1.443035,42.626805,27.198874,171.840001,140.178797,167.376384,139.728778,78.589028,138.992178,-0.000649,-2.052557,32.000000,-235.893465,139.694202,-0.627512,21.903534,0.670179,234346.459879,0.960077,39.510355,21.510169,5.187805,0.018525,0.016231,202.121315,32.000000,215.596842,198.042786,198.524352,186.090058,32.000000,180.804404,67.894253,56.659625,96.211031,78.291708,40.395647,8.501921,65.063472,7.671246,97.976325,59.537537,33.954093
26.801954,49.944745,139.492146,175.086882,52.804066,50.988165,29.178124,14.115349,138.968991,1.442756,42.605935,27.168130,171.800762,140.207792,167.406830,139.636491,78.617370,138.852894,-0.000650,-2.052554,32.000000,-235.892191,139.688940,-0.627700,21.918509,0.670141,234312.414618,0.958285,39.461060,21.442664,5.182592,0.022131,0.000000,201.894903,32.000000,215.745697,197.857845,197.317513,186.344168,32.000000,180.772147,67.894871,56.676695,96.198959,78.291708,40.422684,8.501921,64.927111,7.671246,97.950964,59.536190,33.942574
26.886349,49.943648,139.440686,175.094453,52.800487,50.980580,29.182031,14.108642,138.994318,1.442818,42.508413,27.274966,171.762770,140.112508,167.438155,139.713229,78.563613,138.972208,-0.000650,-2.052555,32.000000,-235.900373,139.588090,-0.627400,21.939883,0.674335,234399.587244,0.966924,39.864888,21.477912,5.224879,0.033164,0.000000,201.903623,32.000000,215.872738,197.341315,197.214912,186.897851,32.000000,180.190956,67.858614,56.624767,96.190146,78.291708,40.417235,8.501921,64.911051,7.671246,97.946515,59.538894,33.657909
26.848375,49.938435,139.464641,175.108192,52.820931,50.972977,29.185480,14.108499,138.995973,1.442644,42.459411,27.247209,171.828242,140.026560,167.480020,139.709012,78.628502,138.941866,-0.000650,-2.053716,32.000000,-235.898713,139.691554,-0.628200,21.933510,0.671864,234280.736078,0.962534,39.653954,21.383271,5.204551,0.031675,0.021890,202.272517,32.000000,215.586273,197.075546,199.221265,187.353324,32.000000,179.905443,67.891083,56.687612,96.213091,78.291708,40.427213,8.501921,64.951282,7.671246,97.945865,59.540320,33.829148
26.656218,49.938435,139.394517,175.108192,52.856802,50.965383,29.180396,14.109070,139.062246,1.442578,42.459184,27.109708,171.824112,140.121745,167.454948,139.716916,78.584340,138.909136,-0.000648,-2.053739,32.000000,-235.899125,139.701424,-0.628840,21.916935,0.669453,234257.837983,0.959085,39.512047,21.493825,5.186301,0.014189,0.019483,202.752790,32.000000,215.219738,197.171665,200.754909,187.260433,32.000000,180.056611,67.890623,56.680821,96.212474,78.291708,40.412228,8.501921,65.037991,7.671246,97.927068,59.531341,33.789897
26.899119,49.961753,139.429540,175.129501,52.916058,50.961543,29.190404,14.112495,139.049817,1.442833,42.471252,27.143834,171.903299,140.131531,167.444841,139.697850,78.572561,139.005608,-0.000648,-2.053754,32.000000,-235.894061,139.635507,-0.629175,21.896584,0.670284,234177.184383,0.960243,39.570150,21.414496,5.194528,0.027962,0.014420,202.870731,32.000000,214.934164,197.521181,201.879114,186.687440,32.000000,180.301375,67.872714,56.633577,96.196903,78.291708,40.431059,8.501921,64.965675,7.671246,98.007457,59.540074,33.951452
26.668260,49.967788,139.382209,175.143800,52.897450,50.955142,29.174904,14.111639,139.016274,1.442593,42.555503,27.154023,171.931951,140.168847,167.453827,139.766423,78.590933,138.931620,-0.000649,-2.054935,32.000000,-235.895737,139.682456,-0.629681,21.922338,0.673912,234265.993840,0.967543,39.891615,21.443079,5.229343,0.015128,0.012807,203.112752,32.000000,215.064774,197.931922,201.085658,186.324009,32.000000,180.767003,67.898943,56.704432,96.203237,78.291708,40.414793,8.501921,65.020971,7.671246,98.027984,59.534065,33.926800
26.811989,49.976841,139.460757,175.158941,52.868078,50.947508,29.186693,14.118632,139.041244,1.442569,42.578578,27.183757,171.938018,140.149576,167.417705,139.669761,78.574982,138.960160,-0.000649,-2.054944,32.000000,-235.890220,139.738070,-0.629587,21.930652,0.670293,234168.169099,0.958015,39.508876,21.500769,5.183424,0.008665,0.023028,202.313985,32.000000,215.499875,197.971528,199.029533,186.293228,32.000000,181.120296,67.862884,56.683064,96.181161,78.291708,40.460601,8.501921,64.906321,7.671246,98.027612,59.541904,33.725480
26.793843,49.976841,139.440495,175.158941,52.923892,50.942404,29.179358,14.109926,138.945264,1.442571,42.601226,27.086524,171.902634,140.203348,167.433338,139.634002,78.656362,138.879466,-0.000649,-2.054963,32.000000,-235.900892,139.694286,-0.629906,21.913788,0.670737,234148.579919,0.961178,39.669289,21.476724,5.201433,0.019968,0.033293,202.246786,32.000000,215.991824,197.969234,197.716920,186.654816,32.000000,181.343574,67.900673,56.703655,96.149020,78.291708,40.438188,8.501921,64.928230,7.671246,98.058761,59.535905,33.791951
26.705897,49.974372,139.419366,175.168474,52.881052,50.941100,29.188049,14.114493,139.014061,1.442600,42.562859,27.217629,171.891363,140.143154,167.462364,139.718591,78.673588,138.916517,-0.000648,-2.054979,32.000000,-235.895833,139.683679,-0.630047,21.916332,0.670737,234148.579919,0.961178,39.669289,21.476724,5.201433,0.009359,0.016198,202.006270,32.000000,216.047671,197.303769,196.993899,186.968117,32.000000,180.201519,67.925502,56.730085,96.150206,78.291708,40.458477,8.501921,64.825986,7.671246,98.049908,59.540212,33.783220
26.802706,49.979036,139.469924,175.178568,52.851352,50.935449,29.235762,14.117347,139.041594,1.442579,42.465689,27.201803,171.874650,140.091524,167.465373,139.703354,78.678904,138.867461,-0.000649,-2.055209,32.000000,-235.891176,139.853771,-0.629663,21.912425,0.671450,234058.636987,0.962008,39.699603,21.356931,5.204199,0.017914,0.011647,202.153086,32.000000,215.821961,197.219595,198.884559,187.122207,32.000000,180.067663,67.878519,56.691742,96.137302,78.291708,40.450321,8.501921,64.913842,7.671246,98.065814,59.537134,33.771922
26.734450,49.982053,139.438980,175.177727,52.881592,50.931633,29.177738,14.109641,139.092399,1.442811,42.486523,27.092248,171.893496,140.105676,167.494395,139.648710,78.653400,138.931581,-0.000649,-2.054750,32.000000,-235.901341,139.699874,-0.630363,21.927321,0.672856,234074.091715,0.965020,39.844270,21.357346,5.220546,0.008071,0.010298,202.547166,32.000000,215.159165,197.232900,200.637793,187.270541,32.000000,179.981903,67.895442,56.715218,96.135649,78.291708,40.471200,8.501921,64.799088,7.671246,98.065572,59.534695,33.929075
26.857834,49.982053,139.501690,175.177727,52.931370,50.930337,29.189853,14.112352,139.108022,1.442547,42.478092,27.183001,171.928683,140.145418,167.518914,139.692329,78.619813,138.884341,-0.000648,-2.054322,32.000000,-235.896663,139.806191,-0.631036,21.904190,0.671334,234003.615082,0.959692,39.686989,21.328674,5.203576,0.002278,0.020025,202.803887,32.000000,215.208769,197.395529,201.916376,186.939384,32.000000,180.674336,67.903191,56.685549,96.124060,78.291708,40.469153,8.501921,64.854805,7.671246,98.075838,59.541776,33.919904
27.069941,49.975744,139.403049,175.183615,52.909603,50.930352,29.186282,14.115635,139.144972,1.442361,42.462593,27.176375,171.942559,140.237604,167.491013,139.716799,78.622534,138.991281,-0.000649,-2.054320,32.000000,-235.892725,139.750084,-0.631362,21.905081,0.671956,234041.384373,0.964115,39.804139,21.384703,5.215704,0.015132,0.008230,202.857604,32.000000,215.263882,197.677749,201.428010,186.708042,32.000000,181.027679,67.871709,56.696645,96.118273,78.291708,40.485321,8.501921,64.800968,7.671246,98.053686,59.537281,33.829148
26.776921,49.969983,139.584682,175.198475,52.897407,50.926506,29.215322,14.115920,139.097534,1.442263,42.543646,27.145959,171.891969,140.162035,167.432709,139.757014,78.630840,139.054414,-0.000650,-2.054342,32.000000,-235.890472,139.769459,-0.631864,21.883471,0.670639,234011.801963,0.959039,39.597991,21.395803,5.194078,0.000000,0.003817,202.401129,32.000000,215.483514,198.075424,199.339279,186.284139,32.000000,180.873335,67.874182,56.718124,96.120377,78.291708,40.454883,8.501921,64.811617,7.671246,98.033277,59.535619,33.943381
26.776636,49.950506,139.449859,175.211934,52.876310,50.922672,29.176480,14.118061,139.061267,1.442300,42.498903,27.163044,171.887918,140.200064,167.492527,139.711565,78.684631,138.867358,-0.000651,-2.054325,32.000000,-235.890791,139.725262,-0.632168,21.846545,0.666546,233914.170685,0.951243,39.239011,21.443980,5.149736,0.011485,0.017337,202.180551,32.000000,215.872928,198.166771,198.138099,186.276316,32.000000,181.173350,67.889202,56.715218,96.156604,78.291708,40.468294,8.501921,64.866430,7.671246,97.965264,59.531754,33.931862
26.555143,49.925268,139.543868,175.215299,52.885095,50.919576,29.228161,14.115064,139.125279,1.442534,42.463803,27.137631,171.885160,140.175861,167.529732,139.674831,78.687353,139.016339,-0.000652,-2.054352,32.000000,-235.895590,139.750166,-0.632143,21.798446,0.671104,233975.050099,0.958295,39.556699,21.387623,5.187464,0.021037,0.007757,202.023458,32.000000,216.066986,197.491924,197.053143,186.879036,32.000000,180.551296,67.924803,56.746240,96.169739,78.291708,40.483569,8.501921,64.911473,7.671246,97.964694,59.539219,33.780652
26.799015,49.925268,139.492109,175.215299,52.872722,50.915696,29.186309,14.110640,139.133930,1.442481,42.412986,27.204030,171.899719,140.196232,167.515218,139.686216,78.686838,138.914786,-0.000652,-2.055510,32.000000,-235.899686,139.698099,-0.631990,21.834455,0.673545,233933.430974,0.962320,39.702024,21.322898,5.207893,0.011468,0.009952,202.259157,32.000000,216.212433,197.158190,198.355236,187.379529,32.000000,180.483848,67.921538,56.730705,96.133002,78.291708,40.489094,8.501921,64.845823,7.671246,97.876249,59.542572,33.874489
26.747484,49.917312,139.530710,175.224271,52.847234,50.913110,29.186085,14.111496,139.025447,1.442487,42.371496,27.145596,171.924066,140.140973,167.568072,139.660181,78.664514,138.914174,-0.000652,-2.056080,32.000000,-235.893093,139.746435,-0.632151,21.812739,0.679220,233998.744149,0.968923,40.048263,21.391084,5.254872,0.008799,0.008221,202.690339,32.000000,215.345235,197.162966,200.156953,187.396443,32.000000,179.796419,67.905929,56.709826,96.095014,78.291708,40.477443,8.501921,64.837617,7.671246,97.847719,59.530682,33.811026
26.861226,49.912100,139.404733,175.236889,52.842307,50.913116,29.179439,14.110925,139.065408,1.442473,42.353325,27.232742,171.944086,140.166502,167.608358,139.642009,78.632220,138.902829,-0.000652,-2.055492,32.000000,-235.897434,139.762343,-0.632273,21.769912,0.673515,233874.243354,0.960964,39.639388,21.343271,5.205121,0.017925,0.023217,202.983581,32.000000,215.163179,197.400424,201.759192,186.935893,32.000000,180.275729,67.917094,56.701327,96.104016,78.291708,40.472732,8.501921,64.796218,7.671246,97.828658,59.532934,33.767740
26.808863,49.921427,139.514598,175.246983,52.953237,50.913087,29.185162,14.108785,138.983020,1.442778,42.384662,27.100326,171.952855,140.222271,167.553661,139.776444,78.634082,138.983288,-0.000652,-2.055486,32.000000,-235.902197,139.646644,-0.632214,21.758294,0.675179,233900.118837,0.962850,39.717586,21.365303,5.216592,0.007193,0.002487,203.038339,32.000000,215.093721,197.739130,201.974326,186.554744,32.000000,180.725682,67.901946,56.725183,96.100607,78.291708,40.513308,8.501921,64.885865,7.671246,97.827645,59.536986,33.972435
26.938263,49.921427,139.606800,175.246983,53.089313,50.910513,29.231024,14.110497,139.125943,1.442486,42.479461,27.138750,171.962385,140.195600,167.526997,139.786794,78.659735,139.062540,-0.000652,-2.055516,32.000000,-235.896223,139.749515,-0.632055,21.752183,0.674075,233876.463087,0.958772,39.522380,21.392197,5.189813,0.023536,0.011973,202.719748,32.000000,215.484206,198.032932,200.078619,186.474522,32.000000,181.282562,67.919263,56.713221,96.129379,78.291708,40.535341,8.501921,64.730098,7.671246,97.859107,59.543084,33.738539
26.727907,49.919781,139.547376,175.258759,53.098219,50.906714,29.181391,14.110212,139.043448,1.442754,42.498522,27.190607,171.966886,140.163831,167.528905,139.714147,78.667839,138.857551,-0.000652,-2.055483,32.000000,-235.898639,139.666345,-0.631972,21.727059,0.675720,233903.895050,0.960573,39.619097,21.428629,5.204048,0.018508,0.001782,202.168656,32.000000,215.872123,198.122763,198.378251,186.416373,32.000000,181.070395,67.917227,56.744464,96.138129,78.291708,40.521005,8.501921,64.835633,7.671246,97.852477,59.543418,33.689237
26.887489,49.910454,139.422490,175.266329,53.116172,50.902935,29.180363,14.116634,139.090893,1.442736,42.450327,27.125718,171.931680,140.257852,167.565262,139.760824,78.687506,138.991463,-0.000652,-2.054294,32.000000,-235.891890,139.714535,-0.631890,21.721053,0.673840,233812.811642,0.954175,39.403380,21.440679,5.182472,0.001614,0.011985,202.047463,32.000000,216.070992,197.696078,197.019432,186.741959,32.000000,180.471325,67.896561,56.711292,96.122385,78.291708,40.493492,8.501921,64.752038,7.671246,97.819148,59.540999,33.941033
26.956408,49.918410,139.488875,175.294649,53.046002,50.899144,29.184182,14.113922,139.064973,1.443025,42.417855,27.148347,171.925221,140.225288,167.582681,139.730569,78.682085,139.077065,-0.000652,-2.053122,32.000000,-235.895093,139.831582,-0.631834,21.717696,0.678158,233877.393085,0.963631,39.752820,21.335020,5.221036,0.021640,0.033780,202.137082,32.000000,216.041307,197.422602,197.827475,187.167637,32.000000,180.165794,67.926356,56.740226,96.125122,78.291708,40.530641,8.501921,64.872198,7.671246,97.818116,59.535137,33.744629
27.009226,49.918410,139.436152,175.294649,53.017146,50.895286,29.208240,14.117633,139.068030,1.443262,42.370082,27.182921,171.952247,140.172394,167.632619,139.737539,78.682863,138.968139,-0.000653,-2.053125,32.000000,-235.894169,139.720755,-0.631709,21.724279,0.675039,233767.907321,0.957562,39.476954,21.379094,5.185404,0.002388,0.021899,202.628773,32.000000,215.406155,197.089375,200.343307,187.236415,32.000000,180.116572,67.924560,56.721120,96.154468,78.291708,40.504149,8.501921,64.658338,7.671246,97.844784,59.540920,33.789677
26.797188,49.918958,139.446210,175.308949,53.008811,50.891444,29.180216,14.110355,139.139202,1.443245,42.379634,27.153226,172.005322,140.257445,167.640368,139.630029,78.639914,138.906502,-0.000654,-2.053139,32.000000,-235.895874,139.758999,-0.631563,21.722522,0.674075,233730.968951,0.954811,39.370180,21.425239,5.174609,0.015457,0.022378,202.901089,32.000000,215.237637,197.142264,201.567535,187.401945,32.000000,180.265127,67.922789,56.702040,96.148596,78.291708,40.551428,8.501921,64.778128,7.671246,97.845752,59.531007,33.782193
26.869912,49.926914,139.482188,175.319043,52.877037,50.887585,29.185938,14.115349,139.103664,1.443236,42.446451,27.099419,172.036632,140.236340,167.644930,139.677235,78.665703,138.985119,-0.000654,-2.053155,32.000000,-235.895469,139.791730,-0.631267,21.719322,0.672721,233688.623125,0.951991,39.282406,21.372639,5.162538,0.012987,0.011622,203.164806,32.000000,215.207005,197.634505,202.214053,186.766320,32.000000,180.710506,67.919550,56.726582,96.179915,78.291708,40.525318,8.501921,64.722965,7.671246,97.872456,59.540989,33.819831
26.802781,49.929657,139.477114,175.325772,52.816254,50.885028,29.193665,14.109784,139.047433,1.443212,42.485653,27.063640,172.088506,140.131919,167.606275,139.698724,78.682539,138.997346,-0.000655,-2.053192,32.000000,-235.894314,139.657432,-0.631591,21.757901,0.676541,233802.193415,0.960761,39.636129,21.386252,5.203763,0.024565,0.015980,203.052793,32.000000,215.275908,198.085301,200.568459,186.435371,32.000000,180.825842,67.899384,56.709517,96.190784,78.291708,40.539293,8.501921,64.820999,7.671246,97.871614,59.539819,33.933256
26.573318,49.929657,139.387959,175.325772,52.776480,50.882455,29.185174,14.113209,139.032389,1.443096,42.560910,27.084933,172.023264,140.081839,167.574343,139.646248,78.677458,138.974816,-0.000655,-2.053184,32.000000,-235.894987,139.722858,-0.631449,21.750348,0.675412,233734.794801,0.957786,39.522711,21.397879,5.191018,0.011444,0.003752,202.428434,32.000000,215.680272,198.253093,198.703009,186.201410,32.000000,180.995217,67.899602,56.733346,96.207944,78.291708,40.509423,8.501921,64.894657,7.671246,97.880323,59.532423,33.945435
26.766062,49.933772,139.467858,175.348204,52.796266,50.876109,29.240622,14.116634,139.059022,1.443208,42.508213,27.119058,171.975382,140.092604,167.583018,139.716494,78.664449,138.949347,-0.000654,-2.052598,32.000000,-235.887792,139.663303,-0.630900,21.790657,0.675370,233738.906946,0.960011,39.637486,21.386860,5.203830,0.024096,0.021878,202.347197,32.000000,216.063627,197.825834,197.460910,186.683785,32.000000,180.944298,67.896781,56.723321,96.217733,78.291708,40.536057,8.501921,64.876425,7.671246,97.893824,59.538235,33.761870
26.886068,49.940081,139.405782,175.363906,52.769378,50.872266,29.186605,14.114065,138.943191,1.443056,42.427611,27.138256,172.010626,140.067035,167.583686,139.678233,78.686148,138.934862,-0.000655,-2.050833,32.000000,-235.894295,139.616355,-0.630272,21.831806,0.679430,233831.804172,0.968956,40.022079,21.381220,5.245410,0.020145,0.001623,202.317490,32.000000,216.203769,197.272521,197.572145,187.231712,32.000000,180.362011,67.922067,56.722810,96.232563,78.291708,40.521278,8.501921,64.697222,7.671246,97.914980,59.533662,33.778525
26.832565,49.950231,139.418419,175.379047,52.774388,50.868424,29.173646,14.111211,138.948673,1.443485,42.365933,27.121920,172.058078,140.124701,167.637713,139.686135,78.689132,138.848592,-0.000655,-2.050852,32.000000,-235.898788,139.622638,-0.630179,21.890211,0.674874,233732.582237,0.959692,39.702970,21.382110,5.210623,0.003473,0.005304,202.702971,32.000000,215.777133,197.172207,199.823033,187.359217,32.000000,180.068602,67.928152,56.723075,96.246759,78.291708,40.542514,8.501921,64.816490,7.671246,97.914290,59.541186,33.713521
26.659085,49.950231,139.396131,175.379047,52.750262,50.864649,29.185594,14.110069,139.015358,1.443872,42.419116,27.074321,172.070015,140.170050,167.617207,139.675541,78.651680,138.885322,-0.000655,-2.050859,32.000000,-235.898454,139.730813,-0.630893,21.869309,0.671231,233646.741829,0.956900,39.508949,21.353517,5.185057,0.009823,0.010503,203.022024,32.000000,215.318939,197.241588,201.245615,187.324029,32.000000,179.778124,67.902406,56.700353,96.295383,78.291708,40.527463,8.501921,64.822436,7.671246,97.948940,59.541923,33.754827
27.023955,49.927462,139.334624,175.389142,52.687585,50.860816,29.180932,14.112495,138.863499,1.443892,42.484153,27.032077,172.020645,140.078026,167.668463,139.597944,78.647830,138.940965,-0.000656,-2.050840,32.000000,-235.894225,139.687718,-0.630727,21.868889,0.670398,233655.584811,0.959282,39.608328,21.309461,5.195866,0.012788,0.029564,203.375966,32.000000,215.131024,197.700038,202.271361,186.821873,32.000000,180.676013,67.929117,56.700021,96.329043,78.291708,40.555769,8.501921,64.802093,7.671246,97.869176,59.535570,33.940813
26.682293,49.914295,139.377351,175.397834,52.643643,50.857014,29.235242,14.112067,138.986302,1.443885,42.515621,27.011669,172.075671,140.081839,167.617660,139.642824,78.666660,138.871812,-0.000657,-2.050820,32.000000,-235.897932,139.613215,-0.630318,21.912267,0.674020,233747.779335,0.965376,39.898602,21.364402,5.228842,0.041927,0.023122,203.358212,32.000000,215.310059,197.927594,201.240244,186.631449,32.000000,181.140194,67.930365,56.696227,96.356352,78.291708,40.527201,8.501921,64.798970,7.671246,97.822593,59.540596,33.768620
26.825318,49.910454,139.347231,175.405965,52.687832,50.853186,29.181046,14.115635,138.988562,1.444023,42.580622,27.101003,172.053419,140.096662,167.612487,139.621130,78.689887,138.880277,-0.000658,-2.049638,32.000000,-235.888955,139.601120,-0.629143,21.938126,0.667265,233561.448689,0.951711,39.267008,21.394738,5.155967,0.019659,0.021226,202.599892,32.000000,215.833257,198.164583,199.030577,186.450206,32.000000,181.237116,67.927100,56.704722,96.357786,78.291708,40.548482,8.501921,64.695397,7.671246,97.821606,59.530466,33.948664
26.698197,49.910454,139.458549,175.405965,52.686329,50.849375,29.177409,14.117775,138.922877,1.444145,42.576742,27.076992,172.103946,140.140890,167.624404,139.582200,78.693539,138.934981,-0.000658,-2.049625,32.000000,-235.891732,139.748961,-0.628501,21.898105,0.672064,233666.934139,0.962630,39.823747,21.342990,5.223590,0.026474,0.023400,202.508753,32.000000,216.034295,198.197131,197.769884,186.477235,32.000000,180.763560,67.955760,56.718594,96.408857,78.291708,40.555013,8.501921,64.776694,7.671246,97.807246,59.529158,33.901048
26.581200,49.898932,139.303015,175.411854,52.641394,50.841762,29.189919,14.118632,138.962794,1.443895,42.501578,27.005726,172.081540,140.083836,167.622064,139.584360,78.711848,138.904822,-0.000660,-2.049048,32.000000,-235.890056,139.653717,-0.627927,21.865611,0.668580,233563.395551,0.958935,39.580647,21.323793,5.194616,0.000869,0.014173,202.358560,32.000000,216.249095,197.470062,197.289917,187.059366,32.000000,180.449038,67.934020,56.710050,96.393799,78.291708,40.542223,8.501921,64.645402,7.671246,97.766141,59.543153,33.960916
26.632728,49.895366,139.555930,175.417181,52.623711,50.834189,29.187792,14.112495,138.933450,1.443836,42.448990,27.001051,172.125314,140.082920,167.671276,139.632170,78.730567,138.877301,-0.000661,-2.048455,32.000000,-235.896028,139.588354,-0.627347,21.843450,0.672355,233598.570409,0.963781,39.793252,21.346182,5.223519,0.014334,0.018843,202.758601,32.000000,215.936817,197.274608,199.606990,187.447515,32.000000,180.324653,67.918106,56.689705,96.392827,78.291708,40.589116,8.501921,64.806503,7.671246,97.752587,59.541501,33.783954
26.684713,49.916764,139.384795,175.430640,52.641206,50.827822,29.188299,14.110783,138.952494,1.443882,42.429116,27.071786,172.139382,140.053639,167.685784,139.619864,78.685956,138.845552,-0.000663,-2.050213,32.000000,-235.901839,139.707379,-0.627698,21.801934,0.674863,233590.861369,0.967653,39.978101,21.313518,5.240659,0.014348,0.016212,203.166728,32.000000,215.506637,197.132649,201.065034,187.624232,32.000000,180.093736,67.928023,56.701864,96.436840,78.291708,40.557097,8.501921,64.626977,7.671246,97.751381,59.533849,33.776544
26.577952,49.916764,139.399044,175.430640,52.595874,50.824070,29.180621,14.113351,138.919433,1.444007,42.461234,27.028060,172.112398,140.165992,167.707231,139.570605,78.672557,138.927292,-0.000663,-2.051976,32.000000,-235.892058,139.651047,-0.627545,21.840618,0.675280,233513.869873,0.965605,39.887966,21.281697,5.240016,0.013624,0.015455,203.463822,32.000000,215.258319,197.701509,202.003401,187.068302,32.000000,180.381663,67.942755,56.676321,96.455100,78.291708,40.554773,8.501921,64.833041,7.671246,97.824677,59.536111,33.808532
26.701107,49.916764,139.303553,175.446062,52.590177,50.816495,29.182503,14.113637,138.966952,1.444032,42.553002,27.069280,172.149009,140.135283,167.718615,139.547422,78.660391,138.826695,-0.000663,-2.053129,32.000000,-235.892756,139.679396,-0.627388,21.777728,0.675062,233515.506917,0.963539,39.822159,21.311190,5.223395,0.012612,0.024482,203.486352,32.000000,215.225996,198.086893,201.626309,186.549231,32.000000,180.864337,67.909261,56.685377,96.474164,78.291708,40.556739,8.501921,64.602558,7.671246,97.823718,59.540547,33.938025
26.714964,49.915666,139.444335,175.452792,52.564558,50.813278,29.184826,14.116348,138.932236,1.444072,42.580292,27.123159,172.136408,140.111079,167.644321,139.638957,78.664109,138.777006,-0.000664,-2.052886,32.000000,-235.886602,139.597428,-0.627378,21.740198,0.675778,233557.585558,0.967789,40.001394,21.363504,5.244913,0.009668,0.016758,202.807814,32.000000,215.731002,198.206625,199.497520,186.419332,32.000000,181.115768,67.899321,56.676567,96.480624,78.291708,40.571010,8.501921,64.742283,7.671246,97.818946,59.542169,33.714548
26.714825,49.934595,139.277750,175.470457,52.552552,50.812020,29.190617,14.114636,138.949973,1.443949,42.645356,27.135741,172.191839,140.038243,167.697777,139.649142,78.709576,138.830632,-0.000664,-2.052876,32.000000,-235.893888,139.607953,-0.627772,21.750269,0.675120,233479.217443,0.962894,39.794687,21.327775,5.217145,0.025016,0.013729,202.516364,32.000000,216.125129,198.117744,198.109396,186.718320,32.000000,181.397811,67.926404,56.694320,96.518742,78.291708,40.535674,8.501921,64.610880,7.671246,97.817974,59.538776,33.644262
26.748028,49.934595,139.413495,175.470457,52.503002,50.805651,29.177966,14.108499,138.875683,1.444022,42.523626,27.088183,172.156895,140.063101,167.700018,139.576673,78.728169,138.803438,-0.000664,-2.052853,32.000000,-235.899860,139.653211,-0.627937,21.760759,0.676418,233454.295095,0.962229,39.770377,21.300390,5.219709,0.020918,0.015253,202.457535,32.000000,216.308225,197.472439,196.981695,187.189715,32.000000,180.486130,67.917252,56.690104,96.514427,78.291708,40.572490,8.501921,64.699940,7.671246,97.882908,59.529030,33.945876
26.567140,49.948860,139.340363,175.481953,52.504153,50.796736,29.177265,14.112210,138.954902,1.444154,42.500998,27.125031,172.138171,139.993893,167.736861,139.627158,78.724019,138.874730,-0.000663,-2.052851,32.000000,-235.894675,139.652353,-0.627866,21.750321,0.675616,233419.280037,0.962062,39.789538,21.280465,5.213500,0.023435,0.034430,202.537394,32.000000,216.147749,197.379368,198.886690,187.364837,32.000000,180.279059,67.906286,56.697540,96.558648,78.291708,40.551497,8.501921,64.702464,7.671246,97.931767,59.530191,33.751232
26.971408,49.962851,139.391790,175.485879,52.492622,50.787811,29.196023,14.113351,138.942478,1.444272,42.425622,27.039593,172.207452,140.117706,167.731768,139.564086,78.691622,138.867546,-0.000663,-2.054015,32.000000,-235.896811,139.591821,-0.627996,21.722338,0.675021,233358.456498,0.961104,39.733959,21.248920,5.212104,0.007849,0.000000,203.096558,32.000000,215.403195,197.350084,200.821966,187.477495,32.000000,180.103183,67.916836,56.661434,96.544607,78.291708,40.570905,8.501921,64.559842,7.671246,97.979784,59.539956,33.669427
26.547088,49.962576,139.362267,175.494571,52.495790,50.784030,29.183910,14.112352,138.830015,1.444584,42.499402,27.088300,172.230345,140.057329,167.804072,139.508653,78.670329,138.873240,-0.000662,-2.055168,32.000000,-235.895843,139.646133,-0.627767,21.736710,0.678288,233409.778355,0.967866,40.051674,21.287021,5.244839,0.020818,0.015945,203.259923,32.000000,215.320788,197.538015,202.106386,187.315295,32.000000,180.729418,67.935798,56.686555,96.574444,78.291708,40.552159,8.501921,64.823506,7.671246,97.979356,59.539779,33.791584
26.732643,49.962576,139.424042,175.494571,52.525506,50.780238,29.185956,14.113637,138.993429,1.444658,42.522483,27.058234,172.209255,140.104615,167.737314,139.542207,78.657669,138.750951,-0.000662,-2.055149,32.000000,-235.893411,139.603364,-0.627733,21.726482,0.671971,233230.496325,0.951878,39.389680,21.315996,5.168132,0.012473,0.016871,203.502019,32.000000,215.364061,198.014738,201.992478,186.794681,32.000000,181.214687,67.910950,56.674019,96.599058,78.291708,40.584074,8.501921,64.710967,7.671246,97.977972,59.534469,33.781386
26.852604,49.970806,139.407069,175.500460,52.527666,50.772710,29.220787,14.110925,138.917661,1.444684,42.635699,27.063319,172.281094,140.022461,167.745627,139.590670,78.692465,138.756728,-0.000662,-2.054549,32.000000,-235.902515,139.564595,-0.628186,21.753154,0.678996,233417.145988,0.968202,40.099126,21.340001,5.249625,0.007099,0.016510,203.113921,32.000000,215.823652,198.206726,199.983629,186.550028,32.000000,181.348851,67.924784,56.696051,96.623495,78.291708,40.552195,8.501921,64.800629,7.671246,98.006164,59.546615,33.668987
26.641990,49.968337,139.354247,175.499899,52.479148,50.765148,29.190745,14.113922,138.933896,1.444667,42.603719,27.094580,172.166248,140.073254,167.729959,139.589756,78.694081,138.857996,-0.000662,-2.052778,32.000000,-235.894929,139.670708,-0.628035,21.748171,0.676102,233329.302270,0.961003,39.787686,21.294417,5.215498,0.009010,0.012955,202.704798,32.000000,216.025087,198.425833,198.420753,186.551417,32.000000,181.286478,67.911495,56.701133,96.603753,78.291708,40.573506,8.501921,64.757777,7.671246,97.997250,59.534242,33.811687
26.589738,49.946665,139.346284,175.508311,52.480609,50.756257,29.173997,14.112352,138.830178,1.444927,42.566794,27.026411,172.120619,140.038896,167.803265,139.541248,78.702841,138.796191,-0.000663,-2.052773,32.000000,-235.895679,139.592453,-0.627853,21.767709,0.672993,233216.211668,0.955229,39.595466,21.262373,5.191566,0.002048,0.010398,202.476089,32.000000,216.235678,197.868542,197.200357,187.030928,32.000000,180.828374,67.912853,56.709677,96.637684,78.291708,40.562207,8.501921,64.838178,7.671246,97.996885,59.533859,33.801489
26.659837,49.946665,139.400588,175.508311,52.428759,50.744859,29.186530,14.112067,138.903603,1.444911,42.516649,27.047568,172.191372,139.983963,167.829155,139.606317,78.723909,138.673475,-0.000663,-2.052779,32.000000,-235.895801,139.545015,-0.627513,21.771433,0.676655,233270.947050,0.964008,39.945390,21.308990,5.230625,0.007258,0.002004,202.612491,32.000000,216.468626,197.463040,198.557811,187.489228,32.000000,180.648108,67.921721,56.711497,96.638613,78.291708,40.592174,8.501921,64.751592,7.671246,97.921063,59.540419,33.738686
26.721594,49.934869,139.350862,175.533547,52.314705,50.739839,29.221327,14.110783,138.850672,1.445010,42.432689,27.073898,172.256896,139.981211,167.825519,139.522077,78.695148,138.729814,-0.000664,-2.054489,32.000000,-235.899216,139.560210,-0.627713,21.787641,0.676814,233230.970306,0.966334,40.011481,21.270797,5.240604,0.014998,0.005805,203.083762,32.000000,215.778852,197.303632,200.413151,187.712801,32.000000,180.294363,67.930151,56.702334,96.656702,78.291708,40.556455,8.501921,64.721007,7.671246,97.879421,59.542523,33.770454
26.803952,49.952700,139.343009,175.547287,52.222311,50.739848,29.181993,14.119773,138.856394,1.444910,42.486266,27.068593,172.286535,139.970789,167.835131,139.600007,78.676149,138.824016,-0.000666,-2.055075,32.000000,-235.887275,139.640664,-0.627671,21.784809,0.675447,233128.196406,0.963035,39.893774,21.191255,5.228861,0.038085,0.020286,203.349580,32.000000,215.441084,197.596310,201.673594,187.466500,32.000000,180.288421,67.899675,56.673974,96.652169,78.291708,40.579805,8.501921,64.663082,7.671246,97.940619,59.544235,33.684614
26.678558,49.986991,139.410729,175.547287,52.146471,50.737580,29.213364,14.112495,138.859903,1.445206,42.522393,27.001376,172.305492,140.025988,167.810854,139.538294,78.653065,138.750463,-0.000665,-2.055100,32.000000,-235.897995,139.572528,-0.627706,21.822548,0.673599,233097.204024,0.959431,39.778478,21.246867,5.214916,0.014793,0.006576,203.522530,32.000000,215.338065,198.082716,202.405555,186.632676,32.000000,180.923151,67.925465,56.692525,96.679442,78.291708,40.575535,8.501921,64.847399,7.671246,97.940074,59.536691,33.786302
26.842326,49.986991,139.337250,175.547287,52.109540,50.730220,29.185710,14.111924,138.871753,1.444950,42.571640,27.063344,172.312261,139.967508,167.783295,139.496816,78.705458,138.660109,-0.000666,-2.056258,32.000000,-235.894632,139.637220,-0.628092,21.851921,0.672220,233090.555663,0.957663,39.658573,21.310740,5.198599,0.028755,0.011011,203.292996,32.000000,215.710242,198.192074,200.616329,186.613715,32.000000,181.335076,67.938448,56.717067,96.714278,78.291708,40.586410,8.501921,64.633076,7.671246,98.058924,59.535462,33.850425
26.766693,50.003451,139.330705,175.551774,52.135609,50.726387,29.186423,14.113494,138.863517,1.445049,42.578769,27.103574,172.237372,139.973319,167.736058,139.589002,78.667158,138.793578,-0.000666,-2.056303,32.000000,-235.894865,139.535837,-0.628634,21.792886,0.673533,233176.035442,0.961394,39.902706,21.298788,5.225572,0.024717,0.013767,202.764957,32.000000,216.153035,198.222313,198.820967,186.782177,32.000000,181.523902,67.921198,56.683563,96.681583,78.291708,40.577651,8.501921,64.702106,7.671246,98.116021,59.541914,33.752259
26.746759,49.980956,139.334613,175.557382,52.139275,50.722596,29.178691,14.110640,138.842031,1.444859,42.554126,27.151238,172.215693,139.991508,167.802049,139.559908,78.697201,138.791866,-0.000665,-2.056306,32.000000,-235.897064,139.530862,-0.628975,21.824358,0.669386,233023.221104,0.955997,39.628798,21.203337,5.190953,0.015863,0.022275,202.707544,32.000000,216.327159,198.013789,197.134649,187.061403,32.000000,180.711508,67.938536,56.693547,96.710212,78.291708,40.593065,8.501921,64.677185,7.671246,98.037910,59.535295,33.979405
26.981203,49.963948,139.405995,175.568598,52.186687,50.718826,29.177575,14.116491,138.863245,1.444814,42.490708,27.117779,172.241204,140.008452,167.827681,139.640729,78.700552,138.759356,-0.000665,-2.056290,32.000000,-235.891213,139.540628,-0.629029,21.846204,0.672507,233084.142396,0.958777,39.771595,21.305234,5.205376,0.026507,0.013176,202.732181,32.000000,216.368137,197.648467,198.188275,187.236179,32.000000,180.329980,67.952108,56.713206,96.715104,78.291708,40.576301,8.501921,64.802480,7.671246,98.037690,59.534813,33.809046
26.672823,49.963948,139.384411,175.568598,52.207596,50.717568,29.177053,14.117775,138.839360,1.444883,42.309348,27.115164,172.277321,139.943180,167.875545,139.582689,78.702775,138.715259,-0.000666,-2.056272,32.000000,-235.893207,139.583845,-0.629492,21.841562,0.671815,233034.177661,0.959660,39.782443,21.274376,5.209402,0.004639,0.023444,203.255231,32.000000,215.797586,197.464681,200.218785,187.535229,32.000000,180.132901,67.957582,56.709900,96.716478,78.291708,40.609940,8.501921,64.718446,7.671246,97.978251,59.544077,33.731716
26.803149,49.920330,139.292405,175.575608,52.231836,50.718872,29.225428,14.113922,138.865906,1.445019,42.289163,27.082560,172.291798,140.022359,167.824359,139.537603,78.706323,138.774743,-0.000666,-2.056281,32.000000,-235.894929,139.637260,-0.630095,21.872692,0.667123,232901.603029,0.950825,39.374498,21.255538,5.166782,0.017850,0.017198,203.607659,32.000000,215.586405,197.483222,201.577202,187.803113,32.000000,180.495239,67.958391,56.697651,96.738460,78.291708,40.586763,8.501921,64.714226,7.671246,97.826133,59.537606,33.773022
26.652095,49.907711,139.405238,175.581216,52.227466,50.722706,29.185454,14.108357,138.876358,1.445081,42.269625,27.056690,172.244083,140.011084,167.863065,139.511991,78.670662,138.753833,-0.000667,-2.056265,32.000000,-235.901314,139.640016,-0.630490,21.842086,0.672664,233027.285087,0.962376,39.889278,21.232303,5.225709,0.013763,0.019980,203.861952,32.000000,215.407317,197.943595,202.217794,187.017635,32.000000,180.758947,67.959488,56.702557,96.767892,78.291708,40.623137,8.501921,64.720213,7.671246,97.781374,59.531351,33.783660
