OSU 80 Ton Compressor Load Stand
26.667720,49.875066,139.301999,175.582898,52.227455,50.721429,29.179523,14.113066,138.866521,1.445089,42.301273,27.081541,172.323649,140.008778,167.839929,139.658165,78.656394,138.856650,-0.000667,-2.056844,32.000000,-235.896113,139.642278,-0.630956,21.873479,0.669053,232946.875196,0.955802,39.627543,21.257098,5.196867,0.021899,0.034043,203.812574,32.000000,215.632336,198.290786,201.036692,186.741352,32.000000,181.108728,67.961174,56.711012,96.770408,78.291708,40.602406,8.501921,64.698951,7.671246,97.780310,59.534252,33.856001
26.568135,49.875066,139.412889,175.582898,52.202071,50.717653,29.198213,14.114778,138.914323,1.444827,42.266909,27.098360,172.279630,140.021094,167.833422,139.565187,78.701718,138.811676,-0.000668,-2.057398,32.000000,-235.893417,139.576932,-0.631368,21.830049,0.673058,233054.503727,0.962856,39.867808,21.282796,5.230555,0.017806,0.017865,203.119534,32.000000,215.987950,198.507491,199.043255,186.707688,32.000000,181.257007,67.941032,56.709568,96.770960,78.291708,40.629691,8.501921,64.774894,7.671246,97.665584,59.531951,33.902809
26.755427,49.831175,139.297103,175.578412,52.223288,50.713931,29.173656,14.108785,138.818439,1.444556,42.297147,27.029666,172.241599,140.037775,167.852353,139.542896,78.685681,138.834902,-0.000668,-2.057343,32.000000,-235.902853,139.627228,-0.630885,21.791077,0.671430,233034.947557,0.962362,39.808952,21.346037,5.223619,0.025861,0.012435,202.882458,32.000000,216.326783,198.258033,197.680861,186.964586,32.000000,181.256835,67.947142,56.710702,96.786226,78.291708,40.621365,8.501921,64.704667,7.671246,97.511489,59.534341,33.801489
26.691411,49.821848,139.415895,175.574206,52.264264,50.712681,29.204436,14.108071,138.884571,1.444538,42.217331,27.083044,172.274797,139.995464,167.908115,139.482369,78.705693,138.794848,-0.000668,-2.057352,32.000000,-235.898649,139.720657,-0.630946,21.817539,0.674836,233020.131139,0.965461,39.976206,21.279294,5.247372,0.017395,0.012065,202.940908,32.000000,216.467707,197.660377,197.718472,187.579172,32.000000,180.574863,67.942280,56.731491,96.753935,78.291708,40.638989,8.501921,64.689629,7.671246,97.477140,59.544333,33.692318
26.690796,49.821299,139.331880,175.586824,52.316072,50.712678,29.227760,14.112210,138.940192,1.444792,42.107694,27.011162,172.267442,140.090464,167.911182,139.544528,78.696987,138.815800,-0.000669,-2.057349,32.000000,-235.896314,139.605527,-0.631335,21.824856,0.672213,232908.573078,0.958999,39.618160,21.306394,5.206312,0.022940,0.025847,203.211481,32.000000,216.161327,197.439298,199.705735,187.804964,32.000000,180.312270,67.924066,56.721041,96.733739,78.291708,40.602998,8.501921,64.777216,7.671246,97.475087,59.539701,33.709486
26.942508,49.821299,139.334240,175.586824,52.251766,50.712676,29.189889,14.111496,138.852040,1.444768,42.207277,27.026367,172.322277,139.959086,167.916979,139.604768,78.685331,138.766114,-0.000669,-2.057364,32.000000,-235.894077,139.628961,-0.631935,21.822443,0.672868,232906.853848,0.960359,39.716018,21.267304,5.223249,0.025635,0.004336,203.612311,32.000000,215.595054,197.632907,201.180643,187.799522,32.000000,180.336307,67.961719,56.696387,96.749274,78.291708,40.623069,8.501921,64.531736,7.671246,97.471123,59.534577,33.782120
26.712097,49.827060,139.343101,175.591591,52.212766,50.712638,29.212624,14.117775,138.847695,1.444646,42.245848,27.051326,172.346342,139.996849,167.969911,139.558243,78.675267,138.787411,-0.000670,-2.057334,32.000000,-235.888453,139.585966,-0.632546,21.809461,0.672397,232914.613678,0.959614,39.716501,21.285989,5.220222,0.029501,0.015235,203.654022,32.000000,215.381223,197.999860,202.471983,187.120661,32.000000,180.876958,67.957037,56.697965,96.780046,78.291708,40.597063,8.501921,64.747130,7.671246,97.489100,59.538196,33.941180
26.634973,49.852023,139.350770,175.603088,52.211030,50.712588,29.185555,14.120772,138.912635,1.444713,42.316439,27.048151,172.337441,139.969504,167.858269,139.533859,78.680452,138.821424,-0.000672,-2.057301,32.000000,-235.885784,139.610010,-0.632505,21.832724,0.668001,232815.531253,0.951426,39.296190,21.273978,5.171539,0.011309,0.015311,203.925444,32.000000,215.552580,198.268228,201.587826,187.014487,32.000000,181.220006,67.931269,56.696301,96.781505,78.291708,40.629218,8.501921,64.725404,7.671246,97.573832,59.535796,33.727534
26.675066,49.870128,139.279370,175.618510,52.225365,50.713811,29.229670,14.118346,138.857746,1.444968,42.430337,27.017136,172.365377,139.960553,167.830318,139.578860,78.700272,138.798919,-0.000671,-2.056692,32.000000,-235.888702,139.659468,-0.632196,21.810615,0.672535,232928.158147,0.959319,39.686573,21.294188,5.216479,0.019103,0.015880,203.180409,32.000000,215.970234,198.296820,199.257711,186.878371,32.000000,181.621674,67.921353,56.730095,96.762303,78.291708,40.625625,8.501921,64.789770,7.671246,97.572127,59.537124,33.683807
26.777893,49.870128,139.365537,175.618510,52.228769,50.717610,29.192089,14.118203,138.828511,1.445248,42.421252,27.020729,172.294873,140.066932,167.886458,139.591755,78.696035,138.853952,-0.000670,-2.054926,32.000000,-235.890648,139.582804,-0.632291,21.790814,0.673260,232972.534696,0.963186,39.840855,21.305202,5.231872,0.013954,0.011203,203.068643,32.000000,216.304634,198.409350,197.910309,187.023981,32.000000,181.361885,67.941035,56.741191,96.760163,78.291708,40.640214,8.501921,64.635221,7.671246,97.633461,59.530751,33.971041
26.686651,49.865191,139.282409,175.627203,52.285539,50.717592,29.180834,14.109213,138.692693,1.445409,42.387496,27.009464,172.256682,140.052232,167.903359,139.631658,78.707445,138.805784,-0.000671,-2.053152,32.000000,-235.898163,139.530740,-0.632190,21.801882,0.673060,232953.781262,0.960277,39.791697,21.274665,5.221332,0.008985,0.012085,202.968831,32.000000,216.341555,197.780112,197.395561,187.380080,32.000000,180.420951,67.958612,56.759427,96.768525,78.291708,40.621666,8.501921,64.690384,7.671246,97.614791,59.541589,33.644336
26.746711,49.866562,139.363547,175.640382,52.285199,50.717597,29.181888,14.114493,138.801266,1.445370,42.352170,27.098237,172.216634,139.931415,167.894122,139.497266,78.668067,138.791312,-0.000671,-2.051390,32.000000,-235.894522,139.571915,-0.632871,21.846099,0.672143,232930.571659,0.957706,39.619545,21.305110,5.204500,0.018536,0.009570,203.295867,32.000000,216.209322,197.519688,199.329958,187.672822,32.000000,180.559578,67.928358,56.754058,96.737188,78.291708,40.646513,8.501921,64.645579,7.671246,97.618002,59.540822,33.778965
26.926832,49.893995,139.323177,175.649355,52.265795,50.716359,29.196872,14.115064,138.873749,1.445364,42.360340,27.081590,172.295949,140.038997,167.916294,139.475835,78.677582,138.795800,-0.000670,-2.052559,32.000000,-235.892476,139.674297,-0.632629,21.819427,0.673170,232956.568880,0.961506,39.767337,21.270761,5.219179,0.014558,0.015084,203.644863,32.000000,215.693861,197.395218,201.002359,187.928293,32.000000,180.756267,67.958045,56.742832,96.733637,78.291708,40.617382,8.501921,64.665196,7.671246,97.616464,59.533584,33.774489
26.595466,49.893995,139.304833,175.649355,52.249820,50.712624,29.189678,14.107786,138.748633,1.445442,42.395013,27.090881,172.331829,140.011818,167.940393,139.560639,78.687997,138.743141,-0.000670,-2.052554,32.000000,-235.903032,139.535839,-0.632765,21.813762,0.670981,232966.777712,0.959206,39.668130,21.303247,5.210493,0.009682,0.018426,203.916913,32.000000,215.478896,197.792665,202.148091,187.541919,32.000000,180.934946,67.958682,56.748115,96.744644,78.291708,40.637115,8.501921,64.725906,7.671246,97.710441,59.543890,33.792978
26.659887,49.917312,139.335713,175.651879,52.277473,50.711333,29.234485,14.115920,138.817239,1.445474,42.485777,26.977836,172.377077,140.041485,167.868217,139.562744,78.674035,138.756826,-0.000673,-2.054165,32.000000,-235.890636,139.582316,-0.632184,21.801279,0.668508,232891.357408,0.952012,39.394971,21.295868,5.174139,0.000403,0.003139,204.083355,32.000000,215.376481,198.230602,201.892916,186.892501,32.000000,181.259568,67.962731,56.764866,96.720506,78.291708,40.625401,8.501921,64.755936,7.671246,97.790318,59.545995,33.729369
26.667252,49.932675,139.270753,175.645990,52.267516,50.707557,29.185773,14.108499,138.818644,1.445630,42.583814,26.928832,172.372301,139.988715,167.876116,139.525172,78.683108,138.712839,-0.000674,-2.055932,32.000000,-235.900516,139.518768,-0.632390,21.824148,0.674489,233008.719952,0.964648,39.949184,21.260367,5.237917,0.007877,0.016514,203.571349,32.000000,215.791325,198.464566,199.762771,186.738383,32.000000,181.640571,67.959882,56.791067,96.687956,78.291708,40.632390,8.501921,64.687756,7.671246,97.842735,59.542071,33.829295
26.691991,49.932949,139.331985,175.665899,52.290797,50.707539,29.189937,14.115635,138.844738,1.445461,42.617589,27.045287,172.319248,139.975459,167.847832,139.530351,78.699648,138.659902,-0.000674,-2.055365,32.000000,-235.892725,139.552825,-0.631989,21.809881,0.673832,233001.717223,0.960752,39.864336,21.280850,5.226418,0.000072,0.004565,203.197563,32.000000,216.207574,198.480927,198.479476,186.955146,32.000000,181.953784,67.942106,56.794973,96.632544,78.291708,40.616692,8.501921,64.700759,7.671246,97.841959,59.538796,33.791804
26.567468,49.932949,139.240865,175.665899,52.286406,50.704994,29.214715,14.114636,138.718219,1.445363,42.555087,27.061669,172.274702,139.968098,167.926318,139.455686,78.722765,138.653353,-0.000676,-2.054769,32.000000,-235.889790,139.497331,-0.631724,21.818483,0.672773,232982.127425,0.962039,39.867347,21.250818,5.222539,0.027606,0.019334,202.968580,32.000000,216.445199,197.657826,197.300838,187.566336,32.000000,181.021829,67.976280,56.822862,96.623409,78.291708,40.629499,8.501921,64.749174,7.671246,97.842139,59.540704,33.705524
26.635594,49.950506,139.345891,175.683004,52.214594,50.704977,29.181040,14.113066,138.744433,1.445152,42.457808,27.030373,172.321340,139.886597,167.955248,139.406690,78.744402,138.705652,-0.000675,-2.054765,32.000000,-235.897424,139.590883,-0.632001,21.812792,0.672957,232956.083588,0.960966,39.826145,21.209047,5.219992,0.022397,0.008141,203.131077,32.000000,216.376518,197.579281,198.740323,187.695580,32.000000,180.696829,67.961086,56.809149,96.551662,78.291708,40.637323,8.501921,64.769910,7.671246,97.902428,59.533033,33.785421
26.616767,49.949683,139.198885,175.699268,52.104618,50.707513,29.188428,14.113351,138.756813,1.445036,42.403359,27.133157,172.344013,139.875789,167.969065,139.568976,78.735871,138.682105,-0.000675,-2.054761,32.000000,-235.892386,139.454441,-0.631709,21.805737,0.674613,232977.909312,0.964831,40.035212,21.182809,5.241029,0.021257,0.014270,203.572610,32.000000,215.675574,197.590534,200.670644,187.787544,32.000000,180.507231,67.972732,56.828961,96.570665,78.291708,40.623325,8.501921,64.725367,7.671246,97.898999,59.537576,33.673169
26.592568,49.930754,139.265312,175.706558,52.098319,50.711271,29.187057,14.114493,138.680158,1.445269,42.438673,27.037648,172.397811,139.912819,168.023489,139.528721,78.714875,138.741687,-0.000676,-2.054776,32.000000,-235.892391,139.536673,-0.631263,21.811900,0.673914,232939.839971,0.963388,39.938296,21.186099,5.231567,0.021719,0.007064,203.881692,32.000000,215.555230,197.719896,202.091881,187.586839,32.000000,181.029921,67.965554,56.816207,96.550493,78.291708,40.647859,8.501921,64.766536,7.671246,97.898419,59.536318,33.719464
26.752404,49.930754,139.249588,175.706558,52.139625,50.715117,29.203708,14.111924,138.709787,1.444983,42.532583,27.058795,172.420131,139.895079,167.955546,139.427387,78.749941,138.693084,-0.000677,-2.054785,32.000000,-235.896599,139.503430,-0.631835,21.811087,0.674058,232966.702646,0.963906,39.969085,21.183407,5.229744,0.007331,0.015644,204.112905,32.000000,215.592228,198.033744,202.243594,187.282823,32.000000,181.419031,67.992612,56.852903,96.547434,78.291708,40.641341,8.501921,64.645796,7.671246,97.831933,59.536209,33.774269
26.624508,49.914295,139.301476,175.718055,52.143454,50.717667,29.180723,14.119060,138.778702,1.444918,42.526369,27.050174,172.427035,139.894874,167.912814,139.438760,78.738203,138.672958,-0.000677,-2.054782,32.000000,-235.888972,139.513013,-0.632567,21.794381,0.674519,233001.931657,0.964902,39.990814,21.232795,5.237001,0.031514,0.018512,203.784488,32.000000,215.931253,198.387138,200.255407,186.899233,32.000000,181.616107,67.949594,56.821109,96.536736,78.291708,40.624753,8.501921,64.768734,7.671246,97.773889,59.534557,33.767886
26.742118,49.906339,139.243711,175.725907,52.134422,50.715104,29.189042,14.111211,138.742742,1.444799,42.554978,26.994569,172.399025,139.956517,167.943675,139.445742,78.780557,138.751464,-0.000677,-2.054773,32.000000,-235.899280,139.501411,-0.632612,21.778514,0.671687,232918.207780,0.958372,39.722798,21.174569,5.205124,0.000000,0.009078,203.299822,32.000000,216.258329,198.595974,198.666717,186.821335,32.000000,181.542983,67.963169,56.848777,96.549270,78.291708,40.646149,8.501921,64.648919,7.671246,97.745263,59.533013,33.721005
26.723401,49.918684,139.345595,175.729272,52.128796,50.711308,29.192829,14.118917,138.749794,1.444634,42.534890,27.022742,172.442079,139.977273,168.030997,139.533797,78.774748,138.669714,-0.000676,-2.055353,32.000000,-235.890754,139.508954,-0.632731,21.829681,0.674658,232985.710636,0.963980,39.920697,21.176715,5.232077,0.013792,0.009541,203.097439,32.000000,216.419466,198.008146,197.621859,187.323320,32.000000,181.162279,67.996378,56.875266,96.602324,78.291708,40.638483,8.501921,64.667758,7.671246,97.744183,59.535550,33.825113
26.780641,49.918684,139.207035,175.729272,52.156270,50.707459,29.181030,14.114493,138.735237,1.444474,42.426393,27.061527,172.383767,139.923585,168.028049,139.491399,78.780649,138.725526,-0.000677,-2.055923,32.000000,-235.891408,139.489846,-0.632442,21.868942,0.672819,232880.229446,0.959186,39.715593,21.171772,5.206907,0.010396,0.007539,203.114195,32.000000,216.464145,197.664744,198.400143,187.786948,32.000000,180.766299,67.956492,56.857185,96.546946,78.291708,40.638747,8.501921,64.623598,7.671246,97.786086,59.536327,33.883367
26.640091,49.913197,139.265292,175.734319,52.175625,50.710810,29.192034,14.114350,138.775300,1.444493,42.368682,27.080064,172.451117,139.863738,168.060241,139.465668,78.766103,138.650945,-0.000676,-2.055343,32.000000,-235.893026,139.395398,-0.632296,21.882553,0.671851,232883.354303,0.959723,39.759266,21.138624,5.214366,0.021550,0.012965,203.641820,32.000000,215.933130,197.478608,200.433352,187.943539,32.000000,180.738054,68.009404,56.889310,96.553213,78.291708,40.643058,8.501921,64.750876,7.671246,97.766066,59.529502,33.764438
26.811865,49.924445,139.169584,175.734319,52.154498,50.712106,29.178201,14.113066,138.776467,1.444258,42.365989,27.049866,172.469953,140.027538,168.072818,139.492579,78.701915,138.647212,-0.000675,-2.053577,32.000000,-235.892671,139.553356,-0.632138,21.893857,0.669157,232835.657878,0.957882,39.663508,21.159321,5.198047,0.024724,0.025665,203.856213,32.000000,215.703091,197.587629,201.568702,187.882070,32.000000,180.579900,67.999289,56.865571,96.531757,78.291708,40.635324,8.501921,64.597777,7.671246,97.804141,59.538993,33.732964
26.551454,49.931577,139.268021,175.736002,52.105399,50.708318,29.183264,14.113637,138.743206,1.444295,42.445188,27.071066,172.492311,139.955844,168.044499,139.423558,78.735936,138.624440,-0.000675,-2.052468,32.000000,-235.895378,139.384731,-0.631679,21.870804,0.671459,232921.496859,0.962882,39.893438,21.138323,5.227658,0.012199,0.023312,204.069183,32.000000,215.557413,198.144297,202.697897,187.193958,32.000000,181.192549,68.009338,56.875754,96.584813,78.291708,40.657513,8.501921,64.648837,7.671246,97.803270,59.545474,33.689897
26.885893,49.931577,139.274691,175.736002,52.083940,50.707048,29.177070,14.123626,138.789642,1.444569,42.444018,27.108995,172.471400,139.929782,168.011540,139.379113,78.734398,138.612718,-0.000674,-2.052547,32.000000,-235.887848,139.459005,-0.631435,21.895456,0.667801,232917.633112,0.956903,39.617100,21.200731,5.190597,0.012946,0.009579,203.862029,32.000000,215.727167,198.404135,200.971298,187.026411,32.000000,181.506227,67.983856,56.871849,96.564394,78.291708,40.665416,8.501921,64.551433,7.671246,97.827233,59.537193,33.882780
26.716920,49.928560,139.323179,175.731235,52.099910,50.705818,29.181496,14.118632,138.768467,1.444496,42.440854,27.117483,172.457238,139.997379,168.000297,139.495700,78.742847,138.682814,-0.000673,-2.052564,32.000000,-235.894973,139.444058,-0.631148,21.899390,0.673414,232987.400768,0.966543,40.060781,21.155853,5.245213,0.015489,0.023412,203.194384,32.000000,216.255844,198.366678,199.025094,187.020462,32.000000,181.901521,67.978404,56.894566,96.539676,78.291708,40.645564,8.501921,64.687505,7.671246,97.815949,59.532610,33.776544
26.675810,49.892623,139.316761,175.738806,52.125025,50.701952,29.193304,14.111354,138.833755,1.444482,42.421189,27.053027,172.437152,140.002172,168.047704,139.452078,78.760853,138.624605,-0.000673,-2.052554,32.000000,-235.897170,139.553765,-0.630820,21.867316,0.666705,232837.003552,0.954092,39.500738,21.151802,5.180215,0.024287,0.016788,202.947533,32.000000,216.560146,198.187787,197.719872,187.442785,32.000000,181.384168,68.009996,56.924894,96.590720,78.291708,40.682995,8.501921,64.670713,7.671246,97.690277,59.532679,33.805377
26.584621,49.860253,139.274610,175.741610,52.167287,50.698152,29.216731,14.111496,138.717531,1.444539,42.232526,27.040337,172.433807,139.974747,168.053305,139.499647,78.747023,138.670782,-0.000674,-2.052553,32.000000,-235.896863,139.448344,-0.630566,21.779249,0.669704,232895.722936,0.960259,39.779996,21.176769,5.214792,0.010632,0.015063,203.056058,32.000000,216.674372,197.810963,197.907168,187.653470,32.000000,180.715300,67.991695,56.901712,96.561072,78.291708,40.670223,8.501921,64.563397,7.671246,97.689039,59.538796,33.752626
26.728586,49.860253,139.275758,175.741610,52.183917,50.694318,29.193100,14.115349,138.834646,1.444389,42.115617,27.085774,172.473005,139.965876,168.077378,139.524036,78.742397,138.615705,-0.000673,-2.052564,32.000000,-235.892519,139.458071,-0.630299,21.776338,0.671294,232857.293270,0.961271,39.812944,21.131016,5.222588,0.015058,0.012590,203.419058,32.000000,215.983673,197.662523,200.140466,187.837099,32.000000,180.464532,67.988147,56.896430,96.525554,78.291708,40.676960,8.501921,64.633441,7.671246,97.575094,59.538530,33.937365
26.801211,49.830900,139.368178,175.742451,52.137232,50.698127,29.184081,14.110640,138.738248,1.444347,42.103476,27.108354,172.485249,139.954804,168.084452,139.539536,78.724133,138.790397,-0.000672,-2.051412,32.000000,-235.894277,139.463477,-0.629592,21.741142,0.675411,232872.248631,0.963817,39.933671,21.166858,5.238917,0.014507,0.020337,203.798115,32.000000,215.865863,197.575108,201.612671,188.134288,32.000000,180.805446,68.012249,56.903995,96.571637,78.291708,40.679951,8.501921,64.651580,7.671246,97.471396,59.539966,33.675077
26.681030,49.779328,139.305990,175.750303,52.053439,50.701829,29.177473,14.117918,138.811882,1.444443,42.133607,27.164851,172.532700,140.051802,168.101509,139.462391,78.701006,138.676387,-0.000670,-2.051424,32.000000,-235.890933,139.519376,-0.629092,21.729944,0.672874,232795.615936,0.959066,39.692154,21.145228,5.210742,0.010130,0.016228,204.081435,32.000000,215.706340,198.020062,202.582845,187.461438,32.000000,181.279445,68.020019,56.930837,96.581970,78.291708,40.690574,8.501921,64.654210,7.671246,97.290277,59.535531,33.790704
26.692132,49.765063,139.355764,175.743853,52.038932,50.704337,29.174538,14.117775,138.799808,1.444202,42.203201,27.015753,172.488222,139.940733,168.035537,139.485391,78.717952,138.709382,-0.000671,-2.051430,32.000000,-235.888126,139.555292,-0.629193,21.687274,0.672942,232781.124695,0.956637,39.541350,21.246744,5.200070,0.022129,0.009869,204.073949,32.000000,215.706493,198.404551,201.276857,187.098327,32.000000,181.481589,67.967744,56.944037,96.587308,78.291708,40.666967,8.501921,64.709472,7.671246,97.287734,59.536780,33.801342
26.649459,49.765063,139.303325,175.743853,52.042634,50.704294,29.179772,14.110212,138.810059,1.444223,42.213346,27.033367,172.447420,140.010329,168.035243,139.581156,78.714173,138.707206,-0.000670,-2.051427,32.000000,-235.901590,139.474307,-0.628907,21.689608,0.675219,232838.667820,0.961338,39.690897,21.215546,5.221162,0.033742,0.034260,203.364969,32.000000,216.151559,198.633376,199.398224,186.902412,32.000000,181.434664,67.959098,56.929796,96.566303,78.291708,40.695795,8.501921,64.672102,7.671246,97.235524,59.531892,33.815428
26.684887,49.756834,139.274595,175.753387,52.057358,50.704308,29.184566,14.110497,138.796289,1.444254,42.268909,27.002464,172.458649,139.855970,168.054366,139.492455,78.764828,138.636482,-0.000670,-2.051412,32.000000,-235.895404,139.474429,-0.628516,21.705265,0.676511,232821.523824,0.961030,39.658024,21.214327,5.220855,0.009033,0.015923,203.219867,32.000000,216.414157,198.453130,198.189312,187.203867,32.000000,181.592474,67.964177,56.927778,96.611514,78.291708,40.686689,8.501921,64.742497,7.671246,97.204194,59.531479,33.758275
26.866520,49.764515,139.182057,175.768249,52.100230,50.704292,29.186711,14.114350,138.671517,1.444414,42.235999,26.946378,172.435195,139.985431,168.049472,139.474958,78.745852,138.678370,-0.000668,-2.051415,32.000000,-235.892206,139.563941,-0.628213,21.701200,0.677046,232843.344625,0.962473,39.729583,21.217067,5.227248,0.018643,0.014410,203.127295,32.000000,216.680290,197.770146,197.676834,187.704614,32.000000,181.102333,67.970788,56.946278,96.611429,78.291708,40.671397,8.501921,64.531126,7.671246,97.228076,59.541776,33.652846
26.600690,49.793044,139.266763,175.774979,52.106445,50.700932,29.237320,14.115207,138.763571,1.444162,42.220034,26.948859,172.452643,139.860027,168.108821,139.429040,78.769070,138.595647,-0.000667,-2.052618,32.000000,-235.889383,139.418607,-0.628517,21.772273,0.675818,232776.487399,0.960955,39.661937,21.132702,5.219231,0.018310,0.013063,203.540050,32.000000,216.335436,197.658432,199.539888,188.047648,32.000000,180.621208,67.991563,56.985874,96.599577,78.291708,40.662405,8.501921,64.647504,7.671246,97.225362,59.536170,33.731056
26.708454,49.793044,139.204699,175.774979,52.033743,50.697211,29.208033,14.114493,138.686042,1.443924,42.204258,26.937587,172.476096,139.977906,168.093179,139.418547,78.721844,138.633458,-0.000666,-2.052624,32.000000,-235.895670,139.473693,-0.629021,21.761677,0.672423,232719.561981,0.954075,39.365967,21.171645,5.180502,0.012069,0.024518,203.960034,32.000000,215.777752,197.702710,201.281349,187.973999,32.000000,180.487655,67.982873,56.958102,96.610436,78.291708,40.677942,8.501921,64.632904,7.671246,97.321981,59.536396,33.779332
26.434284,49.816910,139.188944,175.792926,51.984520,50.695995,29.182576,14.109926,138.739496,1.443777,42.226042,27.006604,172.516447,139.864861,168.076218,139.411373,78.692733,138.662029,-0.000666,-2.053212,32.000000,-235.900728,139.410553,-0.629622,21.757140,0.675242,232816.018027,0.962428,39.839455,21.108991,5.235457,0.025238,0.027829,204.174159,32.000000,215.445608,198.100449,202.565300,187.569723,32.000000,181.011225,67.963147,56.937692,96.608065,78.291708,40.671595,8.501921,64.692811,7.671246,97.402601,59.537321,33.738539
26.653938,49.839679,139.117195,175.805544,51.911936,50.692255,29.169797,14.107643,138.709265,1.443503,42.339077,26.987590,172.502542,139.853605,168.070088,139.460265,78.721975,138.614365,-0.000665,-2.054985,32.000000,-235.904486,139.434049,-0.629532,21.824358,0.673398,232794.894331,0.959239,39.658659,21.174246,5.212009,0.020718,0.021795,204.302019,32.000000,215.675098,198.420570,202.045371,187.231092,32.000000,181.560879,67.983355,56.989779,96.640339,78.291708,40.659341,8.501921,64.672566,7.671246,97.479593,59.535964,33.663338
26.553942,49.869854,139.248903,175.824332,51.899009,50.688496,29.193607,14.117633,138.682808,1.443584,42.457432,26.951122,172.464263,139.907639,168.015944,139.429673,78.731310,138.623212,-0.000665,-2.056736,32.000000,-235.890563,139.408796,-0.629168,21.831858,0.678455,232950.444228,0.970570,40.143624,21.216976,5.265471,0.020166,0.029930,203.641555,32.000000,216.101281,198.506486,199.871322,187.033041,32.000000,181.711518,67.945088,56.980928,96.621723,78.291708,40.674380,8.501921,64.725912,7.671246,97.477745,59.539465,33.737953
26.688838,49.869854,139.144714,175.824332,51.864457,50.682154,29.178467,14.111924,138.728746,1.443674,42.465841,26.882876,172.494050,139.829503,168.090681,139.434721,78.755017,138.596609,-0.000664,-2.056153,32.000000,-235.897583,139.448282,-0.629249,21.818168,0.672186,232824.357811,0.962572,39.796683,21.165010,5.219386,0.006095,0.010238,203.450028,32.000000,216.443104,198.623673,198.444441,187.130932,32.000000,181.522105,67.952638,57.014708,96.644953,78.291708,40.671362,8.501921,64.653763,7.671246,97.580963,59.533023,33.780212
26.523425,49.895915,139.193884,175.825173,51.811675,50.675785,29.236346,14.113637,138.770010,1.443556,42.453796,27.066356,172.463790,139.832031,168.097243,139.500158,78.740536,138.645824,-0.000665,-2.056157,32.000000,-235.897837,139.363031,-0.628184,21.843345,0.674146,232861.204777,0.965589,39.994871,21.159895,5.244001,0.020751,0.006766,203.407668,32.000000,216.661761,198.082015,197.555954,187.514096,32.000000,180.950832,67.981993,57.001043,96.642029,78.291708,40.672759,8.501921,64.609708,7.671246,97.670102,59.535059,33.764732
26.590934,49.892349,139.129477,175.831062,51.822849,50.672005,29.174633,14.118203,138.733717,1.443408,42.402547,26.984505,172.521005,139.895975,168.153606,139.450453,78.791342,138.535796,-0.000663,-2.055162,32.000000,-235.891467,139.422909,-0.627653,21.856983,0.671749,232751.741607,0.960840,39.768335,21.123503,5.213592,0.015353,0.016108,203.577701,32.000000,216.566531,197.912246,199.279626,187.755697,32.000000,180.592841,67.968248,57.027153,96.644739,78.291708,40.667052,8.501921,64.724213,7.671246,97.656513,59.535098,33.802076
26.548450,49.876986,139.188986,175.846766,51.827649,50.669830,29.182538,14.113780,138.626164,1.443094,42.398064,26.944345,172.509718,139.713580,168.152347,139.389639,78.766081,138.659189,-0.000661,-2.055143,32.000000,-235.894088,139.370679,-0.627280,21.835713,0.674048,232824.064384,0.965159,40.072304,21.161449,5.247960,0.009167,0.021671,204.100741,32.000000,215.903204,197.623225,201.135519,188.204431,32.000000,180.627125,67.951456,56.994124,96.620388,78.291708,40.664528,8.501921,64.562762,7.671246,97.655272,59.538825,33.748297
26.734705,49.876986,139.147414,175.846766,51.783508,50.669830,29.184849,14.112781,138.615523,1.443101,42.457876,27.016443,172.577998,139.830685,168.214225,139.438185,78.748984,138.550452,-0.000660,-2.055134,32.000000,-235.900496,139.447344,-0.627429,21.868234,0.672166,232728.318308,0.964541,39.955154,21.058175,5.232215,0.023964,0.019805,204.362575,32.000000,215.842028,197.835549,202.578045,187.924866,32.000000,180.989195,67.961329,56.984740,96.628178,78.291708,40.677634,8.501921,64.626408,7.671246,97.600543,59.541766,33.767740
26.468709,49.890703,139.157153,175.860506,51.745657,50.668572,29.188104,14.115635,138.672638,1.442890,42.561210,27.017348,172.595973,139.796020,168.137079,139.349934,78.763569,138.502538,-0.000660,-2.054538,32.000000,-235.895020,139.453624,-0.627366,21.803114,0.673708,232750.912650,0.965825,40.011244,21.142274,5.242829,0.022956,0.035497,204.480420,32.000000,215.762797,198.458820,202.303004,187.321053,32.000000,181.462631,67.968970,57.020720,96.677071,78.291708,40.676390,8.501921,64.723532,7.671246,97.646830,59.540281,33.663485
26.797624,49.922524,139.131023,175.866675,51.753524,50.662242,29.187342,14.112495,138.598076,1.442799,42.633165,26.919832,172.580776,139.809683,168.074017,139.405141,78.754492,138.564531,-0.000660,-2.053967,32.000000,-235.897012,139.343289,-0.627866,21.799731,0.669250,232684.700415,0.958681,39.698646,21.107524,5.204748,0.030921,0.022993,203.916168,32.000000,215.988647,198.681979,200.480940,187.032938,32.000000,181.447923,67.941146,56.993371,96.657716,78.291708,40.677602,8.501921,64.589808,7.671246,97.756124,59.545572,33.780065
26.530732,49.948037,139.170897,175.866956,51.850516,50.658416,29.186353,14.112781,138.609802,1.442915,42.626331,26.995002,172.577215,139.771470,168.074546,139.376253,78.790198,138.433245,-0.000659,-2.053989,32.000000,-235.892792,139.388933,-0.627262,21.734533,0.676062,232789.851543,0.968704,40.159316,21.070082,5.257421,0.006722,0.025719,203.549966,32.000000,216.457742,198.745558,198.900077,187.163922,32.000000,181.824260,67.960452,57.019676,96.670172,78.291708,40.682037,8.501921,64.656757,7.671246,97.755231,59.543271,33.769134
26.626383,49.948037,139.034467,175.866956,51.906212,50.654640,29.191540,14.108642,138.593406,1.442692,42.617965,26.965523,172.568001,139.753466,168.146684,139.319636,78.784597,138.526071,-0.000658,-2.053993,32.000000,-235.901520,139.433742,-0.627879,21.738834,0.670159,232645.530837,0.956192,39.638966,21.108730,5.191916,0.016244,0.016111,203.322524,32.000000,216.722079,198.075458,197.587160,187.656993,32.000000,181.254605,67.975927,57.002904,96.683594,78.291708,40.656167,8.501921,64.694539,7.671246,97.843167,59.537203,33.675370
26.561752,49.952700,139.150413,175.882098,51.891575,50.649226,29.201475,14.119345,138.592668,1.442958,42.548701,27.068815,172.532993,139.797120,168.178717,139.319582,78.809408,138.527796,-0.000658,-2.054583,32.000000,-235.888523,139.394355,-0.627754,21.719584,0.677071,232726.926391,0.966319,40.112121,21.010390,5.245649,0.029241,0.000926,203.386259,32.000000,216.792753,197.803543,198.723145,187.964738,32.000000,180.787794,67.978754,57.024312,96.672500,78.291708,40.678258,8.501921,64.743578,7.671246,97.858788,59.541127,33.750278
26.462251,49.936241,139.044230,175.890511,51.827213,50.641592,29.187828,14.110783,138.655038,1.442870,42.504480,27.010222,172.576998,139.821836,168.209861,139.314442,78.773363,138.523151,-0.000658,-2.056318,32.000000,-235.896921,139.308945,-0.627254,21.729183,0.674754,232673.607442,0.962430,39.951289,21.060281,5.221680,0.017913,0.029688,203.798798,32.000000,215.983174,197.743710,200.766187,188.084230,32.000000,180.330833,67.974768,57.015637,96.649250,78.291708,40.659687,8.501921,64.809518,7.671246,97.801060,59.539071,33.753873
26.668050,49.953798,139.086990,175.910701,51.826314,50.639016,29.175683,14.115920,138.626017,1.442890,42.549399,26.997654,172.660235,139.789128,168.229274,139.361954,78.798174,138.465278,-0.000658,-2.055722,32.000000,-235.892276,139.343778,-0.627214,21.684310,0.676801,232657.342187,0.964469,40.064577,21.036293,5.238751,0.026537,0.019494,204.137261,32.000000,215.702286,197.961858,202.332534,187.877215,32.000000,180.812537,68.010122,57.009737,96.710979,78.291708,40.688364,8.501921,64.558571,7.671246,97.800325,59.537026,33.713374
26.703643,49.953798,139.049407,175.910701,51.859533,50.636498,29.228344,14.116206,138.647222,1.442898,42.606848,27.048945,172.642929,139.786966,168.203672,139.307642,78.763207,138.561549,-0.000657,-2.053992,32.000000,-235.893301,139.313879,-0.627161,21.722050,0.677853,232688.309720,0.968548,40.215750,21.070122,5.254437,0.012909,0.010777,204.221674,32.000000,215.705274,198.298080,202.855028,187.387041,32.000000,181.545564,67.964546,56.995586,96.695224,78.291708,40.663769,8.501921,64.655097,7.671246,97.860721,59.540488,33.669941
26.530360,49.996044,139.163468,175.923881,51.875790,50.632682,29.184686,14.115064,138.663241,1.442685,42.640476,26.977305,172.707895,139.775058,168.193906,139.324102,78.780836,138.582118,-0.000657,-2.052846,32.000000,-235.898049,139.282716,-0.627643,21.695902,0.675661,232574.640274,0.961089,39.887131,21.017699,5.215491,0.014736,0.026051,204.059201,32.000000,216.039302,198.566172,201.030520,187.345201,32.000000,181.620319,67.974046,57.006898,96.702037,78.291708,40.671896,8.501921,64.714876,7.671246,98.007121,59.536898,33.793932
26.835662,49.992204,139.012183,175.928087,51.924410,50.626686,29.179677,14.114636,138.631924,1.442587,42.669177,27.129243,172.595365,139.745431,168.166337,139.322207,78.768261,138.457301,-0.000657,-2.052874,32.000000,-235.895199,139.309209,-0.627753,21.685281,0.673697,232579.607057,0.957966,39.827471,21.098593,5.207133,0.017372,0.000466,203.450842,32.000000,216.441724,198.782974,199.187712,187.089920,32.000000,181.645240,67.963298,57.013287,96.703394,78.291708,40.656445,8.501921,64.575574,7.671246,97.993733,59.534882,33.731790
26.510195,50.002354,139.067327,175.928648,51.901269,50.624094,29.183895,14.114208,138.567101,1.442534,42.649740,26.974500,172.575374,139.700795,168.164546,139.251698,78.788533,138.439569,-0.000658,-2.052872,32.000000,-235.895627,139.287570,-0.627579,21.705449,0.677999,232648.014529,0.966006,40.160755,21.090774,5.245442,0.013790,0.008670,203.297808,32.000000,216.652825,198.467770,197.753111,187.293439,32.000000,181.209646,67.965047,57.014637,96.720441,78.291708,40.680006,8.501921,64.674094,7.671246,97.993643,59.545366,33.775443
26.682243,50.002354,139.061054,175.928648,51.937687,50.624088,29.187736,14.110640,138.677449,1.442482,42.572038,26.968170,172.632873,139.737030,168.242103,139.267688,78.783448,138.541292,-0.000658,-2.052908,32.000000,-235.896900,139.233097,-0.627614,21.728790,0.672296,232495.828107,0.954504,39.645131,21.043807,5.180129,0.013157,0.012615,203.200483,32.000000,216.875570,198.048933,198.383182,187.884133,32.000000,180.917223,67.980742,57.017476,96.707412,78.291708,40.673161,8.501921,64.666631,7.671246,98.028894,59.536809,33.668254
26.676367,50.013876,139.064719,175.937622,52.037826,50.619014,29.180754,14.111354,138.622594,1.442356,42.479204,27.075118,172.636628,139.838393,168.282089,139.218530,78.791298,138.351177,-0.000659,-2.052757,32.000000,-235.895039,139.324690,-0.627903,21.709409,0.677670,232613.426802,0.966654,40.201030,21.015073,5.245806,0.020740,0.011900,203.570438,32.000000,216.327399,197.710534,200.429983,188.204598,32.000000,180.574914,67.976627,57.032692,96.669641,78.291708,40.693820,8.501921,64.766885,7.671246,98.068994,59.532020,33.781459
26.576778,50.000982,138.983905,175.950521,52.100708,50.613912,29.179509,14.114636,138.576355,1.442157,42.555200,26.995882,172.688199,139.784744,168.290969,139.201929,78.757366,138.433794,-0.000659,-2.052745,32.000000,-235.887167,139.263035,-0.628145,21.731124,0.673826,232543.487374,0.959981,39.911891,21.068689,5.211745,0.017930,0.014744,203.829868,32.000000,216.124355,197.806589,201.948936,188.253148,32.000000,180.813384,67.987769,57.005209,96.673005,78.291708,40.654039,8.501921,64.738552,7.671246,98.024360,59.537871,33.763118
26.635405,49.983974,138.980941,175.949399,52.068581,50.610100,29.171553,14.117204,138.527604,1.442113,42.576752,27.007872,172.655931,139.721247,168.281322,139.237745,78.782243,138.426732,-0.000660,-2.052748,32.000000,-235.886893,139.310146,-0.628372,21.775105,0.674492,232521.675305,0.960362,39.933262,20.970112,5.213031,0.000000,0.016401,203.994368,32.000000,215.866221,198.272827,202.945527,187.469659,32.000000,181.081634,67.983676,57.001062,96.687725,78.291708,40.684997,8.501921,64.805406,7.671246,98.024371,59.531076,33.762237
26.547582,49.983974,139.052064,175.949399,51.957468,50.606295,29.184946,14.117633,138.648322,1.442045,42.573362,27.045011,172.704646,139.648594,168.233950,139.209000,78.751054,138.379167,-0.000661,-2.052761,32.000000,-235.886465,139.139421,-0.628597,21.749351,0.675272,232564.638646,0.964058,40.087587,21.043482,5.229524,0.015353,0.006184,203.927226,32.000000,216.022826,198.678956,201.632688,187.184233,32.000000,181.475811,67.958763,57.007428,96.638253,78.291708,40.671941,8.501921,64.769673,7.671246,97.965162,59.536563,33.781313
26.653421,49.981505,139.076089,175.944912,51.865719,50.602517,29.179619,14.111782,138.564675,1.441853,42.597765,27.024541,172.700424,139.689560,168.201707,139.259051,78.738850,138.406454,-0.000660,-2.052769,32.000000,-235.896086,139.249412,-0.628561,21.796296,0.672769,232488.622329,0.961981,39.972081,21.015236,5.217902,0.006517,0.017164,203.269990,32.000000,216.370558,198.757485,199.628091,187.021993,32.000000,181.718102,67.958196,57.035933,96.627904,78.291708,40.688844,8.501921,64.759967,7.671246,97.956391,59.533613,33.787989
26.635237,49.976018,138.954544,175.949680,51.870738,50.593580,29.185475,14.113922,138.429528,1.441853,42.620947,27.025219,172.698425,139.718943,168.293031,139.188503,78.759140,138.385251,-0.000660,-2.052767,32.000000,-235.890339,139.233769,-0.628724,21.763513,0.675313,232537.330007,0.964808,40.119693,21.023720,5.237843,0.022469,0.005360,203.211250,32.000000,216.824104,198.497058,198.292041,187.290771,32.000000,181.709681,67.978004,57.032823,96.628875,78.291708,40.650683,8.501921,64.715290,7.671246,97.937116,59.536770,33.777277
26.522694,49.960930,139.013649,175.958373,51.873145,50.582120,29.226848,14.116348,138.574308,1.442012,42.490527,27.054610,172.637605,139.663133,168.262911,139.266225,78.738565,138.440404,-0.000661,-2.053341,32.000000,-235.894634,139.227873,-0.629394,21.792624,0.671979,232483.562052,0.960882,39.939375,21.048951,5.217945,0.018312,0.013477,203.132445,32.000000,216.905686,197.919111,197.902049,187.949841,32.000000,180.920306,67.977304,57.002613,96.566063,78.291708,40.682333,8.501921,64.826713,7.671246,97.936840,59.541855,33.773022
26.770012,49.960930,138.961451,175.958373,51.847390,50.573229,29.183205,14.117633,138.504988,1.441927,42.406224,26.999529,172.609696,139.653814,168.316629,139.238010,78.762447,138.387492,-0.000661,-2.055107,32.000000,-235.891219,139.279411,-0.629133,21.786356,0.672822,232428.659448,0.961196,39.964408,21.018539,5.216944,0.022894,0.022118,203.486545,32.000000,216.466938,197.885785,200.028127,188.005963,32.000000,180.452335,67.965198,57.026169,96.550434,78.291708,40.652816,8.501921,64.643542,7.671246,97.884030,59.533210,33.756588
26.595267,49.970257,139.056534,175.967627,51.831536,50.569442,29.178059,14.117062,138.500331,1.441635,42.418713,27.050451,172.675526,139.711643,168.321541,139.213318,78.721922,138.410591,-0.000661,-2.055721,32.000000,-235.890150,139.303314,-0.628998,21.827557,0.673943,232434.459044,0.963862,40.138550,21.065438,5.241309,0.022898,0.000000,203.908470,32.000000,216.016276,197.975566,201.862292,187.959923,32.000000,180.688899,67.977742,57.023286,96.556996,78.291708,40.693900,8.501921,64.671194,7.671246,97.916019,59.540596,33.658276
26.876056,49.965045,139.035844,175.971272,51.795297,50.565641,29.183065,14.115920,138.547567,1.441403,42.437127,27.007725,172.704449,139.755524,168.331187,139.273783,78.706816,138.446179,-0.000661,-2.056326,32.000000,-235.889817,139.200198,-0.629061,21.836658,0.669430,232264.257587,0.955768,39.723524,21.016301,5.190937,0.014453,0.010504,204.034194,32.000000,215.845965,198.198541,202.891430,187.506054,32.000000,181.175391,68.000968,57.041341,96.538572,78.291708,40.672965,8.501921,64.575548,7.671246,97.897568,59.536377,33.725847
26.509217,49.957090,138.938713,175.971553,51.804186,50.561841,29.178888,14.120344,138.598570,1.441262,42.429389,26.971214,172.738593,139.806276,168.277764,139.282933,78.715374,138.372900,-0.000660,-2.058064,32.000000,-235.886213,139.214738,-0.628919,21.828973,0.666140,232236.409797,0.951676,39.550600,21.099944,5.173224,0.033752,0.031218,204.074932,32.000000,216.071331,198.504368,202.131790,187.423146,32.000000,181.737739,67.980959,57.034553,96.492633,78.291708,40.694038,8.501921,64.767811,7.671246,97.897165,59.539484,33.638100
26.658696,49.957090,139.017717,175.971553,51.811567,50.560127,29.178674,14.118203,138.556551,1.441176,42.514252,26.984993,172.739783,139.724692,168.249095,139.244122,78.742540,138.425119,-0.000660,-2.058656,32.000000,-235.887697,139.234787,-0.628631,21.815467,0.666140,232236.409797,0.951676,39.550600,21.099944,5.173224,0.012086,0.028621,203.359941,32.000000,216.421735,198.804385,199.856162,187.155188,32.000000,181.542803,67.977717,57.054447,96.437564,78.291708,40.672570,8.501921,64.707231,7.671246,97.869063,59.535098,33.801709
26.716414,49.934869,139.024157,175.975479,51.799698,50.556319,29.235476,14.113209,138.538972,1.441147,42.532170,26.962617,172.706912,139.736010,168.256759,139.297963,78.710944,138.525251,-0.000660,-2.059850,32.000000,-235.895970,139.218371,-0.628080,21.829209,0.672557,232365.184888,0.965566,40.157413,21.056408,5.241147,0.020504,0.024296,203.306133,32.000000,216.743846,198.960367,198.660392,187.067585,32.000000,181.515920,67.998318,57.051299,96.417463,78.291708,40.683521,8.501921,64.744447,7.671246,97.791286,59.537989,33.797967
26.507383,49.910454,139.052417,175.985574,51.870034,50.549946,29.178615,14.108642,138.505477,1.441140,42.349409,26.975594,172.685812,139.741884,168.366591,139.231464,78.750408,138.514971,-0.000659,-2.059296,32.000000,-235.898734,139.302073,-0.627850,21.853993,0.670516,232268.070573,0.959854,39.906113,21.054168,5.214723,0.017936,0.004151,203.527606,32.000000,216.708384,197.903632,199.638975,188.132762,32.000000,181.137610,68.020034,57.059395,96.321314,78.291708,40.688930,8.501921,64.782332,7.671246,97.705370,59.536760,33.794445
26.807536,49.898658,139.040151,175.987256,51.968293,50.549937,29.187296,14.115064,138.586589,1.441031,42.339380,26.987539,172.674250,139.675877,168.384839,139.252554,78.735817,138.487112,-0.000658,-2.057535,32.000000,-235.894115,139.296747,-0.628200,21.880324,0.668993,232241.061881,0.955693,39.787152,21.133544,5.203698,0.021971,0.028953,203.970876,32.000000,216.171784,197.733167,201.427153,188.318986,32.000000,180.707822,68.016660,57.046704,96.313855,78.291708,40.681060,8.501921,64.621882,7.671246,97.663356,59.540143,33.681386
26.743645,49.920604,139.090004,175.997913,52.058761,50.549895,29.194067,14.115492,138.599602,1.440910,42.369792,27.050505,172.713656,139.701427,168.376647,139.266346,78.710507,138.445261,-0.000658,-2.057551,32.000000,-235.892212,139.318549,-0.628518,21.851869,0.671931,232252.011041,0.965313,40.113868,21.089175,5.245800,0.017123,0.019244,204.313956,32.000000,215.843497,198.219988,202.662311,187.690784,32.000000,180.956788,68.032070,57.032820,96.292668,78.291708,40.686248,8.501921,64.737396,7.671246,97.662188,59.537399,33.793198
26.879831,49.920604,138.972613,175.997913,52.109394,50.552392,29.186222,14.114778,138.563259,1.440801,42.365553,26.994888,172.747977,139.736112,168.388357,139.334410,78.692871,138.458096,-0.000658,-2.058740,32.000000,-235.891778,139.275741,-0.628440,21.836815,0.665724,232127.141969,0.953650,39.598544,21.090474,5.186607,0.011726,0.004561,204.435607,32.000000,215.832739,198.606754,202.337621,187.342216,32.000000,181.521134,68.015588,57.004318,96.283431,78.291708,40.666716,8.501921,64.565967,7.671246,97.737433,59.536986,33.787696
26.559176,49.931577,139.040307,176.006886,52.174191,50.554894,29.224149,14.112638,138.590047,1.440928,42.452485,27.079164,172.728634,139.746695,168.331594,139.204657,78.735166,138.529904,-0.000656,-2.059937,32.000000,-235.895394,139.307864,-0.628938,21.820791,0.667906,232190.950796,0.955871,39.727302,21.095816,5.200862,0.022929,0.029671,203.932031,32.000000,216.199308,198.758047,200.446060,187.187176,32.000000,181.914682,68.002253,57.016514,96.273771,78.291708,40.687946,8.501921,64.710686,7.671246,97.774682,59.540910,33.795986
26.636056,49.926914,139.051460,176.018944,52.207839,50.554838,29.194060,14.111496,138.558179,1.441041,42.506623,27.010773,172.693845,139.760235,168.375408,139.309614,78.765163,138.482075,-0.000656,-2.059914,32.000000,-235.894569,139.310148,-0.629299,21.827977,0.665633,232159.122200,0.951085,39.499866,21.119577,5.170145,0.021809,0.009779,203.742836,32.000000,216.591753,198.759440,199.119585,187.389827,32.000000,181.784568,68.022788,57.032264,96.255276,78.291708,40.688799,8.501921,64.716803,7.671246,97.757691,59.540999,33.668474
26.568650,49.934320,139.005390,176.035770,52.257488,50.554461,29.197155,14.112638,138.595114,1.441195,42.416446,27.011103,172.646694,139.683239,168.393738,139.317438,78.732056,138.525660,-0.000656,-2.058162,32.000000,-235.897033,139.237868,-0.629415,21.825590,0.672089,232279.107229,0.961976,40.047788,21.111541,5.235114,0.014589,0.008714,203.443556,32.000000,216.775165,198.224875,197.812887,187.806007,32.000000,180.997889,68.004948,57.057594,96.233287,78.291708,40.689656,8.501921,64.702018,7.671246,97.756849,59.541815,33.760183
26.521732,49.934320,139.024908,176.035770,52.340215,50.551943,29.222454,14.118632,138.560084,1.441543,42.395048,27.022457,172.698324,139.752526,168.396705,139.223200,78.791918,138.577524,-0.000655,-2.057581,32.000000,-235.889236,139.240109,-0.629378,21.787536,0.670518,232215.300368,0.960037,39.913926,21.058725,5.220422,0.011553,0.017787,203.715086,32.000000,216.724747,198.089058,199.155292,188.004860,32.000000,180.893457,67.997855,57.040294,96.220320,78.291708,40.683573,8.501921,64.792125,7.671246,97.781796,59.537940,33.784761
26.827007,49.923896,138.978093,176.039135,52.376623,50.551179,29.176434,14.117062,138.549853,1.441488,42.295210,27.123385,172.688350,139.762538,168.430359,139.190501,78.734323,138.466420,-0.000654,-2.058178,32.000000,-235.888511,139.274924,-0.629550,21.820738,0.671661,232277.396703,0.962503,40.034594,21.112626,5.231933,0.012453,0.010751,204.057295,32.000000,215.917645,197.980987,201.351022,188.154772,32.000000,180.614000,67.981284,57.034461,96.231484,78.291708,40.686166,8.501921,64.741548,7.671246,97.744783,59.533515,33.710733
26.538453,49.924170,139.072737,176.038574,52.370295,50.554943,29.188925,14.114208,138.549287,1.441476,42.357029,27.012835,172.749421,139.706015,168.426388,139.250557,78.738041,138.387659,-0.000654,-2.059935,32.000000,-235.893168,139.218391,-0.628979,21.799548,0.673706,232232.582810,0.963409,40.113560,21.077502,5.241924,0.016620,0.013088,204.460148,32.000000,215.961233,198.006760,202.565982,188.175283,32.000000,180.980210,68.007638,57.024921,96.225065,78.291708,40.699659,8.501921,64.776514,7.671246,97.744859,59.532374,33.782780
26.564955,49.929657,138.999629,176.038294,52.339742,50.554903,29.216184,14.117204,138.534632,1.441339,42.372702,26.932501,172.742128,139.623044,168.404504,139.238397,78.746982,138.339234,-0.000654,-2.059924,32.000000,-235.890336,139.213393,-0.629385,21.752918,0.667067,232141.335014,0.953357,39.591268,21.082095,5.180529,0.023749,0.017592,204.628954,32.000000,215.751116,198.458570,202.675132,187.360021,32.000000,181.276975,67.990324,57.028449,96.233025,78.291708,40.694242,8.501921,64.608473,7.671246,97.743985,59.537468,33.791144
26.462195,49.929657,139.051133,176.038294,52.299866,50.554885,29.198836,14.115349,138.540459,1.441310,42.450236,27.029408,172.788903,139.744676,168.379828,139.237031,78.743675,138.317627,-0.000654,-2.059930,32.000000,-235.892519,139.167648,-0.628766,21.752079,0.673203,232280.400527,0.963912,40.075255,21.040787,5.240424,0.013186,0.000000,204.187176,32.000000,216.102331,198.802127,200.988682,187.266549,32.000000,181.736551,67.979049,57.035990,96.196775,78.291708,40.693399,8.501921,64.831798,7.671246,97.762214,59.536986,33.828121
26.673035,49.944471,138.938840,176.041098,52.298206,50.555245,29.171893,14.111496,138.520915,1.441056,42.488011,26.963504,172.747054,139.648656,168.375484,139.248009,78.789109,138.427553,-0.000652,-2.060492,32.000000,-235.896044,139.259732,-0.628868,21.739831,0.673957,232263.549524,0.962015,40.036146,21.008726,5.232444,0.012682,0.017097,203.661333,32.000000,216.427755,199.004178,199.322913,187.142304,32.000000,181.477518,68.020793,57.045414,96.219982,78.291708,40.692189,8.501921,64.583712,7.671246,97.812925,59.539966,33.774783
26.665171,49.927462,139.053513,176.049791,52.310786,50.557805,29.186825,14.114778,138.500990,1.440936,42.486410,26.988065,172.725701,139.723877,168.402932,139.329846,78.821645,138.398677,-0.000651,-2.058727,32.000000,-235.894073,139.228588,-0.628732,21.717801,0.675990,232311.025044,0.966513,40.209260,21.001715,5.254709,0.009012,0.021477,203.424479,32.000000,216.796001,198.497161,198.154961,187.648581,32.000000,181.419387,68.015191,57.041424,96.250270,78.291708,40.695442,8.501921,64.702120,7.671246,97.753196,59.531784,33.726287
26.567312,49.896738,138.941233,176.048670,52.284309,50.560366,29.180583,14.116348,138.504684,1.440838,42.363218,27.039991,172.752255,139.703262,168.411692,139.225969,78.787117,138.316341,-0.000651,-2.058758,32.000000,-235.891683,139.249410,-0.628192,21.725407,0.672266,232189.807862,0.959414,39.869444,21.008762,5.208963,0.000000,0.000000,203.366646,32.000000,217.001065,198.007026,198.820549,187.960901,32.000000,180.882025,67.994174,57.012121,96.212393,78.291708,40.670913,8.501921,64.757429,7.671246,97.752360,59.538245,33.770308
