OSU 80 Ton Compressor Load Stand
26.595641,49.896738,139.045491,176.048670,52.268451,50.560317,29.200648,14.112781,138.496540,1.440830,42.318605,26.932950,172.774900,139.708177,168.450119,139.163729,78.800798,138.500337,-0.000651,-2.058775,32.000000,-235.894268,139.306864,-0.628105,21.672299,0.673444,232164.913321,0.959231,39.865625,20.962442,5.214799,0.025172,0.005441,203.842787,32.000000,216.324319,197.932495,200.943598,188.171040,32.000000,180.522673,67.994984,57.012099,96.218157,78.291708,40.695452,8.501921,64.748287,7.671246,97.644546,59.546280,33.900021
26.620919,49.910180,138.908553,176.048950,52.210147,50.560327,29.175007,14.115635,138.535514,1.440950,42.357519,26.989571,172.799500,139.699612,168.460276,139.277735,78.782447,138.536002,-0.000651,-2.060510,32.000000,-235.894036,139.254244,-0.628042,21.658583,0.674605,232230.958472,0.963129,39.999264,20.957658,5.229781,0.021138,0.022954,204.196715,32.000000,216.059795,198.166420,202.234749,188.062425,32.000000,180.571906,68.002975,56.980158,96.222307,78.291708,40.691737,8.501921,64.599384,7.671246,97.690107,59.537950,33.781239
26.599986,49.920330,139.048606,176.051754,52.118300,50.562506,29.220359,14.116634,138.604830,1.440931,42.403026,27.025819,172.771086,139.670433,168.433969,139.181273,78.747047,138.409510,-0.000651,-2.061079,32.000000,-235.896643,139.327033,-0.627936,21.651528,0.676067,232207.511765,0.961389,39.951632,21.031805,5.228131,0.030225,0.039112,204.273886,32.000000,215.895131,198.646158,203.133037,187.375797,32.000000,181.206580,67.973245,56.990914,96.234700,78.291708,40.697226,8.501921,64.743090,7.671246,97.724335,59.538432,33.752993
26.662824,49.923896,138.966422,176.066056,52.166424,50.561201,29.180665,14.115349,138.527220,1.440934,42.466002,27.050200,172.798931,139.689376,168.409314,139.243061,78.745317,138.293468,-0.000650,-2.062828,32.000000,-235.891207,139.295564,-0.627441,21.625905,0.675642,232221.490919,0.961305,39.922608,21.067169,5.218023,0.029733,0.015988,204.104868,32.000000,216.186483,198.743934,201.692429,187.373426,32.000000,181.672647,67.981542,56.990049,96.232199,78.291708,40.663267,8.501921,64.666736,7.671246,97.723416,59.540704,33.668694
26.855754,49.923896,139.018949,176.066056,52.230178,50.559877,29.211294,14.113780,138.504403,1.440923,42.509532,27.031574,172.748382,139.692700,168.368607,139.280443,78.777000,138.407309,-0.000649,-2.063864,32.000000,-235.895400,139.264137,-0.627117,21.654596,0.676713,232277.808028,0.960670,39.967923,21.042211,5.227394,0.018899,0.007476,203.328123,32.000000,216.660644,198.820355,199.680039,187.329324,32.000000,181.661843,67.929942,56.997191,96.243131,78.291708,40.691224,8.501921,64.578112,7.671246,97.734915,59.541196,33.789310
26.509903,49.911826,138.965432,176.066617,52.178666,50.562551,29.181449,14.112638,138.451942,1.441011,42.540676,26.965620,172.747873,139.631202,168.449841,139.138488,78.800032,138.353277,-0.000648,-2.065608,32.000000,-235.895230,139.268869,-0.627092,21.648145,0.676121,232247.691228,0.959578,39.865993,20.988533,5.211992,0.014035,0.000000,203.180030,32.000000,216.882730,198.858818,198.370866,187.443697,32.000000,181.366655,67.971799,57.017264,96.264101,78.291708,40.654524,8.501921,64.762393,7.671246,97.692057,59.541914,33.687696
26.896836,49.911826,138.949907,176.070823,52.151864,50.562658,29.192118,14.115064,138.468424,1.441118,42.443731,26.975193,172.734089,139.632975,168.453911,139.189970,78.812547,138.318158,-0.000649,-2.067369,32.000000,-235.897721,139.290384,-0.626946,21.621919,0.671912,232130.040315,0.951312,39.543304,21.011209,5.176505,0.016296,0.019978,203.062772,32.000000,216.936092,198.263262,198.508559,187.639938,32.000000,180.552665,67.986316,56.982243,96.258256,78.291708,40.670496,8.501921,64.560775,7.671246,97.691041,59.538186,33.689383
26.500337,49.935418,139.032034,176.081480,52.155564,50.561384,29.182314,14.111496,138.459626,1.440994,42.387748,26.934265,172.782659,139.623209,168.509422,139.120559,78.829638,138.457100,-0.000648,-2.067362,32.000000,-235.895224,139.289753,-0.626766,21.621525,0.678184,232264.120905,0.965367,40.110992,20.962381,5.242020,0.017604,0.016740,203.562629,32.000000,216.511759,198.103040,200.646273,187.979774,32.000000,180.814732,68.007414,56.977491,96.255288,78.291708,40.669898,8.501921,64.717853,7.671246,97.690025,59.540045,33.778084
26.603868,49.935418,139.020071,176.081480,52.215928,50.557557,29.184904,14.114778,138.452612,1.440853,42.437140,26.933811,172.757122,139.704792,168.492725,139.193759,78.826315,138.299426,-0.000647,-2.067357,32.000000,-235.893745,139.282757,-0.626618,21.656983,0.672000,232084.924893,0.950434,39.462752,20.933096,5.166032,0.014824,0.019363,203.823341,32.000000,216.177753,198.015501,201.984919,188.375641,32.000000,180.796966,68.025409,56.971281,96.290672,78.291708,40.690809,8.501921,64.742047,7.671246,97.771152,59.541432,33.741107
26.456256,49.936241,139.005857,176.088771,52.231144,50.553722,29.189525,14.121343,138.428614,1.440761,42.486006,26.965391,172.827341,139.659156,168.470704,139.203258,78.797442,138.444256,-0.000646,-2.067351,32.000000,-235.885705,139.216226,-0.627029,21.674240,0.679414,232251.298821,0.965735,40.150705,20.982333,5.246425,0.015122,0.013864,204.098712,32.000000,215.883207,198.573464,203.078703,187.588962,32.000000,181.194277,68.040798,56.983082,96.285311,78.291708,40.651924,8.501921,64.700195,7.671246,97.773270,59.533652,33.677131
26.674711,49.945019,138.921254,176.087649,52.230883,50.552735,29.221571,14.112352,138.467510,1.440553,42.499329,26.918715,172.797346,139.573169,168.452514,139.190356,78.772916,138.339933,-0.000645,-2.067359,32.000000,-235.895843,139.259120,-0.627188,21.647201,0.676346,232190.601975,0.961630,39.976488,20.910384,5.225559,0.002783,0.024749,204.155847,32.000000,216.005021,198.857483,202.291767,187.198223,32.000000,181.311114,67.997237,56.960435,96.283405,78.291708,40.665329,8.501921,64.705349,7.671246,97.803033,59.537016,33.767079
26.633511,49.943373,138.968178,176.098586,52.234048,50.552775,29.232507,14.116491,138.439452,1.440334,42.564893,27.082692,172.799224,139.586443,168.407368,139.164343,78.824602,138.325298,-0.000645,-2.066799,32.000000,-235.895639,139.167647,-0.626971,21.640329,0.678378,232264.760112,0.967041,40.225866,21.008399,5.254177,0.032784,0.013022,203.598651,32.000000,216.495784,199.150500,200.120435,187.021495,32.000000,181.698073,67.998923,56.991224,96.311131,78.291708,40.656751,8.501921,64.744177,7.671246,97.802399,59.539996,33.650499
26.638968,49.943373,138.979727,176.098586,52.257972,50.552779,29.185961,14.110212,138.386756,1.440338,42.588417,27.065205,172.770928,139.612463,168.453220,139.205817,78.816067,138.288330,-0.000645,-2.065031,32.000000,-235.899459,139.192369,-0.627016,21.682081,0.675026,232191.829842,0.957673,39.867183,20.983125,5.207976,0.021099,0.015905,203.394285,32.000000,216.785252,199.012219,198.742367,187.500489,32.000000,181.818072,68.021732,56.992421,96.338586,78.291708,40.683423,8.501921,64.723539,7.671246,97.796034,59.543969,33.769647
26.692184,49.946940,138.888607,176.107840,52.235148,50.552770,29.183031,14.117204,138.414179,1.440360,42.528370,27.010958,172.805655,139.618314,168.466833,139.140121,78.839086,138.353926,-0.000645,-2.064409,32.000000,-235.889680,139.182066,-0.627028,21.698236,0.676122,232162.334072,0.958868,39.934659,20.924452,5.217794,0.013087,0.021329,203.348791,32.000000,217.016652,198.244638,198.029773,187.852338,32.000000,180.883009,68.043139,57.004420,96.344649,78.291708,40.643387,8.501921,64.791651,7.671246,97.807785,59.533210,33.721885
26.571091,49.946940,138.967103,176.110925,52.240108,50.552717,29.188295,14.118489,138.404349,1.440420,42.420407,27.053989,172.837763,139.605243,168.476322,139.145154,78.819636,138.324032,-0.000644,-2.063937,32.000000,-235.890690,139.213861,-0.627010,21.676784,0.674756,232167.459433,0.960191,39.925499,20.915330,5.217159,0.020329,0.015518,203.690712,32.000000,216.807683,198.187161,199.992720,188.098376,32.000000,180.647576,68.023352,56.984369,96.346109,78.291708,40.678154,8.501921,64.773888,7.671246,97.807174,59.538757,33.666126
26.547951,49.956815,138.883527,176.111205,52.184376,50.552676,29.187117,14.116919,138.469299,1.440396,42.390777,27.054856,172.856885,139.699102,168.489561,139.175691,78.809153,138.385636,-0.000644,-2.062211,32.000000,-235.888654,139.209844,-0.627517,21.650112,0.673026,232126.070559,0.958284,39.839814,20.923636,5.203344,0.019427,0.021884,204.023807,32.000000,216.103717,198.205960,201.665767,188.088046,32.000000,180.670370,68.035608,56.974030,96.351530,78.291708,40.666023,8.501921,64.813712,7.671246,97.806562,59.537842,33.776104
26.655786,49.956815,139.006643,176.111205,52.116664,50.552750,29.186883,14.119916,138.467719,1.440360,42.413811,27.129650,172.862066,139.642395,168.547019,139.182436,78.806711,138.340477,-0.000644,-2.060441,32.000000,-235.887788,139.201746,-0.627712,21.659212,0.676111,232195.871085,0.962698,40.043108,20.928813,5.230011,0.008502,0.008934,204.249452,32.000000,215.959571,198.504795,203.149427,187.881628,32.000000,181.169110,68.030595,56.968529,96.396226,78.291708,40.686534,8.501921,64.736397,7.671246,97.840336,59.538570,33.636045
26.724161,49.961479,138.934824,176.107279,52.161574,50.552696,29.179381,14.115349,138.529018,1.440303,42.424220,27.036393,172.826697,139.640112,168.505141,139.237194,78.762541,138.333788,-0.000643,-2.059253,32.000000,-235.892846,139.246454,-0.628182,21.676443,0.677123,232221.713272,0.963639,40.091914,20.968710,5.231422,0.006200,0.020232,204.413832,32.000000,215.963292,198.743296,202.756032,187.472108,32.000000,181.438721,68.014290,56.945683,96.382713,78.291708,40.662669,8.501921,64.766584,7.671246,97.856058,59.535078,33.775150
26.591515,49.942825,139.002143,176.103914,52.170044,50.552668,29.179460,14.118489,138.466292,1.440278,42.540205,27.047492,172.882265,139.608505,168.447503,139.194862,78.818465,138.432097,-0.000644,-2.060419,32.000000,-235.893313,139.315999,-0.628524,21.656930,0.675269,232177.130466,0.959554,39.910720,20.949591,5.214877,0.024185,0.016572,203.928735,32.000000,216.514592,199.048480,200.552092,187.353145,32.000000,181.691318,68.028670,56.991444,96.401710,78.291708,40.689314,8.501921,64.768387,7.671246,97.790807,59.538550,33.767813
26.842631,49.934869,138.924778,176.105036,52.103565,50.548792,29.186224,14.116491,138.453181,1.440252,42.497687,27.112093,172.815860,139.599819,168.448719,139.143808,78.803361,138.464216,-0.000645,-2.062172,32.000000,-235.891705,139.277453,-0.628787,21.664877,0.673295,232189.840564,0.957230,39.800791,20.990566,5.198847,0.004953,0.019546,203.621862,32.000000,216.657669,199.149539,198.930135,187.245992,32.000000,181.471931,68.008813,56.966265,96.403003,78.291708,40.684418,8.501921,64.795260,7.671246,97.790148,59.537468,33.695106
26.642484,49.934869,139.034061,176.105036,52.018760,50.544936,29.183596,14.111924,138.474274,1.440242,42.459338,27.058471,172.843668,139.696391,168.529656,139.253815,78.821016,138.324160,-0.000644,-2.061589,32.000000,-235.895616,139.241071,-0.628399,21.659474,0.676461,232186.249154,0.962202,40.004654,20.981573,5.227312,0.015533,0.023918,203.456074,32.000000,216.800509,198.577933,198.149018,187.665301,32.000000,180.850385,67.993777,56.964515,96.407028,78.291708,40.700272,8.501921,64.731059,7.671246,97.761789,59.534085,33.658716
26.698328,49.912649,138.939988,176.103914,51.991964,50.546199,29.189332,14.115349,138.523788,1.440234,42.395913,26.994484,172.868345,139.625104,168.539518,139.281361,78.827240,138.414429,-0.000644,-2.059818,32.000000,-235.894322,139.246780,-0.628340,21.645601,0.671409,232068.114239,0.952434,39.576167,21.012006,5.175528,0.024034,0.027360,203.637811,32.000000,216.839662,198.222573,199.666411,188.187957,32.000000,180.705694,68.010591,56.947835,96.423593,78.291708,40.660554,8.501921,64.712994,7.671246,97.683756,59.535501,33.752186
26.487779,49.907985,139.003385,176.112607,51.967263,50.550040,29.214375,14.115920,138.512918,1.440251,42.366690,26.985633,172.859781,139.647860,168.565997,139.159535,78.821256,138.322442,-0.000645,-2.058040,32.000000,-235.890636,139.264156,-0.628323,21.656537,0.675446,232120.590149,0.959967,39.911094,20.927494,5.218510,0.022544,0.025110,204.134091,32.000000,216.264594,198.115724,201.493673,188.374220,32.000000,180.771194,68.011400,56.958771,96.417727,78.291708,40.691495,8.501921,64.830162,7.671246,97.666548,59.541186,33.664732
26.906520,49.920330,138.925487,176.122703,51.929640,50.552600,29.185730,14.118061,138.445271,1.440094,42.324272,27.118699,172.871863,139.661583,168.561340,139.189545,78.789833,138.298464,-0.000644,-2.058059,32.000000,-235.890463,139.248023,-0.628668,21.648512,0.674568,232083.321704,0.957644,39.795227,20.964367,5.204071,0.010228,0.027409,204.336041,32.000000,216.096306,198.274643,202.637226,188.106454,32.000000,180.806555,67.997476,56.909256,96.440050,78.291708,40.661460,8.501921,64.782448,7.671246,97.665487,59.537183,33.709779
26.688412,49.920330,138.956136,176.122703,51.883836,50.555162,29.187588,14.119202,138.534178,1.440052,42.426799,27.091576,172.855635,139.605793,168.547277,139.158254,78.803213,138.387430,-0.000645,-2.059222,32.000000,-235.890469,139.306107,-0.628788,21.662359,0.678259,232194.580025,0.964877,40.144440,20.926433,5.247831,0.020223,0.013242,204.587076,32.000000,215.955999,198.856681,202.883104,187.275127,32.000000,180.977388,68.000104,56.915291,96.444713,78.291708,40.678936,8.501921,64.704017,7.671246,97.707409,59.539357,33.788209
26.641620,49.903596,138.987870,176.121020,51.875896,50.556460,29.189640,14.116634,138.443354,1.439589,42.442117,27.058794,172.888308,139.681525,168.456187,139.221039,78.808118,138.262267,-0.000645,-2.060377,32.000000,-235.890906,139.324259,-0.628865,21.641090,0.670809,232060.232081,0.950112,39.455125,20.946404,5.163265,0.024660,0.008594,204.171634,32.000000,216.235548,199.055622,201.241318,187.256628,32.000000,181.543802,67.985109,56.928757,96.400019,78.291708,40.668415,8.501921,64.711095,7.671246,97.648290,59.539612,33.756661
26.598195,49.893720,138.984726,176.131957,51.883082,50.559783,29.179833,14.114350,138.494678,1.439350,42.442230,26.988125,172.871081,139.595395,168.479563,139.208488,78.832451,138.393515,-0.000644,-2.060383,32.000000,-235.891878,139.293423,-0.629300,21.661913,0.674404,232154.945508,0.958262,39.819526,20.975507,5.206609,0.020346,0.005536,203.655397,32.000000,216.752682,199.128545,199.480233,187.247498,32.000000,181.800304,67.985370,56.922699,96.425079,78.291708,40.688177,8.501921,64.757126,7.671246,97.612870,59.535206,33.758862
26.651323,49.919233,138.972165,176.137005,51.889488,50.559761,29.178520,14.114208,138.448609,1.439294,42.423521,27.055556,172.856964,139.590848,168.551224,139.127671,78.784041,138.315343,-0.000645,-2.058654,32.000000,-235.894808,139.242049,-0.629404,21.667604,0.675999,232165.839395,0.959950,39.881270,20.910831,5.216945,0.017492,0.006445,203.335762,32.000000,217.027532,198.454555,198.192188,187.826501,32.000000,181.179629,67.997848,56.935765,96.430751,78.291708,40.654809,8.501921,64.821676,7.671246,97.611645,59.540881,33.800315
26.674819,49.919233,138.945459,176.137005,51.923653,50.559786,29.181335,14.119345,138.508988,1.439284,42.351547,27.012287,172.856319,139.607894,168.506535,139.176650,78.799687,138.464785,-0.000646,-2.058095,32.000000,-235.886392,139.201012,-0.630037,21.616726,0.676148,232172.843782,0.961961,39.944323,20.949171,5.225344,0.022977,0.025642,203.383125,32.000000,217.016990,198.365461,199.101484,188.121935,32.000000,180.563963,68.003365,56.907637,96.432806,78.291708,40.675508,8.501921,64.721762,7.671246,97.699249,59.539239,33.782927
26.560240,49.911551,138.914514,176.138687,51.958145,50.559802,29.178757,14.116063,138.530712,1.439264,42.231785,27.024599,172.915717,139.667578,168.547921,139.112088,78.802151,138.443057,-0.000645,-2.058085,32.000000,-235.893116,139.212741,-0.629896,21.635399,0.675017,232208.176215,0.960046,39.880624,20.960259,5.214456,0.023508,0.007057,203.929192,32.000000,216.400974,198.331602,201.168986,188.060286,32.000000,180.493024,68.005813,56.880613,96.407452,78.291708,40.658692,8.501921,64.729552,7.671246,97.671603,59.536042,33.783881
26.517389,49.916489,138.908470,176.144576,51.986548,50.559778,29.186755,14.107929,138.478613,1.439271,42.316601,26.968545,172.917754,139.609038,168.558552,139.149588,78.747951,138.339263,-0.000646,-2.058097,32.000000,-235.899775,139.252575,-0.629946,21.646204,0.676098,232185.153244,0.959066,39.841215,21.015952,5.208862,0.029842,0.018260,204.245804,32.000000,216.130095,198.258162,202.510188,188.114727,32.000000,180.880526,67.999776,56.884190,96.436830,78.291708,40.669953,8.501921,64.813822,7.671246,97.687739,59.536347,33.652846
26.594577,49.931029,139.011509,176.145418,52.004535,50.562262,29.230165,14.114208,138.433409,1.439442,42.412174,27.094541,172.960747,139.636686,168.567037,139.146088,78.778856,138.302284,-0.000645,-2.059864,32.000000,-235.897266,139.176459,-0.629561,21.660943,0.677479,232227.999770,0.963481,40.025972,21.003118,5.230168,0.027336,0.008524,204.416624,32.000000,216.087846,198.735548,203.227488,187.624064,32.000000,181.429005,68.010480,56.874805,96.451023,78.291708,40.646088,8.501921,64.743064,7.671246,97.686776,59.538226,33.707652
26.598206,49.931029,138.877166,176.145418,52.042027,50.562294,29.179017,14.114493,138.447750,1.439603,42.471360,27.075171,172.927644,139.621638,168.521835,139.111170,78.782097,138.362805,-0.000645,-2.060463,32.000000,-235.894686,139.204155,-0.630147,21.627820,0.677902,232297.557170,0.964863,40.103044,21.007771,5.238392,0.024243,0.024780,204.328158,32.000000,216.202910,199.029376,201.383776,187.433899,32.000000,181.650533,67.991300,56.882765,96.430858,78.291708,40.660868,8.501921,64.771457,7.671246,97.736437,59.542799,33.672582
26.677665,49.951603,138.927700,176.148503,52.052861,50.558473,29.189141,14.118061,138.391663,1.439621,42.527917,27.042028,172.902599,139.594212,168.513468,139.090128,78.792663,138.355599,-0.000645,-2.060456,32.000000,-235.890954,139.228118,-0.630471,21.638887,0.676420,232256.396674,0.960572,39.987712,20.959206,5.227062,0.019661,0.016337,203.601617,32.000000,216.638373,199.238361,199.688965,187.254042,32.000000,181.951670,67.999030,56.872052,96.446044,78.291708,40.640013,8.501921,64.731734,7.671246,97.807200,59.537675,33.778745
26.463751,49.945294,138.860612,176.163926,52.064434,50.554710,29.181033,14.113922,138.408772,1.439387,42.522128,27.072651,172.858703,139.510304,168.538042,139.190133,78.836766,138.294163,-0.000644,-2.060438,32.000000,-235.894929,139.216147,-0.630121,21.643004,0.676979,232252.242716,0.962119,39.981614,20.984864,5.221298,0.000000,0.015291,203.354336,32.000000,216.771476,198.811075,198.498724,187.644663,32.000000,181.515695,68.022255,56.862290,96.461503,78.291708,40.655024,8.501921,64.859433,7.671246,97.784722,59.534449,33.736705
26.716582,49.958736,138.944941,176.165609,52.138297,50.550899,29.196441,14.116491,138.442557,1.439555,42.462702,27.012032,172.859508,139.573556,168.569082,139.109745,78.837806,138.304567,-0.000644,-2.059273,32.000000,-235.886623,139.295564,-0.629925,21.629367,0.675341,232203.271675,0.958749,39.868813,20.970858,5.207641,0.027140,0.021171,203.432556,32.000000,216.973746,198.382100,198.719514,188.048622,32.000000,181.121128,68.013590,56.877113,96.467754,78.291708,40.659591,8.501921,64.763109,7.671246,97.784091,59.531902,33.704497
26.539593,49.958736,138.805982,176.165609,52.155639,50.547067,29.183770,14.110069,138.456728,1.439573,42.341768,27.019905,172.872195,139.551963,168.596756,139.084255,78.812848,138.275128,-0.000643,-2.058110,32.000000,-235.898454,139.229100,-0.631163,21.633694,0.678807,232235.237775,0.967074,40.222270,20.897418,5.247201,0.018858,0.013547,203.817997,32.000000,216.607084,198.083783,200.693691,188.264722,32.000000,180.753492,68.024883,56.867061,96.462206,78.291708,40.641872,8.501921,64.812919,7.671246,97.830264,59.542218,33.720931
26.696588,49.973824,138.886267,176.179070,52.084156,50.547090,29.187726,14.110069,138.480917,1.439712,42.379384,27.033712,172.952496,139.632548,168.590471,139.051170,78.816242,138.305981,-0.000643,-2.058461,32.000000,-235.897963,139.164489,-0.631559,21.623781,0.674901,232115.168891,0.956915,39.810737,20.901346,5.200700,0.025618,0.024464,204.206212,32.000000,216.210020,198.222867,202.035675,188.274322,32.000000,180.847612,68.031604,56.844787,96.472373,78.291708,40.667288,8.501921,64.770351,7.671246,97.882264,59.535826,33.774783
26.664379,49.975195,138.837652,176.193091,52.100477,50.544534,29.183111,14.115920,138.439862,1.439840,42.438975,27.036476,172.959574,139.556183,168.607284,139.085868,78.810018,138.278531,-0.000643,-2.058818,32.000000,-235.892276,139.205093,-0.631690,21.641247,0.677478,232196.696090,0.963966,40.107903,20.912244,5.230147,0.016501,0.014496,204.329241,32.000000,215.987329,198.700230,203.261681,187.588752,32.000000,181.310185,68.043271,56.861670,96.477541,78.291708,40.648555,8.501921,64.739854,7.671246,97.886728,59.535491,33.731643
26.594253,49.992478,138.862312,176.197298,52.069829,50.545053,29.192140,14.110212,138.460794,1.439773,42.501499,27.140738,172.970735,139.574454,168.556545,139.114223,78.832901,138.318530,-0.000643,-2.057050,32.000000,-235.898803,139.228263,-0.631884,21.643372,0.675227,232135.040026,0.957916,39.859318,20.923586,5.202398,0.021217,0.007293,204.490473,32.000000,216.089766,199.097287,202.130923,187.381950,32.000000,181.784019,68.037467,56.867169,96.507213,78.291708,40.686573,8.501921,64.635187,7.671246,97.886442,59.534026,33.730909
26.511305,49.992478,138.878541,176.197298,52.089479,50.545029,29.187327,14.118203,138.400795,1.439899,42.511544,26.997663,172.934744,139.629590,168.514786,139.061912,78.823693,138.487803,-0.000643,-2.056467,32.000000,-235.892779,139.145702,-0.631745,21.663749,0.675082,232143.586574,0.959238,39.914686,20.916700,5.206859,0.010661,0.000000,203.758924,32.000000,216.628922,199.079005,200.080524,187.329749,32.000000,182.087425,68.032940,56.860051,96.507041,78.291708,40.660146,8.501921,64.830325,7.671246,97.946331,59.534921,33.775370
26.544973,49.999062,138.879869,176.206272,52.124891,50.545053,29.184232,14.110925,138.481937,1.440159,42.532041,26.968943,172.959732,139.652164,168.594008,139.141176,78.852888,138.280065,-0.000643,-2.056482,32.000000,-235.895959,139.165019,-0.631250,21.669047,0.676393,232166.732358,0.961647,40.049707,20.912920,5.221516,0.023036,0.027115,203.648815,32.000000,217.018161,198.923519,198.643487,187.665554,32.000000,181.852862,68.042200,56.875759,96.542495,78.291708,40.675308,8.501921,64.621356,7.671246,97.969143,59.540940,33.716089
26.732555,49.982602,138.829395,176.205711,52.167251,50.545067,29.186030,14.115777,138.512939,1.439990,42.389470,27.071258,172.901077,139.601390,168.599645,139.202581,78.832940,138.286550,-0.000644,-2.056488,32.000000,-235.891926,139.182434,-0.631031,21.684022,0.677299,232212.305329,0.964966,40.189282,21.002928,5.238465,0.008248,0.003899,203.520746,32.000000,217.083029,198.391955,198.131389,187.926694,32.000000,180.942363,68.001900,56.848827,96.504836,78.291708,40.647491,8.501921,64.690977,7.671246,97.911949,59.532177,33.757101
26.501912,49.937612,138.929858,176.198139,52.185672,50.544998,29.195768,14.116776,138.503314,1.439883,42.343990,27.146491,172.968154,139.551167,168.615905,139.086888,78.883553,138.400838,-0.000645,-2.056485,32.000000,-235.892403,139.269581,-0.630634,21.635346,0.676542,232174.253551,0.963798,40.139172,20.874562,5.231871,0.006640,0.018857,203.702515,32.000000,216.682125,198.407195,200.207326,188.020475,32.000000,180.566918,68.005880,56.867613,96.532714,78.291708,40.670829,8.501921,64.743799,7.671246,97.911748,59.541569,33.661724
26.683674,49.937612,138.889211,176.198139,52.236761,50.547429,29.189638,14.115349,138.437330,1.439974,42.414101,27.094708,173.015586,139.605855,168.620640,139.195471,78.880893,138.209725,-0.000646,-2.056488,32.000000,-235.892682,139.137627,-0.630394,21.649849,0.672521,232100.242959,0.956599,39.807860,20.897608,5.193271,0.035052,0.016506,204.144652,32.000000,216.189355,198.202597,201.949284,188.269615,32.000000,180.932112,68.013653,56.881392,96.569944,78.291708,40.662246,8.501921,64.726323,7.671246,97.754901,59.535167,33.782633
26.657762,49.901127,138.914336,176.194494,52.244918,50.546150,29.183457,14.114778,138.434961,1.439860,42.411499,27.033061,173.024872,139.628122,168.650122,139.114063,78.839383,138.228417,-0.000646,-2.058253,32.000000,-235.890958,139.155819,-0.630686,21.662045,0.678423,232128.106850,0.964922,40.150244,20.901565,5.242258,0.008989,0.032479,204.372019,32.000000,216.071323,198.500006,203.250519,188.031386,32.000000,181.517734,68.029874,56.887715,96.618990,78.291708,40.668980,8.501921,64.619206,7.671246,97.627287,59.542110,33.765465
26.748352,49.918410,138.884243,176.198700,52.284129,50.544867,29.188775,14.105217,138.399740,1.439724,42.416970,27.089611,172.983795,139.639441,168.607361,139.140194,78.877910,138.380137,-0.000647,-2.058868,32.000000,-235.902487,139.189984,-0.631242,21.677570,0.674599,232061.073994,0.958265,39.844750,20.812953,5.205026,0.033979,0.011656,204.406971,32.000000,216.060024,198.912237,202.528934,187.592592,32.000000,181.629165,67.992614,56.855855,96.595589,78.291708,40.663169,8.501921,64.672581,7.671246,97.686189,59.540625,33.660843
26.545916,49.891800,138.900680,176.204309,52.334897,50.544913,29.223131,14.116491,138.499106,1.439714,42.492733,27.087890,173.032535,139.661318,168.582062,139.179500,78.902460,138.412469,-0.000647,-2.058813,32.000000,-235.891049,139.243190,-0.631350,21.618431,0.674684,232081.391792,0.959341,39.851717,20.863393,5.211028,0.022768,0.025448,203.860341,32.000000,216.418740,199.198461,200.415766,187.266857,32.000000,181.519812,68.000605,56.904840,96.634135,78.291708,40.671425,8.501921,64.766878,7.671246,97.685249,59.538825,33.670381
26.634261,49.891800,138.905848,176.204309,52.370408,50.542435,29.186736,14.115635,138.539110,1.439733,42.494369,27.085409,172.966142,139.708258,168.583654,139.184674,78.950837,138.447526,-0.000648,-2.058741,32.000000,-235.889447,139.232871,-0.630895,21.666634,0.672497,232013.125069,0.955768,39.717232,20.897326,5.192254,0.016439,0.007422,203.774702,32.000000,216.774522,199.206206,199.125344,187.242429,32.000000,181.865949,68.026086,56.890621,96.649762,78.291708,40.666507,8.501921,64.752233,7.671246,97.591658,59.532866,33.775517
26.556325,49.886313,138.869100,176.213002,52.396627,50.538628,29.214660,14.113066,138.446160,1.439743,42.455281,27.101684,172.941372,139.655772,168.622212,139.186669,78.907020,138.420797,-0.000649,-2.058743,32.000000,-235.894638,139.219860,-0.631343,21.657166,0.677996,232063.297537,0.962235,40.030324,20.888211,5.232469,0.016965,0.010101,203.552689,32.000000,216.998304,198.406339,198.378035,187.861350,32.000000,181.326389,68.018732,56.897499,96.648260,78.291708,40.681409,8.501921,64.657687,7.671246,97.571329,59.538157,33.667080
26.777785,49.917861,138.895121,176.218330,52.441431,50.539917,29.175727,14.113637,138.406198,1.439798,42.385998,27.048812,172.902228,139.657975,168.648943,139.172571,78.932232,138.309875,-0.000650,-2.059917,32.000000,-235.892592,139.352915,-0.631667,21.614549,0.674873,231969.893427,0.960031,39.881828,20.856565,5.215307,0.027321,0.014663,203.762670,32.000000,216.861843,198.260726,199.827736,188.218404,32.000000,180.936969,68.038958,56.905351,96.651243,78.291708,40.664159,8.501921,64.659832,7.671246,97.679619,59.533190,33.764218
26.592188,49.915666,138.803378,176.226183,52.398762,50.543748,29.224278,14.122342,138.406078,1.439830,42.358008,27.086431,172.959416,139.629487,168.659000,139.184699,78.963153,138.341434,-0.000650,-2.059892,32.000000,-235.892082,139.220651,-0.631842,21.642690,0.676403,232022.440427,0.961986,40.007320,20.887626,5.229229,0.018817,0.037401,204.343318,32.000000,216.138901,198.243156,201.467301,188.330685,32.000000,180.688255,68.042679,56.897742,96.644129,78.291708,40.700769,8.501921,64.765419,7.671246,97.678673,59.535806,33.664365
26.835243,49.915666,138.926725,176.226183,52.406736,50.545054,29.181746,14.116348,138.479678,1.439991,42.391606,27.057859,172.949932,139.618926,168.655443,139.154259,78.916287,138.312097,-0.000651,-2.058732,32.000000,-235.892175,139.164242,-0.631005,21.664169,0.673900,231927.980256,0.954996,39.667459,20.809455,5.186953,0.008429,0.005287,204.574596,32.000000,215.927420,198.479402,202.874435,187.945011,32.000000,181.130773,68.017919,56.842299,96.618716,78.291708,40.672986,8.501921,64.621877,7.671246,97.670085,59.537095,33.754680
26.586140,49.945568,138.808043,176.239363,52.437443,50.548886,29.180132,14.111639,138.382300,1.439838,42.458957,27.064033,172.964991,139.581754,168.632880,139.068060,78.944225,138.282085,-0.000651,-2.057591,32.000000,-235.898851,139.153659,-0.631069,21.699731,0.676123,231997.399708,0.960470,39.976365,20.793605,5.219705,0.018168,0.016250,204.716785,32.000000,215.905049,198.889468,203.106212,187.468071,32.000000,181.622246,68.018975,56.869082,96.623164,78.291708,40.667463,8.501921,64.730651,7.671246,97.773110,59.532895,33.756221
26.859732,49.970806,138.853481,176.238522,52.422500,50.550148,29.227962,14.113922,138.369547,1.439832,42.458957,26.998905,172.964991,139.526780,168.632880,139.126082,78.944225,138.444344,-0.000651,-2.057598,32.000000,-235.894273,139.191021,-0.630900,21.683996,0.671491,231939.577318,0.952742,39.569292,20.826461,5.177025,0.022836,0.007058,204.716785,32.000000,215.905049,198.889468,203.106212,187.468071,32.000000,181.622246,68.018975,56.869082,96.623164,78.291708,40.640811,8.501921,64.776419,7.671246,97.772692,59.537390,33.765319
26.773969,49.989460,138.764505,176.234876,52.459046,50.547638,29.178900,14.110640,138.411373,1.439775,42.516589,26.981328,172.992888,139.634098,168.599328,139.051252,78.964445,138.384744,-0.000651,-2.057578,32.000000,-235.898703,139.120844,-0.630689,21.690001,0.674586,232058.700764,0.962318,40.016432,20.784190,5.221068,0.013306,0.006705,203.944829,32.000000,216.749311,199.155219,199.360077,187.316617,32.000000,181.981769,67.994476,56.863222,96.612000,78.291708,40.671474,8.501921,64.756058,7.671246,97.859939,59.540419,33.742355
26.537042,49.989460,138.903747,176.234876,52.485800,50.541213,29.189703,14.113780,138.386402,1.439729,42.500244,26.997787,172.926000,139.579653,168.642969,139.130829,79.010683,138.355235,-0.000651,-2.057575,32.000000,-235.899333,139.095594,-0.630566,21.704111,0.670372,231962.174127,0.950543,39.583577,20.861660,5.169578,0.017688,0.021763,203.725151,32.000000,216.974521,198.649562,197.955349,187.740945,32.000000,181.260175,68.006513,56.869098,96.620304,78.291708,40.666619,8.501921,64.798877,7.671246,97.924554,59.539760,33.750278
26.771659,49.995770,138.868617,176.237961,52.539300,50.536131,29.185838,14.119345,138.388698,1.439718,42.436197,27.021383,172.949094,139.530571,168.684455,139.087175,79.012199,138.336641,-0.000651,-2.059324,32.000000,-235.883114,139.068038,-0.630012,21.708019,0.675600,232012.461064,0.963825,40.142923,20.752664,5.234334,0.008359,0.016228,203.716734,32.000000,217.012435,198.410906,199.174819,188.053159,32.000000,180.823705,68.001591,56.859473,96.606098,78.291708,40.666871,8.501921,64.705103,7.671246,97.946377,59.538137,33.764145
26.795345,49.999885,138.887692,176.235998,52.586952,50.532273,29.201684,14.115920,138.429402,1.439624,42.414890,27.037126,173.001471,139.574127,168.670274,139.067941,79.021230,138.208663,-0.000650,-2.059297,32.000000,-235.891456,139.076850,-0.629681,21.691313,0.675600,232012.461064,0.963825,40.142923,20.752664,5.234334,0.016573,0.016756,204.164092,32.000000,216.241363,198.266324,201.343841,188.391050,32.000000,180.868907,68.017812,56.866218,96.607305,78.291708,40.646059,8.501921,64.777783,7.671246,97.960624,59.534252,33.733844
26.517189,50.011681,138.764838,176.247496,52.599928,50.530966,29.230985,14.109498,138.345837,1.439837,42.416885,26.999679,172.989193,139.593642,168.646744,139.102264,78.986617,138.270966,-0.000649,-2.059300,32.000000,-235.900172,139.169302,-0.629513,21.713448,0.671102,231889.516650,0.954997,39.755610,20.742271,5.187150,0.017382,0.013494,204.414838,32.000000,216.285487,198.241477,202.629132,188.237068,32.000000,181.056789,68.006976,56.824464,96.606774,78.291708,40.628878,8.501921,64.808367,7.671246,98.001604,59.534331,33.747784
26.656266,50.023203,138.878488,176.257591,52.597655,50.530925,29.189377,14.112495,138.391491,1.439614,42.487058,27.005112,173.003798,139.583100,168.653953,139.109498,78.994285,138.192832,-0.000651,-2.059289,32.000000,-235.897995,139.120904,-0.629090,21.747961,0.671210,231855.228163,0.953529,39.720136,20.672108,5.183277,0.027188,0.011864,204.675993,32.000000,216.123674,198.776644,203.122091,187.601817,32.000000,181.501719,68.027905,56.842724,96.642455,78.291708,40.641239,8.501921,64.871309,7.671246,98.001739,59.536436,33.700682
26.787930,50.023203,138.746214,176.257591,52.597565,50.530948,29.190306,14.117062,138.331664,1.439537,42.583327,27.094146,173.066884,139.502840,168.638593,139.053111,79.042291,138.329461,-0.000650,-2.059272,32.000000,-235.889823,139.209334,-0.628619,21.743791,0.675144,232008.840074,0.963075,40.198575,20.736486,5.233015,0.015412,0.019918,204.321585,32.000000,216.259622,199.165642,201.491892,187.418054,32.000000,181.664451,68.009954,56.827903,96.642032,78.291708,40.621439,8.501921,64.651756,7.671246,98.041991,59.537567,33.786889
26.586757,50.035822,138.794431,176.258994,52.652843,50.530939,29.189429,14.112781,138.354513,1.439348,42.574897,27.014332,173.032653,139.556306,168.617635,139.139283,79.053871,138.233112,-0.000650,-2.060423,32.000000,-235.896890,139.041568,-0.628371,21.741562,0.671934,231947.975608,0.959188,39.976302,20.691487,5.209975,0.017491,0.000000,203.797813,32.000000,216.705604,199.418295,199.745609,187.082578,32.000000,181.772723,68.007392,56.830787,96.626023,78.291708,40.639185,8.501921,64.729403,7.671246,98.086148,59.544067,33.692318
26.571789,50.049813,138.764724,176.258994,52.649125,50.528385,29.187260,14.115777,138.274320,1.439332,42.617524,27.011968,172.984834,139.594049,168.617734,139.073828,79.064155,138.228599,-0.000650,-2.060444,32.000000,-235.895533,139.060228,-0.628236,21.708989,0.669316,231848.371211,0.954205,39.755843,20.708750,5.179430,0.023229,0.011405,203.612929,32.000000,217.042647,198.792072,198.380657,187.683729,32.000000,181.762814,68.016237,56.825840,96.653002,78.291708,40.625061,8.501921,64.785260,7.671246,98.135167,59.535019,33.621592
26.802731,50.035548,138.842095,176.260396,52.675636,50.525855,29.215915,14.120487,138.306650,1.439312,42.559627,26.929123,173.011069,139.447377,168.653049,139.117978,79.079385,138.222535,-0.000650,-2.058671,32.000000,-235.886562,139.056779,-0.628498,21.712503,0.673148,231932.739581,0.961849,40.105649,20.651149,5.220435,0.010476,0.015056,203.690616,32.000000,217.198773,198.409115,198.605766,188.189440,32.000000,181.304881,68.014419,56.838751,96.660690,78.291708,40.643928,8.501921,64.781719,7.671246,98.135741,59.540684,33.683734
26.687319,50.035548,138.710959,176.260396,52.704067,50.525839,29.183643,14.119060,138.273680,1.439114,42.447230,27.085911,173.009176,139.501086,168.700032,139.024957,79.076600,138.086761,-0.000651,-2.056895,32.000000,-235.887169,139.066447,-0.628408,21.701856,0.674323,231926.645787,0.962473,40.144808,20.638709,5.222257,0.010151,0.017957,204.028312,32.000000,216.590910,198.266232,200.839868,188.243006,32.000000,180.519903,68.014378,56.806673,96.655545,78.291708,40.608825,8.501921,64.714276,7.671246,98.086646,59.537606,33.790190
26.657263,50.045424,138.819150,176.268248,52.715602,50.526074,29.217059,14.115492,138.216668,1.439122,42.575731,26.996251,173.042721,139.507469,168.715821,139.051378,79.088743,138.232885,-0.000650,-2.056895,32.000000,-235.894998,139.062064,-0.627832,21.708989,0.670257,231792.184464,0.952746,39.743460,20.620580,5.180147,0.002453,0.013390,204.496690,32.000000,216.316827,198.427906,202.298232,188.141015,32.000000,180.825863,68.035303,56.859917,96.712107,78.291708,40.624925,8.501921,64.794029,7.671246,98.121404,59.538334,33.693859
26.672534,50.057220,138.750614,176.270492,52.722103,50.527324,29.190901,14.114208,138.290402,1.439120,42.562030,26.991068,173.048138,139.444360,168.680961,139.002341,79.075543,138.179527,-0.000650,-2.058075,32.000000,-235.897266,138.960110,-0.627928,21.725905,0.672249,231843.949552,0.958135,39.936576,20.558469,5.197636,0.027866,0.027912,204.735152,32.000000,216.108093,198.766989,203.329974,187.615150,32.000000,181.467585,68.017661,56.809579,96.701582,78.291708,40.618923,8.501921,64.721866,7.671246,98.162910,59.536347,33.696427
26.597838,50.042132,138.766276,176.274137,52.736817,50.527283,29.179438,14.112781,138.280639,1.439112,42.625152,27.039997,173.051011,139.458104,168.654366,139.053556,79.049749,138.108069,-0.000649,-2.057195,32.000000,-235.894923,138.965862,-0.628060,21.706471,0.672916,231853.992972,0.958199,39.996850,20.616167,5.207555,0.028014,0.012519,204.651860,32.000000,216.368506,199.026700,202.158899,187.491302,32.000000,181.866680,67.993427,56.800193,96.677507,78.291708,40.606252,8.501921,64.857445,7.671246,98.163569,59.536327,33.713521
26.773043,50.042132,138.654712,176.274137,52.764658,50.527309,29.186030,14.118632,138.258542,1.439033,42.671292,27.033178,173.017795,139.500821,168.642266,139.035449,79.126630,138.134815,-0.000650,-2.057454,32.000000,-235.890056,139.024250,-0.627576,21.685438,0.671948,231871.905199,0.958531,39.983034,20.603870,5.202003,0.012998,0.015085,203.967979,32.000000,216.876922,199.246753,199.908633,187.278655,32.000000,181.866252,68.006976,56.827836,96.721886,78.291708,40.590044,8.501921,64.668883,7.671246,98.111694,59.538226,33.734211
26.653379,50.045698,138.744998,176.275539,52.768883,50.526072,29.188006,14.114493,138.281698,1.439031,42.715214,27.050806,172.993006,139.464710,168.659531,139.047282,79.154994,138.039262,-0.000650,-2.057440,32.000000,-235.890752,138.959091,-0.626573,21.699915,0.673912,231917.730981,0.961702,40.093334,20.595507,5.217201,0.032611,0.031169,203.773031,32.000000,217.103930,199.248909,198.758951,187.469967,32.000000,181.621204,68.014573,56.818674,96.729975,78.291708,40.602107,8.501921,64.781638,7.671246,98.124583,59.538599,33.740814
26.718258,50.069839,138.741557,176.278624,52.809675,50.519769,29.237670,14.110069,138.314048,1.438627,42.642034,27.013407,173.002411,139.435980,168.686892,139.005047,79.142768,138.122988,-0.000650,-2.057334,32.000000,-235.899929,139.020420,-0.626531,21.707914,0.671087,231772.616823,0.954876,39.799657,20.531411,5.178892,0.010177,0.014128,203.699076,32.000000,217.321016,198.608499,198.460833,187.858121,32.000000,181.070981,68.025935,56.820495,96.730463,78.291708,40.614218,8.501921,64.692158,7.671246,98.208980,59.537429,33.737366
26.763530,50.079715,138.765712,176.281429,52.792184,50.515603,29.188186,14.114921,138.228355,1.438615,42.520139,26.933629,173.082504,139.400866,168.721085,138.971111,79.153806,138.097477,-0.000651,-2.056212,32.000000,-235.895077,139.012219,-0.626672,21.699548,0.673043,231795.013203,0.959300,40.003641,20.457359,5.205531,0.019670,0.013387,203.898370,32.000000,216.934606,198.360094,200.732928,188.137396,32.000000,181.162551,68.037842,56.818230,96.721570,78.291708,40.596526,8.501921,64.634150,7.671246,98.209785,59.537036,33.680286
26.678664,50.079715,138.684657,176.281429,52.814055,50.511385,29.185789,14.109356,138.222299,1.438183,42.556894,27.046968,173.078517,139.508511,168.736483,139.002215,79.183465,138.118193,-0.000652,-2.056236,32.000000,-235.898676,138.939758,-0.626714,21.662805,0.671575,231764.285899,0.955162,39.919035,20.509620,5.192762,0.031571,0.005194,204.359468,32.000000,216.607192,198.298022,202.007497,188.458919,32.000000,180.851702,68.008839,56.798951,96.740988,78.291708,40.595817,8.501921,64.708642,7.671246,98.244976,59.535668,33.784247
26.629442,50.069565,138.738885,176.282831,52.825528,50.508824,29.190640,14.115635,138.194093,1.438077,42.594677,27.010688,173.076328,139.479718,168.748837,138.873222,79.189080,138.139164,-0.000652,-2.056224,32.000000,-235.889119,139.088801,-0.626959,21.731071,0.671060,231721.723328,0.955024,39.853147,20.486385,5.184881,0.019623,0.011073,204.512737,32.000000,216.404839,198.829302,203.218985,187.742224,32.000000,181.223861,68.025104,56.785927,96.772641,78.291708,40.591050,8.501921,64.630382,7.671246,98.210593,59.534537,33.675517
26.515926,50.063530,138.766386,176.283672,52.831015,50.508820,29.214138,14.115349,138.335018,1.438005,42.572681,27.130119,173.054666,139.421848,168.715134,139.032982,79.229862,138.107047,-0.000652,-2.056231,32.000000,-235.893502,138.944284,-0.626995,21.755304,0.673417,231712.429550,0.958215,39.995252,20.466631,5.198336,0.020898,0.002844,204.569168,32.000000,216.398111,199.214864,202.522609,187.313498,32.000000,181.569283,68.007503,56.792538,96.768366,78.291708,40.614593,8.501921,64.806530,7.671246,98.190427,59.536298,33.692905
26.594301,50.055025,138.805123,176.288440,52.853963,50.508828,29.189517,14.113637,138.338045,1.438323,42.636206,27.112163,173.078987,139.428292,168.655604,139.016438,79.275047,138.085419,-0.000653,-2.056204,32.000000,-235.889969,139.039161,-0.627349,21.739149,0.672298,231711.115372,0.959845,40.067682,20.471041,5.209981,0.018495,0.022867,203.722666,32.000000,216.863827,199.332072,200.635422,187.129569,32.000000,181.650085,68.008117,56.811288,96.787316,78.291708,40.593111,8.501921,64.696621,7.671246,98.191159,59.535010,33.774856
26.754039,50.055025,138.669582,176.288440,52.876419,50.511348,29.188043,14.115920,138.310583,1.438449,42.640130,27.054182,173.033829,139.451456,168.662107,138.923542,79.300576,138.161160,-0.000653,-2.056208,32.000000,-235.894734,138.995923,-0.627430,21.739621,0.673662,231719.920772,0.963373,40.252551,20.414905,5.233322,0.015452,0.000000,203.712270,32.000000,217.210931,199.337303,199.340203,187.386694,32.000000,181.808683,68.012453,56.814417,96.782976,78.291708,40.585978,8.501921,64.663057,7.671246,98.162281,59.537183,33.668767
26.720506,50.051459,138.697487,176.286196,52.942218,50.512620,29.180822,14.116776,138.260119,1.438513,42.509401,27.074856,172.950405,139.479228,168.698087,139.011592,79.342087,138.169526,-0.000652,-2.055668,32.000000,-235.889780,139.045727,-0.627115,21.717801,0.672857,231639.725579,0.961182,40.112171,20.359379,5.219356,0.005790,0.013180,203.439274,32.000000,217.403337,198.576462,198.313398,187.799021,32.000000,180.959147,67.995157,56.783820,96.769363,78.291708,40.582070,8.501921,64.710907,7.671246,98.150511,59.536003,33.695106
26.562012,50.022929,138.773798,176.303303,52.955451,50.516468,29.195029,14.116491,138.257546,1.438548,42.426287,27.068235,172.988824,139.514015,168.772876,139.070956,79.384328,138.132185,-0.000652,-2.053903,32.000000,-235.891049,138.971367,-0.627059,21.748354,0.669606,231559.252326,0.955249,39.844333,20.370060,5.183127,0.025456,0.016231,203.732532,32.000000,217.285443,198.608615,200.034199,188.042873,32.000000,180.768725,68.002820,56.799175,96.786238,78.291708,40.609871,8.501921,64.779578,7.671246,98.051986,59.532462,33.752112
26.896512,49.988637,138.670935,176.299657,52.959237,50.515091,29.193270,14.115920,138.257792,1.438672,42.359939,27.091543,173.015783,139.494032,168.726447,139.017418,79.386916,138.093089,-0.000652,-2.053897,32.000000,-235.892767,139.007344,-0.626794,21.759553,0.670973,231540.094381,0.956762,39.896889,20.332548,5.190676,0.025945,0.026484,204.162306,32.000000,216.571955,198.518392,201.806135,188.273373,32.000000,180.611353,67.993493,56.771594,96.796016,78.291708,40.593848,8.501921,64.707738,7.671246,98.052250,59.534370,33.786595
26.739688,49.988637,138.808079,176.299657,52.951737,50.511374,29.181823,14.112781,138.323787,1.438540,42.409890,27.095063,173.109151,139.410960,168.785170,139.009063,79.445676,138.095826,-0.000651,-2.053900,32.000000,-235.898202,138.986747,-0.627226,21.766477,0.673108,231571.284197,0.962301,40.134368,20.272458,5.224521,0.013034,0.016740,204.479290,32.000000,216.435691,198.806953,202.975223,187.913099,32.000000,181.081697,68.012365,56.781868,96.827077,78.291708,40.616917,8.501921,64.659905,7.671246,97.933118,59.533770,33.791291
26.935024,49.992752,138.717172,176.299657,52.974508,50.511362,29.215454,14.114208,138.322762,1.438327,42.410293,27.076998,172.985464,139.524945,168.700468,139.016357,79.429242,138.347175,-0.000651,-2.053919,32.000000,-235.896938,139.089169,-0.627432,21.774318,0.666405,231395.445751,0.949685,39.540104,20.251178,5.155722,0.012543,0.022090,204.543147,32.000000,216.557933,199.032295,203.073623,187.562189,32.000000,181.577955,67.981173,56.765009,96.794874,78.291708,40.600936,8.501921,64.783550,7.671246,97.947299,59.538776,33.590851
26.597973,49.971629,138.844434,176.297975,53.024680,50.511361,29.172251,14.116063,138.273788,1.438113,42.485023,26.992274,173.104224,139.464486,168.707456,139.039236,79.513090,138.190523,-0.000651,-2.055093,32.000000,-235.890822,139.070629,-0.626801,21.749744,0.669349,231393.890264,0.955844,39.801957,20.193727,5.191088,0.022125,0.026710,204.179104,32.000000,216.902930,199.284045,201.010358,187.289231,32.000000,181.664652,67.993538,56.789345,96.799449,78.291708,40.625826,8.501921,64.737888,7.671246,97.873830,59.540635,33.764291
26.580517,49.973824,138.699889,176.303303,53.041052,50.507539,29.189594,14.119916,138.310492,1.438083,42.514446,26.994015,173.034296,139.523475,168.713701,139.011309,79.495882,138.154709,-0.000652,-2.053921,32.000000,-235.887296,139.007098,-0.626326,21.773715,0.665374,231327.818374,0.947477,39.480096,20.330256,5.150067,0.023342,0.018888,203.785578,32.000000,217.191925,199.461560,199.335760,187.281401,32.000000,181.611087,67.943098,56.754664,96.755218,78.291708,40.610175,8.501921,64.699971,7.671246,97.873503,59.533288,33.744482
26.718202,49.973824,138.802713,176.303303,53.079571,50.503739,29.220097,14.112210,138.363912,1.438099,42.527609,27.040725,173.054160,139.434206,168.748209,139.038480,79.550400,138.096072,-0.000653,-2.052764,32.000000,-235.897625,139.047197,-0.626367,21.773610,0.672480,231385.079761,0.961473,40.022605,20.171579,5.220113,0.031605,0.035395,203.619054,32.000000,217.199625,198.945066,198.455700,187.618433,32.000000,181.014883,67.967006,56.754022,96.770865,78.291708,40.612436,8.501921,64.667012,7.671246,97.880817,59.534301,33.784614
26.568789,50.012504,138.628300,176.309192,53.101831,50.502439,29.192853,14.114350,138.228111,1.438018,42.499442,26.903495,173.046419,139.436183,168.774389,138.956198,79.592199,138.153877,-0.000652,-2.052726,32.000000,-235.893026,138.947200,-0.626052,21.789031,0.671565,231391.845200,0.961496,40.054141,20.171670,5.218103,0.011981,0.013180,203.842917,32.000000,217.404750,198.555767,199.537820,188.114422,32.000000,180.910826,67.965408,56.745658,96.733408,78.291708,40.593358,8.501921,64.791526,7.671246,98.015045,59.535167,33.707065
26.774821,50.044052,138.695990,176.315923,53.154696,50.501185,29.179126,14.113066,138.242844,1.438102,42.490630,27.013155,173.097013,139.400806,168.784916,138.904064,79.616122,138.110803,-0.000652,-2.052683,32.000000,-235.896933,138.884242,-0.626525,21.770568,0.669367,231265.036239,0.955221,39.823113,20.089119,5.195062,0.010527,0.024797,204.293228,32.000000,216.686370,198.383569,201.457505,188.269134,32.000000,180.795184,67.973399,56.773993,96.718651,78.291708,40.583019,8.501921,64.633025,7.671246,98.124792,59.533692,33.783734
26.580476,50.096450,138.600745,176.321531,53.146867,50.501160,29.190188,14.113351,138.160430,1.437967,42.538084,26.947653,173.124889,139.367976,168.771502,138.881044,79.588381,138.136228,-0.000652,-2.052663,32.000000,-235.897959,138.950933,-0.626842,21.759553,0.671086,231310.823714,0.961825,40.112544,20.074956,5.217713,0.020465,0.020709,204.571260,32.000000,216.623898,198.662955,202.570786,188.244245,32.000000,180.918738,67.967182,56.724269,96.728457,78.291708,40.567694,8.501921,64.791310,7.671246,98.125300,59.536642,33.601489
26.688254,50.096450,138.657314,176.321531,53.148378,50.499920,29.187139,14.110783,138.176983,1.438001,42.663198,26.968151,173.110794,139.341265,168.764806,138.778732,79.640341,138.010086,-0.000652,-2.052646,32.000000,-235.899216,138.890280,-0.627038,21.802852,0.668213,231212.780098,0.954545,39.798606,20.030441,5.180090,0.016542,0.021168,204.773205,32.000000,216.287377,199.106791,203.166277,187.363700,32.000000,181.084549,67.968452,56.719232,96.717863,78.291708,40.569188,8.501921,64.690421,7.671246,98.308247,59.537321,33.658129
