OSU 80 Ton Compressor Load Stand
26.615623,50.125803,138.575323,176.331066,53.163133,50.499963,29.177594,14.111782,138.128624,1.437943,42.771741,27.019180,173.117500,139.244877,168.724152,138.889578,79.659952,137.975009,-0.000653,-2.051450,32.000000,-235.896250,138.846900,-0.627270,21.770253,0.671819,231354.911114,0.961632,40.176835,20.070337,5.214382,0.026193,0.019034,204.524159,32.000000,216.614038,199.321698,201.695742,187.285878,32.000000,181.693340,67.963067,56.720941,96.700890,78.291708,40.546004,8.501921,64.756938,7.671246,98.411450,59.533456,33.524454
26.551562,50.153786,138.692275,176.337236,53.157819,50.500014,29.183304,14.118203,138.113309,1.438003,42.803659,27.053541,173.050429,139.225851,168.679530,138.852974,79.707095,137.965106,-0.000654,-2.049724,32.000000,-235.888681,138.885464,-0.627301,21.768653,0.668715,231254.570037,0.957629,39.995910,19.958056,5.195443,0.006604,0.053007,204.049483,32.000000,217.083499,199.401458,199.730227,187.286245,32.000000,181.894512,67.948269,56.698354,96.700059,78.291708,40.572380,8.501921,64.783502,7.671246,98.510115,59.526581,33.599582
26.888274,50.181494,138.554051,176.342845,53.163454,50.498733,29.207102,14.116206,138.029592,1.437761,42.778329,27.059178,172.967437,139.213413,168.720047,138.735913,79.760222,138.000001,-0.000655,-2.048561,32.000000,-235.892974,138.795034,-0.626790,21.803062,0.670815,231286.573712,0.960756,40.147126,19.921663,5.206541,0.028501,0.010892,203.882867,32.000000,217.362529,198.898090,198.281696,187.734402,32.000000,181.239216,67.976793,56.719255,96.706710,78.291708,40.530046,8.501921,64.746426,7.671246,98.511887,59.533249,33.761944
26.615968,50.181494,138.561874,176.342845,53.199286,50.497485,29.220975,14.113209,138.086413,1.437897,42.682890,27.118882,173.036860,139.231623,168.774114,138.824836,79.768403,138.028509,-0.000655,-2.048632,32.000000,-235.894331,138.786979,-0.626452,21.783130,0.672411,231289.625831,0.963066,40.282808,19.869783,5.223507,0.015992,0.032300,203.934843,32.000000,217.318484,198.630232,198.824305,187.942348,32.000000,180.743862,67.968846,56.726798,96.690193,78.291708,40.535538,8.501921,64.735502,7.671246,98.610134,59.540104,33.759082
26.758808,50.176281,138.569953,176.353502,53.214471,50.497554,29.192331,14.112067,138.089194,1.437885,42.559473,27.075019,173.060866,139.233581,168.754946,138.852705,79.784524,137.849925,-0.000654,-2.050353,32.000000,-235.894489,138.725305,-0.626768,21.784258,0.664968,231106.319659,0.949662,39.746685,19.833351,5.152954,0.021762,0.014524,204.374646,32.000000,216.696596,198.481045,201.059614,188.061329,32.000000,180.738994,67.964948,56.694179,96.658130,78.291708,40.530610,8.501921,64.739195,7.671246,98.594097,59.535787,33.509046
26.683178,50.172989,138.604657,176.356587,53.186181,50.497580,29.178742,14.109641,138.027277,1.438041,42.611519,27.050664,173.147232,139.219573,168.773428,138.736520,79.821499,137.919325,-0.000655,-2.050937,32.000000,-235.899538,138.873964,-0.626818,21.757429,0.670431,231212.221784,0.959394,40.202237,19.838807,5.205968,0.014806,0.005914,204.650056,32.000000,216.441843,198.498311,202.399487,188.408742,32.000000,180.976698,67.980143,56.693138,96.670265,78.291708,40.541449,8.501921,64.693330,7.671246,98.584692,59.538855,33.730029
26.647812,50.167503,138.570926,176.350136,53.240849,50.497680,29.192758,14.118203,138.041233,1.437787,42.618426,27.130212,173.099573,139.212312,168.736740,138.744267,79.808053,137.808395,-0.000654,-2.051250,32.000000,-235.896057,138.779084,-0.627004,21.760628,0.667863,231131.305413,0.954940,39.957612,19.737226,5.178480,0.030249,0.019359,204.748997,32.000000,216.306744,198.821810,203.512082,187.744915,32.000000,181.399817,67.967532,56.661382,96.671558,78.291708,40.523309,8.501921,64.558588,7.671246,98.586686,59.530545,33.563705
26.520997,50.167503,138.579980,176.350136,53.266731,50.497778,29.182779,14.110783,138.095755,1.437484,42.629576,27.041572,173.126923,139.195430,168.721679,138.777102,79.838061,137.969929,-0.000654,-2.052741,32.000000,-235.894954,138.792221,-0.626911,21.733248,0.670134,231129.797306,0.958223,40.080959,19.733471,5.194458,0.019870,0.022270,204.736431,32.000000,216.461670,199.211953,202.029014,187.427847,32.000000,181.573326,67.949495,56.683153,96.654728,78.291708,40.531627,8.501921,64.784592,7.671246,98.569576,59.533938,33.660183
26.714600,50.138972,138.538740,176.346771,53.287823,50.494039,29.228512,14.113066,138.082021,1.437212,42.674955,27.114841,173.083664,139.206359,168.692770,138.822575,79.903887,137.850108,-0.000654,-2.052759,32.000000,-235.894474,138.805273,-0.626836,21.737235,0.670560,231153.549709,0.959088,40.134785,19.693810,5.200086,0.038074,0.011482,203.903925,32.000000,216.827121,199.408274,200.054479,187.086375,32.000000,181.593771,67.936821,56.684220,96.652121,78.291708,40.515607,8.501921,64.752026,7.671246,98.472276,59.535787,33.549105
26.666392,50.118396,138.568631,176.345088,53.333718,50.491249,29.178911,14.114065,138.122082,1.436921,42.637801,27.087738,173.141898,139.157930,168.769187,138.763924,79.950956,137.826784,-0.000655,-2.052748,32.000000,-235.895278,138.791751,-0.627334,21.732121,0.673712,231183.762370,0.964237,40.347981,19.741125,5.225293,0.016998,0.010658,203.764465,32.000000,217.096781,199.262314,198.922163,187.447599,32.000000,181.641830,67.960442,56.689190,96.680199,78.291708,40.523519,8.501921,64.697663,7.671246,98.402397,59.536760,33.608019
26.540573,50.101113,138.556918,176.352660,53.380746,50.491289,29.187199,14.116491,138.006016,1.436917,42.499810,27.040946,173.099126,139.261168,168.744874,138.706374,79.983397,137.875244,-0.000657,-2.052148,32.000000,-235.896786,138.735440,-0.627185,21.720397,0.669896,231004.190042,0.955267,39.994293,19.617951,5.185881,0.014563,0.026234,203.635580,32.000000,217.242308,198.576737,198.697906,188.045485,32.000000,181.122026,67.946650,56.676053,96.679040,78.291708,40.485794,8.501921,64.647492,7.671246,98.403761,59.542435,33.717997
26.605370,50.101113,138.486735,176.352660,53.431746,50.491277,29.179481,14.108642,138.082337,1.436717,42.434701,27.076955,173.164944,139.180239,168.757640,138.693309,80.039241,137.953423,-0.000658,-2.051553,32.000000,-235.901520,138.808355,-0.626664,21.690185,0.670931,230957.387981,0.958609,40.054510,19.559713,5.196377,0.024575,0.004873,204.014809,32.000000,217.132026,198.405844,200.529437,188.279530,32.000000,180.858388,67.952561,56.644521,96.675902,78.291708,40.497733,8.501921,64.733971,7.671246,98.344949,59.534321,33.702076
26.564502,50.090414,138.482632,176.348454,53.445147,50.491267,29.186873,14.113637,138.038628,1.436608,42.419361,26.981888,173.126436,139.223732,168.765968,138.768548,80.015051,137.819173,-0.000658,-2.052188,32.000000,-235.894067,138.752654,-0.626948,21.668050,0.673492,230973.238524,0.963072,40.248630,19.550474,5.220570,0.023962,0.024507,204.327426,32.000000,216.582395,198.350842,201.944402,188.393577,32.000000,180.763030,67.962677,56.667001,96.671879,78.291708,40.480022,8.501921,64.600237,7.671246,98.308904,59.535629,33.722839
26.586254,50.080538,138.564499,176.330225,53.519817,50.491272,29.190349,14.112638,138.044330,1.436486,42.482966,27.054473,173.179918,139.181625,168.798804,138.685408,79.996299,137.840538,-0.000658,-2.053393,32.000000,-235.894574,138.637444,-0.627191,21.706052,0.673047,230895.172742,0.960862,40.139660,19.532046,5.205217,0.018809,0.021301,204.561387,32.000000,216.327593,198.879253,203.225386,187.594814,32.000000,181.350563,67.973907,56.662363,96.706184,78.291708,40.511383,8.501921,64.747094,7.671246,98.275635,59.539229,33.511688
26.552877,50.076972,138.541603,176.319849,53.516682,50.492552,29.182809,14.114208,138.064368,1.436295,42.544480,27.070338,173.152435,139.199996,168.773431,138.675243,80.015723,137.875736,-0.000659,-2.051714,32.000000,-235.892021,138.771499,-0.626815,21.698761,0.674445,230927.189945,0.962147,40.197665,19.491975,5.213071,0.011812,0.007388,204.590390,32.000000,216.428838,199.147070,202.519369,187.416875,32.000000,181.816547,67.958517,56.669531,96.699897,78.291708,40.474030,8.501921,64.610378,7.671246,98.276563,59.539307,33.553067
26.643774,50.076972,138.554798,176.319849,53.496306,50.493764,29.190283,14.114493,138.094562,1.436142,42.565579,26.967800,173.091132,139.253298,168.724528,138.791569,80.044226,138.055749,-0.000659,-2.051144,32.000000,-235.891736,138.766074,-0.626098,21.645129,0.673101,230928.564627,0.961183,40.151211,19.520956,5.211885,0.016712,0.020927,204.051692,32.000000,216.897155,199.257150,200.304514,187.256176,32.000000,181.976654,67.940193,56.674989,96.693669,78.291708,40.502414,8.501921,64.713757,7.671246,98.265074,59.540517,33.536119
26.537271,50.066547,138.533888,176.324616,53.562433,50.496266,29.178280,14.116206,138.107552,1.436153,42.581774,26.968213,173.137736,139.255663,168.788888,138.795237,80.119257,137.957885,-0.000658,-2.052873,32.000000,-235.893465,138.806781,-0.626018,21.618483,0.673874,230929.898472,0.962718,40.203780,19.518384,5.217574,0.018512,0.018311,203.901498,32.000000,217.262483,199.295047,199.017648,187.577438,32.000000,181.967267,67.962437,56.704703,96.715399,78.291708,40.497465,8.501921,64.638741,7.671246,98.229705,59.534960,33.702956
26.702811,50.063255,138.509098,176.333030,53.553694,50.496337,29.189098,14.111211,138.070033,1.436112,42.539549,27.046711,173.106360,139.172368,168.783112,138.751128,80.146271,137.904897,-0.000657,-2.054634,32.000000,-235.896821,138.735544,-0.626295,21.627138,0.673962,230871.109078,0.959045,40.051032,19.576012,5.200269,0.015793,0.021263,203.758826,32.000000,217.419556,198.559573,198.063504,187.929247,32.000000,181.095368,67.984283,56.676254,96.687998,78.291708,40.486484,8.501921,64.674623,7.671246,98.219035,59.536632,33.783587
26.549210,50.087671,138.600154,176.342284,53.524836,50.492596,29.178394,14.112638,138.088948,1.436251,42.543969,26.918513,173.111307,139.144106,168.817932,138.736746,80.200125,137.860943,-0.000657,-2.056391,32.000000,-235.895722,138.779719,-0.626100,21.623204,0.676662,230854.643965,0.963509,40.219623,19.454165,5.220352,0.000000,0.008592,204.014967,32.000000,217.312445,198.551171,199.957986,188.029196,32.000000,180.749054,67.981920,56.682713,96.682113,78.291708,40.479658,8.501921,64.661987,7.671246,98.219764,59.535816,33.629736
26.511965,50.087671,138.469309,176.342284,53.517755,50.488761,29.193930,14.114208,137.887528,1.436031,42.522796,26.954520,173.161897,139.107014,168.830698,138.700342,80.201071,137.951316,-0.000656,-2.056984,32.000000,-235.900544,138.710314,-0.626169,21.595614,0.673331,230755.833511,0.956874,39.938322,19.401795,5.187061,0.016866,0.011737,204.441385,32.000000,216.496896,198.387338,201.887096,188.348745,32.000000,180.835155,67.948317,56.683224,96.669765,78.291708,40.471002,8.501921,64.794851,7.671246,98.305504,59.541579,33.575884
26.581711,50.131016,138.478482,176.357989,53.488471,50.482392,29.187385,14.115635,138.002544,1.435840,42.658300,26.931581,173.232832,139.169451,168.854950,138.761256,80.251102,137.825415,-0.000656,-2.057552,32.000000,-235.891905,138.816326,-0.625810,21.614628,0.676488,230772.281998,0.963028,40.220651,19.326900,5.220500,0.017175,0.011583,204.791787,32.000000,216.549190,198.649454,203.112112,188.080811,32.000000,181.442153,67.976601,56.674791,96.683466,78.291708,40.455617,8.501921,64.593986,7.671246,98.457267,59.530417,33.691804
26.624006,50.173264,138.412850,176.363598,53.411362,50.470932,29.193963,14.119345,138.003476,1.435596,42.741730,26.988084,173.194209,139.148040,168.810549,138.607203,80.297358,137.831411,-0.000656,-2.059221,32.000000,-235.887539,138.666178,-0.626416,21.623309,0.677577,230771.146361,0.963862,40.283365,19.369208,5.222899,0.023051,0.035351,204.875073,32.000000,216.554018,198.964853,202.993777,187.613874,32.000000,181.694784,67.948317,56.676478,96.685016,78.291708,40.449283,8.501921,64.726514,7.671246,98.605552,59.537862,33.559743
26.508025,50.220724,138.514163,176.371170,53.388554,50.463278,29.185665,14.110497,137.936118,1.435628,42.854779,26.907601,173.195011,139.116028,168.784489,138.538379,80.412285,137.832031,-0.000657,-2.060983,32.000000,-235.896059,138.597288,-0.626354,21.612635,0.675731,230692.201058,0.961398,40.209326,19.258912,5.209540,0.014220,0.007698,204.400357,32.000000,216.812883,199.348860,200.706146,187.396545,32.000000,181.502051,67.949215,56.691301,96.710931,78.291708,40.441260,8.501921,64.773602,7.671246,98.607549,59.538117,33.610954
26.615839,50.220724,138.385716,176.371170,53.375783,50.455852,29.184626,14.116063,137.853264,1.435585,42.928235,26.957837,173.160842,139.103976,168.782997,138.625597,80.492393,137.782911,-0.000657,-2.062734,32.000000,-235.891969,138.665506,-0.626206,21.605108,0.674415,230605.495424,0.959454,40.180508,19.215526,5.198799,0.003091,0.012314,204.034501,32.000000,217.204991,199.511082,199.442930,187.220407,32.000000,181.874027,67.935489,56.690880,96.702675,78.291708,40.435768,8.501921,64.740772,7.671246,98.774796,59.542228,33.618951
26.567730,50.269557,138.426280,176.378461,53.331834,50.453029,29.189025,14.109784,137.941779,1.435715,42.927025,27.015721,173.078408,138.987097,168.799061,138.566513,80.632183,137.706439,-0.000657,-2.062728,32.000000,-235.897264,138.631164,-0.625821,21.646912,0.677130,230547.563996,0.964098,40.423055,19.100896,5.225367,0.011599,0.017855,203.792279,32.000000,217.424875,198.620489,198.376306,187.927014,32.000000,181.486070,67.930519,56.705237,96.741362,78.291708,40.432166,8.501921,64.566604,7.671246,98.947179,59.541727,33.780359
26.603420,50.298912,138.305552,176.385753,53.303772,50.452928,29.223190,14.112495,137.903794,1.435858,42.863455,26.985782,173.102961,138.973006,168.825593,138.561401,80.713194,137.751266,-0.000659,-2.062718,32.000000,-235.892586,138.695549,-0.625555,21.650846,0.674926,230393.935408,0.959889,40.241685,18.997266,5.199374,0.019117,0.016248,203.964059,32.000000,217.517437,198.534292,199.481202,188.273675,32.000000,181.063040,67.925572,56.706546,96.723150,78.291708,40.409381,8.501921,64.741024,7.671246,99.052268,59.534016,33.589897
26.552966,50.300832,138.369147,176.399775,53.289640,50.452916,29.182024,14.114493,137.896803,1.435960,42.724578,27.035537,173.150094,139.081852,168.814736,138.532107,80.750452,137.718167,-0.000658,-2.063871,32.000000,-235.893866,138.670463,-0.625533,21.645863,0.674651,230306.368578,0.961626,40.371379,18.820842,5.210316,0.017480,0.030974,204.316376,32.000000,216.752908,198.374264,201.461615,188.347636,32.000000,180.774664,67.904316,56.707348,96.716290,78.291708,40.421050,8.501921,64.618567,7.671246,99.055713,59.539012,33.701489
26.437955,50.300832,138.274237,176.399775,53.274837,50.452925,29.195579,14.117204,137.856530,1.436073,42.783093,26.965801,173.196263,138.998759,168.855894,138.570185,80.813690,137.725286,-0.000657,-2.065011,32.000000,-235.891975,138.574137,-0.625817,21.668785,0.673564,230235.638724,0.959212,40.340734,18.761307,5.198788,0.016994,0.002660,204.645642,32.000000,216.636676,198.769890,202.692890,188.195455,32.000000,180.882520,67.875743,56.669113,96.728911,78.291708,40.392901,8.501921,64.847303,7.671246,99.065845,59.533721,33.786448
26.712424,50.292876,138.356937,176.403701,53.272450,50.451712,29.184933,14.117775,137.833730,1.435736,42.816497,27.105906,173.232171,139.011401,168.805407,138.516810,80.880631,137.657133,-0.000658,-2.066780,32.000000,-235.889765,138.584660,-0.625550,21.691654,0.674828,230225.407923,0.962487,40.427490,18.708193,5.211062,0.007392,0.032395,204.702807,32.000000,216.503200,199.122131,203.311625,187.591407,32.000000,181.595176,67.848158,56.680365,96.736727,78.291708,40.406274,8.501921,64.728693,7.671246,99.041641,59.534626,33.565246
26.673552,50.268734,138.254021,176.410432,53.258519,50.447930,29.192349,14.119488,137.825145,1.435597,42.852024,27.018602,173.190731,139.045739,168.783921,138.484786,80.993843,137.699655,-0.000658,-2.068546,32.000000,-235.886413,138.624062,-0.625617,21.686356,0.675902,230219.611351,0.966435,40.621347,18.648364,5.230141,0.022691,0.023603,204.497631,32.000000,216.748566,199.341193,201.447083,187.636540,32.000000,181.883743,67.812970,56.663255,96.701087,78.291708,40.378624,8.501921,64.706226,7.671246,98.961144,59.534075,33.621519
26.616470,50.255017,138.301554,176.409310,53.245552,50.442893,29.182434,14.112923,137.779029,1.435498,42.873029,26.962332,173.153828,138.971640,168.789383,138.481155,81.096353,137.627305,-0.000658,-2.069721,32.000000,-235.893469,138.477671,-0.625281,21.720870,0.670475,230027.414781,0.956316,40.151840,18.548765,5.179498,0.003134,0.019860,203.888408,32.000000,217.240984,199.468616,199.712559,187.457509,32.000000,181.849657,67.834868,56.695987,96.742252,78.291708,40.403089,8.501921,64.658706,7.671246,98.964241,59.533357,33.617410
26.464532,50.255017,138.206443,176.409310,53.232424,50.437819,29.176890,14.115064,137.759923,1.435595,42.875721,26.967396,173.132697,138.956978,168.819646,138.503179,81.209497,137.669603,-0.000658,-2.069717,32.000000,-235.898377,138.459417,-0.625669,21.702433,0.670929,229910.955431,0.957411,40.192840,18.455932,5.183187,0.016551,0.023438,203.602511,32.000000,217.421382,198.999978,198.392349,187.743170,32.000000,181.457402,67.832832,56.704886,96.742380,78.291708,40.357274,8.501921,64.837780,7.671246,98.919578,59.540212,33.600315
26.890048,50.252548,138.223137,176.410992,53.239911,50.431428,29.188540,14.112210,137.810513,1.435338,42.825282,27.045599,173.074519,138.960649,168.861570,138.438882,81.247400,137.622673,-0.000658,-2.070333,32.000000,-235.893527,138.522805,-0.625736,21.712897,0.670945,229812.440585,0.959768,40.274917,18.318746,5.196089,0.021180,0.021818,203.605968,32.000000,217.599635,198.740493,198.852214,188.195440,32.000000,180.997921,67.825079,56.694920,96.736577,78.291708,40.383833,8.501921,64.724395,7.671246,98.913930,59.533082,33.590484
26.565562,50.257760,138.152537,176.413797,53.224160,50.427613,29.189922,14.113780,137.712876,1.435135,42.731262,27.055128,173.113538,138.934324,168.882111,138.470929,81.320383,137.538215,-0.000659,-2.070930,32.000000,-235.896711,138.511811,-0.625323,21.683288,0.673892,229755.136651,0.965642,40.530676,18.225876,5.222327,0.015905,0.014677,204.130002,32.000000,216.709106,198.495209,201.220704,188.282200,32.000000,180.835632,67.828013,56.686089,96.714557,78.291708,40.336144,8.501921,64.767597,7.671246,98.934949,59.533849,33.629149
26.716316,50.263521,138.165769,176.419686,53.267798,50.423813,29.186537,14.110783,137.709062,1.434891,42.771620,26.908699,173.175428,138.964279,168.902496,138.519759,81.381276,137.534076,-0.000659,-2.070960,32.000000,-235.901839,138.443388,-0.625275,21.702957,0.665915,229502.609065,0.949091,39.814784,18.165480,5.140308,0.013145,0.012575,204.493382,32.000000,216.728405,198.407420,202.568866,188.593102,32.000000,180.942223,67.829110,56.680455,96.734570,78.291708,40.366859,8.501921,64.764452,7.671246,98.937920,59.535295,33.600976
26.500879,50.263521,138.209613,176.419686,53.277482,50.419967,29.189352,14.120201,137.735478,1.434783,42.745501,26.978381,173.119307,138.983649,168.874100,138.473113,81.339389,137.548555,-0.000660,-2.070953,32.000000,-235.887994,138.486580,-0.625998,21.705055,0.672366,229565.240584,0.961168,40.363227,18.052000,5.200437,0.008717,0.029649,204.700036,32.000000,216.482035,198.901175,203.306833,187.792845,32.000000,181.460561,67.793704,56.650897,96.717544,78.291708,40.341212,8.501921,64.812707,7.671246,98.960951,59.534931,33.546757
26.845418,50.296717,138.193944,176.424173,53.282867,50.414875,29.225857,14.118917,137.752989,1.434606,42.830217,27.015920,173.208403,138.924944,168.887866,138.483563,81.465016,137.705941,-0.000661,-2.071502,32.000000,-235.889115,138.478280,-0.626131,21.724305,0.669059,229430.294077,0.955523,40.115968,17.989122,5.171588,0.014106,0.004136,204.561795,32.000000,216.701965,199.281544,201.911437,187.591642,32.000000,181.898656,67.812381,56.690484,96.723134,78.291708,40.356505,8.501921,64.825097,7.671246,99.079441,59.537911,33.586669
26.640463,50.298637,138.230462,176.431465,53.319282,50.404705,29.184695,14.114493,137.674528,1.434679,42.845845,26.965364,173.209635,138.895888,168.853659,138.467731,81.565168,137.556722,-0.000661,-2.072047,32.000000,-235.895506,138.399945,-0.625955,21.724463,0.672937,229545.664529,0.963518,40.477894,18.037953,5.215284,0.007421,0.028249,203.947685,32.000000,217.042035,199.504716,199.955212,187.325773,32.000000,181.645376,67.811265,56.711277,96.724619,78.291708,40.338729,8.501921,64.725351,7.671246,99.089533,59.536406,33.593052
26.539743,50.296168,138.092282,176.417162,53.361288,50.397050,29.191538,14.111924,137.697782,1.434390,42.882671,26.889536,173.195973,138.867871,168.856723,138.378947,81.597691,137.663198,-0.000661,-2.071500,32.000000,-235.898894,138.368498,-0.626325,21.664352,0.666123,229279.243058,0.949321,39.933365,17.987770,5.147767,0.004438,0.007117,203.842780,32.000000,217.267660,199.243381,198.935141,187.641020,32.000000,181.864300,67.814682,56.720220,96.733256,78.291708,40.340809,8.501921,64.725396,7.671246,99.092975,59.540488,33.548738
26.496324,50.296168,138.141199,176.417162,53.394423,50.389376,29.214820,14.110925,137.705282,1.434380,42.842415,26.957410,173.165696,138.791508,168.838245,138.351871,81.599115,137.469086,-0.000662,-2.072109,32.000000,-235.894975,138.360972,-0.626089,21.663907,0.669749,229233.631961,0.958157,40.278254,17.816090,5.188741,0.009576,0.003581,203.879784,32.000000,217.521932,198.522537,198.613238,188.164020,32.000000,181.179395,67.831937,56.684585,96.713333,78.291708,40.306434,8.501921,64.818673,7.671246,99.087820,59.539258,33.589164
26.837496,50.306044,138.150662,176.411834,53.383887,50.386653,29.185224,14.111782,137.708263,1.434399,42.747187,27.095689,173.205337,138.782740,168.872472,138.341971,81.665586,137.528055,-0.000663,-2.072037,32.000000,-235.897889,138.326097,-0.625759,21.651318,0.672889,229213.425268,0.961600,40.445082,17.834613,5.203226,0.022936,0.012103,204.250349,32.000000,217.117272,198.468857,200.494547,188.500586,32.000000,180.890347,67.832659,56.674776,96.710286,78.291708,40.320281,8.501921,64.781587,7.671246,99.125583,59.539091,33.588797
26.624045,50.320036,138.103110,176.417723,53.401497,50.384101,29.197460,14.118203,137.616786,1.434419,42.778617,26.922454,173.250352,138.853433,168.873298,138.374958,81.710512,137.648746,-0.000663,-2.072630,32.000000,-235.893598,138.407082,-0.625999,21.604452,0.673731,229195.070290,0.962341,40.518219,17.740107,5.213599,0.024926,0.003543,204.615509,32.000000,216.743044,198.464024,202.164268,188.492048,32.000000,180.741977,67.833995,56.717448,96.730316,78.291708,40.283555,8.501921,64.746208,7.671246,99.177719,59.534390,33.680212
26.643544,50.328815,138.129677,176.427539,53.406916,50.379001,29.215537,14.112067,137.695800,1.434387,42.830620,26.896338,173.221326,138.891178,168.869507,138.291407,81.708914,137.705947,-0.000663,-2.074389,32.000000,-235.896456,138.433414,-0.625432,21.593306,0.668020,228978.674109,0.950426,39.955912,17.701925,5.147673,0.019164,0.007332,204.917532,32.000000,216.342646,198.987749,203.376810,187.760494,32.000000,181.144180,67.831433,56.651609,96.708227,78.291708,40.306828,8.501921,64.794579,7.671246,99.181408,59.535010,33.537513
26.508172,50.328815,138.076485,176.427539,53.390696,50.368813,29.189623,14.111496,137.709776,1.434332,42.909053,26.976986,173.265305,138.881961,168.891679,138.344782,81.778132,137.456760,-0.000663,-2.076129,32.000000,-235.897847,138.337233,-0.625530,21.572850,0.673136,229030.547515,0.958015,40.327216,17.714865,5.187157,0.017740,0.022847,204.902798,32.000000,216.547057,199.221780,202.718563,187.654001,32.000000,181.672492,67.810809,56.666123,96.712716,78.291708,40.268211,8.501921,64.819408,7.671246,99.215663,59.538757,33.591658
26.801936,50.373808,138.112320,176.439878,53.403954,50.363768,29.178756,14.116348,137.713483,1.434294,42.991111,27.004417,173.221444,138.773767,168.842016,138.416455,81.865974,137.565597,-0.000661,-2.077291,32.000000,-235.891520,138.300968,-0.625759,21.558897,0.673160,229005.822396,0.956609,40.303260,17.743875,5.184358,0.011582,0.020688,204.270467,32.000000,217.085563,199.374189,200.307706,187.495820,32.000000,181.997214,67.821165,56.681678,96.733915,78.291708,40.301133,8.501921,64.813762,7.671246,99.375937,59.534636,33.508826
26.471014,50.390817,138.069887,176.444926,53.399193,50.356195,29.182491,14.115349,137.683229,1.434146,43.028180,26.955499,173.181022,138.860530,168.862597,138.434688,81.936772,137.613243,-0.000661,-2.076095,32.000000,-235.893994,138.330480,-0.625930,21.582763,0.675944,228955.822678,0.962400,40.530899,17.555177,5.208827,0.018755,0.026849,204.153529,32.000000,217.410291,199.335725,199.140653,187.624051,32.000000,181.780183,67.852848,56.686383,96.740776,78.291708,40.255079,8.501921,64.849074,7.671246,99.439339,59.539061,33.553360
26.755244,50.408924,138.079409,176.441841,53.368976,50.349834,29.181634,14.116634,137.646596,1.434122,42.945818,26.941189,173.153814,138.788081,168.857277,138.292714,81.953375,137.438718,-0.000662,-2.076653,32.000000,-235.894349,138.379896,-0.625996,21.512923,0.671209,228752.649901,0.951681,40.083046,17.519541,5.153072,0.019403,0.012636,203.985865,32.000000,217.413822,198.734408,198.219908,188.018606,32.000000,180.884432,67.844421,56.658448,96.713252,78.291708,40.271525,8.501921,64.815232,7.671246,99.443843,59.539406,33.612128
26.589023,50.408924,138.070388,176.441841,53.421664,50.345960,29.184929,14.113637,137.662231,1.434018,42.940373,26.957685,173.190875,138.797155,168.895254,138.330788,82.020550,137.461186,-0.000661,-2.076056,32.000000,-235.894559,138.336110,-0.625737,21.512110,0.676219,228811.869358,0.963951,40.655543,17.471586,5.215890,0.018126,0.008063,204.203995,32.000000,217.313134,198.572551,200.178249,188.320350,32.000000,180.929729,67.852652,56.679861,96.704889,78.291708,40.247390,8.501921,64.773381,7.671246,99.511393,59.528912,33.530029
26.502552,50.417978,138.033062,176.447731,53.483908,50.343430,29.179664,14.115777,137.641981,1.434135,42.940055,26.934160,173.163941,138.774827,168.862226,138.281101,82.061150,137.551150,-0.000660,-2.076043,32.000000,-235.892746,138.332214,-0.626171,21.509225,0.673252,228652.234473,0.953146,40.196216,17.371276,5.160835,0.013359,0.003065,204.629601,32.000000,216.722416,198.504381,202.040664,188.485539,32.000000,181.080944,67.858259,56.640430,96.689301,78.291708,40.266410,8.501921,64.672287,7.671246,99.547594,59.538884,33.523500
26.406945,50.455563,138.033139,176.447170,53.481590,50.340938,29.186420,14.112781,137.671018,1.433954,42.993331,27.056403,173.230340,138.775908,168.958405,138.226929,82.054649,137.512404,-0.000661,-2.076033,32.000000,-235.892465,138.412428,-0.626498,21.480875,0.676192,228648.246175,0.959224,40.474942,17.314883,5.192759,0.035429,0.035801,204.725259,32.000000,216.647230,198.643489,203.133993,188.261217,32.000000,181.222669,67.838619,56.619258,96.686125,78.291708,40.224924,8.501921,64.895815,7.671246,99.682990,59.541825,33.613155
26.669136,50.469830,138.005603,176.458388,53.489990,50.333289,29.239276,14.111924,137.639599,1.433856,43.051889,27.031019,173.189212,138.746668,168.874556,138.300717,82.073677,137.392708,-0.000661,-2.076026,32.000000,-235.897419,138.361808,-0.626110,21.522338,0.677715,228644.831196,0.962657,40.629529,17.317436,5.208293,0.020419,0.022863,204.813842,32.000000,216.609376,199.219068,202.826099,187.695965,32.000000,181.556604,67.856198,56.630751,96.680702,78.291708,40.245256,8.501921,64.774851,7.671246,99.688241,59.539111,33.546757
26.584434,50.469830,137.987398,176.458388,53.493685,50.328141,29.190848,14.113637,137.551257,1.433749,43.119059,26.968406,173.254049,138.734189,168.836716,138.312534,82.112844,137.444209,-0.000661,-2.076009,32.000000,-235.891444,138.236746,-0.626247,21.487851,0.680377,228704.541707,0.966130,40.828460,17.305354,5.227153,0.021040,0.022294,204.189425,32.000000,216.828834,199.457503,201.008710,187.346944,32.000000,181.656710,67.843961,56.598952,96.643186,78.291708,40.200518,8.501921,64.794101,7.671246,99.743164,59.541176,33.496427
26.547281,50.460502,138.021920,176.462034,53.504573,50.324350,29.220092,14.118774,137.559500,1.433488,43.144758,26.995147,173.163960,138.752376,168.835009,138.182888,82.199698,137.525417,-0.000660,-2.076552,32.000000,-235.888766,138.231931,-0.626116,21.473217,0.674153,228544.516456,0.954316,40.401343,17.228895,5.174731,0.030171,0.011672,203.984137,32.000000,217.243373,199.526504,199.680916,187.478653,32.000000,181.911437,67.841641,56.613467,96.645343,78.291708,40.222932,8.501921,64.763858,7.671246,99.716137,59.529394,33.614915
26.579788,50.461325,137.868468,176.467923,53.472605,50.320540,29.189497,14.113351,137.516650,1.433349,43.142362,26.899734,173.141637,138.730804,168.896905,138.193111,82.229705,137.431028,-0.000659,-2.078324,32.000000,-235.898450,138.205624,-0.626893,21.520476,0.676640,228523.806099,0.959000,40.543563,17.214442,5.190534,0.015387,0.000000,203.793621,32.000000,217.522050,198.763906,198.384414,188.078431,32.000000,181.327339,67.863645,56.613844,96.634228,78.291708,40.158394,8.501921,64.800789,7.671246,99.724304,59.541274,33.559010
26.482017,50.473671,137.978272,176.472971,53.488067,50.323138,29.188786,14.115207,137.491211,1.433121,43.069175,26.889731,173.186829,138.639514,168.904994,138.217621,82.265736,137.389134,-0.000659,-2.076573,32.000000,-235.894300,138.090168,-0.626518,21.544814,0.677817,228440.216477,0.959356,40.596727,17.166547,5.199098,0.010802,0.009570,203.940261,32.000000,217.538030,198.627430,199.768169,188.333998,32.000000,181.158056,67.874744,56.616661,96.592827,78.291708,40.190123,8.501921,64.620852,7.671246,99.729621,59.536593,33.596207
26.484695,50.473671,137.922526,176.472971,53.503614,50.320624,29.189824,14.113066,137.471746,1.432845,43.021599,26.919429,173.231789,138.686637,168.906137,138.183699,82.287109,137.383566,-0.000659,-2.075976,32.000000,-235.895949,138.262281,-0.626213,21.551292,0.675217,228381.241850,0.959057,40.542868,17.091256,5.186966,0.023790,0.020327,204.427688,32.000000,216.801605,198.522812,201.639420,188.465693,32.000000,180.702523,67.863122,56.585485,96.548672,78.291708,40.159623,8.501921,64.862146,7.671246,99.777924,59.535560,33.593786
26.484601,50.482176,137.924612,176.478580,53.525314,50.316846,29.191270,14.113922,137.384673,1.432533,43.118719,26.999717,173.236614,138.618817,168.944188,138.135336,82.340307,137.348183,-0.000659,-2.075974,32.000000,-235.896568,138.174216,-0.626648,21.590185,0.676615,228411.597361,0.962876,40.719840,17.035121,5.210263,0.024732,0.018781,204.858924,32.000000,216.584365,198.801631,202.952213,188.314666,32.000000,181.100990,67.865199,56.587590,96.586534,78.291708,40.168654,8.501921,64.790046,7.671246,99.812963,59.542395,33.485642
26.552181,50.478883,137.862874,176.490359,53.575685,50.313033,29.176100,14.117347,137.451675,1.432206,43.138395,27.037741,173.223639,138.549814,168.886755,138.172660,82.294596,137.243869,-0.000660,-2.077131,32.000000,-235.892815,138.142235,-0.627087,21.598787,0.676161,228380.051836,0.962692,40.715324,17.011075,5.207631,0.013286,0.008320,205.017007,32.000000,216.452669,199.164378,203.528546,187.668180,32.000000,181.587992,67.818215,56.564845,96.562477,78.291708,40.129860,8.501921,64.834006,7.671246,99.807083,59.534311,33.611394
26.426067,50.484096,137.900316,176.497931,53.627616,50.305610,29.194313,14.112495,137.374584,1.432100,43.209787,26.922431,173.258567,138.572204,168.904311,138.099357,82.365211,137.304313,-0.000658,-2.078881,32.000000,-235.897503,138.139667,-0.627017,21.614497,0.674917,228320.133991,0.962595,40.723987,16.940890,5.207728,0.002220,0.020682,204.805495,32.000000,216.781779,199.346278,201.751743,187.530641,32.000000,181.836226,67.829886,56.593119,96.546660,78.291708,40.146191,8.501921,64.761207,7.671246,99.812602,59.537006,33.618217
26.600131,50.484096,137.835593,176.497931,53.666852,50.297979,29.183403,14.114778,137.362321,1.431728,43.209429,26.987091,173.255146,138.533543,168.873264,138.083387,82.363641,137.272152,-0.000658,-2.079469,32.000000,-235.894073,138.146682,-0.626682,21.635215,0.673181,228310.997277,0.960441,40.606863,16.936507,5.192149,0.006525,0.002628,204.241502,32.000000,217.213589,199.442238,199.897108,187.643765,32.000000,181.924164,67.807333,56.594295,96.495619,78.291708,40.110074,8.501921,64.811316,7.671246,99.836271,59.540556,33.512201
26.512108,50.511257,137.774027,176.504101,53.687161,50.289030,29.190675,14.116776,137.389488,1.431418,43.244916,26.781656,173.221765,138.540434,168.914348,138.115862,82.432071,137.279048,-0.000659,-2.079490,32.000000,-235.892403,138.087495,-0.626528,21.632750,0.674991,228273.763744,0.964522,40.824686,16.894922,5.218344,0.017444,0.005904,204.077019,32.000000,217.364825,199.132163,198.582293,187.853272,32.000000,181.483018,67.835669,56.601090,96.503812,78.291708,40.116912,8.501921,64.694641,7.671246,99.936316,59.542917,33.579332
26.608056,50.517567,137.779718,176.517282,53.723454,50.280093,29.213682,14.117918,137.394879,1.431320,43.197486,26.890006,173.213164,138.509603,168.921750,138.102336,82.448665,137.201344,-0.000659,-2.079480,32.000000,-235.887491,138.131058,-0.627276,21.643765,0.670910,228163.030611,0.958108,40.531446,16.881049,5.181764,0.028590,0.008854,204.047266,32.000000,217.515052,198.833328,199.342831,188.165747,32.000000,180.863672,67.823955,56.573614,96.462599,78.291708,40.080039,8.501921,64.809922,7.671246,99.964131,59.539563,33.613008
26.432760,50.543905,137.811660,176.522330,53.769624,50.276292,29.183447,14.118632,137.304885,1.431276,43.130492,26.915573,173.248991,138.559907,168.918194,138.085447,82.505346,137.238297,-0.000659,-2.079469,32.000000,-235.891859,138.084945,-0.627348,21.607757,0.672303,228117.010645,0.961099,40.706709,16.815929,5.196646,0.015124,0.007787,204.390783,32.000000,216.928564,198.537189,201.404086,188.418320,32.000000,180.918863,67.844534,56.613448,96.499879,78.291708,40.097344,8.501921,64.906654,7.671246,99.970096,59.530908,33.570308
26.629992,50.543905,137.817032,176.522330,53.808410,50.272488,29.183118,14.113922,137.298541,1.430998,43.224823,26.909726,173.280892,138.530729,168.958450,138.047654,82.525204,137.322391,-0.000660,-2.078376,32.000000,-235.895913,138.059025,-0.627501,21.587458,0.670146,228022.474731,0.956550,40.551601,16.762008,5.178120,0.016110,0.026433,204.908430,32.000000,216.754178,198.674155,202.598576,188.680303,32.000000,181.297698,67.850734,56.594011,96.528681,78.291708,40.077207,8.501921,64.806000,7.671246,100.000000,59.536996,33.511688
26.479620,50.569694,137.781281,176.527098,53.811189,50.267399,29.199725,14.116776,137.242721,1.430900,43.219198,26.913393,173.311418,138.516618,168.911518,138.088319,82.498544,137.118908,-0.000660,-2.078974,32.000000,-235.897156,138.038221,-0.627080,21.613920,0.674517,228048.685121,0.964196,40.873191,16.723081,5.213669,0.022649,0.027595,204.998177,32.000000,216.522711,199.045120,203.446599,187.940089,32.000000,181.515808,67.832098,56.578917,96.506865,78.291708,40.076375,8.501921,64.895979,7.671246,100.000000,59.539848,33.483661
26.527151,50.565853,137.770007,176.540559,53.850269,50.262353,29.190528,14.113494,137.228162,1.430775,43.326900,26.886882,173.326568,138.352819,168.895399,138.054070,82.514084,137.214713,-0.000661,-2.080705,32.000000,-235.893390,138.012750,-0.626893,21.587248,0.671557,227926.432766,0.956637,40.541100,16.743611,5.175256,0.004590,0.014141,204.875889,32.000000,216.679279,199.435432,202.152844,187.635053,32.000000,181.566101,67.806220,56.577144,96.515723,78.291708,40.050633,8.501921,64.881010,7.671246,99.988845,59.535177,33.556588
26.484553,50.587802,137.652300,176.545046,53.848825,50.258568,29.188777,14.110497,137.249517,1.430580,43.362699,26.856433,173.278233,138.401370,168.876312,137.980504,82.573813,137.190332,-0.000660,-2.080888,32.000000,-235.892945,137.967168,-0.626715,21.615887,0.673305,228008.664214,0.961756,40.819905,16.672513,5.203295,0.027954,0.013709,204.244413,32.000000,217.195539,199.591741,200.252692,187.306374,32.000000,182.030047,67.817803,56.607015,96.498462,78.291708,40.040572,8.501921,64.936945,7.671246,99.995366,59.536347,33.568034
26.687681,50.587802,137.742100,176.545046,53.816863,50.254759,29.191125,14.117062,137.201494,1.430574,43.404655,26.887201,173.239591,138.402062,168.879277,138.009396,82.624328,137.226606,-0.000659,-2.082624,32.000000,-235.894412,138.016644,-0.626676,21.616700,0.673170,227949.087402,0.960144,40.735967,16.703014,5.193547,0.021803,0.026761,203.978557,32.000000,217.417547,199.224536,199.201329,187.741064,32.000000,181.987355,67.846901,56.601090,96.529276,78.291708,40.025438,8.501921,64.799779,7.671246,100.000000,59.530476,33.592245
26.495919,50.613591,137.665060,176.542242,53.777326,50.248427,29.191552,14.115635,137.218372,1.430517,43.390723,26.838667,173.241254,138.386280,168.969742,137.955164,82.648145,137.051328,-0.000659,-2.084377,32.000000,-235.892561,137.999390,-0.626427,21.588900,0.672671,227910.611580,0.961800,40.829696,16.631570,5.197456,0.014303,0.009109,203.999955,32.000000,217.726972,198.684240,198.803584,188.433455,32.000000,181.392354,67.883708,56.619843,96.563587,78.291708,40.008275,8.501921,64.935307,7.671246,100.000000,59.536445,33.587329
26.523392,50.617432,137.707692,176.542242,53.752796,50.244660,29.195903,14.113637,137.119292,1.430436,43.241385,26.857299,173.271391,138.383793,168.983601,137.932305,82.685407,137.082468,-0.000659,-2.086130,32.000000,-235.897345,137.987440,-0.626708,21.602275,0.669220,227758.126951,0.953964,40.488222,16.598483,5.161261,0.029842,0.027920,204.281231,32.000000,217.341392,198.554115,200.684306,188.548545,32.000000,180.933116,67.843419,56.585332,96.509327,78.291708,39.999523,8.501921,64.914841,7.671246,100.000000,59.540045,33.377425
26.366737,50.636089,137.601968,176.539157,53.765044,50.240817,29.188886,14.123484,137.201215,1.430416,43.362138,26.925135,173.260036,138.422350,168.929664,137.887228,82.642766,137.133941,-0.000658,-2.086121,32.000000,-235.885696,137.942139,-0.627045,21.610563,0.673249,227808.136616,0.961139,40.836325,16.490420,5.195708,0.024093,0.016716,204.568760,32.000000,216.777560,198.601052,202.235753,188.383908,32.000000,180.865403,67.843595,56.561897,96.526502,78.291708,39.994869,8.501921,64.951751,7.671246,100.000000,59.538599,33.483515
26.485422,50.636089,137.707947,176.539157,53.759076,50.231903,29.186778,14.111924,137.242282,1.430342,43.408042,26.857373,173.265120,138.323844,168.994836,137.909080,82.629217,136.966977,-0.000659,-2.086118,32.000000,-235.895124,137.928132,-0.626564,21.617486,0.672425,227748.074662,0.959887,40.793877,16.468131,5.191934,0.014102,0.024333,204.815509,32.000000,216.607132,199.006829,203.630596,188.162221,32.000000,181.499376,67.887146,56.552068,96.547770,78.291708,39.985542,8.501921,64.952008,7.671246,100.000000,59.538127,33.625040
26.377439,50.682730,137.632360,176.547009,53.718236,50.224162,29.189572,14.114778,137.128115,1.430327,43.500995,26.800450,173.288595,138.365848,168.891572,137.915845,82.691516,137.005907,-0.000658,-2.087247,32.000000,-235.894892,137.889870,-0.627364,21.633615,0.674653,227850.450192,0.966076,41.076975,16.535516,5.218771,0.025973,0.015293,204.944812,32.000000,216.654075,199.281500,202.843875,187.762354,32.000000,181.982974,67.885986,56.604865,96.546729,78.291708,39.959049,8.501921,64.868337,7.671246,100.000000,59.538707,33.554828
26.498983,50.695350,137.697936,176.566641,53.686995,50.216513,29.189547,14.114208,137.173797,1.430197,43.544628,26.815636,173.246631,138.338035,168.868440,137.864262,82.730563,137.136092,-0.000658,-2.087224,32.000000,-235.891857,137.884568,-0.627697,21.612136,0.672500,227767.880268,0.961431,40.876516,16.468777,5.199386,0.020529,0.008670,204.195494,32.000000,217.221878,199.321232,200.701364,187.734722,32.000000,182.207878,67.858115,56.616672,96.552577,78.291708,39.963416,8.501921,64.964725,7.671246,100.000000,59.533544,33.565026
26.446178,50.690961,137.620749,176.580103,53.658400,50.206381,29.184070,14.113494,137.148731,1.430103,43.560753,26.903938,173.225715,138.322477,168.868694,137.909835,82.751773,137.016539,-0.000659,-2.088379,32.000000,-235.900766,137.880265,-0.627690,21.577911,0.673685,227754.133268,0.965427,41.105512,16.425204,5.217806,0.017973,0.012154,204.137697,32.000000,217.507939,199.482428,199.028477,187.801275,32.000000,182.033892,67.849246,56.584492,96.531609,78.291708,39.950794,8.501921,64.893273,7.671246,100.000000,59.535010,33.573390
26.685994,50.690961,137.670898,176.580103,53.658984,50.198738,29.191802,14.116063,137.142801,1.430094,43.531640,26.850953,173.248625,138.386708,168.925289,137.918922,82.760186,136.960831,-0.000659,-2.087197,32.000000,-235.892625,137.913181,-0.627884,21.642742,0.672279,227638.877244,0.960661,40.912918,16.448752,5.196348,0.003152,0.039603,203.975446,32.000000,217.558980,198.884513,198.565289,188.099861,32.000000,181.453582,67.870333,56.590264,96.527419,78.291708,39.940050,8.501921,64.857754,7.671246,99.992730,59.543753,33.542942
26.364661,50.706599,137.593779,176.578140,53.661321,50.194921,29.218534,14.114065,137.046337,1.430075,43.504899,26.858214,173.264397,138.307388,168.920987,137.865260,82.812973,136.986584,-0.000660,-2.087108,32.000000,-235.892983,137.799746,-0.628414,21.617277,0.673920,227594.217977,0.962651,40.997594,16.370062,5.203805,0.011885,0.002445,204.185256,32.000000,217.544447,198.713038,200.295712,188.422245,32.000000,181.140723,67.875520,56.607328,96.510180,78.291708,39.909479,8.501921,65.027147,7.671246,100.000000,59.539239,33.524454
26.742559,50.715653,137.670913,176.585712,53.644691,50.185974,29.200389,14.117062,137.043450,1.429890,43.477078,26.859099,173.205076,138.238935,168.985628,137.830283,82.806282,137.026800,-0.000661,-2.087075,32.000000,-235.892117,137.788548,-0.628368,21.594985,0.667649,227445.216469,0.953171,40.594210,16.334851,5.158920,0.010678,0.020544,204.671985,32.000000,216.815876,198.552915,202.036964,188.712450,32.000000,181.321588,67.846927,56.550937,96.517273,78.291708,39.921720,8.501921,64.839834,7.671246,100.000000,59.539445,33.566126
26.406372,50.735407,137.514588,176.596930,53.640248,50.182148,29.183313,14.116634,137.065413,1.429761,43.567005,26.838204,173.266938,138.323496,169.003377,137.788459,82.840741,137.002375,-0.000662,-2.088833,32.000000,-235.894185,137.782898,-0.628202,21.578069,0.673956,227533.239727,0.964452,41.150997,16.294452,5.218871,0.016746,0.025298,204.923571,32.000000,216.822454,198.841829,203.251334,188.542365,32.000000,181.505666,67.898333,56.594190,96.547179,78.291708,39.881146,8.501921,64.976794,7.671246,100.000000,59.535039,33.609706
26.469384,50.735407,137.587344,176.596930,53.650201,50.178280,29.203656,14.110212,137.096418,1.429661,43.656962,26.809203,173.288263,138.282818,168.944963,137.808928,82.836006,136.885766,-0.000661,-2.089418,32.000000,-235.897820,137.759835,-0.627739,21.525197,0.667988,227336.601626,0.950587,40.524167,16.320488,5.148008,0.029921,0.029076,205.112736,32.000000,216.816142,199.276031,203.212430,187.826077,32.000000,181.972997,67.869391,56.588887,96.553784,78.291708,39.885204,8.501921,65.013729,7.671246,100.000000,59.536278,33.634798
26.537497,50.753241,137.446051,176.609550,53.621235,50.168167,29.220365,14.115349,137.056774,1.429702,43.772371,26.860960,173.323915,138.165447,168.911016,137.728665,82.879842,137.013987,-0.000662,-2.091739,32.000000,-235.893010,137.679803,-0.628525,21.563697,0.674056,227449.711307,0.963834,41.109272,16.274280,5.207629,0.008488,0.032315,204.643840,32.000000,217.131172,199.533618,201.196206,187.696927,32.000000,182.066018,67.856914,56.591421,96.541015,78.291708,39.832210,8.501921,64.993240,7.671246,100.000000,59.537163,33.604277
26.450652,50.761197,137.496128,176.617964,53.556760,50.160541,29.177318,14.112067,137.019169,1.429340,43.787799,26.750469,173.299015,138.185492,168.931889,137.677304,82.883628,136.911128,-0.000663,-2.093472,32.000000,-235.899407,137.691858,-0.628114,21.526535,0.674741,227407.448861,0.960682,41.002881,16.222909,5.197981,0.031614,0.009576,204.142620,32.000000,217.459323,199.608481,199.694020,187.633362,32.000000,182.390683,67.848572,56.603205,96.517782,78.291708,39.847863,8.501921,65.102602,7.671246,100.000000,59.535462,33.590558
26.424833,50.784518,137.431503,176.629743,53.553624,50.150343,29.192740,14.115064,136.968722,1.429093,43.782672,26.772309,173.268426,138.173155,168.953016,137.662699,82.939589,136.789572,-0.000664,-2.094042,32.000000,-235.892476,137.695997,-0.627685,21.529708,0.671851,227317.015080,0.958476,40.911462,16.239187,5.179832,0.021403,0.017682,203.984833,32.000000,217.788333,198.945407,198.563074,188.334221,32.000000,181.782619,67.868802,56.603470,96.514542,78.291708,39.810394,8.501921,65.081225,7.671246,100.000000,59.536200,33.622252
26.528640,50.816070,137.392112,176.641242,53.590375,50.144018,29.192159,14.116491,136.954786,1.428836,43.759881,26.855442,173.273546,138.201335,168.977559,137.636909,82.951613,136.812547,-0.000662,-2.093455,32.000000,-235.892852,137.687961,-0.627914,21.519270,0.674559,227309.028952,0.961981,41.060280,16.187493,5.198213,0.028856,0.028010,203.951048,32.000000,217.808028,198.627003,199.789487,188.745475,32.000000,181.653732,67.858313,56.611813,96.497410,78.291708,39.821513,8.501921,65.078177,7.671246,100.000000,59.534587,33.602663
26.336189,50.816070,137.340858,176.641242,53.628376,50.137679,29.205904,14.117490,136.953660,1.428395,43.692507,26.807547,173.328996,138.118650,169.037367,137.642308,82.972714,136.953443,-0.000663,-2.091710,32.000000,-235.890378,137.677701,-0.627958,21.469178,0.674636,227237.683216,0.962316,41.127193,16.073016,5.200847,0.020106,0.028479,204.486243,32.000000,217.149360,198.682513,201.610908,188.737426,32.000000,181.267116,67.863438,56.614899,96.475534,78.291708,39.765843,8.501921,65.157500,7.671246,100.000000,59.542022,33.405819
26.651503,50.813327,137.415507,176.660032,53.668955,50.130025,29.192172,14.117633,136.982405,1.428512,43.785831,26.700156,173.370940,138.077358,169.064209,137.676513,82.991657,136.831645,-0.000664,-2.091717,32.000000,-235.890071,137.728750,-0.627894,21.502328,0.672926,227171.618560,0.958331,40.983679,16.072054,5.179011,0.032902,0.010301,204.671855,32.000000,216.938915,198.882897,203.042212,188.536589,32.000000,181.239257,67.857179,56.608977,96.499422,78.291708,39.786515,8.501921,65.204764,7.671246,99.996728,59.540547,33.540154
26.358022,50.841312,137.322449,176.676860,53.740709,50.122350,29.186749,14.115064,136.893704,1.428519,43.815297,26.772959,173.384580,138.014433,169.005169,137.620325,83.007701,136.593683,-0.000663,-2.091712,32.000000,-235.894935,137.633017,-0.627014,21.513710,0.677748,227210.868583,0.965108,41.308665,16.118769,5.214910,0.024884,0.014711,204.894200,32.000000,216.814433,199.287711,203.694737,187.939361,32.000000,182.003283,67.836685,56.600854,96.503955,78.291708,39.741177,8.501921,65.164829,7.671246,100.000000,59.534252,33.576985
26.425440,50.870395,137.354367,176.692004,53.748358,50.112165,29.189648,14.116491,136.952498,1.428488,43.947634,26.765289,173.432246,138.060230,168.966509,137.611484,83.031447,136.756882,-0.000663,-2.093458,32.000000,-235.888918,137.644071,-0.627124,21.494932,0.671125,227016.250235,0.953420,40.774418,16.041205,5.156013,0.027456,0.019310,204.704829,32.000000,217.152158,199.479170,201.932096,187.869059,32.000000,182.427236,67.823943,56.632212,96.493540,78.291708,39.758381,8.501921,65.111825,7.671246,100.000000,59.533013,33.323280
26.247579,50.870395,137.324016,176.692004,53.766208,50.104499,29.223965,14.113066,136.903638,1.428552,43.977650,26.812707,173.404671,138.096771,168.986928,137.608874,83.082752,136.774351,-0.000662,-2.094037,32.000000,-235.893982,137.641951,-0.627396,21.476810,0.675728,227113.385378,0.964663,41.296946,15.910521,5.209892,0.022692,0.015086,204.115304,32.000000,217.574854,199.569987,199.903417,187.866690,32.000000,182.522799,67.835481,56.659928,96.481699,78.291708,39.722997,8.501921,65.252635,7.671246,100.000000,59.535619,33.456589
26.535539,50.891522,137.231836,176.701540,53.765967,50.096842,29.189594,14.115064,136.842385,1.428603,43.965560,26.770360,173.396620,137.990453,169.006073,137.520093,83.114853,136.646246,-0.000661,-2.094011,32.000000,-235.893623,137.558291,-0.627428,21.469519,0.675104,227035.037842,0.961854,41.212044,15.965414,5.197808,0.021568,0.018243,203.975070,32.000000,217.692628,199.454393,198.539751,188.096422,32.000000,181.664236,67.817309,56.645727,96.489978,78.291708,39.731377,8.501921,65.166224,7.671246,100.000000,59.534056,33.453214
