OSU 80 Ton Compressor Load Stand
26.289219,50.929385,137.281507,176.709954,53.720512,50.089226,29.214331,14.107072,136.767057,1.428674,43.924825,26.762206,173.341703,137.971695,169.021035,137.505256,83.110859,136.579978,-0.000661,-2.093998,32.000000,-235.899320,137.611810,-0.627283,21.452394,0.678718,227034.039985,0.967410,41.513247,15.922522,5.231874,0.017056,0.018161,203.935435,32.000000,217.838376,198.944061,199.333877,188.280494,32.000000,181.377354,67.781158,56.617522,96.452643,78.291708,39.690750,8.501921,65.249813,7.671246,100.000000,59.539022,33.602076
26.460963,50.932677,137.327182,176.713880,53.710499,50.077743,29.185971,14.111068,136.812403,1.428508,43.922250,26.718282,173.378504,137.938009,169.049053,137.579822,83.146380,136.567323,-0.000662,-2.093958,32.000000,-235.895324,137.502574,-0.627869,21.461389,0.673356,226854.395988,0.957420,41.047513,15.828704,5.171624,0.020884,0.012600,204.476884,32.000000,217.255852,198.677211,201.505393,188.656662,32.000000,181.416911,67.816981,56.651298,96.442963,78.291708,39.691113,8.501921,65.228220,7.671246,100.000000,59.534744,33.535312
26.207022,50.932677,137.235005,176.713880,53.690314,50.068783,29.192496,14.116634,136.788386,1.428426,43.961040,26.718650,173.421130,137.883054,169.091876,137.393725,83.123993,136.648143,-0.000662,-2.093917,32.000000,-235.892218,137.486602,-0.628095,21.448328,0.678486,226955.946383,0.965959,41.501577,15.800755,5.221970,0.023536,0.008070,204.763468,32.000000,217.124361,198.718049,202.593875,188.951542,32.000000,181.452505,67.815232,56.622540,96.453105,78.291708,39.652997,8.501921,65.338816,7.671246,100.000000,59.537222,33.331864
26.476245,50.972187,137.253559,176.731829,53.680707,50.058580,29.202933,14.114778,136.799606,1.428283,44.029559,26.828389,173.468186,137.904200,169.077229,137.480693,83.168157,136.589153,-0.000660,-2.093910,32.000000,-235.893909,137.491273,-0.628226,21.450007,0.675063,226797.610969,0.960099,41.214359,15.759132,5.189803,0.006477,0.006948,205.007381,32.000000,216.775598,199.239932,203.657620,187.944206,32.000000,181.759843,67.837170,56.632126,96.484537,78.291708,39.670234,8.501921,65.271088,7.671246,100.000000,59.537065,33.579552
26.237669,50.979046,137.144151,176.748096,53.692184,50.048417,29.204187,14.115777,136.809267,1.428375,44.087105,26.775459,173.504023,137.862949,169.067725,137.500923,83.185445,136.625739,-0.000660,-2.093897,32.000000,-235.898319,137.357993,-0.627663,21.489241,0.679702,226891.043405,0.969475,41.644433,15.820478,5.236574,0.017019,0.008421,204.892781,32.000000,216.992522,199.564269,202.495775,187.854683,32.000000,181.850715,67.802442,56.632346,96.480239,78.291708,39.607680,8.501921,65.348232,7.671246,100.000000,59.541717,33.442869
26.462147,51.022946,137.250393,176.756510,53.650020,50.040695,29.225667,14.116776,136.747179,1.428127,44.206682,26.750305,173.474987,137.843068,169.002739,137.320853,83.187574,136.717989,-0.000659,-2.093875,32.000000,-235.893386,137.413323,-0.627744,21.408098,0.674725,226708.949541,0.958681,41.228089,15.747880,5.184027,0.018954,0.019277,204.172914,32.000000,217.387890,199.864647,200.201611,187.451520,32.000000,182.218263,67.796949,56.661353,96.484751,78.291708,39.625938,8.501921,65.290829,7.671246,100.000000,59.533210,33.481240
26.312620,51.022946,137.100686,176.756510,53.661554,50.032945,29.196049,14.108214,136.678962,1.428156,44.226915,26.749378,173.506839,137.862237,169.041084,137.413500,83.234382,136.480727,-0.000659,-2.094969,32.000000,-235.899490,137.400356,-0.627550,21.464772,0.677364,226758.507325,0.967609,41.638726,15.748228,5.226994,0.017412,0.014150,204.030887,32.000000,217.737710,199.542254,199.225395,187.996557,32.000000,182.237591,67.825982,56.671804,96.474122,78.291708,39.576590,8.501921,65.322449,7.671246,100.000000,59.531823,33.427755
26.339102,51.041330,137.166466,176.779508,53.678485,50.021484,29.196549,14.111782,136.651313,1.428168,44.185490,26.785920,173.478819,137.813931,169.030836,137.290760,83.254632,136.609010,-0.000658,-2.096116,32.000000,-235.895922,137.364439,-0.628221,21.433825,0.676135,226648.707278,0.958241,41.302630,15.790552,5.186669,0.014215,0.030010,203.898947,32.000000,218.020583,198.808719,198.880899,188.529446,32.000000,181.581479,67.854907,56.654741,96.468718,78.291708,39.560433,8.501921,65.184833,7.671246,100.000000,59.535511,33.549325
26.245991,51.050658,137.067556,176.801103,53.643625,50.007522,29.189446,14.119345,136.625045,1.428054,44.149149,26.806641,173.474071,137.761790,169.067474,137.323096,83.254032,136.611350,-0.000657,-2.096126,32.000000,-235.890490,137.430413,-0.628436,21.450059,0.676501,226636.939267,0.964786,41.555469,15.629369,5.210454,0.022146,0.010168,204.358336,32.000000,217.581941,198.662647,200.987775,188.495511,32.000000,181.398427,67.832947,56.672539,96.432311,78.291708,39.541194,8.501921,65.394850,7.671246,100.000000,59.539475,33.377792
26.466168,51.084681,137.157335,176.810358,53.664484,49.996027,29.219040,14.114208,136.594575,1.427894,44.246581,26.645239,173.527456,137.747517,169.068140,137.311928,83.279418,136.557240,-0.000658,-2.096460,32.000000,-235.894644,137.337660,-0.628631,21.462517,0.677068,226567.258967,0.963572,41.528991,15.670978,5.207712,0.014120,0.015798,204.657561,32.000000,217.048905,198.732413,202.437191,188.756665,32.000000,181.065294,67.862811,56.645465,96.440822,78.291708,39.548031,8.501921,65.400032,7.671246,100.000000,59.539278,33.391072
26.317805,51.084681,137.071873,176.810358,53.689188,49.984533,29.197217,14.116776,136.580146,1.427710,44.268002,26.684518,173.599697,137.747639,169.077311,137.312052,83.269363,136.466925,-0.000658,-2.096441,32.000000,-235.892731,137.420013,-0.629113,21.471014,0.677781,226552.004591,0.967146,41.696206,15.672706,5.222419,0.022322,0.011282,204.933343,32.000000,216.750801,199.233241,203.688153,188.153566,32.000000,181.600490,67.860558,56.629268,96.452245,78.291708,39.517451,8.501921,65.383043,7.671246,100.000000,59.534705,33.395254
26.354861,51.116784,137.132170,176.819333,53.748335,49.975606,29.189834,14.114493,136.549261,1.427797,44.368911,26.730641,173.517120,137.808649,169.071557,137.293308,83.340172,136.543160,-0.000658,-2.095812,32.000000,-235.891408,137.415119,-0.628590,21.480062,0.673560,226399.567790,0.957588,41.357582,15.621233,5.182365,0.023291,0.023470,204.871062,32.000000,216.913483,199.523883,203.147635,187.915347,32.000000,182.101064,67.850813,56.639208,96.451183,78.291708,39.527299,8.501921,65.310257,7.671246,100.000000,59.540881,33.368475
26.187799,51.161233,137.018597,176.837563,53.773720,49.964154,29.188851,14.116491,136.648504,1.427831,44.439185,26.673837,173.489960,137.743765,169.064413,137.304922,83.386862,136.460110,-0.000658,-2.095212,32.000000,-235.891049,137.348590,-0.628330,21.489451,0.675563,226422.041791,0.963753,41.608416,15.587729,5.208332,0.016983,0.015176,204.397032,32.000000,217.367688,199.592242,200.730544,187.804185,32.000000,182.413218,67.865311,56.658118,96.464994,78.291708,39.480646,8.501921,65.489068,7.671246,100.000000,59.537832,33.429956
26.359246,51.200744,137.076852,176.844295,53.766525,49.950171,29.220265,14.112781,136.561114,1.427552,44.488672,26.704563,173.496272,137.690301,169.077469,137.336252,83.443803,136.441055,-0.000658,-2.095205,32.000000,-235.893284,137.297727,-0.628377,21.506445,0.674725,226322.166331,0.962474,41.577767,15.553691,5.203297,0.012941,0.009986,204.199747,32.000000,217.822875,199.672649,199.483800,188.038590,32.000000,182.401376,67.879038,56.649685,96.443032,78.291708,39.475237,8.501921,65.254674,7.671246,100.000000,59.533495,33.383662
26.323074,51.200744,136.991136,176.844295,53.729917,49.943807,29.188273,14.117062,136.529603,1.427391,44.465562,26.713880,173.478628,137.657878,169.089957,137.248450,83.443651,136.399302,-0.000657,-2.095203,32.000000,-235.888839,137.292545,-0.628754,21.505973,0.677039,226329.787171,0.968828,41.905677,15.466943,5.232154,0.029061,0.013912,203.903930,32.000000,217.754823,198.985686,198.850765,188.329850,32.000000,181.544228,67.880069,56.666330,96.397405,78.291708,39.447214,8.501921,65.432733,7.671246,100.000000,59.537291,33.470675
26.303499,51.250134,137.051696,176.850745,53.722385,49.936311,29.197645,14.111354,136.529778,1.427306,44.453150,26.704598,173.462564,137.681533,169.096573,137.168587,83.513400,136.448116,-0.000657,-2.095199,32.000000,-235.894056,137.255347,-0.628253,21.600308,0.673444,226163.176041,0.961002,41.654306,15.400808,5.200333,0.005751,0.011468,204.195208,32.000000,217.712277,199.006261,200.533833,188.414710,32.000000,181.265483,67.904501,56.649353,96.386457,78.291708,39.430603,8.501921,65.455539,7.671246,100.000000,59.536052,33.610440
26.207355,51.273457,137.053409,176.862805,53.735415,49.928691,29.194161,14.113066,136.585098,1.427212,44.481226,26.731163,173.521519,137.656982,169.113653,137.233861,83.494637,136.341763,-0.000658,-2.095193,32.000000,-235.898900,137.243517,-0.628139,21.533170,0.673761,226150.507219,0.963319,41.715555,15.380812,5.204223,0.009336,0.016302,204.625075,32.000000,217.059223,198.804564,202.288189,188.761756,32.000000,181.249592,67.898173,56.641674,96.367160,78.291708,39.439736,8.501921,65.534985,7.671246,100.000000,59.539858,33.339568
26.348206,51.317908,136.987706,176.872341,53.756638,49.918005,29.190259,14.114493,136.421944,1.427113,44.543840,26.752570,173.581098,137.652373,169.139569,137.187372,83.488234,136.409630,-0.000657,-2.095184,32.000000,-235.893047,137.162549,-0.628431,21.532331,0.671338,226093.641897,0.963728,41.798116,15.334619,5.210398,0.014567,0.033121,204.914911,32.000000,216.960609,199.142479,203.469528,188.442036,32.000000,181.870831,67.910435,56.619107,96.388217,78.291708,39.401793,8.501921,65.301315,7.671246,100.000000,59.539986,33.327315
26.313889,51.317908,137.007769,176.872341,53.751698,49.909094,29.189170,14.118203,136.494298,1.427094,44.647468,26.766352,173.578325,137.610571,169.127084,137.128499,83.509403,136.375958,-0.000657,-2.096345,32.000000,-235.889828,137.188776,-0.628170,21.543844,0.675118,226132.437208,0.967458,41.984645,15.302054,5.229578,0.026320,0.018851,204.943352,32.000000,216.990051,199.459535,203.489929,188.076710,32.000000,182.117452,67.901505,56.615536,96.363200,78.291708,39.399228,8.501921,65.499867,7.671246,100.000000,59.539061,33.381534
26.345242,51.360438,136.953784,176.884962,53.727661,49.901472,29.187240,14.116348,136.453217,1.426876,44.717672,26.693999,173.583171,137.573807,169.067793,137.094211,83.593198,136.386346,-0.000656,-2.096424,32.000000,-235.893978,137.226568,-0.628396,21.558740,0.672312,226054.171751,0.962054,41.790155,15.341214,5.199128,0.020724,0.004169,204.528138,32.000000,217.295926,199.892656,201.126939,187.689831,32.000000,181.966792,67.901111,56.656457,96.385824,78.291708,39.354216,8.501921,65.464115,7.671246,100.000000,59.534970,33.396428
26.274326,51.397207,136.996332,176.891132,53.724025,49.893902,29.191497,14.114636,136.426009,1.426766,44.777068,26.675718,173.571642,137.571605,169.094259,137.135199,83.622509,136.377451,-0.000654,-2.096452,32.000000,-235.891265,137.214413,-0.628496,21.548407,0.672521,226010.016156,0.963235,41.848279,15.303794,5.206671,0.008824,0.004227,204.091678,32.000000,217.615411,200.031933,199.993164,187.572705,32.000000,182.445725,67.901921,56.656856,96.363602,78.291708,39.372271,8.501921,65.548517,7.671246,100.000000,59.536918,33.378086
26.560468,51.414493,136.785861,176.899266,53.750778,49.886206,29.182550,14.115635,136.371112,1.426466,44.786823,26.687437,173.530025,137.520404,169.142714,137.055034,83.627392,136.349719,-0.000654,-2.096442,32.000000,-235.895184,137.057311,-0.628454,21.566556,0.671289,225913.291752,0.962043,41.837702,15.225014,5.198426,0.016743,0.018518,203.860228,32.000000,217.888155,199.201738,198.569187,188.231989,32.000000,181.750508,67.917687,56.641215,96.380892,78.291708,39.307166,8.501921,65.637153,7.671246,100.000000,59.531823,33.419171
26.219404,51.414493,136.933420,176.899266,53.749351,49.878576,29.216952,14.119345,136.415518,1.426383,44.765267,26.784387,173.516051,137.559513,169.134643,137.079117,83.679352,136.274421,-0.000654,-2.096420,32.000000,-235.889998,137.125469,-0.628495,21.559134,0.672980,225906.903334,0.964563,41.994660,15.191408,5.214076,0.013667,0.018499,203.900766,32.000000,217.987518,198.954269,199.931984,188.601681,32.000000,181.729353,67.901199,56.623237,96.350813,78.291708,39.325925,8.501921,65.619286,7.671246,100.000000,59.539386,33.541401
26.252497,51.451262,136.821463,176.902912,53.740767,49.870966,29.186508,14.117918,136.380914,1.426426,44.771102,26.705315,173.548414,137.436393,169.217511,136.987889,83.711088,136.229735,-0.000653,-2.096396,32.000000,-235.891425,137.072484,-0.627920,21.556249,0.666537,225750.819739,0.953844,41.528530,15.173141,5.149979,0.015532,0.014654,204.307890,32.000000,217.290049,198.870487,201.735442,188.821330,32.000000,181.088762,67.951184,56.657460,96.366403,78.291708,39.285338,8.501921,65.597887,7.711996,100.000000,59.537812,33.469795
26.249361,51.485562,136.844015,176.918338,53.751339,49.863363,29.208668,14.115635,136.391051,1.426292,44.846213,26.605894,173.597006,137.528560,169.216722,137.008585,83.685689,136.220759,-0.000652,-2.096368,32.000000,-235.892069,137.116864,-0.627690,21.529236,0.673272,225821.666062,0.965583,42.105203,15.084824,5.222599,0.030344,0.016343,204.639113,32.000000,217.123908,199.152448,203.117104,188.701070,32.000000,181.466042,67.931587,56.637595,96.353438,78.291708,39.276859,8.501921,65.634473,7.757386,100.000000,59.540950,33.468621
26.410702,51.530014,136.834254,176.934885,53.771634,49.855772,29.187177,14.117062,136.293109,1.426141,44.937058,26.719890,173.572155,137.478602,169.203318,137.040489,83.742779,136.244223,-0.000651,-2.096373,32.000000,-235.893265,137.119107,-0.628307,21.542034,0.672373,225766.280458,0.965247,42.085764,15.031506,5.211750,0.029098,0.010319,204.918311,32.000000,216.945134,199.577771,203.836337,187.929878,32.000000,182.002589,67.915806,56.635091,96.350959,78.291708,39.245145,8.501921,65.590308,7.776951,100.000000,59.536613,33.427535
26.282784,51.530014,136.879901,176.934885,53.740488,49.848085,29.193339,14.114636,136.383515,1.426158,45.055303,26.650702,173.634093,137.447466,169.147309,137.063977,83.780897,136.167196,-0.000651,-2.096355,32.000000,-235.891593,137.057128,-0.628991,21.572430,0.673296,225776.551713,0.964565,42.125388,15.052569,5.213232,0.032560,0.012534,204.667335,32.000000,217.219020,199.772162,202.087021,187.859292,32.000000,182.418156,67.919483,56.651046,96.354731,78.291708,39.256035,8.501921,65.649092,7.830962,100.000000,59.535609,33.392612
26.336152,51.578309,136.766877,176.951153,53.719374,49.837881,29.188115,14.121486,136.352121,1.426163,45.099298,26.779380,173.581649,137.472260,169.135647,136.971736,83.822774,136.206858,-0.000651,-2.098084,32.000000,-235.883923,137.007199,-0.629416,21.516726,0.669915,225646.638731,0.959042,41.896562,15.006813,5.181016,0.019805,0.014818,204.098012,32.000000,217.659297,199.781904,200.267788,188.006520,32.000000,182.411852,67.905230,56.652199,96.289762,78.291708,39.207649,8.501921,65.638292,7.888322,100.000000,59.528430,33.463412
26.299975,51.636207,136.851981,176.954518,53.717276,49.830238,29.193666,14.112781,136.315795,1.425909,45.090844,26.681659,173.561484,137.501890,169.188494,137.008665,83.906490,136.282222,-0.000652,-2.098660,32.000000,-235.899021,137.067347,-0.629155,21.531255,0.671320,225634.737224,0.963588,42.113120,14.931482,5.207968,0.024403,0.011405,204.038477,32.000000,217.884407,199.417279,198.860659,188.235099,32.000000,181.888485,67.930471,56.679470,96.292618,78.291708,39.222551,8.501921,65.665595,7.953465,100.000000,59.535855,33.481314
26.348806,51.678740,136.819720,176.966578,53.744012,49.822587,29.202276,14.114208,136.273911,1.425694,45.118541,26.667655,173.563126,137.425179,169.221475,136.985156,83.906985,136.159259,-0.000652,-2.098632,32.000000,-235.892185,137.023742,-0.629403,21.539123,0.671680,225557.235471,0.961622,42.070966,14.908768,5.193123,0.017328,0.027253,204.085126,32.000000,217.907572,199.190294,199.288193,188.504601,32.000000,181.490873,67.920665,56.693563,96.243194,78.291708,39.160391,8.501921,65.773415,7.975014,100.000000,59.534705,33.560477
26.368298,51.678740,136.838977,176.966578,53.783371,49.814950,29.188121,14.111211,136.338414,1.425612,45.089842,26.666932,173.629737,137.485312,169.223125,137.012148,83.892873,136.168342,-0.000652,-2.098613,32.000000,-235.895673,136.979629,-0.629982,21.533012,0.672134,225500.319138,0.962808,42.190162,14.861453,5.203502,0.016305,0.030761,204.353484,32.000000,217.333386,198.865568,201.418641,188.796965,32.000000,181.339972,67.904203,56.685309,96.238132,78.291708,39.190602,8.501921,65.659068,8.029521,100.000000,59.535491,33.519391
26.200465,51.716334,136.838834,176.980041,53.801350,49.811140,29.178821,14.119060,136.369470,1.425498,45.168994,26.748853,173.681022,137.487941,169.254511,137.025538,83.890577,136.242304,-0.000653,-2.098618,32.000000,-235.887497,137.042136,-0.629536,21.513920,0.670873,225468.397928,0.960600,42.149973,14.801558,5.192635,0.023057,0.004890,204.737945,32.000000,216.991169,199.049504,202.836721,188.792631,32.000000,181.541638,67.934215,56.681157,96.231037,78.291708,39.157480,8.501921,65.675522,8.080596,100.000000,59.540822,33.423647
26.492793,51.737463,136.787383,177.003881,53.769804,49.806567,29.192366,14.110640,136.311693,1.425137,45.231329,26.662788,173.728871,137.436945,169.227248,136.978329,83.882326,136.183769,-0.000653,-2.098613,32.000000,-235.900014,137.012506,-0.629193,21.516857,0.670668,225437.866455,0.960173,42.116984,14.820060,5.189526,0.025064,0.009884,204.729209,32.000000,216.929808,199.313156,203.878609,188.339400,32.000000,181.990825,67.905889,56.667202,96.249468,78.291708,39.150484,8.501921,65.609222,8.119388,100.000000,59.532669,33.334359
26.244722,51.778076,136.799401,177.010893,53.779458,49.802753,29.215212,14.116634,136.317359,1.424906,45.324304,26.754711,173.725452,137.369042,169.193600,136.899900,83.937003,136.242163,-0.000654,-2.098639,32.000000,-235.894512,136.977873,-0.628728,21.460314,0.674318,225520.746333,0.966945,42.439237,14.858089,5.222764,0.024347,0.004201,204.868819,32.000000,217.000973,199.717470,202.577722,188.036269,32.000000,182.394992,67.914536,56.673437,96.263539,78.291708,39.117515,8.501921,65.779640,8.142271,100.000000,59.540635,33.427535
26.268844,51.778076,136.763076,177.010893,53.790506,49.798932,29.202485,14.115349,136.396650,1.424618,45.408749,26.753589,173.710741,137.346225,169.186279,137.018568,83.938592,136.053642,-0.000652,-2.098626,32.000000,-235.895305,136.971368,-0.628172,21.455672,0.668754,225389.600661,0.955269,41.965465,14.838061,5.163192,0.019602,0.019310,204.016689,32.000000,217.405017,199.962485,200.619232,187.928974,32.000000,182.453580,67.897219,56.675702,96.246188,78.291708,39.112136,8.501921,65.789669,8.196624,100.000000,59.532039,33.377279
26.292482,51.813475,136.738300,177.020149,53.792791,49.793893,29.189649,14.115777,136.326310,1.424660,45.451532,26.776921,173.669185,137.417124,169.195250,136.984933,83.954010,136.210781,-0.000652,-2.098673,32.000000,-235.888484,136.975222,-0.628348,21.423781,0.675058,225459.325341,0.964008,42.425778,14.811594,5.212454,0.013810,0.007583,203.990613,32.000000,217.545715,199.818013,199.296038,188.029099,32.000000,182.146559,67.864378,56.657594,96.265418,78.291708,39.081794,8.501921,65.765119,8.247316,100.000000,59.535108,33.346831
26.327723,51.860674,136.673696,177.039501,53.812892,49.788845,29.193541,14.110925,136.310344,1.424977,45.440409,26.697348,173.630384,137.463820,169.247646,136.968510,84.004128,136.162180,-0.000653,-2.098683,32.000000,-235.899237,136.926970,-0.628297,21.373584,0.674604,225428.572447,0.963425,42.384832,14.718900,5.206285,0.022582,0.016151,203.937104,32.000000,217.867480,199.214805,198.905107,188.587201,32.000000,181.648822,67.925310,56.697428,96.291501,78.291708,39.060443,8.501921,65.784019,8.307359,100.000000,59.541815,33.441328
26.266979,51.898543,136.778563,177.051001,53.791207,49.788800,29.191016,14.116206,136.293887,1.424626,45.412746,26.677450,173.688784,137.358011,169.260072,136.956677,84.004063,136.084371,-0.000652,-2.098693,32.000000,-235.893629,137.013993,-0.628279,21.395299,0.675090,225404.319667,0.962921,42.380134,14.779428,5.200662,0.012811,0.019141,204.169187,32.000000,217.481662,198.991251,200.980514,188.927467,32.000000,181.754766,67.898820,56.701356,96.253197,78.291708,39.038541,8.501921,65.693008,8.331865,100.000000,59.538766,33.494960
26.219861,51.898543,136.747653,177.051001,53.796040,49.786229,29.194928,14.114065,136.265433,1.424514,45.419408,26.736061,173.698728,137.426178,169.291695,136.922430,84.011283,136.179358,-0.000653,-2.098694,32.000000,-235.894459,136.994720,-0.628489,21.360235,0.675840,225349.579207,0.961448,42.367607,14.705829,5.191246,0.014750,0.021009,204.617337,32.000000,217.127710,198.951778,202.520266,189.093681,32.000000,181.667128,67.917035,56.700424,96.279640,78.291708,39.049125,8.501921,65.882827,8.385714,100.000000,59.538019,33.327536
26.358315,51.939706,136.759256,177.065305,53.760198,49.782556,29.189548,14.117062,136.253884,1.424578,45.510788,26.768621,173.693823,137.412047,169.307279,136.914181,84.006490,136.176315,-0.000652,-2.098688,32.000000,-235.885725,137.008486,-0.628930,21.356826,0.676649,225399.142708,0.963948,42.508464,14.668285,5.207244,0.023313,0.021329,204.785210,32.000000,216.882876,199.455827,203.905882,188.586025,32.000000,181.796131,67.924434,56.673773,96.276522,78.291708,39.026613,8.501921,65.783487,8.442433,100.000000,59.539829,33.474857
26.240459,51.984436,136.733510,177.081853,53.733510,49.781313,29.186363,14.106930,136.264181,1.424279,45.640855,26.766936,173.732060,137.357870,169.221128,136.886936,84.031150,136.129781,-0.000653,-2.098681,32.000000,-235.900119,137.049096,-0.628719,21.432488,0.678488,225402.544745,0.965586,42.588477,14.706973,5.215423,0.009290,0.031711,205.079011,32.000000,216.822114,199.867133,203.296872,187.957499,32.000000,182.238100,67.909879,56.699494,96.283134,78.291708,39.019563,8.501921,65.893159,8.502247,100.000000,59.531499,33.414403
26.562049,52.012975,136.737723,177.093913,53.731738,49.782527,29.224387,14.112495,136.253730,1.424057,45.682963,26.695344,173.706602,137.307483,169.217926,136.892502,84.026340,135.995449,-0.000652,-2.098660,32.000000,-235.896848,137.009303,-0.628543,21.485071,0.676119,225353.448792,0.960463,42.394842,14.710296,5.188467,0.025886,0.017537,204.370091,32.000000,217.369618,200.028358,201.284931,187.972861,32.000000,182.657111,67.913795,56.711475,96.278390,78.291708,38.981855,8.501921,65.907190,8.528383,100.000000,59.536613,33.348739
26.395641,52.012975,136.754931,177.093913,53.734164,49.781238,29.191928,14.121343,136.287093,1.424044,45.787610,26.779238,173.707617,137.382561,169.261092,136.821490,84.110237,136.077755,-0.000653,-2.098709,32.000000,-235.886361,137.001019,-0.628850,21.481242,0.675857,225405.488628,0.965170,42.639376,14.663148,5.210789,0.014606,0.042034,204.264185,32.000000,217.735982,200.045329,199.968514,188.278647,32.000000,182.646008,67.958609,56.707990,96.323304,78.291708,38.991192,8.501921,65.834121,8.576634,100.000000,59.539504,33.418218
26.370794,52.046180,136.576659,177.105974,53.706126,49.778701,29.196084,14.116919,136.191962,1.423694,45.758284,26.682224,173.689937,137.246167,169.283981,136.851781,84.128148,136.051946,-0.000652,-2.098695,32.000000,-235.893899,136.937532,-0.628799,21.538441,0.668467,225288.562593,0.951760,42.124354,14.603009,5.147861,0.012145,0.022420,204.165239,32.000000,217.981673,199.379832,199.056761,188.583232,32.000000,181.965740,67.972905,56.725854,96.328493,78.291708,38.950566,8.501921,65.902459,8.628729,100.000000,59.538521,33.488577
26.531758,52.087070,136.703567,177.113827,53.670494,49.778724,29.191944,14.119773,136.184192,1.423348,45.654176,26.761424,173.727547,137.330422,169.268809,136.843878,84.150874,136.074063,-0.000651,-2.097547,32.000000,-235.885308,136.908896,-0.629501,21.561074,0.671618,225283.018467,0.959098,42.404977,14.558914,5.180966,0.011563,0.004985,204.315652,32.000000,217.839848,199.295129,200.416349,188.882452,32.000000,181.494607,67.951408,56.713762,96.302609,78.291708,38.947989,8.501921,65.775148,8.687003,100.000000,59.535373,33.426361
26.298119,52.101888,136.783297,177.124485,53.655341,49.778728,29.195707,14.120201,136.190177,1.423096,45.664741,26.839010,173.785764,137.251407,169.322827,136.912757,84.182249,136.116770,-0.000651,-2.098728,32.000000,-235.887011,136.905082,-0.629580,21.583629,0.669752,225286.705398,0.959934,42.480203,14.528523,5.179088,0.013018,0.015236,204.804225,32.000000,217.104871,199.248777,202.398069,188.958641,32.000000,181.685189,67.960077,56.694722,96.295724,78.291708,38.903163,8.501921,65.844357,8.714491,100.000000,59.540851,33.445730
26.355295,52.101888,136.765744,177.124485,53.637388,49.781264,29.190431,14.118632,136.189098,1.422880,45.732442,26.729257,173.842261,137.319982,169.332603,136.868976,84.148186,136.033744,-0.000652,-2.098737,32.000000,-235.888417,136.920318,-0.628811,21.574790,0.666613,225219.999808,0.954050,42.249426,14.516491,5.152450,0.016581,0.005257,205.055853,32.000000,217.143737,199.327416,203.918808,188.902969,32.000000,182.207900,67.956422,56.676261,96.310021,78.291708,38.933472,8.501921,65.911713,8.753461,100.000000,59.538599,33.493126
26.242508,52.124666,136.698386,177.134583,53.679284,49.783794,29.193533,14.115207,136.189922,1.422815,45.844069,26.734441,173.862031,137.233199,169.250279,136.868648,84.187788,136.039950,-0.000652,-2.098718,32.000000,-235.893153,136.888503,-0.628983,21.518562,0.670387,225305.570886,0.962854,42.658992,14.505760,5.201258,0.012981,0.007080,205.287783,32.000000,216.991982,199.765604,203.871449,188.396224,32.000000,182.409284,67.948629,56.698718,96.303200,78.291708,38.901832,8.501921,65.917376,8.798693,100.000000,59.534852,33.455635
26.530381,52.166653,136.720501,177.135144,53.694025,49.783808,29.188659,14.122199,136.200510,1.422507,45.985583,26.737698,173.857363,137.366778,169.243351,136.879715,84.215343,136.088242,-0.000652,-2.097558,32.000000,-235.882882,136.795153,-0.628581,21.529498,0.669610,225320.974247,0.960885,42.562137,14.499683,5.189308,0.015843,0.029431,204.735351,32.000000,217.479188,200.104830,201.906200,188.074355,32.000000,182.607066,67.929672,56.681611,96.264371,78.291708,38.891854,8.501921,65.833635,8.858842,100.000000,59.542277,33.321006
26.389680,52.222088,136.656760,177.142156,53.687390,49.783759,29.236010,14.112923,136.192379,1.422455,45.969172,26.734432,173.761854,137.240377,169.230551,136.848600,84.274226,135.965677,-0.000651,-2.095819,32.000000,-235.893141,136.870231,-0.628883,21.559815,0.673268,225361.830127,0.965215,42.776129,14.463084,5.209044,0.006834,0.032419,204.334175,32.000000,217.758970,200.350885,200.319371,187.965270,32.000000,182.511049,67.927460,56.684007,96.223038,78.291708,38.889232,8.501921,65.983906,8.887378,100.000000,59.541648,33.606552
26.362141,52.222088,136.696781,177.142156,53.688686,49.785523,29.215501,14.112495,136.194075,1.422137,46.050111,26.752359,173.742007,137.311235,169.276997,136.907659,84.293314,136.086700,-0.000650,-2.094077,32.000000,-235.896356,136.851202,-0.628502,21.532750,0.667862,225235.055205,0.954483,42.331327,14.458877,5.153356,0.028338,0.006772,204.088273,32.000000,218.055931,199.743477,199.220017,188.502027,32.000000,182.188301,67.941823,56.674955,96.223758,78.291708,38.857247,8.501921,65.960907,8.958868,100.000000,59.543654,33.420492
26.375339,52.260508,136.627753,177.163191,53.682942,49.788053,29.181402,14.119202,136.149790,1.422127,45.990679,26.754518,173.757479,137.223818,169.301120,136.809734,84.319794,135.977507,-0.000651,-2.093477,32.000000,-235.886535,136.912078,-0.628623,21.540461,0.669347,225277.864828,0.958390,42.624168,14.340723,5.178417,0.013392,0.016235,204.203036,32.000000,218.100210,199.483648,200.043942,188.929668,32.000000,181.934196,67.920892,56.689999,96.185880,78.291708,38.801108,8.501921,65.889460,9.017736,100.000000,59.535108,33.430543
26.578008,52.275327,136.633252,177.194044,53.702624,49.787998,29.187853,14.113637,136.182959,1.422164,45.956065,26.783552,173.766059,137.269148,169.271327,136.852899,84.357903,136.128162,-0.000650,-2.091736,32.000000,-235.898657,136.823954,-0.628225,21.524987,0.670832,225282.064101,0.960148,42.670750,14.380160,5.185344,0.032230,0.009447,204.633030,32.000000,217.539511,199.209603,202.117810,189.079399,32.000000,181.601893,67.932587,56.670231,96.199331,78.291708,38.809570,8.501921,65.847897,9.058861,100.000000,59.536219,33.437000
26.305442,52.314023,136.569276,177.205825,53.729643,49.787988,29.186979,14.106216,136.184527,1.421876,46.004922,26.759725,173.808097,137.358136,169.318787,136.871229,84.315541,136.014799,-0.000651,-2.091739,32.000000,-235.898865,136.878208,-0.627926,21.509488,0.670238,225286.872637,0.960900,42.686841,14.300877,5.180133,0.012911,0.009922,204.996758,32.000000,217.410155,199.412082,203.404357,189.153490,32.000000,181.734722,67.925622,56.648415,96.170814,78.291708,38.806751,8.501921,65.959397,9.088828,100.000000,59.538757,33.459890
26.349959,52.314023,136.642083,177.205825,53.736359,49.788006,29.189080,14.117918,136.145890,1.421815,46.049331,26.734391,173.825522,137.250755,169.379556,136.812850,84.318266,135.949940,-0.000651,-2.091741,32.000000,-235.888639,136.832967,-0.628135,21.497765,0.667113,225172.694573,0.953034,42.359864,14.335612,5.140839,0.019727,0.022347,205.036682,32.000000,217.137746,200.009617,204.036949,188.256833,32.000000,182.209083,67.935999,56.653452,96.216174,78.291708,38.779157,8.501921,66.018081,9.148779,100.000000,59.535255,33.435239
26.333080,52.328293,136.562687,177.220971,53.762816,49.788035,29.197454,14.116348,136.166875,1.421735,46.160360,26.789350,173.837616,137.234178,169.300711,136.765646,84.348351,135.974326,-0.000652,-2.091748,32.000000,-235.890044,136.882140,-0.628602,21.527662,0.672371,225354.283181,0.963512,42.858711,14.323168,5.191674,0.030069,0.014543,204.923682,32.000000,217.401762,200.264600,202.638086,188.158971,32.000000,182.500297,67.925011,56.667612,96.223720,78.291708,38.754313,8.501921,65.951796,9.190251,100.000000,59.533790,33.443823
26.437171,52.340094,136.623142,177.237239,53.767771,49.790547,29.198511,14.115207,136.144160,1.421397,46.193912,26.807700,173.805850,137.242660,169.286694,136.809161,84.405099,135.933680,-0.000652,-2.091748,32.000000,-235.891350,136.913304,-0.628970,21.489687,0.672160,225331.817051,0.961736,42.783302,14.289071,5.185666,0.001771,0.027649,204.309198,32.000000,217.818917,200.298018,200.787299,188.130128,32.000000,182.685212,67.940991,56.671582,96.222555,78.291708,38.744242,8.501921,65.986201,9.229956,100.000000,59.532462,33.428783
26.368689,52.369459,136.539327,177.251263,53.774897,49.793049,29.189623,14.108357,136.091711,1.421288,46.202972,26.732627,173.800089,137.244946,169.349527,136.813067,84.395048,135.985597,-0.000653,-2.091763,32.000000,-235.899839,136.832380,-0.629435,21.492493,0.671306,225321.388943,0.962139,42.826153,14.270781,5.185975,0.019168,0.026610,204.219449,32.000000,218.194377,200.025850,199.408993,188.539823,32.000000,182.779358,67.942853,56.693707,96.250878,78.291708,38.723730,8.501921,65.942826,9.260776,100.000000,59.538029,33.353067
26.325353,52.369459,136.508706,177.251263,53.782135,49.792999,29.183214,14.113637,136.162856,1.421315,46.242444,26.807268,173.793253,137.279589,169.369137,136.837742,84.443209,135.955291,-0.000654,-2.091788,32.000000,-235.895378,136.814491,-0.629208,21.517539,0.670854,225242.987803,0.958205,42.661933,14.194370,5.167843,0.010990,0.016583,204.146914,32.000000,218.243809,199.492600,199.558211,189.027275,32.000000,181.937398,67.964726,56.703650,96.249696,78.291708,38.684088,8.501921,66.074209,9.314350,100.000000,59.534351,33.612054
26.375077,52.421053,136.553771,177.258555,53.797609,49.796883,29.225953,14.116776,136.142461,1.421265,46.159426,26.728376,173.864536,137.256628,169.440010,136.786121,84.475542,136.038092,-0.000654,-2.091808,32.000000,-235.890272,136.836231,-0.628405,21.494985,0.671821,225312.038645,0.961222,42.807042,14.229537,5.178085,0.001240,0.011919,204.614766,32.000000,217.795492,199.467572,201.565986,189.192669,32.000000,181.598404,67.980138,56.715899,96.271137,78.291708,38.677106,8.501921,66.034195,9.385309,100.000000,59.534459,33.348812
26.424478,52.457279,136.657759,177.272580,53.823653,49.800680,29.235214,14.113922,136.206453,1.421237,46.232712,26.823634,173.868110,137.213808,169.405937,136.824826,84.485245,135.995733,-0.000652,-2.091798,32.000000,-235.895421,136.790792,-0.627827,21.499705,0.671731,225288.337065,0.963092,42.880406,14.166716,5.185446,0.022727,0.005822,205.010470,32.000000,217.351090,199.540584,203.213058,189.113047,32.000000,181.847643,67.967921,56.675690,96.261391,78.291708,38.689109,8.501921,66.044174,9.444948,100.000000,59.538255,33.619904
26.280327,52.499817,136.563772,177.289409,53.858799,49.804495,29.180206,14.112638,136.107106,1.421247,46.303649,26.738695,173.919797,137.237319,169.417223,136.759491,84.524918,135.927520,-0.000652,-2.090067,32.000000,-235.893427,136.879735,-0.628377,21.511822,0.671810,225286.941748,0.959971,42.847831,14.174429,5.177379,0.020599,0.024474,205.259796,32.000000,217.233457,199.841181,204.199104,188.640643,32.000000,182.466191,67.998810,56.704471,96.295310,78.291708,38.656657,8.501921,65.954255,9.477311,100.000000,59.543104,33.586229
26.323936,52.499817,136.695620,177.289409,53.832996,49.808277,29.198987,14.119202,136.168585,1.421266,46.361679,26.748346,173.942826,137.215173,169.412768,136.842004,84.521590,135.976037,-0.000652,-2.088325,32.000000,-235.888502,136.739619,-0.628545,21.517041,0.671202,225295.396458,0.957939,42.800553,14.144243,5.171635,0.022027,0.015943,205.297245,32.000000,217.436246,200.167381,203.118264,188.581796,32.000000,182.972832,67.967221,56.703229,96.314163,78.291708,38.666622,8.501921,66.133008,9.542636,100.000000,59.536780,33.433771
26.416980,52.540984,136.667801,177.309323,53.812316,49.812095,29.221302,14.113637,136.115296,1.421478,46.421914,26.845441,173.948413,137.186606,169.341933,136.873760,84.569331,136.052256,-0.000652,-2.086577,32.000000,-235.896198,136.922013,-0.628263,21.513736,0.673260,225367.071865,0.965436,43.087092,14.071570,5.196426,0.014826,0.006549,204.574692,32.000000,217.826602,200.424269,200.981555,188.289647,32.000000,182.840756,67.973067,56.693554,96.319417,78.291708,38.596938,8.501921,65.938882,9.607278,100.000000,59.534046,33.375224
26.529654,52.558548,136.652375,177.316055,53.764685,49.813332,29.185523,14.108785,136.171733,1.421317,46.509280,26.819959,173.882978,137.358421,169.369414,136.922365,84.621964,136.039731,-0.000652,-2.084847,32.000000,-235.904328,136.846513,-0.628140,21.482737,0.672769,225368.028588,0.963212,43.013166,14.098371,5.192826,0.022876,0.019749,204.411591,32.000000,218.165008,200.456808,199.835117,188.278968,32.000000,182.740573,68.000805,56.717033,96.325073,78.291708,38.628620,8.501921,66.010982,9.654200,100.000000,59.542710,33.342943
26.289441,52.576387,136.525379,177.330079,53.782798,49.815028,29.202554,14.115064,136.152025,1.421287,46.425374,26.843456,173.852114,137.323755,169.423800,136.799239,84.677470,136.015647,-0.000653,-2.083112,32.000000,-235.891001,136.864213,-0.628614,21.508963,0.671217,225326.938095,0.959085,42.896925,14.087489,5.173483,0.014630,0.025965,204.232241,32.000000,218.254663,199.757355,199.217222,188.898239,32.000000,182.078278,67.974951,56.695886,96.311029,78.291708,38.604652,8.501921,66.115105,9.687897,100.000000,59.543359,33.470455
26.436575,52.576387,136.647176,177.330079,53.814137,49.819227,29.222708,14.123626,136.221223,1.421281,46.423819,26.837562,173.966716,137.257279,169.456536,136.873808,84.697995,135.937203,-0.000652,-2.081345,32.000000,-235.881947,136.962676,-0.629083,21.502380,0.670149,225246.477492,0.956045,42.724449,14.028801,5.150929,0.018430,0.018377,204.461554,32.000000,218.022154,199.575044,201.199204,189.227240,32.000000,182.169256,67.984429,56.706336,96.331689,78.291708,38.591708,8.501921,66.104728,9.735417,100.000000,59.542051,33.535532
26.382747,52.615359,136.641007,177.335689,53.812339,49.821784,29.189303,14.111924,136.215732,1.421293,46.438993,26.778266,173.900324,137.227307,169.442406,136.841571,84.671402,135.985410,-0.000652,-2.079608,32.000000,-235.899386,136.881142,-0.629642,21.476364,0.673335,225322.662153,0.964721,43.148204,13.961649,5.193164,0.033174,0.021260,204.883286,32.000000,217.619305,199.382421,202.883038,189.437485,32.000000,181.986423,67.973659,56.681928,96.328384,78.291708,38.577520,8.501921,66.099924,9.799376,100.000000,59.540881,33.502590
26.554305,52.666955,136.724600,177.356726,53.823592,49.829430,29.193673,14.118061,136.225300,1.421309,46.438479,26.765397,173.912709,137.215825,169.511528,136.891548,84.703123,135.982242,-0.000652,-2.079046,32.000000,-235.888496,136.897558,-0.629407,21.482475,0.671310,225257.130432,0.958509,42.899233,13.903178,5.168868,0.015662,0.012500,205.156273,32.000000,217.308124,199.812634,204.033483,188.969439,32.000000,182.141828,67.947609,56.650041,96.320248,78.291708,38.582250,8.501921,66.050817,9.873349,100.000000,59.539829,33.428709
26.313092,52.676012,136.692546,177.365982,53.850022,49.835816,29.182852,14.111211,136.222863,1.420923,46.562393,26.855035,173.980098,137.316639,169.478932,136.808750,84.736262,135.988288,-0.000652,-2.079024,32.000000,-235.899935,136.976366,-0.629380,21.504636,0.673172,225340.525106,0.961796,43.029162,13.953093,5.179180,0.020456,0.024854,205.207944,32.000000,217.408455,200.331889,203.882979,188.429155,32.000000,182.751661,67.985703,56.689920,96.346920,78.291708,38.550577,8.501921,66.121847,9.908474,100.000000,59.535501,33.384615
26.446278,52.676012,136.691626,177.365982,53.893285,49.837170,29.187990,14.118774,136.226014,1.420882,46.628301,26.898172,174.009491,137.282605,169.428668,136.814032,84.744608,136.075349,-0.000652,-2.077870,32.000000,-235.888274,136.865639,-0.629070,21.530337,0.670330,225301.865926,0.955395,42.791362,13.919840,5.148868,0.019957,0.021975,204.705965,32.000000,217.729503,200.407535,201.771491,188.433856,32.000000,183.072551,67.954176,56.679887,96.307261,78.291708,38.544661,8.501921,66.137660,9.950617,100.000000,59.531518,33.573977
26.437880,52.700438,136.714841,177.375238,53.903305,49.840429,29.185071,14.115064,136.163956,1.420857,46.693071,26.846218,173.988808,137.278569,169.452259,136.824990,84.807728,136.029360,-0.000651,-2.077850,32.000000,-235.892640,136.853771,-0.629251,21.544867,0.674002,225414.435829,0.965086,43.207734,13.889624,5.194849,0.031581,0.035943,204.521499,32.000000,218.160790,200.554295,200.367044,188.459933,32.000000,183.180817,67.986730,56.698128,96.298727,78.291708,38.519491,8.501921,65.974831,10.004681,100.000000,59.529876,33.621152
26.451090,52.734745,136.563826,177.388140,53.933281,49.844231,29.203800,14.121914,136.136975,1.420566,46.657109,26.855992,173.969550,137.347733,169.519418,136.923108,84.828587,135.982503,-0.000651,-2.076690,32.000000,-235.888577,136.913321,-0.629204,21.528869,0.670803,225354.320636,0.959846,42.982476,13.923378,5.168653,0.000000,0.016135,204.312950,32.000000,218.404604,199.728192,199.193484,189.036414,32.000000,182.521873,67.996756,56.687211,96.238816,78.291708,38.481628,8.501921,66.144617,10.066529,100.000000,59.534301,33.499362
26.336314,52.772620,136.669329,177.393470,53.955727,49.848022,29.199915,14.111354,136.185906,1.420472,46.612689,26.819929,173.978397,137.330648,169.501088,136.827473,84.873523,136.016834,-0.000651,-2.074943,32.000000,-235.898809,136.841740,-0.629037,21.503770,0.670658,225331.386431,0.960379,43.021079,13.838023,5.171173,0.014719,0.023227,204.536430,32.000000,218.333429,199.687010,200.394630,189.242208,32.000000,182.100712,67.991699,56.685457,96.213542,78.291708,38.451655,8.501921,66.103143,10.102547,100.000000,59.542454,33.610587
26.622183,52.772620,136.611754,177.393470,53.940623,49.849290,29.199758,14.110212,136.202742,1.420471,46.588367,26.811153,173.962676,137.286277,169.490512,136.761466,84.900279,136.396207,-0.000651,-2.073194,32.000000,-235.900442,136.877472,-0.628850,21.514733,0.670557,225344.784017,0.959409,43.033087,13.794501,5.162881,0.026466,0.026924,204.951222,32.000000,217.521004,199.662803,202.732134,189.404368,32.000000,182.031909,67.974910,56.670126,96.188031,78.291708,38.464922,8.501921,66.052004,10.167913,100.000000,59.530594,33.610367
26.400998,52.811044,136.660382,177.397677,53.958515,49.850612,29.237423,14.109784,136.140208,1.420783,46.644833,26.824369,174.011271,137.277693,169.516966,136.921082,84.927677,136.296692,-0.000650,-2.072048,32.000000,-235.895298,136.858444,-0.628776,21.513841,0.673854,225396.426855,0.964081,43.265004,13.766171,5.189387,0.010668,0.003871,205.193686,32.000000,217.464010,199.828888,204.033068,189.185301,32.000000,182.388892,68.002756,56.690763,96.207837,78.291708,38.448432,8.501921,66.216098,10.234034,100.000000,59.541107,33.404278
26.481932,52.854957,136.598911,177.407775,53.974631,49.854489,29.243661,14.113351,136.082650,1.420806,46.706189,26.854577,174.006936,137.267232,169.513356,136.814802,84.976086,136.059642,-0.000651,-2.072057,32.000000,-235.896811,136.836069,-0.629011,21.551974,0.668192,225253.464710,0.953253,42.782924,13.922692,5.131501,0.015482,0.002456,205.363814,32.000000,217.372177,200.180587,204.161098,188.713759,32.000000,182.733377,67.984171,56.654638,96.181971,78.291708,38.428310,8.501921,66.164390,10.304698,100.000000,59.538157,33.622472
26.393460,52.865112,136.641130,177.419555,54.011750,49.857047,29.191966,14.119916,136.068948,1.421072,46.821722,26.871862,174.040200,137.271186,169.451695,136.852985,85.013829,136.198922,-0.000651,-2.072635,32.000000,-235.891394,136.871023,-0.628651,21.504767,0.672436,225356.664490,0.960506,43.193991,13.847255,5.176334,0.015355,0.018857,204.881790,32.000000,217.818179,200.405574,202.325064,188.605062,32.000000,183.116558,67.984020,56.678517,96.161274,78.291708,38.422033,8.501921,66.152748,10.342299,100.000000,59.543664,33.540448
26.386342,52.865112,136.641446,177.419555,54.022442,49.857092,29.189355,14.114208,136.182222,1.421094,46.885444,26.826519,173.984378,137.256017,169.476520,136.857218,85.080826,136.162851,-0.000651,-2.073235,32.000000,-235.894316,136.891257,-0.628610,21.503403,0.669719,225320.172885,0.957394,43.101268,13.684308,5.158193,0.012695,0.013077,204.382153,32.000000,218.149740,200.652440,200.704223,188.454079,32.000000,183.197012,67.969702,56.675387,96.134044,78.291708,38.410239,8.501921,66.239636,10.387769,100.000000,59.533495,33.366200
26.422575,52.887069,136.623118,177.432458,54.040826,49.858396,29.190349,14.115920,136.160400,1.421121,46.917628,26.800779,173.972758,137.215479,169.523760,136.859583,85.131347,136.092574,-0.000649,-2.073211,32.000000,-235.893587,136.824117,-0.630036,21.457796,0.672970,225344.964577,0.962534,43.260802,13.713880,5.177083,0.018782,0.007874,204.106356,32.000000,218.326056,200.136823,199.400398,188.816696,32.000000,182.541642,68.015741,56.684110,96.163008,78.291708,38.406364,8.501921,66.112674,10.442421,100.000000,59.532512,33.608606
26.391865,52.924944,136.419697,177.450690,54.054264,49.862287,29.198827,14.112781,136.077993,1.421120,46.829350,26.866513,173.969027,137.294882,169.557298,136.789622,85.144264,136.046176,-0.000650,-2.073207,32.000000,-235.898857,136.843819,-0.630123,21.498420,0.673144,225288.720742,0.962893,43.272837,13.629454,5.178491,0.000387,0.004789,204.181693,32.000000,218.437223,199.891450,200.168994,189.215906,32.000000,182.255816,67.996171,56.673547,96.136717,78.291708,38.321185,8.501921,66.253859,10.509462,100.000000,59.545267,33.598555
26.461497,52.960899,136.558408,177.469483,54.083869,49.864867,29.194015,14.115635,136.081991,1.421007,46.812511,26.850200,174.062271,137.186320,169.625628,136.812848,85.175756,136.059804,-0.000650,-2.072030,32.000000,-235.893053,136.839984,-0.630340,21.486278,0.673913,225246.513196,0.961549,43.233557,13.544968,5.170697,0.015225,0.018072,204.699686,32.000000,217.901426,199.544778,202.490074,189.352558,32.000000,182.312339,68.020820,56.701485,96.136421,78.291708,38.362215,8.501921,66.160545,10.547985,100.000000,59.536554,33.440081
26.340468,52.960899,136.532249,177.469483,54.128200,49.864898,29.188520,14.114065,136.099544,1.420985,46.883929,26.814843,174.085452,137.246086,169.617973,136.802152,85.182897,136.036686,-0.000651,-2.073210,32.000000,-235.894622,136.787672,-0.629843,21.477859,0.672677,225288.827301,0.962603,43.323331,13.509617,5.169006,0.030450,0.010847,205.040437,32.000000,217.705192,199.650576,203.568321,189.574572,32.000000,182.169766,68.014777,56.691143,96.108047,78.291708,38.318921,8.501921,66.303906,10.614367,100.000000,59.542159,33.498922
26.567834,52.995756,136.531153,177.482947,54.146952,49.868749,29.189701,14.115920,136.054165,1.421056,47.070505,26.836678,174.125780,137.241253,169.602568,136.647059,85.163464,136.080657,-0.000650,-2.074961,32.000000,-235.894242,136.810574,-0.629955,21.447279,0.672320,225263.379087,0.960234,43.241679,13.484715,5.160646,0.035148,0.013201,205.243975,32.000000,217.468035,200.294206,204.502416,188.678116,32.000000,182.645996,67.999255,56.645052,96.117436,78.291708,38.330355,8.501921,66.319293,10.680220,100.000000,59.541864,33.403911
26.340691,53.058334,136.564160,177.488557,54.182234,49.869992,29.190537,14.112781,136.024876,1.421140,47.172668,26.797965,174.170250,137.215113,169.579395,136.731928,85.229956,136.012711,-0.000649,-2.075559,32.000000,-235.894595,136.803682,-0.630041,21.463068,0.674703,225311.377742,0.965044,43.446249,13.466396,5.183365,0.026622,0.035245,205.172618,32.000000,217.556012,200.605175,203.107664,188.399327,32.000000,182.807446,68.013750,56.673659,96.148494,78.291708,38.295026,8.501921,66.328291,10.767616,100.000000,59.535098,33.451967
26.424447,53.105269,136.468544,177.500057,54.194480,49.872025,29.191160,14.109498,135.992502,1.420846,47.276551,26.643453,174.138143,137.182305,169.550115,136.780961,85.249614,135.957192,-0.000649,-2.077310,32.000000,-235.904598,136.749658,-0.629875,21.449876,0.671647,225265.697065,0.956495,43.097401,13.507089,5.138964,0.024587,0.032231,204.518982,32.000000,218.108696,200.724105,201.141531,188.532401,32.000000,183.300370,67.985662,56.665425,96.111552,78.291708,38.277245,8.501921,66.301849,10.807896,100.000000,59.528755,33.415576
26.309961,53.105269,136.465378,177.500057,54.195237,49.872097,29.188161,14.119488,135.952153,1.420841,47.438221,26.641747,174.111154,137.127696,169.569602,136.648834,85.286993,136.000972,-0.000649,-2.076732,32.000000,-235.888380,136.692915,-0.629572,21.384914,0.675489,225351.706065,0.965284,43.543304,13.407744,5.184532,0.022199,0.011721,204.364776,32.000000,218.371284,200.480533,199.826240,188.833846,32.000000,183.183147,68.006153,56.684931,96.146062,78.291708,38.234483,8.501921,66.378952,10.884544,100.000000,59.538766,33.324527
26.494384,53.181297,136.121753,177.520533,54.174054,49.870838,29.189631,14.116919,135.890093,1.421146,47.629705,26.597919,174.106274,136.989569,169.606831,136.563961,85.333535,135.926578,-0.000648,-2.075582,32.000000,-235.891604,136.579725,-0.629822,21.393044,0.674183,225334.146146,0.962198,43.448595,13.361231,5.164481,0.011995,0.015210,204.233828,32.000000,218.537627,199.921758,199.694896,189.264805,32.000000,182.527076,68.033125,56.677700,96.139706,78.291708,38.217749,8.501921,66.442186,10.984020,100.000000,59.541894,33.431864
26.174798,53.337475,136.348398,177.553071,54.141343,49.866966,29.187348,14.114636,135.842701,1.421050,47.796034,26.498173,174.171422,136.939979,169.625314,136.528593,85.334714,135.767257,-0.000647,-2.075590,32.000000,-235.893560,136.449362,-0.629266,21.384232,0.678313,225352.988168,0.966690,43.642298,13.345029,5.186833,0.017156,0.009562,204.639807,32.000000,218.053381,199.807207,201.808761,189.498914,32.000000,182.219920,68.003002,56.672883,96.123963,78.291708,38.170877,8.501921,66.490124,11.145564,100.000000,59.534301,33.447931
