OSU 80 Ton Compressor Load Stand
26.149106,53.520007,136.139896,177.596268,54.142235,49.856790,29.188415,14.119202,135.675985,1.421058,48.106281,26.481948,174.206907,136.791696,169.581183,136.391857,85.339223,135.632089,-0.000647,-2.073848,32.000000,-235.889813,136.373328,-0.629358,21.355698,0.673727,225269.013771,0.959730,43.406617,13.262498,5.137759,0.009169,0.004383,204.961293,32.000000,217.614604,199.777093,203.340781,189.449493,32.000000,182.268500,68.004930,56.654178,96.132041,78.291708,38.134838,8.501921,66.548582,11.189520,100.000000,59.537478,33.421079
26.074441,53.520007,136.192999,177.596268,54.136409,49.841560,29.188335,14.117347,135.565607,1.421075,48.468468,26.452803,174.182205,136.790330,169.609678,136.322040,85.408553,135.540615,-0.000646,-2.073306,32.000000,-235.890848,136.373920,-0.628919,21.332645,0.680759,225488.048066,0.972371,44.104037,13.184196,5.209148,0.018363,0.010741,205.262161,32.000000,217.474120,200.275026,204.746005,189.086253,32.000000,182.779646,68.045451,56.658152,96.171552,78.291708,38.093881,8.501921,66.603662,11.374914,100.000000,59.548149,33.290779
26.004489,53.748386,135.908160,177.660503,54.104936,49.826350,29.191032,14.111354,135.479856,1.421070,48.922301,26.435926,174.234264,136.650410,169.577356,136.195279,85.485690,135.684313,-0.000646,-2.073328,32.000000,-235.896514,136.210478,-0.628589,21.341667,0.681644,225559.624530,0.973547,44.330304,13.114205,5.206292,0.022545,0.029108,205.338369,32.000000,217.483734,200.441629,203.739249,189.022921,32.000000,183.172324,68.043084,56.684845,96.161617,78.291708,38.033831,8.501921,66.699601,11.597235,100.000000,59.536141,33.220419
26.311206,53.975127,135.923155,177.723897,54.090169,49.811087,29.189720,14.112210,135.432498,1.421082,49.314105,26.430610,174.211398,136.546539,169.539836,136.028594,85.534215,135.309063,-0.000645,-2.073318,32.000000,-235.894183,136.137750,-0.629009,21.305423,0.683721,225462.515090,0.976173,44.457593,13.000530,5.223237,0.017727,0.030288,204.639316,32.000000,218.040470,200.783015,201.501882,188.701068,32.000000,183.428656,68.026187,56.682472,96.176555,78.291708,37.986292,8.501921,66.510641,11.820305,100.000000,59.536141,33.264440
26.081407,54.195562,135.756181,177.780559,54.079698,49.792064,29.181367,14.118346,135.254277,1.420950,49.726480,26.376807,174.216652,136.462792,169.540268,135.930424,85.611725,135.239782,-0.000645,-2.073351,32.000000,-235.892472,136.029186,-0.628993,21.280036,0.683992,225496.941571,0.979049,44.805486,12.993044,5.226335,0.026524,0.009993,204.556055,32.000000,218.334398,200.703088,200.272819,188.930310,32.000000,183.453034,68.026253,56.690549,96.173441,78.291708,37.944383,8.501921,66.782576,11.872660,100.000000,59.539317,33.152701
25.986931,54.195562,135.732448,177.780559,54.002579,49.773072,29.193984,14.119202,135.141054,1.420790,49.954801,26.425420,174.208900,136.405575,169.539189,135.843272,85.649913,135.188564,-0.000647,-2.074542,32.000000,-235.886043,135.981910,-0.628949,21.269860,0.679698,225382.074614,0.967343,44.510045,12.762520,5.165980,0.012758,0.018293,204.379486,32.000000,218.441862,200.122263,199.467034,189.212983,32.000000,182.457623,68.022138,56.683005,96.167301,78.291708,37.892112,8.501921,66.775340,12.095822,100.000000,59.536337,33.183295
26.042133,54.428085,135.581784,177.844796,54.002214,49.750249,29.237369,14.113494,135.066539,1.420766,50.220768,26.414351,174.228682,136.191881,169.578458,135.790951,85.740784,135.150371,-0.000647,-2.076295,32.000000,-235.895849,135.917791,-0.629209,21.256144,0.684324,225464.104724,0.976677,45.121262,12.651367,5.205094,0.020108,0.004274,204.738581,32.000000,218.320773,200.035805,201.434957,189.555926,32.000000,182.574479,68.013536,56.686512,96.171767,78.291708,37.827301,8.501921,66.850921,12.330232,100.000000,59.541707,33.263192
26.374693,54.637006,135.561208,177.905948,54.017493,49.729981,29.197947,14.114065,135.091625,1.420403,50.459627,26.486557,174.327077,136.153954,169.565860,135.738880,85.780720,134.972683,-0.000646,-2.078057,32.000000,-235.894950,135.865498,-0.629204,21.230180,0.686071,225386.689299,0.979599,45.282699,12.588298,5.223104,0.031236,0.023384,205.154535,32.000000,217.621193,199.840683,203.170423,189.758749,32.000000,182.520547,68.046065,56.668894,96.184268,78.291708,37.804620,8.501921,66.590549,12.548603,100.000000,59.540960,33.186744
26.159105,54.851425,135.443832,177.950831,54.063617,49.707124,29.190731,14.114350,135.020979,1.420291,50.806612,26.405948,174.348105,136.145430,169.612720,135.625407,85.827795,134.957950,-0.000646,-2.079835,32.000000,-235.894665,135.662977,-0.629340,21.191576,0.685074,225319.125130,0.976046,45.420839,12.478870,5.206247,0.020859,0.016891,205.522935,32.000000,217.661021,200.162670,204.332032,189.603171,32.000000,183.112676,68.031376,56.660327,96.211475,78.291708,37.776403,8.501921,66.851364,12.609675,100.000000,59.533741,33.282561
25.999639,54.851425,135.505253,177.950831,54.031526,49.686760,29.195662,14.116634,134.890551,1.420284,51.086150,26.457613,174.377277,135.957182,169.601399,135.515561,85.897412,134.707700,-0.000645,-2.081595,32.000000,-235.890742,135.686961,-0.629532,21.228423,0.679761,225168.491483,0.964524,45.064434,12.352545,5.139821,0.009075,0.019630,205.578080,32.000000,217.551754,200.490031,204.420723,189.003758,32.000000,183.408034,68.025818,56.645839,96.226750,78.291708,37.741697,8.501921,66.879991,12.836892,100.000000,59.538747,33.239275
25.896121,55.041416,135.280990,178.001043,53.989110,49.660106,29.188179,14.113922,134.786672,1.420184,51.481817,26.296200,174.353183,135.872418,169.559287,135.378392,85.937623,134.755593,-0.000645,-2.083349,32.000000,-235.890176,135.559596,-0.629446,21.155803,0.684646,225250.004557,0.973126,45.644698,12.298304,5.177694,0.021993,0.030074,205.192145,32.000000,217.823272,200.836979,202.154123,188.788207,32.000000,183.419841,67.990487,56.639958,96.203702,78.291708,37.698820,8.501921,66.899769,13.047171,100.000000,59.537114,33.157690
26.059612,55.256399,135.237462,178.051257,53.910646,49.635985,29.194359,14.114778,134.710712,1.420180,51.734074,26.331168,174.336624,135.855004,169.559050,135.391146,85.971312,134.769835,-0.000646,-2.085100,32.000000,-235.891286,135.537284,-0.628893,21.154571,0.686335,225166.460946,0.978812,45.916820,12.106865,5.211813,0.015124,0.013418,204.793807,32.000000,218.193967,201.019223,200.812136,188.611895,32.000000,183.639588,67.996045,56.667939,96.217282,78.291708,37.624465,8.501921,66.906951,13.278264,100.000000,59.537881,33.289385
25.937977,55.461230,135.085356,178.094177,53.895311,49.605449,29.245203,14.114636,134.639965,1.420103,52.021693,26.341259,174.360836,135.706416,169.628125,135.317337,86.086904,134.578701,-0.000646,-2.086271,32.000000,-235.896838,135.367945,-0.629081,21.131256,0.689853,225172.271167,0.983060,46.284158,12.089982,5.223987,0.020943,0.025050,204.685887,32.000000,218.412803,200.346681,199.633956,189.383665,32.000000,183.402599,68.027349,56.665521,96.219654,78.291708,37.603832,8.501921,66.928013,13.347493,100.000000,59.534095,33.280801
26.113389,55.461230,134.933156,178.094177,53.842439,49.574976,29.194219,14.112923,134.566013,1.419959,52.259273,26.313231,174.384988,135.680887,169.662092,135.170736,86.119583,134.618125,-0.000647,-2.087433,32.000000,-235.895436,135.344370,-0.629234,21.140907,0.686711,225089.845747,0.976402,46.219300,12.063228,5.189542,0.016341,0.013103,204.832830,32.000000,218.514836,200.053675,200.848685,189.850104,32.000000,183.259186,68.009509,56.658398,96.183129,78.291708,37.495338,8.501921,66.931288,13.575439,100.000000,59.534528,33.247712
25.913917,55.683092,134.946239,178.145513,53.779553,49.548287,29.195535,14.115064,134.540696,1.419445,52.464175,26.411697,174.460331,135.514028,169.657284,135.232201,86.180970,134.442986,-0.000648,-2.089189,32.000000,-235.890017,135.211904,-0.629581,21.125853,0.689168,225027.360900,0.979346,46.632198,11.854510,5.208014,0.000000,0.027487,205.313928,32.000000,217.862214,199.926435,202.974445,189.977666,32.000000,182.725479,68.019951,56.652540,96.170161,78.291708,37.490320,8.501921,66.988000,13.818305,100.000000,59.542091,33.169062
25.855077,55.874208,134.949835,178.205546,53.751247,49.519641,29.225919,14.109070,134.358680,1.419130,52.715331,26.285825,174.450220,135.558441,169.662035,135.059155,86.106403,134.283546,-0.000648,-2.089792,32.000000,-235.899617,135.177847,-0.629513,21.099706,0.684668,224781.630523,0.973559,46.332383,11.841048,5.167202,0.009448,0.015053,205.595482,32.000000,217.654148,200.174529,204.017153,189.824349,32.000000,182.885871,67.987818,56.611111,96.150774,78.291708,37.446079,8.501921,67.156199,14.039565,100.000000,59.537272,33.045218
26.083931,56.052973,134.810623,178.257724,53.684053,49.485340,29.190059,14.115920,134.273678,1.418696,52.982903,26.277081,174.474056,135.440662,169.675925,134.958765,86.164235,134.242893,-0.000647,-2.090413,32.000000,-235.893915,135.017623,-0.629888,21.067841,0.688916,224829.374585,0.981330,46.895307,11.694260,5.207481,0.014702,0.022748,205.778637,32.000000,217.505994,200.736194,204.566790,189.161393,32.000000,183.559501,67.980022,56.623026,96.134692,78.291708,37.406927,8.501921,67.101049,14.116931,100.000000,59.537252,33.074198
25.859924,56.052973,134.793817,178.257724,53.604928,49.451032,29.197292,14.112638,134.237218,1.418455,53.344281,26.227179,174.571239,135.322865,169.621869,134.931851,86.224229,134.102162,-0.000647,-2.092201,32.000000,-235.893427,134.935045,-0.629893,21.084442,0.690804,224905.920116,0.982504,47.187419,11.691009,5.219471,0.014288,0.028774,205.448528,32.000000,217.676871,200.999389,203.109022,189.084525,32.000000,183.790458,67.994167,56.662663,96.142491,78.291708,37.350234,8.501921,67.219640,14.332816,100.000000,59.536613,33.043531
25.998727,56.233390,134.567070,178.313831,53.541460,49.414267,29.213125,14.110640,134.101038,1.418169,53.643190,26.202602,174.596575,135.228048,169.617138,134.784150,86.214910,134.168562,-0.000648,-2.094569,32.000000,-235.897883,134.918526,-0.630293,21.078751,0.686919,224704.305579,0.974401,46.974365,11.613323,5.168340,0.011960,0.021971,204.989815,32.000000,218.204588,201.066930,201.300752,189.055824,32.000000,184.224169,67.959357,56.632436,96.106704,78.291708,37.297316,8.501921,67.088914,14.551543,100.000000,59.533761,33.133406
25.988399,56.446767,134.646951,178.365449,53.508646,49.382572,29.202402,14.117490,134.045782,1.417616,53.951759,26.239178,174.586288,135.212875,169.679125,134.679197,86.288328,133.928429,-0.000649,-2.098078,32.000000,-235.897426,134.827970,-0.630142,21.075447,0.690042,224595.625944,0.982312,47.357859,11.484569,5.212460,0.011490,0.021192,204.877392,32.000000,218.475340,200.741949,200.027302,189.507834,32.000000,183.794116,67.978185,56.656159,96.151536,78.291708,37.252473,8.501921,67.207253,14.797105,100.000000,59.540861,33.139862
25.895566,56.668940,134.287722,178.434462,53.467100,49.348223,29.204566,14.116776,133.896013,1.417157,54.178149,26.141489,174.542738,135.073994,169.726317,134.597646,86.248827,133.882498,-0.000648,-2.098084,32.000000,-235.892731,134.676824,-0.630144,21.003115,0.686682,224483.864240,0.975969,47.300345,11.526339,5.175910,0.021110,0.027283,204.812438,32.000000,218.670351,200.379812,200.280199,189.920047,32.000000,183.482600,67.954303,56.636589,96.110456,78.291708,37.183551,8.501921,67.282576,14.882012,100.000000,59.532089,33.108094
25.930848,56.668940,134.435775,178.434462,53.414642,49.311420,29.233267,14.116063,133.817340,1.416695,54.409532,26.304513,174.600461,134.952077,169.728415,134.552928,86.282205,133.800001,-0.000646,-2.098109,32.000000,-235.891477,134.585068,-0.629983,21.010511,0.687144,224407.319223,0.976581,47.531393,11.335511,5.181041,0.011077,0.029386,205.231952,32.000000,218.076680,200.296099,202.629394,190.078334,32.000000,183.268443,67.959556,56.641070,96.088716,78.291708,37.137265,8.501921,67.313119,15.139073,100.000000,59.535364,33.055343
26.031203,56.910072,134.292508,178.515819,53.380589,49.273286,29.203520,14.110497,133.745256,1.416326,54.754264,26.205383,174.669520,134.884523,169.774344,134.456421,86.302237,133.689961,-0.000645,-2.098104,32.000000,-235.897043,134.414712,-0.629539,21.013422,0.689977,224460.880894,0.979985,47.912634,11.352537,5.185742,0.020661,0.013719,205.621824,32.000000,217.714871,200.484314,203.988347,190.141448,32.000000,183.245861,67.943419,56.618388,96.083970,78.291708,37.061823,8.501921,67.349513,15.412692,100.000000,59.527879,33.124381
26.051673,57.139128,134.221335,178.589602,53.341213,49.235158,29.188727,14.115920,133.596230,1.415928,55.074469,26.229162,174.780015,134.841661,169.775818,134.416046,86.245695,133.464725,-0.000645,-2.098114,32.000000,-235.897193,134.396640,-0.628652,21.014130,0.689032,224247.917591,0.976900,47.852127,11.278776,5.184396,0.020789,0.062633,205.822653,32.000000,217.572410,201.005978,205.063642,189.503903,32.000000,184.009326,67.950055,56.606984,96.074748,78.291708,37.019650,8.501921,67.301989,15.679178,100.000000,59.535108,33.033919
25.829201,57.358031,134.134024,178.669559,53.261779,49.189392,29.208705,14.111354,133.473498,1.415774,55.448919,26.164168,174.819322,134.634980,169.730338,134.130994,86.274493,133.454445,-0.000646,-2.099291,32.000000,-235.894547,134.228752,-0.628305,20.960288,0.686453,224156.738382,0.973731,47.921500,11.204850,5.158905,0.007834,0.006609,205.827247,32.000000,217.764499,201.124509,203.935314,189.474798,32.000000,184.465317,67.930090,56.624272,96.076256,78.291708,36.948469,8.501921,67.473551,15.773204,100.000000,59.540438,32.980141
25.696046,57.358031,133.996314,178.669559,53.169544,49.143602,29.206681,14.113066,133.447263,1.415457,55.786200,26.096845,174.783235,134.555456,169.726864,134.125372,86.300332,133.419265,-0.000646,-2.101628,32.000000,-235.892671,134.242864,-0.628347,20.969493,0.685660,224159.974897,0.973176,48.115586,11.150974,5.152120,0.013721,0.031184,205.093285,32.000000,218.294445,201.280122,201.803701,189.531841,32.000000,184.544309,67.914566,56.629197,96.070008,78.291708,36.896507,8.501921,67.598759,16.036849,100.000000,59.539701,32.953509
25.889854,57.580512,133.838693,178.750919,53.097143,49.097881,29.197675,14.117490,133.317178,1.414878,56.057357,26.096720,174.786572,134.462330,169.729474,133.971218,86.311322,133.126264,-0.000645,-2.104540,32.000000,-235.891853,134.032245,-0.628242,20.943267,0.691034,224157.290189,0.980850,48.715715,11.117133,5.193116,0.015961,0.016643,204.995533,32.000000,218.589602,201.321342,200.486830,189.577893,32.000000,184.417842,67.904583,56.604320,96.059942,78.361838,36.896507,8.501921,67.654677,16.305174,100.000000,59.544815,32.946392
25.870765,57.823053,133.706441,178.834244,53.020658,49.049601,29.204268,14.117775,133.183118,1.414295,56.338013,25.969492,174.688985,134.311560,169.788318,133.896696,86.319012,133.205721,-0.000646,-2.106288,32.000000,-235.886159,133.998104,-0.628131,20.928948,0.692157,223985.447069,0.985316,48.945114,11.074034,5.214667,0.002841,0.028798,204.820890,32.000000,218.564259,200.734499,200.227807,190.095327,32.000000,183.619206,67.915751,56.601726,96.050639,78.470050,36.896507,8.501921,67.577835,16.590820,100.000000,59.539248,32.957544
25.877738,58.075493,133.675588,178.925426,52.940559,49.000049,29.198052,14.120487,133.033669,1.413685,56.566978,26.055534,174.744222,134.153755,169.892670,133.732844,86.305043,132.943166,-0.000646,-2.107476,32.000000,-235.888528,133.838962,-0.627703,20.898132,0.688563,223812.546933,0.977488,48.834008,10.919161,5.169542,0.021070,0.014861,205.125233,32.000000,218.366154,200.662555,202.375530,190.178070,32.000000,183.591370,67.928624,56.599596,96.047290,78.626443,36.896507,8.501921,67.726721,16.693854,100.000000,59.536445,32.920640
25.749406,58.075493,133.487653,178.925426,52.825944,48.948538,29.193484,14.118203,132.909298,1.413095,56.972736,26.000459,174.813468,134.114442,169.875425,133.692261,86.255860,132.914438,-0.000646,-2.107473,32.000000,-235.891959,133.694404,-0.627797,20.891445,0.688680,223740.171460,0.977596,49.109318,10.950513,5.168245,0.020954,0.010977,205.616800,32.000000,217.839727,200.554579,203.959106,190.452168,32.000000,183.831842,67.906468,56.560691,96.040112,78.623915,36.896507,8.501921,67.740793,16.992494,100.000000,59.535885,32.943604
25.652408,58.349920,133.434784,179.012121,52.758724,48.898962,29.203570,14.114636,132.908182,1.412491,57.341028,26.045460,174.888038,134.011204,169.930256,133.511698,86.255084,132.841003,-0.000648,-2.108642,32.000000,-235.893888,133.541220,-0.628120,20.887563,0.689175,223672.837728,0.977099,49.349787,10.835404,5.165660,0.010232,0.017339,205.854757,32.000000,217.731733,200.915322,205.120843,190.274250,32.000000,184.241524,67.928558,56.568326,96.028071,78.601434,36.896507,8.501921,67.726186,17.310291,100.000000,59.538334,32.961432
25.697206,58.595240,133.302264,179.089277,52.684172,48.851847,29.209186,14.111211,132.828922,1.411624,57.657124,26.104898,174.927282,133.973196,169.883232,133.411301,86.282634,132.791708,-0.000650,-2.110968,32.000000,-235.894034,133.496026,-0.628285,20.914812,0.690481,223537.346900,0.981312,49.570535,10.870451,5.184106,0.021358,0.023459,205.951959,32.000000,217.687383,201.287684,204.588230,189.861343,32.000000,184.569259,67.899374,56.559403,96.004589,78.754449,36.896507,8.501921,67.857950,17.608199,100.000000,59.539475,32.830912
25.846704,58.805678,133.283536,179.166154,52.629788,48.802335,29.199866,14.110925,132.689061,1.411135,58.004898,26.073587,174.935419,133.919242,169.846683,133.390318,86.309395,132.697232,-0.000652,-2.110962,32.000000,-235.897270,133.425909,-0.628628,20.882843,0.692019,223518.167419,0.984463,50.012384,10.835087,5.201647,0.009774,0.038218,205.424811,32.000000,218.254196,201.566048,202.391439,189.618577,32.000000,184.688035,67.925558,56.574983,95.997642,78.768804,36.896507,8.501921,67.814510,17.721403,100.000000,59.540094,32.948960
25.683185,58.805678,133.216128,179.166154,52.525563,48.755407,29.196777,14.113351,132.643763,1.410663,58.285085,26.120846,174.937234,133.769634,169.904046,133.279473,86.313612,132.553721,-0.000652,-2.112159,32.000000,-235.891074,133.397824,-0.628953,20.861547,0.687381,223214.744014,0.975925,50.133275,10.709973,5.156694,0.024605,0.018203,205.118038,32.000000,218.422258,201.770955,201.286810,189.637729,32.000000,184.773413,67.940489,56.581685,96.009866,78.841327,36.896507,8.501921,67.952429,17.997668,100.000000,59.546241,32.943384
25.710144,59.032334,133.035996,179.245277,52.437029,48.699568,29.202044,14.115920,132.469002,1.409839,58.691952,26.028714,175.060129,133.678894,169.994049,133.207887,86.349777,132.415087,-0.000652,-2.113294,32.000000,-235.894734,133.368414,-0.628913,20.819402,0.687381,223214.744014,0.975925,50.133275,10.709973,5.156694,0.037734,0.030135,205.178940,32.000000,218.600338,200.858408,202.049309,190.773045,32.000000,184.271594,67.943599,56.567128,95.973569,78.959301,36.896507,8.501921,67.999893,18.327928,100.000000,59.537370,32.962606
25.742429,59.246909,132.971640,179.329451,52.404217,48.661450,29.194435,14.114636,132.359195,1.409081,58.919649,26.007450,175.119873,133.459999,169.998954,133.015755,86.365737,132.301330,-0.000652,-2.113893,32.000000,-235.891265,133.144581,-0.629521,20.841930,0.690288,223067.806197,0.981579,50.414966,10.635023,5.186901,0.015836,0.048022,205.754133,32.000000,217.981852,200.764418,203.812675,190.971584,32.000000,184.020650,67.920371,56.530930,95.957146,79.120309,36.896507,8.501921,67.958714,18.612213,100.000000,59.536209,32.970383
25.649425,59.478526,132.831020,179.411662,52.320773,48.620798,29.213748,14.112210,132.340262,1.408356,59.195307,26.030201,175.180103,133.406025,170.061370,132.965413,86.354445,132.112319,-0.000652,-2.115635,32.000000,-235.892544,133.104139,-0.629746,20.821631,0.690160,222903.125753,0.979704,50.595084,10.530474,5.174455,0.012608,0.022398,206.085100,32.000000,217.802202,201.116796,204.990825,190.727643,32.000000,184.439845,67.945943,56.538722,95.981005,79.106846,36.896507,8.501921,68.123538,18.911438,100.000000,59.544648,32.950134
25.584892,59.707955,132.747923,179.484895,52.257648,48.582715,29.205659,14.113209,132.237642,1.407552,59.500265,26.117942,175.200900,133.327581,170.065137,132.940499,86.364495,132.171432,-0.000654,-2.115624,32.000000,-235.894167,132.889768,-0.629888,20.833695,0.688398,222827.818222,0.978381,50.753978,10.458361,5.165466,0.013355,0.030765,206.198142,32.000000,217.669816,201.526800,205.348571,190.184846,32.000000,184.743347,67.928933,56.542984,95.989337,79.149429,36.896507,8.501921,67.957045,19.036275,100.000000,59.536937,32.921007
25.635517,59.707955,132.638337,179.484895,52.220708,48.547107,29.208286,14.112923,132.133737,1.407058,59.803393,26.059829,175.294815,133.301196,170.026889,132.718562,86.368391,132.107156,-0.000653,-2.115607,32.000000,-235.894289,132.893562,-0.629491,20.801778,0.690164,222828.983147,0.981130,51.146147,10.376275,5.178713,0.013506,0.011337,205.754321,32.000000,218.107825,201.952246,203.312515,189.930368,32.000000,185.239632,67.949470,56.537237,96.012921,79.254578,36.896507,8.501921,68.226928,19.338888,100.000000,59.538393,32.958718
25.767917,59.917333,132.526830,179.560936,52.133776,48.512809,29.200036,14.115635,131.948986,1.406502,60.067852,26.055718,175.320953,133.133929,170.053917,132.722415,86.368435,131.789916,-0.000654,-2.115629,32.000000,-235.890102,132.797725,-0.628845,20.814052,0.690544,222810.882479,0.983724,51.487244,10.395441,5.188528,0.010736,0.006556,205.280946,32.000000,218.420404,202.185748,201.912685,189.974843,32.000000,185.379413,67.932633,56.547156,96.020211,79.270653,36.896507,8.501921,68.246367,19.628067,100.000000,59.539740,32.792247
25.738177,60.138809,132.411852,179.626314,52.064257,48.488663,29.197829,14.111924,131.904253,1.406020,60.067852,26.011073,175.320953,133.105424,170.053917,132.629881,86.368435,131.878273,-0.000654,-2.115626,32.000000,-235.895452,132.676541,-0.628589,20.855331,0.686347,222528.246835,0.975667,51.380482,10.202773,5.143095,0.020321,0.021634,205.280946,32.000000,218.420404,202.185748,201.912685,189.974843,32.000000,185.379413,67.932633,56.547156,96.020211,79.350926,36.896507,8.501921,68.223343,19.715144,100.000000,59.530948,32.857618
25.611503,60.357270,132.288902,179.696463,51.917259,48.441638,29.232189,14.116348,131.788877,1.404879,60.415683,25.991619,175.341262,132.916216,170.106387,132.437427,86.392985,131.688277,-0.000655,-2.115592,32.000000,-235.893814,132.450584,-0.628901,20.850427,0.686347,222528.246835,0.975667,51.380482,10.202773,5.143095,0.007811,0.022559,205.142930,32.000000,218.801316,201.317351,201.616973,190.994029,32.000000,184.799641,67.920069,56.531046,95.994974,79.409366,36.896507,8.501921,68.379936,20.061886,100.000000,59.537085,32.692835
25.752850,60.357270,131.991751,179.696463,51.846208,48.404814,29.194745,14.113780,131.749698,1.404241,60.658517,25.981415,175.417334,132.880043,170.168716,132.305779,86.390413,131.584663,-0.000654,-2.116755,32.000000,-235.892613,132.433168,-0.628545,20.826116,0.685185,222562.677731,0.976918,51.653208,10.246518,5.144570,0.015030,0.023407,205.543818,32.000000,218.217097,201.261692,203.600200,191.337082,32.000000,184.582557,67.919760,56.526937,96.003703,79.674319,36.896507,8.501921,68.339600,20.364697,100.000000,59.538737,32.826877
25.655405,60.576015,132.069226,179.768859,51.803689,48.369213,29.203215,14.110355,131.625983,1.403420,60.921608,25.920488,175.419167,132.662433,170.154908,132.275300,86.331184,131.466969,-0.000655,-2.116752,32.000000,-235.899480,132.350938,-0.628153,20.850952,0.683649,222280.121722,0.975229,51.846378,10.079091,5.125326,0.020774,0.021880,205.752730,32.000000,218.001905,201.393996,204.821232,191.340578,32.000000,184.702194,67.898107,56.493600,95.997051,79.551194,36.896507,8.501921,68.339982,20.669644,100.000000,59.537980,32.785718
25.692908,60.792568,132.035316,179.848550,51.802586,48.331070,29.202489,14.117633,131.507578,1.402493,61.243680,25.986730,175.473545,132.667427,170.194309,132.138342,86.345153,131.388872,-0.000655,-2.116764,32.000000,-235.890727,132.170093,-0.628216,20.862465,0.683649,222280.121722,0.975229,51.846378,10.079091,5.125326,0.017094,0.024706,206.040114,32.000000,217.725563,201.970066,205.786006,190.573125,32.000000,185.299225,67.928779,56.507827,96.012077,79.707723,36.896507,8.501921,68.472138,20.974833,100.000000,59.533033,32.786818
25.624618,61.012152,131.802835,179.909723,51.761040,48.296814,29.199911,14.107072,131.260851,1.401504,61.558134,25.822992,175.556165,132.429142,170.174915,131.947039,86.316384,131.237109,-0.000656,-2.116771,32.000000,-235.899320,131.944164,-0.628513,20.825040,0.684768,222339.104363,0.978574,52.233298,10.079949,5.147813,0.000495,0.014661,205.862902,32.000000,217.994434,202.257141,204.335896,190.413332,32.000000,185.663389,67.911290,56.497265,95.995295,79.731388,36.896507,8.501921,68.632914,21.116977,100.000000,59.536642,32.739643
25.627337,61.012152,131.801628,179.909723,51.688260,48.262512,29.218801,14.118774,131.234798,1.400811,61.874110,25.916887,175.529797,132.305449,170.191252,131.947169,86.323412,131.179270,-0.000655,-2.115636,32.000000,-235.893519,131.924376,-0.628839,20.795326,0.683376,222262.936116,0.976809,52.385067,10.027225,5.138979,0.033172,0.005611,205.204988,32.000000,218.471742,202.302910,202.460914,190.461422,32.000000,186.076894,67.912887,56.527139,95.951916,79.876293,36.896507,8.501921,68.613438,21.429268,100.000000,59.539258,32.547054
25.613995,61.254556,131.547003,179.966126,51.617415,48.226930,29.204747,14.118774,131.047662,1.400112,62.231314,25.895932,175.552945,132.217198,170.259615,131.734645,86.371310,131.006072,-0.000655,-2.114784,32.000000,-235.888274,131.784386,-0.628523,20.722969,0.684990,222288.777293,0.979401,52.722672,9.980633,5.143602,0.014608,0.020399,205.189365,32.000000,218.862668,202.209519,201.057522,190.850139,32.000000,185.928160,67.943448,56.525228,95.968296,79.950513,36.896507,8.501921,68.625538,21.761070,100.000000,59.539455,32.733847
25.592942,61.510438,131.534506,180.034876,51.566399,48.188803,29.205342,14.110212,130.993991,1.399200,62.415887,25.901665,175.556847,132.098688,170.257578,131.670181,86.331765,130.994408,-0.000655,-2.114872,32.000000,-235.895689,131.738949,-0.628161,20.666478,0.685424,222123.238114,0.977965,52.717969,9.944868,5.143009,0.021182,0.028702,205.148912,32.000000,219.119822,201.634624,201.233307,191.400834,32.000000,185.317489,67.937429,56.521235,95.941656,80.062927,36.896507,8.501921,68.730893,22.105325,100.000000,59.542287,32.571558
25.672290,61.755885,131.097530,180.110362,51.501101,48.154491,29.212401,14.118061,130.801139,1.398515,62.654881,25.879462,175.633355,131.998710,170.286446,131.406834,86.338624,130.601011,-0.000657,-2.114854,32.000000,-235.890627,131.502223,-0.627303,20.597372,0.687108,222066.511542,0.978776,52.983458,9.810856,5.135747,0.017536,0.037057,205.566805,32.000000,218.700562,201.612385,203.257794,191.625590,32.000000,184.933488,67.948443,56.506255,95.917436,80.111083,36.896507,8.501921,68.822390,22.256923,100.000000,59.535747,32.595696
25.675202,61.755885,131.323297,180.110362,51.456795,48.117683,29.201966,14.119202,130.760114,1.397700,62.962363,25.877193,175.679184,131.783872,170.261366,131.436171,86.300700,130.633985,-0.000657,-2.114835,32.000000,-235.889485,131.388338,-0.626388,20.595248,0.689207,222085.119482,0.979381,53.275784,9.844600,5.139484,0.018220,0.012910,206.012287,32.000000,218.322998,201.783833,204.753557,191.655124,32.000000,185.115280,67.928764,56.495582,95.936293,80.232042,36.896507,8.501921,68.788900,22.598710,100.000000,59.535688,32.782489
25.347704,61.992547,131.029551,180.178553,51.441814,48.082072,29.197415,14.111924,130.497056,1.396889,63.240491,25.834991,175.706873,131.661753,170.273936,131.128686,86.250811,130.412698,-0.000656,-2.114254,32.000000,-235.895616,131.171075,-0.626069,20.574162,0.688445,222028.935415,0.975825,53.383992,9.641816,5.106577,0.010150,0.008008,206.251365,32.000000,218.069742,202.197894,205.934131,191.102156,32.000000,185.758526,67.918254,56.480710,95.928013,80.348796,36.896507,8.501921,68.986270,22.935882,100.000000,59.534056,32.568037
25.428615,62.242412,131.013285,180.258811,51.385816,48.043940,29.202156,14.115207,130.434964,1.396015,63.652107,25.739511,175.768276,131.535350,170.295820,131.106218,86.259420,130.335176,-0.000655,-2.112513,32.000000,-235.894136,131.143030,-0.626422,20.570307,0.688690,221890.528611,0.975312,53.378961,9.696178,5.114791,0.011361,0.016636,206.310510,32.000000,218.329962,202.529364,205.305643,191.026448,32.000000,186.212788,67.930207,56.494093,95.971560,80.445815,36.896507,8.501921,69.057578,23.285248,100.000000,59.545926,32.558719
25.552622,62.510431,130.764757,180.325601,51.285520,48.009601,29.208698,14.113066,130.184235,1.395573,63.990661,25.657776,175.804467,131.427829,170.255464,130.768179,86.304841,130.165877,-0.000655,-2.112500,32.000000,-235.896441,130.964026,-0.625989,20.557168,0.694552,222049.274491,0.988410,54.184167,9.635685,5.169287,0.021528,0.029430,205.684336,32.000000,218.836414,202.732422,203.109354,190.926984,32.000000,186.631643,67.921758,56.483841,95.961730,80.536452,36.896507,8.501921,69.061753,23.446486,100.000000,59.540527,32.577281
25.407503,62.510431,130.684745,180.325601,51.184997,47.972718,29.209737,14.107929,130.092966,1.394898,64.364378,25.780315,175.838726,131.167235,170.344318,130.788140,86.328318,129.961912,-0.000657,-2.112507,32.000000,-235.903381,130.722961,-0.625993,20.621238,0.692922,221977.257428,0.984735,54.293038,9.588375,5.152199,0.015187,0.029341,205.599860,32.000000,219.242671,202.641732,201.757198,191.221809,32.000000,186.626180,67.928613,56.493742,95.980526,80.667667,36.896507,8.501921,69.178444,23.815403,100.000000,59.541835,32.618954
25.289577,62.788083,130.482184,180.382569,51.095523,47.934562,29.207556,14.120772,129.879775,1.394089,64.660781,25.717137,175.844923,131.083019,170.341608,130.573792,86.349336,129.787355,-0.000657,-2.113075,32.000000,-235.884637,130.663199,-0.625998,20.584416,0.690081,221882.909896,0.979414,54.345642,9.458370,5.117469,0.029596,0.021815,205.543846,32.000000,219.302560,202.104841,201.285753,191.763361,32.000000,185.781540,67.919763,56.471697,95.990850,80.785040,36.896507,8.501921,69.275217,24.194096,100.000000,59.539406,32.543605
25.469235,63.089117,130.408687,180.458620,51.012684,47.896451,29.202691,14.115635,129.801908,1.393298,64.961445,25.682111,175.892051,131.061079,170.368888,130.486676,86.366094,129.713004,-0.000658,-2.114840,32.000000,-235.889938,130.553313,-0.625961,20.612557,0.689911,221753.944273,0.984459,54.597813,9.332881,5.143549,0.013341,0.044291,205.811404,32.000000,219.230766,202.028341,203.068773,191.847495,32.000000,185.631938,67.922767,56.494141,95.978839,80.875116,36.896507,8.501921,69.273163,24.593138,100.000000,59.536957,32.486305
25.426972,63.377518,130.133320,180.530183,50.940847,47.859542,29.201435,14.116776,129.622778,1.392272,65.236448,25.678380,176.019803,130.796814,170.407595,130.277086,86.339031,129.518583,-0.000657,-2.113695,32.000000,-235.893222,130.358338,-0.625668,20.580273,0.687919,221680.788446,0.981906,55.069091,9.170454,5.120244,0.014974,0.013351,206.272528,32.000000,218.577044,202.049907,204.723100,192.082412,32.000000,185.613444,67.923971,56.467950,96.000787,81.125911,36.896507,8.501921,69.284125,24.765528,100.000000,59.539593,32.613158
25.396241,63.651911,129.930443,180.601185,50.795252,47.813767,29.217913,14.111354,129.438065,1.391334,65.650093,25.732409,176.063236,130.592050,170.417380,130.007802,86.326587,129.298989,-0.000658,-2.111967,32.000000,-235.899629,130.163488,-0.625450,20.560026,0.687919,221680.788446,0.981906,55.069091,9.170454,5.120244,0.012066,0.022106,206.508305,32.000000,218.480958,202.384573,206.143615,191.901553,32.000000,186.069867,67.909938,56.448241,95.987269,81.038826,36.896507,8.501921,69.414293,25.220120,100.000000,59.543831,32.482050
25.584498,63.651911,129.947601,180.601185,50.728622,47.790902,29.203129,14.118061,129.333144,1.390948,65.967177,25.643116,176.106064,130.482448,170.411284,130.024776,86.327276,129.253948,-0.000659,-2.110804,32.000000,-235.890627,129.953357,-0.625780,20.534561,0.688804,221719.353360,0.983522,55.431003,9.100025,5.117924,0.027831,0.042394,206.768259,32.000000,218.440977,202.834940,206.109688,191.405338,32.000000,186.685793,67.895228,56.472126,96.003251,81.213476,36.896507,8.501921,69.491186,25.548992,100.000000,59.539770,32.399805
25.363800,63.927416,129.651308,180.685659,50.643653,47.745228,29.211847,14.111924,129.137584,1.390175,66.472429,25.665406,176.135007,130.247608,170.392712,129.729842,86.358079,128.992504,-0.000659,-2.109039,32.000000,-235.896271,129.886526,-0.626204,20.494356,0.689160,221690.816288,0.983864,55.758908,9.002225,5.116129,0.023476,0.007273,206.173724,32.000000,219.084290,202.951653,204.125531,191.484559,32.000000,186.936248,67.903194,56.467129,96.019227,81.317171,36.896507,8.501921,69.597006,26.000998,100.000000,59.541864,32.447421
25.550597,64.213658,129.644662,180.775185,50.599550,47.713474,29.211280,14.117204,128.972562,1.389289,66.674028,25.751418,176.136177,130.198894,170.390164,129.527162,86.384643,129.007415,-0.000659,-2.110217,32.000000,-235.893614,129.780205,-0.626416,20.485439,0.686143,221502.655276,0.976342,55.431882,8.978906,5.079154,0.003974,0.008948,205.897398,32.000000,219.454413,203.064003,202.557282,191.506798,32.000000,187.068578,67.881629,56.479847,96.034635,81.440219,36.896507,8.501921,69.536665,26.403714,100.000000,59.541097,32.394523
25.424577,64.482039,129.288733,180.853768,50.571635,47.682995,29.198245,14.116348,128.852560,1.388473,66.863563,25.741140,176.141480,130.001796,170.495711,129.517994,86.393276,128.799406,-0.000658,-2.111993,32.000000,-235.892995,129.553048,-0.626835,20.457850,0.690492,221519.672219,0.984569,56.090960,8.816627,5.111667,0.021159,0.015224,205.705706,32.000000,219.715103,202.551474,201.375583,192.094494,32.000000,186.523958,67.901313,56.477030,96.066930,81.531481,36.896507,8.501921,69.581098,26.590915,100.000000,59.535167,32.463562
25.377297,64.482039,129.272266,180.853768,50.500576,47.652510,29.203537,14.114636,128.770436,1.387704,67.080626,25.643752,176.206114,129.793891,170.540610,129.398611,86.431897,128.746110,-0.000656,-2.112602,32.000000,-235.893724,129.467961,-0.627019,20.421841,0.687179,221437.157760,0.977052,56.052381,8.797568,5.074036,0.019013,0.007009,205.778486,32.000000,219.728674,202.476315,202.735868,192.343762,32.000000,186.309751,67.889470,56.473880,96.019377,81.696887,36.896507,8.501921,69.754784,26.986075,100.000000,59.542681,32.397604
25.428625,64.709182,129.150252,180.915793,50.465756,47.619578,29.220556,14.112495,128.582794,1.386995,67.270851,25.747033,176.271328,129.707251,170.534690,129.165367,86.433568,128.462869,-0.000653,-2.113204,32.000000,-235.896520,129.187308,-0.626428,20.390449,0.689290,221498.342191,0.982496,56.539692,8.684198,5.085187,0.029615,0.026659,206.205607,32.000000,218.977523,202.403075,204.833012,192.504445,32.000000,186.188091,67.895338,56.464647,96.046799,81.836015,36.896507,8.501921,69.780169,27.351818,100.000000,59.547175,32.414552
25.544673,64.947609,129.087276,180.985396,50.448640,47.589051,29.209814,14.109641,128.399669,1.386198,67.534899,25.624463,176.313522,129.634905,170.578997,129.082653,86.453037,128.391617,-0.000652,-2.114947,32.000000,-235.896588,129.181844,-0.626514,20.365009,0.690921,221344.225733,0.983596,56.622049,8.618721,5.094012,0.021042,0.025158,206.530168,32.000000,218.923413,202.624747,206.184815,192.352368,32.000000,186.460016,67.931506,56.466311,96.045527,81.860627,36.896507,8.501921,69.766403,27.728201,100.000000,59.540320,32.478162
25.431328,65.178345,128.884913,181.059772,50.446690,47.557256,29.212142,14.115920,128.258527,1.385231,67.797040,25.732590,176.416787,129.506605,170.580075,128.931984,86.457687,128.185846,-0.000653,-2.116125,32.000000,-235.890145,129.017622,-0.625896,20.347044,0.690455,221298.781483,0.980769,56.759790,8.474182,5.078932,0.010387,0.018022,206.808750,32.000000,218.838200,203.140794,206.751818,192.017337,32.000000,187.167023,67.913575,56.473857,96.060193,81.987489,36.896507,8.501921,69.790684,27.925068,100.000000,59.544185,32.427465
25.303727,65.178345,128.892516,181.059772,50.364402,47.522917,29.214112,14.115777,128.248088,1.384535,68.082139,25.704995,176.504241,129.390642,170.533592,128.910002,86.445972,128.190437,-0.000653,-2.116150,32.000000,-235.894713,128.964942,-0.625856,20.341065,0.688802,221229.639366,0.976371,56.796605,8.418736,5.053393,0.013548,0.030259,206.479965,32.000000,219.256926,203.323285,205.204249,191.829034,32.000000,187.680188,67.899936,56.471838,96.073967,82.038640,36.896507,8.501921,70.035446,28.300725,100.000000,59.545769,32.427245
25.426505,65.416241,128.740028,181.137797,50.243150,47.492446,29.209017,14.110212,128.098697,1.383610,68.306603,25.776913,176.510983,129.314606,170.592898,128.877871,86.489755,128.019672,-0.000652,-2.117322,32.000000,-235.895197,128.855934,-0.625266,20.319088,0.690797,221260.036676,0.980673,57.224248,8.310104,5.067958,0.011995,0.016575,205.888488,32.000000,219.721575,203.510215,203.105234,191.976308,32.000000,187.879317,67.896281,56.510725,96.080645,82.147887,36.896507,8.501921,70.017908,28.683924,100.000000,59.544126,32.347641
25.628059,65.620316,128.645839,181.207964,50.171296,47.464510,29.216847,14.116348,128.039622,1.382664,68.424282,25.697119,176.539490,129.108352,170.612639,128.700820,86.530059,127.878239,-0.000651,-2.117337,32.000000,-235.890044,128.768417,-0.625028,20.322130,0.692996,221164.893039,0.985050,57.446744,8.324141,5.093815,0.008858,0.041235,205.705024,32.000000,219.935173,203.299196,201.897675,192.347012,32.000000,187.326641,67.902936,56.501869,96.037179,82.237943,36.896507,8.501921,69.952198,29.043302,100.000000,59.545031,32.213819
25.411755,65.830449,128.497815,181.281220,50.096181,47.436529,29.201749,14.115492,127.866503,1.381933,68.559659,25.772446,176.551044,129.034578,170.658905,128.495914,86.564224,127.721651,-0.000652,-2.118979,32.000000,-235.891228,128.584497,-0.624568,20.296454,0.690774,221071.052315,0.980149,57.470539,8.193972,5.063221,0.014224,0.021881,205.771699,32.000000,220.136666,202.986995,202.548928,192.720546,32.000000,186.927007,67.899697,56.475391,96.004146,82.367989,36.896507,8.501921,70.126260,29.249029,100.000000,59.534026,32.300393
25.385741,65.830449,128.185174,181.281220,50.067752,47.403555,29.214009,14.116491,127.794609,1.381159,68.612253,25.728125,176.650899,128.890068,170.726222,128.417054,86.546086,127.712202,-0.000651,-2.120585,32.000000,-235.891049,128.476995,-0.624728,20.267606,0.686390,220939.447988,0.971720,57.324885,8.082053,5.019726,0.012917,0.021933,206.303792,32.000000,219.409830,202.813505,204.807531,192.813895,32.000000,186.668076,67.882119,56.466005,96.002707,82.549969,36.896507,8.501921,70.220440,29.617581,100.000000,59.542218,32.279263
25.615522,66.013909,128.247197,181.350547,50.040916,47.373245,29.214120,14.113351,127.533075,1.380201,68.839569,25.658549,176.720701,128.700801,170.789004,128.212962,86.543986,127.511705,-0.000650,-2.122337,32.000000,-235.892058,128.364702,-0.624938,20.294986,0.690830,220994.010422,0.980725,57.910426,7.968534,5.056629,0.010298,0.015259,206.696402,32.000000,219.235364,203.064403,206.159403,193.021490,32.000000,186.983187,67.905237,56.496611,96.048543,82.583415,36.896507,8.501921,70.185566,29.967427,100.000000,59.539661,32.160334
25.426266,66.202050,128.142353,181.424365,49.998434,47.345484,29.203549,14.115349,127.518892,1.379479,68.993218,25.804954,176.829769,128.660059,170.807506,128.164436,86.544969,127.406617,-0.000650,-2.124107,32.000000,-235.893666,128.247268,-0.624808,20.320661,0.690757,220866.744460,0.980678,57.955741,7.981880,5.049495,0.013610,0.044599,206.871586,32.000000,219.153400,203.516337,207.176205,192.422209,32.000000,187.695734,67.938382,56.478343,96.064412,82.649823,36.896507,8.501921,70.304083,30.322470,100.000000,59.538314,32.273320
25.287700,66.380570,128.022288,181.488922,49.929893,47.318844,29.210199,14.116634,127.282212,1.378944,69.146173,25.618135,176.809279,128.482720,170.769012,127.998342,86.576219,127.349298,-0.000649,-2.125875,32.000000,-235.895496,128.070546,-0.624436,20.320740,0.685472,220735.187243,0.971279,57.740168,7.882258,5.006620,0.010968,0.010696,206.923731,32.000000,219.358424,203.842626,206.137214,192.478932,32.000000,188.150548,67.922008,56.497589,96.023666,82.778838,36.896507,8.501921,70.359320,30.535859,100.000000,59.534429,32.323136
25.413485,66.380570,127.810489,181.488922,49.906902,47.289654,29.213328,14.108928,127.199651,1.377822,69.312116,25.622450,176.819953,128.410090,170.798002,127.952010,86.641876,127.190431,-0.000648,-2.126463,32.000000,-235.899104,128.024335,-0.624515,20.330391,0.687759,220794.167785,0.979000,58.256764,7.827913,5.039763,0.007121,0.024217,206.241246,32.000000,219.842052,203.924192,204.151282,192.403374,32.000000,188.276866,67.908215,56.494148,96.016564,82.898575,36.896507,8.501921,70.435475,30.887577,100.000000,59.534085,32.288287
25.623074,66.557720,127.721951,181.555445,49.876265,47.260476,29.216996,14.115920,127.068539,1.376970,69.516331,25.693443,176.835966,128.200124,170.876676,127.738493,86.655411,127.020470,-0.000647,-2.128226,32.000000,-235.892931,127.803557,-0.624773,20.313737,0.689908,220806.263536,0.984197,58.676977,7.767542,5.062631,0.020313,0.016173,206.209993,32.000000,220.171667,204.002465,202.759063,192.638959,32.000000,188.071314,67.924548,56.496368,96.027542,82.977855,36.896507,8.501921,70.520931,31.239807,100.000000,59.546241,32.080657
25.609600,66.742027,127.613511,181.632915,49.796270,47.233786,29.226051,14.115920,127.029478,1.376116,69.542397,25.844510,176.908133,128.087403,170.942214,127.720076,86.653876,126.861147,-0.000647,-2.129979,32.000000,-235.890800,127.750857,-0.624935,20.344868,0.685998,220560.376404,0.978414,58.457536,7.621121,5.029239,0.009617,0.014730,206.085030,32.000000,220.393074,203.344454,202.605081,193.142586,32.000000,187.489480,67.931619,56.503959,95.994214,83.088845,36.896507,8.501921,70.435491,31.599075,100.000000,59.551542,32.233848
25.392847,66.923589,127.228593,181.695229,49.718208,47.203285,29.247308,14.109926,126.837983,1.375384,69.620153,25.749013,177.014690,127.895282,171.008100,127.477926,86.720444,126.770758,-0.000647,-2.131731,32.000000,-235.902531,127.587415,-0.624201,20.296612,0.682096,220426.012300,0.969733,58.270912,7.521099,4.984646,0.008125,0.046167,206.485200,32.000000,220.079705,203.291228,204.635082,193.266056,32.000000,187.332853,67.922862,56.503093,95.957820,83.205951,36.896507,8.501921,70.543236,31.819576,100.000000,59.540891,32.154832
25.351295,66.923589,127.269148,181.695229,49.685362,47.172803,29.222680,14.113351,126.719973,1.374422,69.776786,25.646041,177.026609,127.862330,171.065517,127.444844,86.724919,126.597393,-0.000648,-2.133459,32.000000,-235.895992,127.514645,-0.623694,20.248671,0.680831,220414.616862,0.969809,58.478535,7.441484,4.983034,0.024424,0.035153,206.815861,32.000000,219.546444,203.420007,206.258592,193.566218,32.000000,187.434925,67.961634,56.515412,95.984395,83.345488,36.896507,8.501921,70.706622,32.180762,100.000000,59.544598,32.215286
25.538633,67.099929,127.230217,181.749683,49.669671,47.143616,29.205225,14.112781,126.570348,1.373671,69.913918,25.710770,177.143750,127.711030,171.132749,127.179433,86.741089,126.514386,-0.000648,-2.134872,32.000000,-235.892137,127.383710,-0.624380,20.174241,0.685112,220413.221389,0.977482,59.036498,7.328841,5.010411,0.019609,0.030817,207.002669,32.000000,219.426709,203.936757,207.623336,193.090812,32.000000,187.734271,67.957302,56.491621,95.977045,83.388523,36.896507,8.501921,70.690370,32.539520,100.000000,59.539701,32.129080
25.566587,67.276824,127.082441,181.811998,49.629756,47.116684,29.199208,14.115492,126.469440,1.372835,70.020124,25.733624,177.159211,127.715862,171.075336,127.036116,86.708845,126.425683,-0.000649,-2.136533,32.000000,-235.892212,127.306474,-0.624770,20.140278,0.687233,220283.493389,0.979344,59.108945,7.235927,5.020223,0.038991,0.018314,207.187646,32.000000,219.411316,204.166294,207.089060,192.772746,32.000000,188.278179,67.945567,56.473820,95.939093,83.530559,36.896507,8.501921,70.691610,32.900251,100.000000,59.536977,32.237223
25.401851,67.452900,127.040487,181.872630,49.612493,47.090062,29.254069,14.117062,126.353171,1.372032,70.167944,25.747052,177.220005,127.506672,171.116780,127.037360,86.818193,126.432313,-0.000649,-2.137082,32.000000,-235.890314,127.157611,-0.625085,20.094619,0.685860,220156.192014,0.972216,58.959399,7.177379,4.981873,0.016945,0.016241,206.550143,32.000000,220.045009,204.433189,205.079747,192.733511,32.000000,188.631688,67.937380,56.495040,95.937396,83.587140,36.896507,8.501921,70.816008,33.127796,100.000000,59.540173,32.078603
25.582132,67.452900,126.888607,181.872630,49.603536,47.065907,29.218470,14.116776,126.246815,1.370857,70.223382,25.726786,177.238991,127.394971,171.170508,126.958193,86.855444,126.285927,-0.000648,-2.138753,32.000000,-235.892403,127.106910,-0.625505,20.045865,0.685848,220147.381301,0.971130,59.087827,7.164315,4.970645,0.018118,0.031094,206.332751,32.000000,220.461860,204.498170,203.660966,192.901294,32.000000,188.873679,67.963717,56.501078,95.950110,83.715748,36.896507,8.501921,70.795159,33.491775,100.000000,59.544549,32.123210
25.437249,67.596515,126.837419,181.933823,49.567761,47.044314,29.204213,14.112923,126.247211,1.370024,70.309493,25.625146,177.259842,127.371543,171.238024,126.841396,86.914040,126.128628,-0.000649,-2.140325,32.000000,-235.893961,126.961109,-0.625410,20.101542,0.690330,220103.450051,0.975683,59.550124,7.058355,5.001229,0.019623,0.023787,206.201253,32.000000,220.642585,203.888773,202.881267,193.556727,32.000000,188.062200,67.980922,56.514725,95.940870,83.774235,36.896507,8.501921,70.995756,33.832290,100.000000,59.539642,32.124458
25.332198,67.722250,126.712210,181.991929,49.563440,47.020143,29.207351,14.114350,126.098930,1.369321,70.302837,25.723548,177.275753,127.225014,171.255150,126.722545,86.973359,125.915230,-0.000650,-2.140746,32.000000,-235.892206,126.837230,-0.625493,20.116491,0.687627,219882.276299,0.969205,59.236969,6.946283,4.960048,0.015370,0.045024,206.480425,32.000000,220.660809,203.862130,204.344802,193.777280,32.000000,187.800341,67.945570,56.489005,95.880403,83.893788,36.896507,8.501921,71.068661,34.160368,100.000000,59.536986,32.126659
25.575146,67.865046,126.589111,182.043861,49.579861,46.993505,29.214158,14.115920,125.963048,1.368386,70.300673,25.687595,177.324700,127.144695,171.330829,126.661857,87.000912,125.868970,-0.000652,-2.142340,32.000000,-235.893095,126.760157,-0.625362,20.107155,0.688246,219875.879034,0.975291,59.632117,6.807215,4.986287,0.036155,0.023309,207.060910,32.000000,219.974177,203.737889,206.252870,193.957616,32.000000,187.655221,67.954850,56.487449,95.861777,84.143705,36.896507,8.501921,71.015272,34.393779,100.000000,59.542386,32.016094
25.400858,67.865046,126.506844,182.043861,49.585575,46.969354,29.212084,14.114921,125.902231,1.367379,70.492941,25.649073,177.368858,127.092637,171.394988,126.491849,87.072832,125.651351,-0.000651,-2.142755,32.000000,-235.892291,126.723100,-0.625251,20.113029,0.689171,219829.438460,0.979164,59.940930,6.638605,5.002022,0.004797,0.012508,207.378747,32.000000,219.911962,204.232623,207.674631,193.772256,32.000000,188.094590,67.974554,56.482967,95.858491,84.094083,36.896507,8.501921,71.145198,34.737838,100.000000,59.544421,32.015434
25.279611,68.008121,126.446459,182.105898,49.589456,46.963008,29.224285,14.118346,125.732413,1.367022,70.492941,25.780661,177.368858,126.971596,171.394988,126.441165,87.072832,125.759740,-0.000651,-2.142760,32.000000,-235.893783,126.742188,-0.625223,20.149851,0.684199,219661.634040,0.969006,59.661219,6.587342,4.949693,0.014662,0.022400,207.378747,32.000000,219.911962,204.232623,207.674631,193.772256,32.000000,188.094590,67.974554,56.482967,95.858491,84.105895,36.896507,8.501921,71.161168,34.816268,100.000000,59.544421,32.015434
