OSU 80 Ton Compressor Load Stand
25.382170,68.154777,126.303150,182.155584,49.601661,46.937599,29.244632,14.116919,125.707778,1.365599,70.760054,25.723193,177.502369,126.929551,171.388268,126.309844,87.163006,125.555078,-0.000652,-2.142183,32.000000,-235.892752,126.482807,-0.625176,20.159214,0.686715,219560.884458,0.975499,59.964001,6.403795,4.980416,0.016484,0.014990,207.219539,32.000000,220.294784,204.960219,206.297400,193.105343,32.000000,188.940508,67.948743,56.511620,95.828990,84.272852,36.896507,8.501921,71.260382,35.353832,100.000000,59.542297,32.018809
25.578021,68.300335,126.246495,182.208921,49.593538,46.924896,29.209642,14.116206,125.453736,1.364904,70.813937,25.756591,177.533224,126.689694,171.420435,126.184452,87.201186,125.444993,-0.000654,-2.143329,32.000000,-235.891662,126.382077,-0.625425,20.154676,0.687721,219665.883958,0.980136,60.318671,6.459410,5.001915,0.022181,0.021413,206.849343,32.000000,220.758006,205.104010,204.592073,193.286037,32.000000,189.252163,67.978036,56.532041,95.813644,84.361854,36.896507,8.501921,71.314979,35.592940,100.000000,59.543133,32.109564
25.468880,68.300335,126.046189,182.208921,49.619562,46.909668,29.219152,14.116919,125.438269,1.364242,70.897865,25.669101,177.535074,126.587801,171.475145,126.022024,87.280023,125.474110,-0.000654,-2.143923,32.000000,-235.890621,126.299906,-0.625460,20.136344,0.684768,219511.988664,0.975119,60.286293,6.264191,4.976058,0.016813,0.017973,206.786640,32.000000,221.010399,204.721766,203.404748,193.856562,32.000000,188.640728,68.000496,56.528667,95.775744,84.495824,36.896507,8.501921,71.320631,35.944835,100.000000,59.548729,31.876696
25.463301,68.429386,126.011652,182.264503,49.642142,46.893131,29.212710,14.110783,125.283732,1.363156,70.932548,25.728590,177.505036,126.497654,171.529402,125.944340,87.332172,125.132188,-0.000654,-2.145089,32.000000,-235.896593,125.973979,-0.625636,20.149956,0.681001,219421.774515,0.968549,60.091527,6.169456,4.935741,0.028699,0.022479,206.862006,32.000000,221.277338,204.458876,204.275886,194.132885,32.000000,188.445752,67.989178,56.540807,95.735173,84.563582,36.896507,8.501921,71.435962,36.285291,100.000000,59.541717,32.007804
25.685787,68.559266,125.602489,182.316998,49.640629,46.877824,29.216059,14.113494,125.213387,1.362319,70.967922,25.727240,177.550179,126.309670,171.559937,125.920649,87.395977,125.003980,-0.000656,-2.145458,32.000000,-235.897488,126.020580,-0.626217,20.125749,0.682787,219331.135868,0.972240,60.280926,6.105582,4.949028,0.010455,0.010675,207.374695,32.000000,220.665103,204.259282,206.366769,194.338313,32.000000,188.283526,67.991696,56.546311,95.668693,84.818817,36.896507,8.501921,71.304159,36.627514,100.000000,59.542386,31.964150
25.602693,68.559266,125.849172,182.316998,49.649335,46.867572,29.246526,14.115635,125.149172,1.361538,71.048262,25.795330,177.641315,126.346394,171.601402,125.861184,87.458666,125.112064,-0.000657,-2.144868,32.000000,-235.891086,125.908999,-0.625984,20.135269,0.677361,219141.077031,0.963683,60.164061,5.747721,4.889961,0.012838,0.031607,207.709132,32.000000,220.522570,204.657160,207.613926,194.466673,32.000000,188.495355,67.988545,56.534683,95.628901,84.727025,36.896507,8.501921,71.388388,36.790470,100.000000,59.546742,32.132381
25.548511,68.709512,125.702610,182.373143,49.655087,46.852320,29.242365,14.117347,125.019153,1.360740,71.148884,25.708352,177.705933,126.155454,171.639631,125.716053,87.475544,124.865487,-0.000657,-2.144250,32.000000,-235.891504,125.839411,-0.626284,20.093884,0.679348,219076.474833,0.965723,60.307730,5.740707,4.915466,0.020307,0.027526,207.825908,32.000000,220.384726,205.204301,208.403142,193.779184,32.000000,188.722967,67.999249,56.538366,95.612596,84.852129,36.896507,8.501921,71.479582,37.150666,100.000000,59.541727,31.959161
25.615962,68.827290,125.630793,182.439395,49.635272,46.833273,29.247398,14.116348,124.936436,1.359859,71.236595,25.803191,177.754513,126.127702,171.588789,125.583693,87.571540,124.902687,-0.000657,-2.143666,32.000000,-235.894306,125.782775,-0.626483,20.064013,0.679348,219076.474833,0.965723,60.307730,5.740707,4.915466,0.009206,0.053451,207.712980,32.000000,220.655666,205.495791,207.158217,193.639368,32.000000,189.035670,67.998571,56.549065,95.557074,84.889249,36.896507,8.501921,71.499918,37.487824,100.000000,59.539347,31.985280
25.537212,68.939291,125.547469,182.498348,49.640364,46.809091,29.212931,14.117490,124.839352,1.358614,71.386236,25.770708,177.803676,125.941248,171.632683,125.479388,87.653936,124.575714,-0.000658,-2.142499,32.000000,-235.894640,125.609010,-0.626164,20.027559,0.681276,219099.271821,0.967996,60.551853,5.596762,4.920154,0.027158,0.018746,207.101318,32.000000,221.094894,205.657159,205.261245,193.480674,32.000000,189.471299,68.001464,56.579828,95.550521,85.102179,36.896507,8.501921,71.598038,37.904738,100.000000,59.544067,31.932675
25.511914,69.073035,125.375180,182.546353,49.606210,46.793841,29.251072,14.117204,124.696385,1.357620,71.380044,25.697163,177.807802,125.905727,171.670325,125.390442,87.746977,124.682678,-0.000659,-2.143072,32.000000,-235.889352,125.526656,-0.626726,19.994514,0.680648,218970.135423,0.965031,60.552788,5.519949,4.904395,0.028977,0.013614,207.023884,32.000000,221.449555,205.533573,204.263348,193.877602,32.000000,189.184898,67.997787,56.589172,95.531969,85.181956,36.896507,8.501921,71.677036,38.256636,100.000000,59.540802,32.004942
25.651994,69.181738,125.249962,182.597447,49.536872,46.778613,29.214494,14.112352,124.587751,1.356992,71.348192,25.763459,177.877216,125.765970,171.693296,125.263193,87.759401,124.494344,-0.000659,-2.143059,32.000000,-235.901252,125.371371,-0.626710,19.962361,0.682921,218884.164089,0.969009,60.801227,5.268803,4.916256,0.021426,0.014983,207.036694,32.000000,221.614375,204.963225,204.232498,194.450043,32.000000,188.909885,67.983535,56.551531,95.499165,85.251674,36.896507,8.501921,71.665104,38.507838,100.000000,59.540901,31.921450
25.425119,69.181738,125.031563,182.597447,49.479059,46.765874,29.228316,14.112923,124.524254,1.356072,71.396433,25.701329,177.887278,125.673395,171.776720,125.237688,87.846871,124.449534,-0.000658,-2.143040,32.000000,-235.893797,125.263931,-0.626943,19.933722,0.683911,218824.112901,0.968711,60.978871,5.231002,4.914378,0.019086,0.017021,207.457998,32.000000,221.247187,204.785161,206.290467,194.753502,32.000000,188.773875,67.973225,56.583668,95.479532,85.458121,36.896507,8.501921,71.836094,38.843269,100.000000,59.546870,31.971780
25.435324,69.303378,125.107784,182.646576,49.503713,46.751916,29.214299,14.110212,124.304498,1.355198,71.479660,25.657034,177.966437,125.588142,171.830707,125.046410,87.918108,124.246852,-0.000658,-2.144186,32.000000,-235.894542,125.155167,-0.627016,19.880142,0.681810,218745.185745,0.964324,60.844918,5.121290,4.882660,0.004384,0.025022,207.870175,32.000000,220.955956,204.951566,207.698142,194.731387,32.000000,188.745415,67.996977,56.556725,95.436556,85.486004,36.896507,8.501921,71.790142,39.189623,100.000000,59.536524,31.990709
25.404013,69.420342,124.909129,182.701040,49.545606,46.732811,29.212814,14.116634,124.306670,1.354564,71.658170,25.655821,178.012455,125.460800,171.846138,124.942332,87.935189,124.281515,-0.000658,-2.144167,32.000000,-235.892382,125.078867,-0.627269,19.894619,0.686204,218708.260408,0.972560,61.238448,5.010657,4.917639,0.018102,0.010525,208.082457,32.000000,220.793932,205.470041,208.857244,194.269865,32.000000,189.204584,67.964317,56.553975,95.397088,85.624977,36.896507,8.501921,71.965597,39.533462,100.000000,59.539071,31.968552
25.285635,69.579416,124.866655,182.762522,49.563746,46.713741,29.216406,14.111782,123.990960,1.353882,71.805422,25.613933,178.140847,125.387598,171.873787,124.881579,88.066855,123.964383,-0.000658,-2.143645,32.000000,-235.894611,124.987051,-0.627499,19.866138,0.688113,218648.327805,0.972587,61.342329,4.834568,4.918663,0.018682,0.020910,208.081057,32.000000,220.974682,205.875633,208.289115,194.037851,32.000000,189.470958,67.984414,56.567603,95.363688,85.698759,36.896507,8.501921,72.066337,39.789238,100.000000,59.547254,31.966058
25.400393,69.579416,124.762923,182.762522,49.586042,46.697214,29.210513,14.120915,124.056642,1.353203,72.002564,25.698275,178.147072,125.272428,171.850662,124.825358,88.093069,124.050729,-0.000659,-2.142240,32.000000,-235.887445,124.830578,-0.628999,19.869153,0.687404,218625.447234,0.973735,61.513802,4.835429,4.916905,0.018172,0.025475,207.367654,32.000000,221.362098,206.076820,205.925090,193.857586,32.000000,189.740981,67.969374,56.573018,95.290969,85.806478,36.896507,8.501921,72.099094,40.168274,100.000000,59.546044,31.965250
25.597486,69.727485,124.597931,182.823725,49.527106,46.681948,29.255100,14.112067,123.856900,1.352252,72.155269,25.690077,178.130284,125.171414,171.877293,124.592089,88.123745,124.006948,-0.000659,-2.142234,32.000000,-235.896784,124.785509,-0.629095,19.899182,0.690514,218566.793583,0.978298,61.879434,4.539482,4.938245,0.045065,0.025033,207.449551,32.000000,221.675381,206.204046,204.884793,194.066727,32.000000,189.783791,67.963378,56.578324,95.242418,85.934604,36.896507,8.501921,72.077081,40.540228,100.000000,59.546506,31.979997
25.619815,69.885742,124.656474,182.881279,49.489397,46.663802,29.221245,14.120201,123.994640,1.351322,72.274666,25.720952,178.174543,125.163399,171.949737,124.603808,88.191791,123.975741,-0.000660,-2.142216,32.000000,-235.891437,124.868207,-0.629694,19.937577,0.687553,218420.034717,0.973551,61.679180,4.558029,4.911850,0.014571,0.039989,207.234837,32.000000,221.812048,205.581722,204.564546,194.601892,32.000000,188.876948,67.973250,56.579899,95.176944,85.965820,36.896507,8.501921,72.070781,40.921287,100.000000,59.546280,31.841626
25.319258,70.036571,124.548693,182.946974,49.500190,46.634148,29.216010,14.111639,124.204103,1.350577,72.241035,25.791822,178.230647,125.294799,171.970118,124.782508,88.243030,123.950691,-0.000661,-2.140470,32.000000,-235.895737,124.994251,-0.630114,20.012846,0.682108,218325.023212,0.964272,61.484964,4.504660,4.867585,0.006392,0.023289,207.559578,32.000000,221.821812,205.452089,206.259139,194.884212,32.000000,189.009978,67.959436,56.576857,95.114135,86.019353,36.896507,8.501921,72.098553,41.183192,100.000000,59.537272,31.755640
25.409865,70.036571,124.826772,182.946974,49.504784,46.597247,29.212961,14.113209,124.237216,1.349825,72.362689,25.694630,178.271461,125.457212,172.061410,124.881702,88.292193,124.096240,-0.000661,-2.138716,32.000000,-235.894823,125.109542,-0.629732,19.977205,0.680548,218265.263673,0.964471,61.604572,4.420433,4.865627,0.013012,0.019777,208.009033,32.000000,221.330447,205.270001,207.942770,195.049483,32.000000,188.971935,67.953373,56.567338,95.056922,85.981691,36.896507,8.501921,72.307660,41.561970,100.000000,59.542140,31.943094
25.701142,70.178321,125.041959,183.011267,49.501067,46.562906,29.224348,14.111639,124.415101,1.349242,72.577468,25.806116,178.388228,125.589079,172.116067,125.016056,88.365202,124.360426,-0.000661,-2.138706,32.000000,-235.897704,125.235236,-0.629709,20.018537,0.683192,218297.140201,0.976264,62.277843,4.356205,4.919129,0.003446,0.025689,208.400674,32.000000,221.239514,205.739930,209.223723,194.780234,32.000000,189.446276,67.960422,56.561412,95.039101,86.005913,36.896507,8.501921,72.311658,41.935076,100.000000,59.537114,31.963270
25.572855,70.324479,125.085210,183.079211,49.475437,46.528565,29.218823,14.116776,124.387387,1.348654,72.752772,25.709730,178.391455,125.608735,172.154650,125.026409,88.394358,124.314305,-0.000661,-2.138693,32.000000,-235.893714,125.290463,-0.629937,20.067003,0.683109,218046.602021,0.971974,62.119839,4.382486,4.912532,0.019436,0.009862,208.668503,32.000000,221.343197,206.132264,209.048883,194.496066,32.000000,189.883555,67.958232,56.579010,95.024509,85.961830,36.896507,8.501921,72.321413,42.312804,100.000000,59.540350,31.956080
25.721043,70.497615,125.033256,183.150243,49.496100,46.502413,29.218253,14.114493,124.400140,1.348092,72.949496,25.797438,178.434074,125.503519,172.193823,124.967572,88.506851,124.270396,-0.000661,-2.138694,32.000000,-235.894358,125.217532,-0.629635,20.043137,0.676596,217786.664707,0.959724,61.756606,4.446244,4.865230,0.029599,0.028924,208.099561,32.000000,221.814802,206.441187,207.004500,194.309015,32.000000,189.796288,67.919268,56.597280,95.014453,86.057688,36.896507,8.501921,72.429164,42.580487,100.000000,59.548916,31.981685
25.538279,70.497615,125.007903,183.150243,49.543738,46.483265,29.213741,14.111639,124.347601,1.347539,73.050000,25.868005,178.423184,125.519587,172.240880,125.057127,88.547364,124.351121,-0.000659,-2.138693,32.000000,-235.898688,125.225120,-0.629509,20.004637,0.677280,217739.164674,0.964514,62.124621,4.393228,4.891328,0.038301,0.034604,207.876785,32.000000,222.150505,206.751865,205.601633,194.261113,32.000000,189.803047,67.892866,56.561662,94.972042,86.100676,36.896507,8.501921,72.442185,42.982328,100.000000,59.535550,31.977283
25.320770,70.682318,124.844501,183.222680,49.562445,46.473097,29.219057,14.112495,124.339959,1.347175,73.133316,25.896801,178.437204,125.395652,172.289946,124.906739,88.607833,124.202285,-0.000659,-2.138721,32.000000,-235.897340,125.092676,-0.629326,20.015075,0.674959,217561.101459,0.958570,62.041561,4.258012,4.861127,0.026355,0.033177,207.713761,32.000000,222.320533,206.124812,204.758924,194.744502,32.000000,189.342320,67.874122,56.567961,94.963152,86.217940,36.896507,8.501921,72.615950,43.303801,100.000000,59.544490,31.892543
25.771193,70.828212,124.821606,183.291188,49.588746,46.460882,29.236489,14.117633,124.210260,1.346738,73.192778,25.920456,178.520230,125.358213,172.365688,124.899001,88.757966,124.036673,-0.000658,-2.138759,32.000000,-235.887777,124.988334,-0.629085,19.990475,0.682766,217613.670168,0.974094,62.920951,4.121771,4.930518,0.010566,0.024283,207.887507,32.000000,222.402504,206.107043,205.998566,195.019588,32.000000,189.180848,67.881477,56.568670,94.921570,86.264874,36.896507,8.501921,72.447734,43.576198,100.000000,59.540173,31.978457
25.500339,70.973560,124.797702,183.362223,49.619647,46.453487,29.225609,14.111924,124.106816,1.346377,73.419291,25.860818,178.661416,125.256913,172.401428,124.671968,88.816775,123.908371,-0.000657,-2.138753,32.000000,-235.894304,124.771824,-0.628811,19.946520,0.682766,217613.670168,0.974094,62.920951,4.121771,4.930518,0.041097,0.033758,208.635615,32.000000,221.603196,206.168362,209.230805,195.335166,32.000000,189.443607,67.881524,56.529080,94.854202,86.349474,36.896507,8.501921,72.612305,44.072991,100.000000,59.538462,31.959161
25.710678,71.117259,124.595049,183.414166,49.605460,46.449651,29.225729,14.110783,123.838455,1.345942,73.478963,25.671574,178.749674,125.123312,172.365320,124.580863,88.897706,123.657145,-0.000657,-2.139972,32.000000,-235.892987,124.605403,-0.629185,19.890842,0.674923,217326.809492,0.955864,62.285719,3.885845,4.843455,0.023758,0.031172,208.893544,32.000000,221.548065,206.595638,210.072859,194.803406,32.000000,190.117247,67.860681,56.515120,94.828162,86.486855,36.896507,8.501921,72.542021,44.349223,100.000000,59.541215,31.795185
25.539168,71.117259,124.534885,183.414166,49.570713,46.445830,29.209081,14.114921,123.727860,1.345820,73.770372,25.793480,178.832655,124.974927,172.359976,124.429031,88.969648,123.806894,-0.000658,-2.140049,32.000000,-235.893766,124.654573,-0.629444,19.878175,0.681627,217439.105808,0.966944,62.899493,3.760513,4.893962,0.027861,0.030247,208.770694,32.000000,222.018464,206.862243,208.157609,194.693901,32.000000,190.435357,67.877582,56.553337,94.831500,86.587570,36.896507,8.501921,72.685152,44.736802,100.000000,59.547706,31.742727
25.360996,71.245820,124.270976,183.467513,49.573715,46.436953,29.214256,14.115349,123.570898,1.345276,73.998606,25.730720,178.790602,124.830988,172.358547,124.277400,88.991750,123.519202,-0.000657,-2.140208,32.000000,-235.891371,124.430984,-0.629819,19.797714,0.678923,217347.477626,0.958928,62.679088,3.549172,4.846043,0.018123,0.019034,208.213462,32.000000,222.392650,207.049835,206.491589,194.719367,32.000000,190.627940,67.864752,56.538223,94.802256,86.726974,36.896507,8.501921,72.803924,45.113980,100.000000,59.550853,31.942727
25.536531,71.398060,124.292420,183.517211,49.590128,46.428105,29.221614,14.109498,123.474503,1.344450,74.097367,25.775062,178.711409,124.618293,172.416048,124.241072,88.977482,123.533103,-0.000655,-2.141543,32.000000,-235.900172,124.355138,-0.629957,19.801464,0.682382,217342.732114,0.966102,62.975803,3.554987,4.876231,0.019418,0.019498,208.076350,32.000000,222.637212,206.672553,205.171725,195.090430,32.000000,190.241010,67.830489,56.513190,94.789290,86.818848,36.896507,8.501921,72.804429,45.510427,100.000000,59.541432,31.702669
25.392277,71.578110,123.922015,183.568594,49.582881,46.423024,29.222467,14.114208,123.299431,1.343679,74.152722,25.844421,178.700947,124.480756,172.432290,123.975889,89.085010,123.154360,-0.000655,-2.141718,32.000000,-235.893496,124.136483,-0.630152,19.753025,0.687733,217429.780239,0.973077,63.414252,3.383438,4.900083,0.014978,0.009032,208.085704,32.000000,222.833473,206.398243,205.753522,195.361364,32.000000,189.844488,67.823284,56.509682,94.749373,86.974731,36.896507,8.501921,72.850977,45.792250,100.000000,59.536278,31.815728
25.634854,71.578110,124.006401,183.568594,49.606888,46.415426,29.215516,14.113637,123.221390,1.343210,74.283316,25.631382,178.809948,124.409225,172.458338,123.909312,89.119713,123.063844,-0.000654,-2.143080,32.000000,-235.892100,124.039159,-0.630238,19.721317,0.684366,217413.708215,0.966010,63.261176,3.404932,4.867240,0.031766,0.033854,208.611715,32.000000,222.218481,206.343104,207.856413,195.622206,32.000000,189.671850,67.817066,56.501271,94.740717,87.076527,36.896507,8.501921,72.857910,46.213587,100.000000,59.542041,31.688656
25.692879,71.731734,123.504775,183.623347,49.593089,46.410322,29.222566,14.113637,123.132971,1.342809,74.283316,25.614001,178.809948,124.167145,172.458338,123.859766,89.119713,123.195416,-0.000654,-2.144257,32.000000,-235.894231,123.863274,-0.630548,19.712873,0.687710,217462.505113,0.971964,63.692015,3.100276,4.880303,0.030325,0.015464,208.611715,32.000000,222.218481,206.343104,207.856413,195.622206,32.000000,189.671850,67.817066,56.501271,94.740717,87.368097,36.896507,8.501921,72.854533,46.520740,100.000000,59.544697,31.797313
25.413940,71.904636,123.658975,183.685962,49.559465,46.400222,29.227430,14.112923,122.830715,1.342340,74.691750,25.643339,178.928797,124.021901,172.523308,123.585901,89.173889,122.897441,-0.000653,-2.144831,32.000000,-235.896420,123.692549,-0.631044,19.670806,0.684289,217296.374226,0.962468,63.270925,3.018393,4.837414,0.030055,0.022180,209.102980,32.000000,221.818759,207.022551,210.492366,195.065263,32.000000,190.114829,67.828608,56.474594,94.698996,87.344589,36.896507,8.501921,73.077864,46.939415,100.000000,59.541412,31.757254
25.686579,72.078368,123.304159,183.742120,49.568015,46.385007,29.268374,14.114778,122.642002,1.341610,75.034838,25.772545,179.010091,123.842197,172.502152,123.417444,89.176107,122.491031,-0.000652,-2.144856,32.000000,-235.890139,123.496982,-0.631366,19.690344,0.681786,217336.948937,0.960189,63.324284,3.086964,4.806965,0.024178,0.028771,209.292187,32.000000,221.971570,207.384334,209.371035,194.972411,32.000000,190.582303,67.846537,56.468310,94.713297,87.502226,36.896507,8.501921,73.119689,47.227910,100.000000,59.547687,31.752558
25.557994,72.078368,123.340901,183.742120,49.581810,46.369785,29.224846,14.114636,122.600020,1.340552,75.170790,25.724646,178.991277,123.885609,172.506265,123.334508,89.186634,122.277696,-0.000652,-2.146014,32.000000,-235.895855,123.386381,-0.631979,19.674110,0.689358,217459.049547,0.971145,63.980808,2.877416,4.865793,0.020058,0.028104,208.580053,32.000000,222.592025,207.432228,207.406671,195.064880,32.000000,190.968902,67.829506,56.467071,94.690695,87.625170,36.896507,8.501921,73.102565,47.651024,100.000000,59.541009,31.807731
25.388310,72.277162,123.028743,183.809230,49.580507,46.358292,29.262283,14.109356,122.417737,1.340063,75.403133,25.644969,179.072429,123.532543,172.556727,123.136913,89.224129,122.362035,-0.000651,-2.146612,32.000000,-235.899823,123.255469,-0.632126,19.668629,0.682108,217368.943515,0.959126,63.681795,2.662828,4.800334,0.018959,0.028665,208.515839,32.000000,222.854977,207.423325,206.085314,195.244393,32.000000,190.937216,67.847696,56.464425,94.723529,87.838103,36.896507,8.501921,73.262660,48.094972,100.000000,59.540192,31.781098
25.408658,72.445948,122.857886,183.870724,49.566930,46.343095,29.245394,14.109641,122.206207,1.339593,75.562380,25.666859,179.043023,123.386340,172.624530,122.854105,89.187212,122.196141,-0.000649,-2.148030,32.000000,-235.893801,123.074648,-0.631770,19.600861,0.685074,217340.964861,0.965266,63.904266,2.540610,4.825923,0.016917,0.017765,208.434206,32.000000,223.005746,206.841321,205.771209,195.839032,32.000000,190.332978,67.872814,56.439281,94.701754,87.892538,36.896507,8.501921,73.395349,48.518419,100.000000,59.542376,31.623285
25.424645,72.620798,122.770048,183.942889,49.550828,46.325403,29.230026,14.111924,122.139847,1.339135,75.827719,25.609040,179.149636,123.279003,172.656011,122.743933,89.193427,122.004168,-0.000648,-2.149804,32.000000,-235.897255,122.984094,-0.632130,19.572170,0.687568,217441.833614,0.970910,64.397979,2.547288,4.845882,0.030725,0.032605,208.774840,32.000000,222.787360,206.758165,207.780206,196.119449,32.000000,190.176922,67.861034,56.437460,94.686560,88.088699,36.896507,8.501921,73.366125,48.947993,100.000000,59.538373,31.617342
25.476742,72.851276,122.578707,184.026849,49.514587,46.305095,29.226522,14.110783,121.883579,1.338602,76.044249,25.625117,179.168878,123.090592,172.663485,122.608823,89.161869,121.656466,-0.000648,-2.149817,32.000000,-235.898396,122.740661,-0.631003,19.535139,0.688942,217487.786122,0.970697,64.531318,2.497296,4.835276,0.016507,0.012681,209.187574,32.000000,222.336366,206.798694,209.352163,196.252352,32.000000,190.055003,67.856918,56.388160,94.662451,88.317969,36.896507,8.501921,73.384316,49.245920,100.000000,59.543172,31.611253
25.460869,72.851276,122.488309,184.026849,49.527207,46.289868,29.225407,14.116776,121.832697,1.338119,76.320753,25.718340,179.242520,123.009149,172.704534,122.555493,89.150910,121.633566,-0.000648,-2.150980,32.000000,-235.892731,122.646475,-0.630722,19.603720,0.689317,217491.910994,0.970567,64.678334,2.390398,4.828781,0.021117,0.032671,209.381266,32.000000,222.175168,207.314806,210.656676,195.681906,32.000000,190.385984,67.894534,56.400992,94.697528,88.356793,36.896507,8.501921,73.463149,49.722437,100.000000,59.547687,31.520718
25.461213,73.063864,122.301108,184.080202,49.497049,46.270868,29.223214,14.115349,121.677475,1.337451,76.519385,25.566008,179.229207,122.747535,172.665110,122.320843,89.122001,121.381238,-0.000647,-2.151546,32.000000,-235.890060,122.490863,-0.630371,19.521737,0.688935,217530.215888,0.968676,64.818204,2.239297,4.811397,0.026880,0.020056,209.499748,32.000000,222.199352,207.688789,210.192504,195.346130,32.000000,190.608946,67.860401,56.375242,94.630486,88.419765,36.896507,8.501921,73.658516,50.187193,100.000000,59.546841,31.548891
25.183645,73.240384,122.231030,184.152089,49.443898,46.251860,29.229977,14.110925,121.477253,1.336785,76.848830,25.513665,179.258088,122.681776,172.723180,122.184407,89.119929,121.511978,-0.000647,-2.149782,32.000000,-235.897434,122.450055,-0.629465,19.515941,0.686274,217474.297891,0.969022,64.845795,2.238212,4.810845,0.024773,0.057557,208.856391,32.000000,222.643407,207.936634,208.157163,195.244165,32.000000,191.076170,67.866729,56.356773,94.601811,88.610982,36.896507,8.501921,73.762713,50.626184,100.000000,59.541117,31.528274
25.118016,73.462349,121.982612,184.224538,49.462837,46.231528,29.216621,14.111354,121.287604,1.335873,77.088282,25.448144,179.239586,122.491509,172.738753,122.036036,89.099216,121.165029,-0.000646,-2.149786,32.000000,-235.896842,122.251266,-0.629464,19.495773,0.688491,217528.437200,0.969128,65.057785,2.134299,4.803428,0.028544,0.018119,208.710407,32.000000,222.996910,207.977385,207.039422,195.408368,32.000000,191.333033,67.898300,56.366429,94.589288,88.688488,36.896507,8.501921,73.848715,50.932272,100.000000,59.547165,31.629301
25.268372,73.462349,122.024799,184.224538,49.516136,46.208649,29.229062,14.112352,121.315079,1.335278,77.300172,25.535559,179.277426,122.403278,172.756773,121.953590,89.030498,121.078858,-0.000647,-2.150961,32.000000,-235.894532,122.088780,-0.629574,19.503458,0.695043,217732.098825,0.983123,66.056139,2.043113,4.856379,0.013994,0.017422,208.536964,32.000000,223.142860,207.375320,206.229687,195.948908,32.000000,190.656838,67.908482,56.337950,94.522597,88.838550,36.896507,8.501921,73.852662,51.410352,100.000000,59.545149,31.637298
25.371541,73.695889,121.731562,184.305975,49.601381,46.185744,29.266217,14.117633,121.092691,1.334416,77.477463,25.542301,179.358461,122.235970,172.859163,121.702342,89.006173,121.124622,-0.000649,-2.150945,32.000000,-235.891547,121.969570,-0.629572,19.479356,0.695043,217732.098825,0.983123,66.056139,2.043113,4.856379,0.035377,0.029472,208.725397,32.000000,223.236656,207.409214,207.496680,196.342746,32.000000,190.522411,67.904933,56.345318,94.485513,89.073790,36.896507,8.501921,73.881954,52.003328,100.000000,59.550548,31.335172
25.454855,73.887850,121.507843,184.381234,49.643072,46.175641,29.234661,14.120629,120.987002,1.333959,77.618311,25.561217,179.387416,122.174532,172.853374,121.619775,88.973261,120.863332,-0.000649,-2.150948,32.000000,-235.886583,121.933082,-0.629351,19.443924,0.691595,217617.269686,0.976145,65.792551,2.066362,4.829152,0.023941,0.023293,209.198414,32.000000,222.620899,207.273580,209.452362,196.535844,32.000000,190.406993,67.897206,56.332422,94.451186,89.231483,36.896507,8.501921,73.872795,52.358444,100.000000,59.548336,31.616976
25.169515,74.073207,121.592317,184.461550,49.679706,46.158449,29.256542,14.110925,120.869103,1.332873,77.820679,25.482964,179.417652,122.058958,172.919119,121.515706,88.852181,120.635701,-0.000649,-2.150891,32.000000,-235.895795,121.726283,-0.629552,19.428267,0.689316,217619.772080,0.970791,65.845934,2.114836,4.797957,0.007027,0.011038,209.500490,32.000000,222.587690,207.521059,210.786961,196.364097,32.000000,190.628661,67.904234,56.281760,94.426033,89.220552,36.896507,8.501921,74.039608,52.673059,100.000000,59.543222,31.615728
25.269128,74.231302,121.440823,184.527825,49.648585,46.141960,29.226536,14.115207,120.712071,1.332227,78.016077,25.607937,179.419560,121.898319,172.954488,121.409814,88.844746,120.524898,-0.000648,-2.151431,32.000000,-235.895284,121.577358,-0.628260,19.447360,0.688226,217672.486155,0.968720,65.892826,2.009770,4.773464,0.021982,0.023262,209.668154,32.000000,222.643582,208.039706,210.975122,195.787147,32.000000,191.313759,67.920942,56.259896,94.403719,89.320504,36.896507,8.501921,74.150202,53.131301,100.000000,59.540251,31.459823
25.377858,74.231302,121.296678,184.527825,49.664610,46.122903,29.228884,14.113066,120.634096,1.331562,78.250908,25.533186,179.490773,121.792103,172.938468,121.303856,88.841266,120.587727,-0.000648,-2.151425,32.000000,-235.898244,121.486785,-0.628173,19.404140,0.694788,217913.645159,0.979428,66.576577,2.010465,4.830936,0.018498,0.018308,209.327336,32.000000,222.978485,208.387858,208.967459,195.728548,32.000000,191.461254,67.880548,56.271241,94.351047,89.531441,36.896507,8.501921,74.118924,53.570859,100.000000,59.542858,31.420058
25.363397,74.406479,121.219684,184.598313,49.686783,46.106348,29.223906,14.114636,120.466834,1.330850,78.388271,25.625559,179.498196,121.726628,172.990165,121.152063,88.784716,120.245675,-0.000646,-2.151441,32.000000,-235.890118,121.328296,-0.628040,19.403877,0.691545,217890.011426,0.976400,66.560183,1.959238,4.805897,0.043221,0.027287,208.998724,32.000000,223.256690,208.674268,207.491435,195.757816,32.000000,191.553440,67.883920,56.238383,94.322272,89.585612,36.896507,8.501921,74.218565,54.024966,100.000000,59.543900,31.477211
25.125895,74.604523,121.119563,184.671891,49.725995,46.095333,29.217827,14.118774,120.309006,1.330143,78.656101,25.554164,179.542162,121.515113,173.048174,120.979533,88.801595,120.174070,-0.000646,-2.153197,32.000000,-235.888602,121.153776,-0.627684,19.421055,0.690094,217757.940385,0.971574,66.370336,1.995987,4.779626,0.046685,0.033261,208.843281,32.000000,223.445785,208.186472,206.235168,196.106078,32.000000,191.014975,67.933046,56.243064,94.337031,89.754743,36.896507,8.501921,74.407455,54.498130,100.000000,59.545621,31.491811
25.423854,74.799268,120.919567,184.740696,49.734908,46.092789,29.226062,14.111068,120.181664,1.329449,78.747350,25.516407,179.623219,121.389140,173.098185,120.941350,88.742232,120.191503,-0.000645,-2.154948,32.000000,-235.894341,121.147538,-0.627755,19.392180,0.690119,217829.806504,0.972331,66.570725,1.871261,4.779316,0.019540,0.037445,208.945284,32.000000,223.457055,208.119473,207.164706,196.513885,32.000000,190.731367,67.892108,56.249216,94.302235,89.840383,36.896507,8.501921,74.211799,54.822184,100.000000,59.539180,31.379412
25.227398,74.799268,120.533103,184.740696,49.727217,46.089003,29.230084,14.110783,120.125156,1.328741,78.822062,25.551695,179.669127,121.235842,173.136968,120.741742,88.692392,119.942602,-0.000645,-2.154938,32.000000,-235.897085,120.877388,-0.627909,19.385440,0.693990,217975.222501,0.982268,67.184470,1.816386,4.820507,0.036808,0.028144,209.522881,32.000000,222.820065,207.976329,209.333314,196.709095,32.000000,190.420039,67.880615,56.231656,94.281343,90.181916,36.896507,8.501921,74.464681,55.297138,100.000000,59.543507,31.471782
25.345909,74.974461,120.671166,184.810625,49.738266,46.085193,29.268127,14.116063,119.943954,1.328039,79.152035,25.644854,179.739370,121.164779,173.168667,120.524719,88.578472,119.810270,-0.000645,-2.154946,32.000000,-235.893608,120.826868,-0.627986,19.398842,0.688590,217998.976045,0.970388,66.858181,1.885001,4.756146,0.021661,0.013012,209.786342,32.000000,222.764750,208.095505,210.610172,196.733540,32.000000,190.555000,67.870344,56.202257,94.245185,90.143613,36.896507,8.501921,74.423103,55.758739,100.000000,59.541933,31.450212
25.421120,75.199244,120.700821,184.877466,49.756434,46.074484,29.293746,14.115349,119.818374,1.327328,79.267360,25.547328,179.741780,121.145143,173.135051,120.488639,88.556121,119.727120,-0.000646,-2.154965,32.000000,-235.893830,120.729401,-0.628731,19.408047,0.691205,218101.614775,0.978026,67.201180,1.802644,4.777865,0.038108,0.036459,209.951904,32.000000,222.666445,208.518570,211.656109,196.112758,32.000000,191.401537,67.828964,56.185606,94.238708,90.235639,36.896507,8.501921,74.474346,56.259868,100.000000,59.541363,31.483374
25.313689,75.369490,120.483603,184.939813,49.752123,46.063131,29.237501,14.117347,119.748623,1.326240,79.511261,25.617712,179.787468,120.956282,173.224890,120.414200,88.564051,119.607830,-0.000647,-2.154968,32.000000,-235.892815,120.575746,-0.629231,19.415495,0.689103,218226.905336,0.972294,67.169213,1.846197,4.760972,0.036052,0.031408,209.939166,32.000000,222.917178,208.816249,210.200600,196.118178,32.000000,191.753477,67.833868,56.199016,94.242957,90.391289,36.896507,8.501921,74.614704,56.591755,100.000000,59.543015,31.450212
25.448458,75.369490,120.433285,184.939813,49.729852,46.045054,29.276275,14.119773,119.604119,1.325130,79.611736,25.615752,179.806310,120.801291,173.226767,120.340352,88.532633,119.589198,-0.000647,-2.154965,32.000000,-235.883341,120.494961,-0.629521,19.393098,0.687579,218290.922250,0.968699,67.262917,1.824301,4.748053,0.010301,0.018380,209.267927,32.000000,223.371087,209.016230,208.368681,196.018656,32.000000,192.110558,67.833890,56.196508,94.201650,90.514998,36.896507,8.501921,74.593113,57.055559,100.000000,59.546497,31.489463
25.536235,75.535608,120.304756,184.999634,49.702913,46.020725,29.287167,14.121200,119.498658,1.324104,79.741064,25.632286,179.827483,120.822293,173.308270,120.292723,88.493446,119.334827,-0.000647,-2.154947,32.000000,-235.891421,120.432919,-0.629506,19.436975,0.688706,218371.415551,0.974957,67.620488,1.752855,4.759622,0.022897,0.033001,209.216708,32.000000,223.661120,208.834714,207.226591,196.437149,32.000000,191.998171,67.850685,56.185274,94.214754,90.618035,36.896507,8.501921,74.612918,57.517677,100.000000,59.542799,31.375083
25.282800,75.682997,120.290305,185.060017,49.679180,45.992804,29.230418,14.118061,119.465773,1.323161,79.727323,25.639380,179.851782,120.686858,173.331988,120.164742,88.477719,119.152938,-0.000648,-2.154935,32.000000,-235.891938,120.399432,-0.629784,19.422419,0.686369,218255.780796,0.967929,67.385590,1.774347,4.732439,0.036009,0.052526,209.262086,32.000000,223.900674,208.347121,207.148826,196.909968,32.000000,191.338092,67.855611,56.205878,94.168059,90.722723,36.896507,8.501921,74.806859,57.966906,100.000000,59.547392,31.211034
25.536310,75.796779,119.861409,185.114784,49.695861,45.964848,29.232576,14.108785,119.314960,1.322031,79.837748,25.549210,179.956373,120.604012,173.387127,119.984665,88.411172,118.912514,-0.000648,-2.154948,32.000000,-235.897608,120.165813,-0.629307,19.436843,0.682493,218229.315799,0.963946,67.399240,1.677918,4.711139,0.022634,0.022434,209.617844,32.000000,223.494892,208.299894,209.163143,197.074441,32.000000,191.129066,67.846219,56.202260,94.145104,90.851753,36.896507,8.501921,74.674987,58.305164,100.000000,59.539681,31.490637
25.263364,75.796779,120.032971,185.114784,49.688997,45.935603,29.223201,14.118917,119.273773,1.320895,79.860213,25.595078,180.037223,120.338134,173.411685,119.827744,88.407989,119.014224,-0.000647,-2.154955,32.000000,-235.892885,120.093550,-0.629710,19.418852,0.687757,218296.659159,0.975593,67.987971,1.596538,4.757792,0.028226,0.015637,209.996855,32.000000,223.190502,208.432832,210.458989,197.199635,32.000000,191.196502,67.853752,56.183321,94.129029,90.998247,36.896507,8.501921,74.940680,58.731587,100.000000,59.552525,31.201203
25.303764,75.929572,119.828013,185.172640,49.662283,45.914006,29.237864,14.111782,119.057274,1.319751,80.036436,25.606461,180.058254,120.381894,173.441774,119.868198,88.316919,118.896248,-0.000647,-2.154957,32.000000,-235.894611,120.022945,-0.630107,19.413240,0.680363,218177.657537,0.965110,67.660281,1.534556,4.693764,0.022772,0.020136,210.263567,32.000000,222.932710,208.916452,211.668889,196.650641,32.000000,191.501459,67.841688,56.171087,94.116413,91.107551,36.896507,8.501921,74.817081,59.173658,100.000000,59.542582,31.269141
25.368854,76.081104,119.791236,185.241732,49.625233,45.889873,29.230813,14.110783,119.017541,1.318894,80.209755,25.582071,180.081673,120.157412,173.439720,119.638866,88.317201,118.995479,-0.000648,-2.154941,32.000000,-235.895118,119.878367,-0.629822,19.405870,0.686598,218153.820128,0.975636,68.135742,1.592137,4.751266,0.010870,0.021045,210.367936,32.000000,223.115636,209.289928,211.159584,196.465677,32.000000,191.845409,67.843963,56.167910,94.092078,91.256141,36.896507,8.501921,74.990979,59.631249,100.000000,59.543940,31.310814
25.328665,76.251099,119.606931,185.298466,49.606118,45.866082,29.279853,14.116063,118.844184,1.318046,80.450664,25.670844,180.155212,120.074930,173.430180,119.666638,88.249315,118.751164,-0.000648,-2.154956,32.000000,-235.891641,119.828336,-0.630159,19.428477,0.685088,218183.576808,0.973348,68.197909,1.620107,4.735581,0.026508,0.029239,209.718585,32.000000,223.503454,209.578577,209.140903,196.271310,32.000000,192.214147,67.834527,56.182810,94.072645,91.387687,36.896507,8.501921,74.962816,59.974750,100.000000,59.547628,31.324753
25.209982,76.251099,119.570152,185.298466,49.596364,45.839356,29.245081,14.111496,118.706743,1.317076,80.599930,25.600003,180.118667,119.997283,173.481422,119.549942,88.243137,118.446398,-0.000649,-2.154925,32.000000,-235.895716,119.678395,-0.630004,19.407156,0.683787,218128.642183,0.970792,68.235833,1.672903,4.721981,0.036584,0.033103,209.705576,32.000000,223.905216,209.620247,208.026188,196.524677,32.000000,192.360095,67.853641,56.168022,94.066102,91.514287,36.896507,8.501921,75.216557,60.449975,100.000000,59.544608,31.302230
25.241317,76.437356,119.390831,185.360538,49.628011,45.820270,29.233548,14.119916,118.636549,1.316213,80.682747,25.512260,180.129173,119.903422,173.515401,119.335570,88.134097,118.578391,-0.000649,-2.154922,32.000000,-235.884346,119.546988,-0.629430,19.356565,0.682981,218182.308657,0.970612,68.475947,1.610049,4.722196,0.027005,0.025879,209.545180,32.000000,224.040318,208.970075,207.144702,197.015895,32.000000,191.572723,67.863408,56.189317,94.029999,91.597810,36.896507,8.501921,75.110252,60.939220,100.000000,59.547667,31.251533
25.482930,76.602952,119.400943,185.411375,49.638914,45.801193,29.225906,14.113922,118.549000,1.314951,80.656343,25.588134,180.269385,119.791722,173.600106,119.337562,88.175570,118.341411,-0.000649,-2.154927,32.000000,-235.893946,119.437388,-0.629347,19.370544,0.685547,218107.193635,0.975948,68.683518,1.452854,4.742968,0.020474,0.021711,209.815365,32.000000,224.064706,208.964947,208.983280,197.300964,32.000000,191.603295,67.868006,56.177949,93.980405,91.745826,36.896507,8.501921,75.175723,61.414274,100.000000,59.551611,31.257329
25.331916,76.729977,119.187309,185.465302,49.640564,45.782073,29.266399,14.112495,118.350958,1.314280,80.755793,25.445062,180.335726,119.609224,173.664671,119.139909,88.116441,118.247100,-0.000649,-2.154937,32.000000,-235.893733,119.382119,-0.629352,19.316177,0.686017,218198.448481,0.975055,68.814898,1.632688,4.729976,0.030907,0.019022,210.209128,32.000000,223.350671,208.934090,210.737576,197.543990,32.000000,191.548221,67.867108,56.177882,93.937395,92.005874,36.896507,8.501921,75.205042,61.764649,100.000000,59.546447,31.320351
25.203528,76.729977,119.142626,185.465302,49.643325,45.762978,29.227367,14.114778,118.341964,1.313467,80.821336,25.598087,180.408840,119.504823,173.720085,118.929016,88.098612,118.346349,-0.000648,-2.154923,32.000000,-235.892762,119.277859,-0.628799,19.264905,0.680747,218068.081474,0.965647,68.559125,1.464068,4.685526,0.017254,0.008073,210.481668,32.000000,223.450168,209.133676,211.960882,197.293491,32.000000,192.004633,67.873436,56.146330,93.924120,92.027359,36.896507,8.501921,75.474580,62.213450,100.000000,59.546792,31.294306
25.288053,76.852045,118.967937,185.525409,49.639433,45.741457,29.235176,14.114921,118.177198,1.312501,81.073009,25.550311,180.423421,119.423566,173.692058,118.902268,88.018479,118.097059,-0.000647,-2.154901,32.000000,-235.890160,119.148128,-0.628645,19.239361,0.684727,218157.773334,0.970139,68.949150,1.472543,4.705025,0.047664,0.031343,210.638079,32.000000,223.511168,209.525308,212.071961,196.873467,32.000000,192.536214,67.873241,56.136429,93.908272,92.165012,36.896507,8.501921,75.494360,62.659547,100.000000,59.547913,31.205898
25.279626,77.015173,118.985795,185.594505,49.604367,45.719783,29.238835,14.116919,118.076067,1.311550,81.265078,25.486034,180.418159,119.312517,173.688617,118.765734,88.028358,117.812407,-0.000647,-2.154878,32.000000,-235.891277,119.055657,-0.628736,19.210932,0.688650,218134.522635,0.976166,69.173707,1.543678,4.727220,0.032060,0.027291,210.261249,32.000000,223.843904,209.781623,210.058536,196.866011,32.000000,192.801930,67.860234,56.158255,93.898715,92.252117,36.896507,8.501921,75.558868,63.138171,100.000000,59.541864,31.241408
25.511495,77.181061,118.774635,185.662758,49.643138,45.707013,29.239084,14.116491,117.922334,1.310890,81.416257,25.540510,180.435688,119.147820,173.744516,118.696203,87.979950,117.759089,-0.000647,-2.154878,32.000000,-235.892852,118.857480,-0.629159,19.177048,0.687060,218129.973658,0.972314,69.147834,1.489856,4.704511,0.018909,0.029240,209.975708,32.000000,224.211158,210.009351,208.826828,197.005185,32.000000,192.841332,67.852132,56.155101,93.861922,92.435139,36.896507,8.501921,75.587545,63.493975,100.000000,59.550588,31.324240
25.383126,77.181061,118.655924,185.662758,49.642048,45.691737,29.241923,14.113351,117.916253,1.309893,81.363726,25.711828,180.472457,119.095743,173.774481,118.540679,87.965238,118.042436,-0.000648,-2.154875,32.000000,-235.892877,118.870004,-0.629547,19.167607,0.688233,218112.677705,0.972405,69.325696,1.326759,4.706786,0.029514,0.024785,209.911343,32.000000,224.542613,209.486126,207.454994,197.445956,32.000000,192.310726,67.841603,56.143157,93.853360,92.571188,36.896507,8.501921,75.620311,63.978319,100.000000,59.546447,31.136713
25.489332,77.308373,118.656087,185.722867,49.644114,45.677758,29.232357,14.113637,117.783827,1.309038,81.558959,25.537818,180.587213,118.963569,173.816127,118.465831,87.947877,117.525739,-0.000648,-2.154880,32.000000,-235.895542,118.760157,-0.630043,19.129946,0.684067,218090.565128,0.963292,69.087624,1.346437,4.655730,0.034158,0.021701,209.953460,32.000000,224.533316,209.390472,208.646418,197.673928,32.000000,192.031850,67.839585,56.144908,93.809068,92.649532,36.896507,8.501921,75.535562,64.434398,100.000000,59.548670,31.048232
25.289766,77.457459,118.225513,185.773989,49.669785,45.664999,29.233707,14.111782,117.770041,1.308194,81.530506,25.696776,180.642687,118.817999,173.873469,118.360810,87.880028,117.640600,-0.000649,-2.156655,32.000000,-235.894447,118.677375,-0.630817,19.136188,0.686263,218083.388748,0.967934,69.310910,1.513715,4.674598,0.014488,0.012643,210.515034,32.000000,223.914707,209.361102,210.582557,197.903842,32.000000,191.716936,67.834770,56.110070,93.785656,92.936652,36.896507,8.501921,75.787520,64.908275,100.000000,59.551709,31.249845
25.228179,77.611234,118.488887,185.839436,49.700369,45.652287,29.226168,14.111924,117.565560,1.307122,81.725334,25.328511,180.749393,118.772793,173.865067,118.266100,87.859047,117.217460,-0.000650,-2.157239,32.000000,-235.899713,118.488417,-0.631246,19.083447,0.685477,218056.509972,0.964027,69.253424,1.252656,4.655127,0.012502,0.008195,210.773237,32.000000,223.762261,209.548455,212.030529,197.813238,32.000000,191.878806,67.862381,56.116133,93.791856,92.852562,36.896507,8.501921,75.829670,65.269904,100.000000,59.550480,31.081394
25.414584,77.611234,118.356803,185.839436,49.660418,45.640900,29.238923,14.115207,117.495786,1.306067,81.850627,25.533865,180.758475,118.739535,173.892777,118.185122,87.800671,117.504618,-0.000650,-2.157254,32.000000,-235.892333,118.378467,-0.631640,19.112978,0.687579,218216.740323,0.971919,69.750258,1.382478,4.674836,0.024242,0.022424,210.961401,32.000000,223.633681,210.035074,212.686653,197.062815,32.000000,192.218848,67.847666,56.080536,93.752835,93.027005,36.896507,8.501921,75.846685,65.750686,100.000000,59.545493,31.039575
25.476071,77.749028,118.270817,185.903198,49.625906,45.626894,29.229402,14.112210,117.375441,1.305214,82.078779,25.608189,180.814034,118.566886,173.886347,118.049298,87.712318,117.125678,-0.000650,-2.157265,32.000000,-235.898117,118.242496,-0.631797,19.132831,0.691788,218282.390202,0.974681,70.011780,1.174933,4.696688,0.029646,0.026293,210.832061,32.000000,223.889044,210.455724,211.208285,196.928944,32.000000,192.768449,67.823821,56.066056,93.713103,93.092224,36.896507,8.501921,75.733600,66.220507,100.000000,59.547824,31.130623
25.464691,77.934228,118.139357,185.969208,49.603479,45.613885,29.236780,14.113780,117.238579,1.304405,82.199227,25.601636,180.788244,118.490155,173.907902,118.022183,87.772676,117.135083,-0.000649,-2.157268,32.000000,-235.892121,118.206702,-0.631785,19.096036,0.686300,218201.338206,0.966597,69.686284,1.388463,4.657043,0.038337,0.024620,210.281246,32.000000,224.424579,210.643634,209.567760,197.038842,32.000000,192.888975,67.846308,56.115443,93.746823,93.291744,36.896507,8.501921,75.925959,66.727854,100.000000,59.542582,31.092619
25.232874,78.073132,118.008611,186.038309,49.577989,45.601841,29.240717,14.116063,117.162903,1.303729,82.304157,25.543493,180.850869,118.392442,173.988416,117.890172,87.693175,116.985389,-0.000649,-2.157231,32.000000,-235.891313,118.080742,-0.630700,19.125593,0.684028,218256.938987,0.964475,69.717121,1.272012,4.642428,0.031834,0.028623,210.210641,32.000000,224.784772,210.246096,208.415219,197.405590,32.000000,192.768857,67.865797,56.111582,93.747373,93.412973,36.896507,8.501921,76.044947,67.095762,100.000000,59.545641,31.127542
25.318452,78.073132,117.956686,186.038309,49.578397,45.582783,29.232095,14.112210,117.072918,1.303173,82.491229,25.600716,180.853450,118.304742,173.996955,117.799452,87.691830,116.669256,-0.000649,-2.158981,32.000000,-235.897133,118.014236,-0.630578,19.149327,0.685132,218255.199552,0.964783,69.922101,1.216742,4.639340,0.023198,0.032554,210.269416,32.000000,224.891628,209.974385,208.690078,197.853439,32.000000,192.447623,67.885764,56.112848,93.695981,93.538556,36.896507,8.501921,76.143167,67.571301,100.000000,59.547362,31.173470
25.483003,78.258618,117.475574,186.113871,49.578779,45.570086,29.230875,14.115635,116.910945,1.302394,82.449982,25.606903,180.874230,118.162658,174.046097,117.680643,87.561538,116.869223,-0.000650,-2.158994,32.000000,-235.896003,117.789565,-0.630059,19.128976,0.688215,218433.205043,0.973885,70.465456,1.215206,4.676780,0.011767,0.008669,210.761719,32.000000,224.461169,209.770071,210.775054,198.122114,32.000000,192.306119,67.873436,56.108782,93.690496,93.699170,36.896507,8.501921,76.127222,68.083951,100.000000,59.540615,31.139134
25.371861,78.429502,117.731524,186.182974,49.582282,45.554950,29.283516,14.120772,116.866070,1.301398,82.666933,25.537969,180.967078,118.062415,174.061259,117.504548,87.557625,116.926761,-0.000651,-2.158996,32.000000,-235.886768,117.869266,-0.629648,19.122446,0.685157,218306.411320,0.970349,70.315811,1.045156,4.658922,0.038594,0.017152,211.032788,32.000000,224.235191,209.858054,212.150204,198.262548,32.000000,192.299532,67.879193,56.109980,93.666021,93.814971,36.896507,8.501921,76.235076,68.587042,100.000000,59.550332,30.911695
25.295765,78.585230,117.590578,186.252077,49.553326,45.540935,29.239826,14.114208,116.687733,1.300456,82.756874,25.505739,180.986095,117.900065,174.113449,117.393025,87.480630,116.529888,-0.000652,-2.158989,32.000000,-235.893660,117.668869,-0.629632,19.113739,0.680801,218390.771432,0.963996,70.214665,1.283903,4.609958,0.029275,0.032802,211.248978,32.000000,224.132420,210.362707,213.147843,197.586002,32.000000,192.784462,67.880684,56.103898,93.667867,93.963779,36.896507,8.501921,76.247547,68.961473,100.000000,59.550371,31.052487
25.511418,78.585230,117.495680,186.252077,49.534767,45.529478,29.241631,14.118774,116.637058,1.299561,82.852666,25.512417,181.000589,117.868254,174.126931,117.357662,87.463968,116.499684,-0.000652,-2.158972,32.000000,-235.890733,117.555635,-0.629684,19.130602,0.684277,218463.106287,0.966668,70.578989,1.318996,4.640240,0.030359,0.022453,211.372384,32.000000,224.314560,210.694545,212.274846,197.561459,32.000000,193.132861,67.879985,56.111627,93.652935,94.092529,36.896507,8.501921,76.270511,69.456572,100.000000,59.543418,31.173250
25.604843,78.675913,117.388538,186.320339,49.556433,45.518040,29.283494,14.117490,116.528068,1.298506,82.999377,25.646281,181.026316,117.788343,174.164346,117.174494,87.457270,116.377112,-0.000652,-2.159569,32.000000,-235.890870,117.446340,-0.629640,19.143269,0.685574,218574.250700,0.971158,70.867544,1.180685,4.648627,0.037748,0.024658,210.676829,32.000000,224.757861,211.001704,210.193351,197.354782,32.000000,193.301987,67.870329,56.130944,93.615195,94.226557,36.896507,8.501921,76.338043,69.902922,100.000000,59.549427,31.074864
25.436695,78.803533,117.264339,186.370622,49.579859,45.506660,29.267969,14.113780,116.524521,1.297455,83.136926,25.517331,181.031633,117.661146,174.238001,117.124335,87.399138,116.421721,-0.000652,-2.160130,32.000000,-235.894252,117.379487,-0.629629,19.114709,0.680134,218445.897642,0.962336,70.491927,1.180939,4.605611,0.038719,0.022620,210.688315,32.000000,225.060391,210.857544,209.218139,197.650849,32.000000,193.261255,67.866761,56.137030,93.600661,94.370638,36.896507,8.501921,76.426964,70.378366,100.000000,59.548808,31.029156
25.218894,78.932258,117.165945,186.419502,49.574215,45.495251,29.254485,14.112638,116.238998,1.296208,83.150277,25.537956,181.117813,117.454301,174.244232,117.015464,87.319011,116.157109,-0.000653,-2.160134,32.000000,-235.896049,117.123328,-0.629328,19.067109,0.677385,218409.874017,0.957263,70.420655,1.121016,4.584622,0.035835,0.032239,210.596393,32.000000,225.237501,210.312879,208.542883,198.072562,32.000000,192.606909,67.890800,56.138628,93.577609,94.495242,36.896507,8.501921,76.643059,70.757723,100.000000,59.543192,30.931578
25.260664,78.932258,117.011947,186.419502,49.547394,45.481275,29.234228,14.113922,116.249435,1.295212,83.124690,25.474915,181.193740,117.419861,174.284316,116.911139,87.285239,116.136029,-0.000652,-2.160129,32.000000,-235.894601,117.125755,-0.628709,19.040856,0.681251,218541.412501,0.964364,70.840098,1.203399,4.610046,0.033486,0.028272,210.889594,32.000000,224.941364,210.277922,210.522408,198.280392,32.000000,192.612249,67.874157,56.125546,93.533977,94.661936,36.896507,8.501921,76.673347,71.236824,100.000000,59.546015,30.909494
25.255855,79.063742,116.968597,186.477652,49.562879,45.466269,29.239870,14.116063,116.131613,1.294346,83.255431,25.679616,181.277620,117.181879,174.328330,116.687065,87.195896,116.044469,-0.000653,-2.160704,32.000000,-235.889838,117.016784,-0.628527,18.976078,0.686934,218710.003601,0.973479,71.349065,1.139566,4.645959,0.007292,0.010149,211.258176,32.000000,224.493672,210.314013,212.242573,198.531679,32.000000,192.309636,67.890208,56.137183,93.522375,94.885628,36.896507,8.501921,76.673347,71.591587,100.000000,59.548739,30.986163
25.427883,79.161048,116.794511,186.539455,49.571880,45.454667,29.234670,14.122342,115.962850,1.293570,83.389116,25.490807,181.343901,117.217358,174.349800,116.612670,87.107075,115.958681,-0.000654,-2.162466,32.000000,-235.889624,116.867899,-0.628627,18.919666,0.686219,218653.118457,0.972183,71.275944,1.161859,4.632180,0.013722,0.026689,211.590528,32.000000,224.409837,210.746801,213.459754,197.996627,32.000000,192.763678,67.876001,56.129104,93.508878,94.939938,36.896507,8.501921,76.673347,71.591587,100.000000,59.547087,30.954688
25.417652,79.242643,116.737593,186.602944,49.558815,45.444202,29.234312,14.117062,115.790864,1.292605,83.416637,25.545629,181.358545,117.016163,174.376053,116.545458,87.164759,115.760613,-0.000653,-2.164248,32.000000,-235.890314,116.767661,-0.628051,18.895774,0.688456,218728.609937,0.972137,71.415842,1.201325,4.631346,0.034020,0.035351,211.859422,32.000000,224.358479,211.134067,213.209524,197.773441,32.000000,193.109457,67.877555,56.120976,93.468036,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,59.545621,30.978680
25.383348,79.242643,116.585920,186.602944,49.572113,45.433999,29.247787,14.116491,115.836873,1.291943,83.507035,25.546033,181.429821,116.930277,174.372125,116.505120,87.102091,115.884758,-0.000653,-2.164819,32.000000,-235.894163,116.766600,-0.627791,18.878701,0.686313,218729.845271,0.965437,71.212949,1.243385,4.593167,0.043527,0.046160,211.189769,32.000000,224.755752,211.388826,211.377347,197.602478,32.000000,193.363248,67.878144,56.146043,93.440131,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,59.547903,30.872370
25.316514,79.354837,116.571774,186.660253,49.583859,45.422531,29.247843,14.113780,115.709295,1.290997,83.589524,25.525291,181.455208,116.911905,174.438888,116.333237,87.090873,115.387917,-0.000654,-2.164825,32.000000,-235.893433,116.542482,-0.627573,15.804327,0.687124,218681.832077,0.965796,71.312351,1.077644,4.592776,0.027934,0.032505,211.146865,32.000000,225.082371,211.574694,210.278185,197.619622,32.000000,193.535731,67.869364,56.143467,93.408800,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,59.546103,31.005385
35.550389,79.483023,112.974773,186.701268,49.493333,45.404978,29.168601,14.114350,110.234549,1.289672,83.562679,39.627391,181.459069,112.697447,174.502895,111.984565,86.965528,111.663171,-0.000656,-2.164844,32.000000,-235.891878,110.929902,-0.626691,0.741870,0.687671,218697.820589,0.966488,71.372105,1.208056,4.593008,0.056013,0.045827,210.886651,32.000000,224.975939,210.432490,210.648229,197.967355,32.000000,192.466885,67.885370,56.149575,93.350566,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.614836,10.358931
61.991153,79.688401,103.073494,186.691998,48.801687,44.997461,0.000000,14.113066,100.325524,1.283899,84.108655,64.988457,181.441149,102.440393,174.409514,101.862154,86.304264,101.761174,-0.000656,-2.168907,32.000000,-235.897752,101.234539,-0.626353,0.094874,0.822970,218738.646524,0.969120,71.600902,0.947821,4.604574,0.055572,0.046030,210.702111,212.271649,224.338184,210.390715,210.597847,197.513378,32.000000,192.510531,67.856406,56.125262,93.277788,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.597625,10.206473
72.643009,79.688401,98.606846,186.691998,47.905745,44.297657,0.000000,14.116919,96.442345,1.271555,85.905260,75.088292,181.204918,98.447970,173.870130,97.824304,83.335898,98.127533,-0.000658,-2.174140,32.000000,-235.884884,97.430103,-0.626277,0.089891,12.847726,36109.678727,0.681262,56.137817,-0.990401,3.177877,0.055630,0.046352,210.581451,212.210300,224.271026,210.293663,210.525941,197.451162,32.000000,192.472109,67.828533,56.120621,93.244604,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.577798,10.120120
86.513876,80.629922,93.515701,186.490574,46.818684,43.464426,0.000000,14.109784,91.799307,1.248829,87.615714,88.005663,180.792244,93.174618,173.053129,92.780319,81.763072,92.978315,-0.000658,-2.181151,32.000000,-235.894642,92.914401,-0.626362,0.078614,24.925409,NaN,Inf,19.269619,-5.326610,1.357417,0.055312,0.046159,210.399313,212.104062,224.130258,210.127849,210.450272,197.387682,32.000000,192.404329,67.844581,56.109050,93.239203,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.578103,10.172284
88.930423,82.188510,91.813839,186.198424,45.541514,42.496574,0.000000,14.117633,90.362533,1.213865,89.034096,89.813645,180.357415,91.747116,172.249759,91.306368,80.627285,91.527934,-0.000658,-2.188178,32.000000,-235.889252,91.752565,-0.626951,0.074863,24.925409,NaN,Inf,19.269619,-5.326610,1.357417,0.056010,0.046269,210.221608,211.971437,223.891442,209.929950,210.312749,197.297951,32.000000,192.303973,67.864943,56.120419,93.228723,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.571523,10.092680
89.445256,83.867228,89.986983,185.897299,44.038124,41.348227,0.000000,14.108928,88.810651,1.175068,90.423340,89.639741,179.738837,90.002418,171.059222,89.582152,79.582021,89.662693,-0.000658,-2.195170,32.000000,-235.896154,90.134136,-0.626159,0.076358,2.912374,NaN,Inf,10.078556,-6.806228,1.032423,0.056341,0.046094,209.807663,211.669301,223.301591,209.488895,209.982463,197.120399,32.000000,192.128532,67.864751,56.144273,93.177576,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.560705,9.969717
88.550365,85.328419,88.720302,185.542542,42.544433,40.030335,0.000000,14.115492,87.644062,1.135959,90.713634,88.464897,179.523109,88.797604,170.636393,88.363444,79.321363,88.524776,-0.000659,-2.202177,32.000000,-235.886639,89.003973,-0.625857,0.067415,0.527791,NaN,Inf,11.415157,-6.985905,1.006057,0.055695,0.046423,209.637994,211.528243,222.905135,209.250487,209.781876,196.999977,32.000000,192.077269,67.894522,56.131433,93.147555,94.982546,36.896507,8.501921,76.673347,71.591587,100.000000,0.563616,9.998990
