OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 21, 2019
1:11:06 PM
wtf
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
26.729938,49.994947,139.022084,176.364158,52.622278,50.707526,29.190458,14.109784,138.211123,1.672803,40.940589,27.113346,173.302204,139.619702,169.454292,139.068813,83.664999,138.189468,-0.000673,-0.000156,32.000000,-235.897592,139.053745,-0.595148,21.787641,0.670643,228419.436467,0.959173,39.805068,16.001178,5.197020,0.022173,0.013135,204.577885,32.000000,216.165147,198.438194,203.152478,187.888385,32.000000,180.314002,68.291326,59.057622,96.120902,100.000000,44.646371,49.378617,41.701745,27.872635,44.693393,59.541609,33.745069
26.716241,50.002903,138.914437,176.367804,52.633805,50.710049,29.194218,14.111068,138.244932,1.672547,41.053356,27.021391,173.304336,139.611525,169.397887,139.039457,83.683028,138.282004,-0.000672,-0.000167,32.000000,-235.894177,139.037082,-0.595673,21.773558,0.671928,228511.039312,0.961228,39.885166,16.083390,5.203775,0.009133,0.016215,204.619080,32.000000,216.188704,198.833246,203.071882,187.232748,32.000000,181.084459,68.243403,59.049526,96.137472,100.000000,44.611982,49.378617,41.715190,27.872635,44.714078,59.543763,33.793712
26.862530,50.025123,139.019456,176.368646,52.639311,50.710028,29.192449,14.106787,138.300632,1.672426,41.147999,27.090206,173.388941,139.577881,169.370978,139.050496,83.705782,138.300740,-0.000673,-0.000128,32.000000,-235.903048,139.090233,-0.596243,21.799521,0.672127,228491.594071,0.959654,39.824586,16.019167,5.200988,0.004968,0.027442,204.233895,32.000000,216.771540,199.198101,200.710563,187.064126,32.000000,181.636635,68.262463,59.071740,96.150248,100.000000,44.650969,49.378617,41.700214,27.872635,44.714104,59.541668,33.707725
26.678153,50.025123,138.882379,176.368646,52.624998,50.710046,29.197598,14.105075,138.304313,1.672700,41.131808,27.025468,173.289015,139.660994,169.357888,139.038679,83.685395,138.333144,-0.000673,-0.000168,32.000000,-235.901974,139.034025,-0.596012,21.783497,0.672529,228498.364206,0.960113,39.855475,16.045347,5.199625,0.019354,0.025376,203.647189,32.000000,217.360300,199.036180,198.668027,187.336681,32.000000,181.447754,68.211277,59.059927,96.146248,100.000000,44.604597,49.378617,41.722401,27.872635,44.772155,59.537095,33.708606
26.820821,50.045698,138.956637,176.373413,52.659679,50.707479,29.188077,14.109498,138.247121,1.672603,41.032244,27.087557,173.280085,139.617296,169.407470,138.992090,83.709786,138.331855,-0.000672,-0.000062,32.000000,-235.898533,139.061128,-0.595408,21.760497,0.669470,228425.654736,0.954726,39.633229,16.031543,5.175218,0.012484,0.012575,203.724382,32.000000,217.330086,198.173215,199.332185,188.051333,32.000000,180.085521,68.222901,59.049818,96.114743,100.000000,44.632032,49.378617,41.630104,27.872635,44.826173,59.534803,33.777351
26.675841,50.076149,138.955638,176.374254,52.664398,50.707416,29.183758,14.108499,138.194803,1.672469,41.040286,27.008426,173.356855,139.578125,169.405879,139.019776,83.682776,138.326448,-0.000672,-0.000062,32.000000,-235.898877,139.070245,-0.595518,21.753809,0.672843,228527.573019,0.961492,39.941516,16.067405,5.205847,0.020255,0.013603,204.258675,32.000000,216.558682,197.926411,201.801733,188.211416,32.000000,180.363022,68.218217,59.043821,96.136419,100.000000,44.595071,49.378617,41.688595,27.872635,44.905999,59.535541,33.677645
26.770359,50.109618,138.968020,176.367804,52.657769,50.707376,29.178618,14.107358,138.238933,1.672431,41.081064,27.087366,173.383377,139.617113,169.452650,139.023686,83.682176,138.298372,-0.000673,-0.000096,32.000000,-235.901330,139.018687,-0.595342,21.760707,0.671228,228442.237646,0.956428,39.723399,16.042397,5.180924,0.013559,0.014822,204.744977,32.000000,216.249303,198.181848,203.011771,188.298117,32.000000,180.490570,68.236689,59.023819,96.124958,100.000000,44.635956,49.378617,41.654621,27.872635,44.993864,59.542582,33.733037
26.722786,50.132936,138.822420,176.359111,52.642058,50.707331,29.191626,14.113351,138.269606,1.672312,41.142864,27.056486,173.403993,139.569927,169.390197,138.991543,83.694337,138.206258,-0.000674,-0.000056,32.000000,-235.894680,139.002002,-0.595426,21.739516,0.674073,228550.349996,0.962100,39.996419,16.066827,5.209044,0.016134,0.019808,204.724334,32.000000,216.246073,198.808076,202.949600,187.439704,32.000000,181.090581,68.212789,59.056832,96.137352,100.000000,44.597464,49.378617,41.682253,27.872635,44.994811,59.534980,33.768253
26.861868,50.132936,138.930444,176.359111,52.627239,50.707336,29.185546,14.110355,138.196004,1.672196,41.249655,27.018403,173.407219,139.620925,169.367706,139.014623,83.711167,138.262518,-0.000674,-0.000038,32.000000,-235.896366,139.026742,-0.595050,21.734061,0.672260,228528.577248,0.958774,39.871632,16.054018,5.191115,0.014385,0.013391,204.433202,32.000000,216.549424,199.216933,200.837270,186.979039,32.000000,181.324078,68.189789,59.041566,96.097183,100.000000,44.622597,49.378617,41.586438,27.872635,45.056652,59.540753,33.809706
26.599887,50.150494,138.889152,176.346771,52.641102,50.707332,29.193260,14.106930,138.278384,1.672330,41.228539,27.022125,173.358362,139.608691,169.352574,139.037926,83.755879,138.292557,-0.000674,-0.000029,32.000000,-235.902249,139.079117,-0.594871,21.743371,0.673359,228552.634500,0.960191,39.974550,15.997850,5.194908,0.012630,0.029414,203.810294,32.000000,217.110883,199.109843,198.538193,187.222726,32.000000,181.366345,68.179985,59.054356,96.071224,100.000000,44.597391,49.378617,41.724451,27.872635,45.103600,59.535314,33.783660
26.729760,50.146927,138.940737,176.342004,52.624813,50.707325,29.190281,14.109213,138.215129,1.672315,41.198379,27.016612,173.311613,139.619131,169.435773,139.081280,83.801326,138.194610,-0.000674,-0.000007,32.000000,-235.895377,139.094616,-0.594885,21.752603,0.671372,228475.373443,0.955166,39.742145,16.007900,5.172032,0.019667,0.037989,203.678240,32.000000,217.267547,198.520400,197.619875,187.789670,32.000000,180.810713,68.227018,59.081307,96.064512,100.000000,44.627723,49.378617,41.662990,27.872635,45.095608,59.540006,33.719684
26.741250,50.150494,138.812518,176.353502,52.629228,50.707378,29.227391,14.110212,138.212859,1.672185,41.074984,27.062119,173.334110,139.547865,169.440466,139.080812,83.786995,138.363258,-0.000676,0.000005,32.000000,-235.901754,139.008162,-0.595058,21.751633,0.675683,228564.095401,0.964838,40.198253,15.977538,5.221419,0.019613,0.034623,203.799180,32.000000,217.372992,198.007063,199.148439,188.316592,32.000000,180.349807,68.199816,59.072723,96.031857,100.000000,44.609430,49.378617,41.614759,27.872635,45.096878,59.534833,33.705598
26.930706,50.150494,138.948643,176.353502,52.643307,50.707394,29.192429,14.113922,138.233240,1.671886,41.066156,27.152246,173.396223,139.547334,169.453618,139.057142,83.759774,138.290735,-0.000675,0.000046,32.000000,-235.895913,138.954441,-0.594567,21.777596,0.673210,228461.561596,0.960003,39.976863,15.885296,5.197979,0.012587,0.039695,204.475450,32.000000,216.468475,198.022023,201.482401,188.327290,32.000000,180.153218,68.220720,59.094277,96.046077,100.000000,44.626469,49.378617,41.531835,27.872635,45.107461,59.528961,33.768180
26.616074,50.143361,138.941257,176.352660,52.644778,50.711218,29.189299,14.107643,138.209964,1.671638,41.042098,27.123225,173.410898,139.542686,169.466119,138.933682,83.699614,138.291312,-0.000676,0.000081,32.000000,-235.899897,138.969209,-0.594619,21.771591,0.672656,228472.810526,0.958361,39.961200,15.980182,5.190951,0.011032,0.028565,204.822444,32.000000,216.081685,198.293177,203.027225,188.114539,32.000000,180.276870,68.212206,59.045311,96.038685,100.000000,44.621898,49.378617,41.697117,27.872635,45.090157,59.535619,33.779405
26.719632,50.127449,138.958321,176.346210,52.662975,50.715012,29.185000,14.104789,138.256631,1.671484,41.120769,27.067254,173.416898,139.573599,169.431499,138.959186,83.714846,138.243730,-0.000677,0.000120,32.000000,-235.904390,139.012692,-0.594069,21.793883,0.668889,228411.886604,0.952416,39.645023,15.972771,5.159488,0.006012,0.000000,204.840955,32.000000,216.017118,198.896242,203.032380,187.339668,32.000000,180.982946,68.228489,59.076487,96.054914,100.000000,44.633665,49.378617,41.652800,27.872635,45.049937,59.540340,33.769941
26.720901,50.111812,138.879338,176.344247,52.673224,50.719703,29.201880,14.102649,138.270507,1.671471,41.142046,27.015245,173.388619,139.502945,169.376248,138.995671,83.744995,138.298070,-0.000677,0.000163,32.000000,-235.909153,139.007288,-0.595068,21.805449,0.674715,228620.697087,0.964410,40.163926,16.033207,5.220201,0.007391,0.027838,204.490534,32.000000,216.590574,199.063993,200.813097,187.277919,32.000000,181.346649,68.199731,59.077261,96.041567,100.000000,44.600724,49.378617,41.527801,27.872635,45.051039,59.543753,33.649398
26.906426,50.111812,138.916885,176.344247,52.651604,50.724422,29.201654,14.109213,138.221503,1.671494,41.196517,27.083698,173.399075,139.514404,169.409497,139.056996,83.795463,138.211588,-0.000676,0.000175,32.000000,-235.901114,139.076995,-0.595077,21.816726,0.672242,228567.201070,0.960661,39.974343,15.995247,5.200608,0.013788,0.017405,203.797282,32.000000,217.174164,199.113578,198.665643,187.245563,32.000000,181.423586,68.234726,59.108016,96.075237,100.000000,44.616594,49.378617,41.523913,27.872635,45.011306,59.541963,33.751085
26.585596,50.082184,138.942144,176.346491,52.614150,50.726973,29.186377,14.102506,138.220026,1.671597,41.147935,27.007630,173.302804,139.573437,169.415740,139.026168,83.760834,138.263974,-0.000678,0.000218,32.000000,-235.903067,139.037493,-0.595556,21.848249,0.671657,228551.141504,0.960112,39.956582,15.991055,5.197405,0.011906,0.014145,203.601605,32.000000,217.230462,198.689493,197.548007,187.756726,32.000000,180.626336,68.222976,59.093615,96.038667,100.000000,44.576910,49.378617,41.625916,27.872635,44.934988,59.532728,33.701122
26.622974,50.104405,138.920806,176.342845,52.594358,50.727011,29.180824,14.103790,138.121940,1.671514,41.043001,26.979514,173.323209,139.478150,169.426908,138.904078,83.741303,138.295457,-0.000677,0.000224,32.000000,-235.905553,139.017730,-0.595681,21.825249,0.668185,228442.780732,0.953252,39.646766,15.899271,5.162963,0.010149,0.012342,203.673172,32.000000,217.110789,198.236557,199.248988,188.195111,32.000000,180.000098,68.221290,59.088968,96.021821,100.000000,44.620705,49.378617,41.689826,27.872635,44.993598,59.544254,33.753066
26.740897,50.141441,138.804550,176.342004,52.591937,50.730845,29.192810,14.109498,138.196129,1.671370,41.057696,27.055720,173.363901,139.482716,169.433465,138.827482,83.731679,138.238644,-0.000677,0.000267,32.000000,-235.898042,138.932069,-0.595936,21.816359,0.673001,228612.432864,0.965830,40.153963,15.958930,5.226219,0.016544,0.022744,204.333675,32.000000,216.339444,198.005221,201.590126,188.344031,32.000000,180.073402,68.249392,59.098462,96.037292,100.000000,44.585674,49.378617,41.523562,27.872635,44.994500,59.531518,33.775663
26.752448,50.141441,138.918429,176.342004,52.597018,50.732136,29.218336,14.099937,138.211900,1.671493,41.052238,27.036737,173.395269,139.430579,169.462355,138.910167,83.731358,138.157257,-0.000676,0.000271,32.000000,-235.908586,138.976514,-0.595840,21.848905,0.673016,228627.157995,0.964640,40.113383,15.993498,5.218080,0.016801,0.034106,204.738290,32.000000,216.222331,198.164242,203.221881,188.205639,32.000000,180.436522,68.262480,59.077222,96.045028,100.000000,44.620271,49.378617,41.595608,27.872635,45.092116,59.538019,33.661871
26.735696,50.146653,138.851257,176.350136,52.602402,50.732137,29.191680,14.112067,138.235144,1.671486,41.100835,27.082167,173.340725,139.567664,169.407208,138.942995,83.691696,138.155838,-0.000675,0.000232,32.000000,-235.894653,138.932843,-0.596294,21.845155,0.670937,228622.256549,0.959933,39.952737,15.975983,5.190722,0.011373,0.019431,204.748339,32.000000,216.094220,198.770313,202.981002,187.491709,32.000000,181.061047,68.219283,59.060033,96.064696,100.000000,44.580317,49.378617,41.686741,27.872635,45.106935,59.538481,33.717997
26.651302,50.148848,138.946153,176.344528,52.609551,50.732131,29.186656,14.111924,138.154917,1.671362,41.191945,27.023059,173.377428,139.401948,169.362771,138.925087,83.731896,138.069341,-0.000676,0.000126,32.000000,-235.898566,138.982138,-0.595977,21.846938,0.670094,228622.867746,0.958684,39.933411,15.937412,5.192737,0.022598,0.022559,204.432399,32.000000,216.478714,199.250287,200.953484,187.040635,32.000000,181.110260,68.240423,59.103267,96.085418,100.000000,44.625912,49.378617,41.661460,27.872635,45.113921,59.528027,33.759376
26.736897,50.148573,138.791764,176.329945,52.637347,50.734686,29.185645,14.109498,138.164585,1.671337,41.174674,27.052471,173.326693,139.423828,169.344263,138.892673,83.725173,138.221504,-0.000675,0.000066,32.000000,-235.901320,139.016096,-0.596519,21.816018,0.670309,228669.150287,0.960202,39.966653,15.976395,5.193478,0.016784,0.016145,203.775189,32.000000,217.077655,199.233458,198.897288,187.048549,32.000000,181.355253,68.253052,59.106366,96.087242,100.000000,44.612712,49.378617,41.609854,27.872635,45.115207,59.542563,33.787255
26.710808,50.148573,138.901488,176.329945,52.623131,50.734810,29.187087,14.110783,138.204441,1.671251,41.177216,27.112558,173.268900,139.473561,169.396238,138.837567,83.728830,138.141821,-0.000677,0.000054,32.000000,-235.899544,138.929601,-0.596217,21.803219,0.672053,228671.729255,0.963568,40.110275,15.894842,5.213485,0.012288,0.012155,203.752062,32.000000,217.185201,198.540452,197.891187,187.750564,32.000000,181.033167,68.252374,59.100636,96.058640,100.000000,44.609659,49.378617,41.616767,27.872635,45.115778,59.541530,33.696280
26.734298,50.129644,138.749353,176.320129,52.631915,50.734769,29.194782,14.112210,138.190668,1.671360,41.085632,27.035365,173.354194,139.537791,169.429311,138.908097,83.716348,138.199729,-0.000678,0.000049,32.000000,-235.897953,138.977039,-0.595845,21.779406,0.671039,228651.586841,0.960408,39.966562,15.974299,5.191020,0.012473,0.027494,203.882213,32.000000,217.286766,197.947667,199.292524,188.286333,32.000000,180.353265,68.260561,59.100085,96.072500,100.000000,44.580352,49.378617,41.696086,27.872635,45.067686,59.537331,33.661284
26.848933,50.116750,138.812158,176.316484,52.658946,50.734782,29.185678,14.108499,138.150511,1.671069,41.021085,27.144224,173.330058,139.429027,169.430057,138.874888,83.693807,138.140354,-0.000678,0.000052,32.000000,-235.901008,138.979202,-0.595920,21.782134,0.672238,228660.163477,0.961349,40.010245,15.932561,5.200198,0.022348,0.033887,204.477404,32.000000,216.469288,198.055518,201.529542,188.223017,32.000000,180.024896,68.254324,59.085371,96.067985,100.000000,44.575431,49.378617,41.525234,27.872635,45.035210,59.534134,33.769647
26.922019,50.116750,138.875891,176.316764,52.674148,50.734748,29.185978,14.111496,138.196165,1.671171,41.007225,27.042936,173.327517,139.454046,169.473372,138.871365,83.667078,138.186120,-0.000678,0.000020,32.000000,-235.892602,139.016136,-0.595867,21.794722,0.672058,228649.273856,0.960165,39.951986,15.972720,5.189938,0.016178,0.010009,204.945935,32.000000,216.108201,198.348418,203.027668,188.024512,32.000000,180.289498,68.267696,59.093005,96.085512,100.000000,44.589497,49.378617,41.617487,27.872635,45.036219,59.540763,33.706038
26.763981,50.116750,138.678650,176.316764,52.652694,50.734715,29.208156,14.105931,138.151048,1.671034,41.057528,26.962811,173.306646,139.504433,169.412140,138.906219,83.679670,138.153456,-0.000677,-0.000007,32.000000,-235.899478,139.016608,-0.596056,21.777177,0.670094,228609.866185,0.956127,39.747536,15.966883,5.170118,0.027635,0.020643,204.971851,32.000000,216.060050,198.760647,203.253209,187.260555,32.000000,181.130490,68.264700,59.059708,96.133759,100.000000,44.524248,49.378617,41.562091,27.872635,45.037229,59.547451,33.700902
26.787429,50.102759,138.865947,176.311155,52.628604,50.732130,29.188842,14.112495,138.155815,1.671027,41.153456,27.077234,173.368757,139.479514,169.357792,138.896648,83.725699,138.235765,-0.000677,0.000001,32.000000,-235.897667,139.007182,-0.597063,21.750453,0.668606,228601.127030,0.953388,39.625739,16.015487,5.158450,0.013208,0.013204,204.639835,32.000000,216.607395,199.160491,201.120494,187.147086,32.000000,181.471269,68.257741,59.075794,96.146538,100.000000,44.547105,49.378617,41.678962,27.872635,45.001742,59.541412,33.796206
26.798507,50.094255,138.809431,176.304986,52.595775,50.727043,29.198757,14.104789,138.206456,1.671013,41.148920,26.990259,173.283115,139.537059,169.358677,138.920886,83.694415,138.292049,-0.000677,0.000003,32.000000,-235.903243,138.945634,-0.597831,21.776705,0.671360,228660.441165,0.958577,39.889428,15.987284,5.181540,0.012097,0.007671,203.910837,32.000000,217.146967,199.160645,198.950673,187.123779,32.000000,181.478428,68.235442,59.076791,96.151116,100.000000,44.572862,49.378617,41.530974,27.872635,44.980472,59.540684,33.587696
26.600426,50.052008,138.934410,176.310875,52.563707,50.727053,29.225187,14.112352,138.218268,1.671012,41.047429,26.954126,173.220433,139.525536,169.384487,138.909870,83.698997,138.257823,-0.000678,0.000005,32.000000,-235.897646,138.909471,-0.598125,21.752839,0.672275,228588.605378,0.958249,39.836238,15.980589,5.183997,0.015991,0.035629,203.754923,32.000000,217.296052,198.729682,197.443705,187.498669,32.000000,180.486823,68.246341,59.078141,96.169724,100.000000,44.577197,49.378617,41.552282,27.872635,44.981286,59.533741,33.734064
26.715322,50.052008,138.789711,176.310875,52.544258,50.727076,29.205302,14.106216,138.185982,1.670867,41.016040,27.068519,173.254365,139.490364,169.431613,138.909601,83.728582,138.222793,-0.000677,0.000043,32.000000,-235.899029,138.985077,-0.598299,21.723335,0.671017,228584.113355,0.957392,39.809223,16.038759,5.179745,0.010327,0.026274,203.855119,32.000000,217.302988,198.298807,199.224525,188.092383,32.000000,180.178540,68.252317,59.091750,96.163874,100.000000,44.560880,49.378617,41.582980,27.872635,44.871778,59.535560,33.801489
26.737071,50.066822,138.959056,176.317325,52.508183,50.727063,29.228459,14.109213,138.174760,1.670624,40.961874,26.995982,173.329438,139.520113,169.436520,138.900863,83.697603,138.272640,-0.000676,0.000050,32.000000,-235.896360,138.938474,-0.598417,21.756747,0.675613,228643.025852,0.963917,40.098861,16.017828,5.223015,0.025035,0.023904,204.520817,32.000000,216.590111,198.151826,201.517363,188.210323,32.000000,180.212488,68.259451,59.084670,96.175998,100.000000,44.604107,49.378617,41.495497,27.872635,44.910869,59.540429,33.657028
26.751052,50.099467,138.916253,176.316484,52.499096,50.727093,29.193769,14.112638,138.221659,1.670560,41.014496,27.020686,173.318044,139.470033,169.437384,138.944055,83.676890,138.179100,-0.000676,0.000033,32.000000,-235.894738,139.010425,-0.598488,21.771774,0.674026,228564.235193,0.960216,39.906119,15.971506,5.195135,0.016376,0.039848,204.909150,32.000000,216.301779,198.212304,203.093768,188.234729,32.000000,180.284675,68.261247,59.064204,96.203077,100.000000,44.605781,49.378617,41.553105,27.872635,44.996509,59.536337,33.805817
26.690861,50.123060,138.819254,176.314240,52.515796,50.727139,29.185918,14.107358,138.214581,1.670615,41.038087,27.021741,173.365637,139.525436,169.421411,139.009833,83.674957,138.252175,-0.000675,0.000012,32.000000,-235.899690,138.991277,-0.598135,21.760864,0.673138,228591.850945,0.958668,39.884521,16.026299,5.197243,0.010846,0.006018,204.976345,32.000000,216.219360,198.924946,203.180939,187.355848,32.000000,180.953500,68.269632,59.087396,96.219688,100.000000,44.580757,49.378617,41.481469,27.872635,44.997369,59.542287,33.656441
26.658396,50.123060,138.885841,176.314240,52.545833,50.727173,29.201240,14.105217,138.207701,1.670440,41.091535,27.009855,173.368529,139.564729,169.330711,138.922944,83.650139,138.251993,-0.000674,0.000009,32.000000,-235.902159,139.032373,-0.598174,21.750243,0.672346,228623.959168,0.959353,39.893772,16.002320,5.192927,0.016242,0.018889,204.461900,32.000000,216.510668,199.297596,201.083257,186.924944,32.000000,181.174954,68.259980,59.078478,96.220176,100.000000,44.598320,49.378617,41.592663,27.872635,45.059838,59.534183,33.743749
26.810128,50.110166,138.872732,176.314801,52.503324,50.727143,29.222821,14.108214,138.187490,1.670413,41.094727,27.149949,173.341559,139.546519,169.364787,138.997162,83.663807,138.310329,-0.000673,-0.000007,32.000000,-235.903260,139.051849,-0.597743,21.765480,0.673507,228668.300980,0.961939,40.018152,16.039169,5.201003,0.019629,0.038584,203.716574,32.000000,217.032176,199.350056,198.823508,186.995966,32.000000,181.490367,68.244750,59.098393,96.264648,100.000000,44.569851,49.378617,41.569382,27.872635,45.027269,59.536858,33.682854
26.642545,50.099742,138.951723,176.306668,52.459352,50.729694,29.183281,14.108642,138.230575,1.670405,41.017152,27.160285,173.226028,139.570438,169.374070,139.102874,83.692903,138.241216,-0.000673,-0.000007,32.000000,-235.898242,139.058151,-0.597796,21.753101,0.674625,228705.291732,0.962665,40.072586,16.063901,5.209835,0.011167,0.008126,203.499968,32.000000,217.286618,198.731701,197.501290,187.633370,32.000000,180.770677,68.263832,59.110959,96.245836,100.000000,44.621563,49.378617,41.596902,27.872635,45.001058,59.534233,33.730909
26.763021,50.074777,138.975239,176.296292,52.448199,50.732190,29.187354,14.106216,138.253318,1.670172,40.896654,27.115138,173.243173,139.616624,169.413661,139.025315,83.647072,138.247932,-0.000672,-0.000019,32.000000,-235.902635,139.060130,-0.597731,21.752315,0.671372,228616.823172,0.956205,39.805723,16.078096,5.179861,0.020532,0.019909,203.614011,32.000000,217.329932,198.078691,199.009669,188.176078,32.000000,180.441424,68.225647,59.092112,96.225204,100.000000,44.610050,49.378617,41.503117,27.872635,45.001920,59.532915,33.793418
26.674200,50.074777,139.026519,176.296292,52.438445,50.732240,29.191638,14.108071,138.228697,1.670212,40.913282,27.013358,173.309880,139.609181,169.429185,139.089917,83.695227,138.263173,-0.000673,-0.000058,32.000000,-235.898649,139.028864,-0.598055,21.764405,0.675017,228670.845258,0.963855,40.075864,16.015989,5.215407,0.000000,0.018235,204.155976,32.000000,216.638457,198.118578,201.269976,188.271630,32.000000,180.077942,68.269152,59.104147,96.265435,100.000000,44.650471,49.378617,41.569064,27.872635,44.937591,59.533849,33.651159
26.782446,50.066547,138.857989,176.299096,52.466967,50.732257,29.185667,14.110069,138.218273,1.670030,40.928947,27.138971,173.313379,139.664847,169.484904,139.024116,83.648557,138.236603,-0.000674,-0.000133,32.000000,-235.895832,139.027925,-0.597629,21.747594,0.672943,228653.574426,0.959154,39.849061,16.065027,5.192808,0.019149,0.028104,204.618204,32.000000,216.236514,198.298414,202.947156,188.157184,32.000000,180.164486,68.266834,59.091714,96.281009,100.000000,44.613428,49.378617,41.563225,27.872635,44.916770,59.536711,33.769867
26.789646,50.060512,139.013900,176.302462,52.456538,50.732231,29.203439,14.107500,138.290559,1.669667,41.026276,27.112362,173.328351,139.627369,169.404104,138.988952,83.653044,138.285456,-0.000673,-0.000087,32.000000,-235.898236,139.093393,-0.597951,21.747594,0.674314,228650.528246,0.962370,39.997798,16.024154,5.212022,0.000000,0.004810,204.797526,32.000000,216.178875,198.923735,203.091569,187.341795,32.000000,180.984717,68.264056,59.110765,96.318841,100.000000,44.645013,49.378617,41.492076,27.872635,44.901620,59.541353,33.716456
26.954514,50.089866,138.972675,176.310033,52.452178,50.732254,29.180888,14.110783,138.318357,1.669665,41.069552,27.038486,173.360151,139.740436,169.390916,139.053840,83.668307,138.380153,-0.000673,-0.000079,32.000000,-235.898396,139.087212,-0.597952,21.733170,0.672372,228638.666993,0.958462,39.808355,16.058129,5.184664,0.021228,0.029739,204.466050,32.000000,216.579995,199.029678,201.189002,187.188611,32.000000,181.576401,68.239788,59.122382,96.330265,100.000000,44.639862,49.378617,41.581084,27.872635,44.902143,59.538471,33.702296
26.814208,50.089866,139.063250,176.310033,52.484569,50.732235,29.182166,14.114065,138.314775,1.669851,41.051715,27.087576,173.353253,139.703263,169.391447,139.097378,83.699014,138.296101,-0.000673,-0.000055,32.000000,-235.893475,139.126390,-0.598259,21.740119,0.672707,228627.820633,0.957594,39.790285,16.076979,5.189091,0.019274,0.034149,203.846299,32.000000,217.168230,199.156140,198.716566,187.196945,32.000000,181.352219,68.234974,59.125082,96.342023,100.000000,44.662088,49.378617,41.467905,27.872635,44.979319,59.537222,33.809926
26.780024,50.083556,138.964334,176.310875,52.482116,50.732184,29.194291,14.110925,138.294474,1.669855,41.027633,27.091421,173.253537,139.633567,169.418848,139.095868,83.702927,138.277780,-0.000672,-0.000084,32.000000,-235.899237,139.110197,-0.598839,21.749823,0.670136,228559.016254,0.952240,39.544786,16.106938,5.155822,0.008694,0.020936,203.564460,32.000000,217.306083,198.655718,197.694668,187.597290,32.000000,180.704122,68.242241,59.110149,96.360370,100.000000,44.629355,49.378617,41.486045,27.872635,44.963637,59.530141,33.793712
26.705145,50.066547,139.055287,176.299377,52.489238,50.732177,29.195446,14.112495,138.325299,1.669938,40.947086,27.080808,173.249159,139.669883,169.402519,139.071198,83.735718,138.371091,-0.000672,-0.000097,32.000000,-235.892258,139.100509,-0.599174,21.724174,0.672696,228593.623438,0.957435,39.778607,16.036095,5.186178,0.008686,0.006887,203.738292,32.000000,217.184952,198.330834,198.905492,187.984050,32.000000,180.209631,68.250230,59.140085,96.341984,100.000000,44.663507,49.378617,41.519436,27.872635,44.920041,59.534164,33.646463
26.716063,50.036097,138.885990,176.297694,52.443262,50.730894,29.190999,14.108071,138.329211,1.670327,40.886190,27.075247,173.256080,139.674921,169.402010,139.008428,83.715861,138.301534,-0.000671,-0.000184,32.000000,-235.901927,139.084175,-0.599716,21.721551,0.672698,228601.131819,0.958306,39.829412,16.023432,5.189104,0.020811,0.015662,204.237031,32.000000,216.673533,197.940439,201.442324,188.296253,32.000000,180.079874,68.242594,59.101678,96.340117,100.000000,44.670100,49.378617,41.534365,27.872635,44.920617,59.533092,33.754534
26.940523,50.036097,139.052951,176.297694,52.404077,50.734675,29.216523,14.112495,138.286074,1.670170,40.959494,27.048645,173.289055,139.609363,169.442953,138.990198,83.699001,138.273800,-0.000671,-0.000254,32.000000,-235.898979,139.134773,-0.599647,21.755042,0.675080,228595.346020,0.961054,39.937705,16.035200,5.207060,0.015512,0.006734,204.775360,32.000000,216.276268,198.141741,203.211043,188.355793,32.000000,180.515099,68.282425,59.110420,96.377830,100.000000,44.665462,49.378617,41.364196,27.872635,44.841673,59.540438,33.666933
26.730050,50.047893,138.860151,176.294048,52.374590,50.736643,29.197300,14.107929,138.271701,1.670071,40.979064,27.053338,173.266520,139.582285,169.365879,138.988891,83.713225,138.255031,-0.000672,-0.000305,32.000000,-235.899775,139.118295,-0.599259,21.772954,0.674387,228583.206630,0.960695,39.888968,16.021843,5.198595,0.007865,0.013011,204.910954,32.000000,216.140193,198.712888,203.220095,187.505890,32.000000,180.833791,68.218939,59.080286,96.347178,100.000000,44.627418,49.378617,41.465396,27.872635,44.872756,59.533800,33.754460
26.753312,50.069016,138.988520,176.296572,52.394269,50.740483,29.204036,14.109784,138.276662,1.670026,41.026203,27.047558,173.316028,139.623943,169.304835,139.033283,83.688903,138.317122,-0.000671,-0.000307,32.000000,-235.898412,139.033024,-0.599404,21.778436,0.669897,228514.231895,0.951523,39.514289,16.025456,5.161479,0.001675,0.009033,204.513849,32.000000,216.451673,199.245676,201.141462,187.072635,32.000000,181.112206,68.231546,59.082942,96.399670,100.000000,44.641455,49.378617,41.468339,27.872635,44.928210,59.542838,33.666713
26.656659,50.046795,138.973560,176.303022,52.406930,50.740561,29.183188,14.110069,138.172838,1.670198,41.041279,27.083418,173.296932,139.703834,169.347566,139.122555,83.739657,138.331936,-0.000672,-0.000363,32.000000,-235.899766,139.054030,-0.599126,21.809750,0.672560,228612.143011,0.960094,39.877344,16.002266,5.194908,0.022824,0.034837,203.865637,32.000000,216.962384,199.249436,199.064504,187.156362,32.000000,181.332424,68.256734,59.121859,96.421531,100.000000,44.636938,49.378617,41.545932,27.872635,44.928806,59.533456,33.736852
26.769080,50.046795,139.045322,176.303022,52.413799,50.738016,29.224397,14.109784,138.242667,1.669901,41.005717,27.142909,173.180537,139.710400,169.334357,139.079243,83.719527,138.356300,-0.000673,-0.000351,32.000000,-235.896445,139.095677,-0.599354,21.838913,0.672451,228654.549682,0.959116,39.859541,16.056246,5.195189,0.003845,0.010461,203.620320,32.000000,217.219340,198.725346,197.750197,187.868413,32.000000,181.028614,68.278598,59.133033,96.431871,100.000000,44.663780,49.378617,41.456725,27.872635,44.871376,59.544205,33.653947
26.746657,50.065176,138.996421,176.314520,52.408424,50.739289,29.194073,14.107358,138.259527,1.669734,40.928965,27.082168,173.232416,139.621028,169.403605,139.092463,83.726962,138.278946,-0.000673,-0.000346,32.000000,-235.901821,139.148072,-0.599606,21.870306,0.673130,228639.062337,0.963409,39.999235,16.012567,5.213465,0.001175,0.042668,203.542743,32.000000,217.355288,198.152753,199.069164,188.326256,32.000000,180.210110,68.287200,59.128279,96.404187,100.000000,44.627761,49.378617,41.412787,27.872635,44.919725,59.541245,33.758422
26.850090,50.054477,139.027736,176.314801,52.397868,50.743073,29.188755,14.110640,138.266895,1.669294,40.866477,27.105755,173.300437,139.611097,169.408142,139.131112,83.693337,138.395354,-0.000673,-0.000294,32.000000,-235.896736,139.069285,-0.599447,21.867447,0.670408,228595.264242,0.957758,39.810946,16.044330,5.194251,0.018064,0.016698,204.048167,32.000000,216.616342,197.965062,201.355049,188.382250,32.000000,179.974261,68.313463,59.111113,96.387943,100.000000,44.660892,49.378617,41.389601,27.872635,44.892411,59.532020,33.746757
26.675389,50.046247,138.909344,176.301059,52.449524,50.745644,29.182025,14.105360,138.244617,1.668906,40.874702,26.964840,173.341675,139.675309,169.449181,139.094051,83.695079,138.336531,-0.000673,-0.000265,32.000000,-235.903000,139.092884,-0.599728,21.861336,0.669743,228615.311537,0.959663,39.866833,15.999953,5.196777,0.026302,0.022569,204.577047,32.000000,216.184200,198.311675,203.016736,188.072406,32.000000,180.276861,68.306832,59.089275,96.423869,100.000000,44.644238,49.378617,41.497457,27.872635,44.892882,59.539091,33.749178
26.755898,50.046247,138.954312,176.301059,52.424848,50.743138,29.205993,14.111354,138.323831,1.668535,40.957305,27.088925,173.325767,139.665316,169.386592,139.132803,83.674861,138.311183,-0.000672,-0.000223,32.000000,-235.899956,139.134284,-0.599401,21.842244,0.668119,228610.216266,0.956000,39.683331,16.089164,5.177924,0.015592,0.024964,204.665266,32.000000,215.998250,198.899574,203.129648,187.486345,32.000000,180.753273,68.292762,59.108259,96.444184,100.000000,44.633061,49.378617,41.443805,27.872635,44.871862,59.536160,33.658129
26.782588,50.045972,138.872918,176.293488,52.420156,50.746786,29.189025,14.107786,138.268944,1.668249,41.070451,27.118170,173.328856,139.653592,169.305411,139.045791,83.678965,138.346956,-0.000672,-0.000205,32.000000,-235.903524,139.087642,-0.599688,21.798944,0.671084,228693.436617,0.962832,39.967273,16.059339,5.207397,0.002953,0.011641,204.345904,32.000000,216.387738,199.082493,201.390823,187.226605,32.000000,181.297999,68.283747,59.073501,96.380617,100.000000,44.684415,49.378617,41.331567,27.872635,44.871546,59.545562,33.731863
26.879093,50.066273,139.025226,176.291524,52.414776,50.748042,29.185324,14.108499,138.313622,1.668169,41.097051,27.115148,173.304369,139.645823,169.348322,139.063128,83.679096,138.302289,-0.000671,-0.000172,32.000000,-235.903302,139.116256,-0.600288,21.803377,0.670334,228663.894738,0.958953,39.832444,16.067452,5.193409,0.013459,0.047238,203.742376,32.000000,217.001024,199.136031,199.083088,187.170017,32.000000,181.405128,68.285019,59.099590,96.410930,100.000000,44.661231,49.378617,41.349114,27.872635,44.924838,59.535973,33.772582
26.656997,50.061335,138.934882,176.292366,52.390973,50.748020,29.185990,14.112210,138.269772,1.668541,41.094200,27.092705,173.272551,139.608262,169.389835,139.104486,83.731891,138.378641,-0.000670,-0.000204,32.000000,-235.896805,139.210356,-0.600691,21.768575,0.670989,228664.715442,0.958574,39.787541,16.080429,5.185194,0.016117,0.061607,203.551077,32.000000,217.258343,198.903548,197.564030,187.694114,32.000000,180.841768,68.310514,59.136296,96.427559,100.000000,44.681691,49.378617,41.453312,27.872635,44.925411,59.533288,33.785935
26.713764,50.061335,138.977066,176.292366,52.385542,50.748018,29.189310,14.109641,138.288940,1.668539,40.945110,27.072593,173.258849,139.659362,169.359668,139.176073,83.750566,138.270946,-0.000669,-0.000171,32.000000,-235.896752,139.139587,-0.600752,21.753809,0.669645,228639.161337,0.955148,39.646766,16.058969,5.172244,0.013961,0.029303,203.537260,32.000000,217.218019,198.302040,198.924226,188.200767,32.000000,180.101750,68.299332,59.137602,96.363063,100.000000,44.645906,49.378617,41.443480,27.872635,44.913089,59.530889,33.648078
26.743302,50.064627,138.954812,176.293768,52.373941,50.748034,29.218247,14.109641,138.335357,1.668629,40.894828,27.092086,173.269954,139.662298,169.392448,139.056772,83.714323,138.297880,-0.000668,-0.000143,32.000000,-235.899702,139.136813,-0.600789,21.759028,0.674408,228688.685282,0.963479,40.013208,16.042632,5.211948,0.000000,0.018155,204.166002,32.000000,216.463663,198.090090,201.406600,188.228235,32.000000,180.101750,68.296796,59.114860,96.305194,100.000000,44.699669,49.378617,41.324102,27.872635,44.922207,59.529128,33.629295
26.908132,50.073406,139.041580,176.295451,52.388122,50.748049,29.188717,14.112067,138.334024,1.668679,40.921611,27.018329,173.279001,139.681363,169.441062,139.157637,83.667672,138.285125,-0.000666,-0.000136,32.000000,-235.899243,139.076749,-0.600852,21.780691,0.673973,228645.606529,0.961218,39.918055,15.972528,5.202452,0.021124,0.023490,204.682728,32.000000,216.208296,198.156877,202.881745,188.345798,32.000000,180.392143,68.311500,59.098619,96.338091,100.000000,44.671147,49.378617,41.309563,27.872635,44.945639,59.538117,33.791657
26.760435,50.072583,138.987095,176.299938,52.400011,50.751830,29.188890,14.111924,138.336986,1.668595,41.027687,27.039628,173.273667,139.591990,169.397296,139.122291,83.681749,138.295103,-0.000666,-0.000107,32.000000,-235.894960,139.084438,-0.600184,21.812294,0.673219,228667.159940,0.959159,39.871899,16.021635,5.195874,0.012571,0.020993,204.818563,32.000000,216.075166,198.789054,203.160830,187.593833,32.000000,180.965795,68.315922,59.112758,96.331442,100.000000,44.678818,49.378617,41.323313,27.872635,44.946273,59.531144,33.732083
26.643824,50.072583,138.986059,176.299938,52.427855,50.755650,29.193601,14.106216,138.288784,1.668676,41.112762,27.139179,173.306369,139.681222,169.329072,139.155535,83.663911,138.396481,-0.000666,-0.000100,32.000000,-235.902963,139.152804,-0.599853,21.816962,0.669888,228640.806324,0.953969,39.605517,16.062195,5.167270,0.011412,0.044188,204.391427,32.000000,216.354139,199.129609,201.128398,187.115497,32.000000,181.144984,68.330914,59.124974,96.313051,100.000000,44.656465,49.378617,41.451733,27.872635,44.944759,59.544018,33.681753
26.692353,50.049539,138.911572,176.298535,52.450924,50.759418,29.194058,14.106359,138.270458,1.668521,41.127211,27.038611,173.282504,139.631285,169.345383,139.070114,83.687122,138.371648,-0.000667,-0.000069,32.000000,-235.901509,139.130105,-0.600056,21.851947,0.671429,228710.826213,0.959568,39.851191,16.052883,5.193753,0.007439,0.012688,203.772587,32.000000,216.839490,199.297930,198.907014,186.999716,32.000000,181.301736,68.298790,59.140417,96.279986,100.000000,44.676421,49.378617,41.348006,27.872635,44.885276,59.536809,33.785054
26.784112,50.075326,139.025143,176.299377,52.481262,50.763211,29.198646,14.108785,138.274682,1.668602,41.073094,27.100164,173.263409,139.571396,169.358653,139.137242,83.677818,138.322979,-0.000668,-0.000155,32.000000,-235.900066,139.181805,-0.599676,21.857586,0.673420,228797.773462,0.963898,40.046560,16.119128,5.216446,0.014164,0.025389,203.382227,32.000000,217.198868,198.643593,197.692700,187.609595,32.000000,181.156786,68.316910,59.121745,96.233378,100.000000,44.670219,49.378617,41.360676,27.872635,44.952896,59.536888,33.783734
26.829344,50.067096,138.993980,176.294329,52.502846,50.765784,29.186457,14.111924,138.284686,1.668483,40.951301,27.124908,173.276643,139.722492,169.401403,139.053840,83.730766,138.316977,-0.000669,-0.000160,32.000000,-235.899386,139.210397,-0.599329,21.881740,0.671259,228757.394792,0.962061,39.942129,16.084063,5.204171,0.018073,0.046995,203.602453,32.000000,217.277497,198.141870,198.705017,188.259241,32.000000,180.411567,68.330895,59.149336,96.152743,100.000000,44.680794,49.378617,41.335042,27.872635,44.953547,59.538855,33.753506
26.725655,50.067096,139.137675,176.294329,52.520661,50.765784,29.196485,14.109926,138.336623,1.668436,40.896745,26.994097,173.256004,139.658342,169.424681,139.127465,83.711665,138.326080,-0.000669,-0.000155,32.000000,-235.900400,139.199588,-0.599396,21.879537,0.669888,228756.892508,0.958577,39.814349,16.070128,5.190583,0.011006,0.017705,204.124303,32.000000,216.562537,198.003293,201.080451,188.337691,32.000000,180.154473,68.359343,59.174315,96.120220,100.000000,44.713135,49.378617,41.385237,27.872635,44.932707,59.534488,33.774783
26.953980,50.090963,139.030557,176.294329,52.500506,50.769581,29.230168,14.115920,138.374160,1.668483,40.858569,27.172437,173.319467,139.613441,169.431727,139.105426,83.668220,138.421040,-0.000670,-0.000104,32.000000,-235.894898,139.247024,-0.599186,21.866791,0.668270,228695.178875,0.957309,39.730568,16.014313,5.180670,0.029014,0.017615,204.637025,32.000000,216.043250,198.221471,202.617520,188.104800,32.000000,180.137173,68.337679,59.109535,96.050805,100.000000,44.674354,49.378617,41.347436,27.872635,44.995544,59.532856,33.730029
26.778209,50.039114,139.092090,176.292646,52.523872,50.773342,29.192742,14.108357,138.310537,1.668435,40.946250,27.039634,173.342197,139.647638,169.402346,139.222541,83.676945,138.422618,-0.000672,-0.000100,32.000000,-235.898364,139.181213,-0.599731,21.855383,0.670615,228759.367688,0.960882,39.903906,16.037761,5.206147,0.016772,0.023223,204.704273,32.000000,216.076284,198.712199,203.254814,187.439223,32.000000,180.930075,68.331531,59.127280,96.032434,100.000000,44.700866,49.378617,41.332790,27.872635,44.861232,59.533564,33.786082
26.781144,50.013053,139.022240,176.289842,52.582074,50.778495,29.200035,14.107358,138.311500,1.668407,40.935650,27.050655,173.310498,139.631957,169.335457,139.195303,83.722740,138.441208,-0.000670,-0.000168,32.000000,-235.902641,139.161451,-0.600161,21.824095,0.666719,228728.445330,0.951356,39.546770,16.126543,5.158072,0.018767,0.010412,204.561802,32.000000,216.374433,199.051940,201.315818,187.162724,32.000000,181.381210,68.308928,59.129649,95.982575,100.000000,44.676256,49.378617,41.422011,27.872635,44.861570,59.535108,33.752846
26.926390,50.013053,139.131954,176.289842,52.619784,50.778540,29.184679,14.106787,138.276443,1.668558,40.979013,27.120257,173.290447,139.691743,169.332476,139.206629,83.689497,138.382033,-0.000670,-0.000205,32.000000,-235.899606,139.156475,-0.600926,21.834795,0.670338,228784.500132,0.959103,39.788003,16.118570,5.194227,0.009783,0.015613,203.946567,32.000000,216.984475,199.060473,199.026022,187.050732,32.000000,181.404627,68.307268,59.154873,95.969922,100.000000,44.720799,49.378617,41.227539,27.872635,44.793852,59.548562,33.779405
26.779862,50.032256,139.040687,176.293207,52.625972,50.782355,29.191236,14.106502,138.370952,1.668388,40.980766,27.160744,173.255365,139.726693,169.346845,139.135448,83.725468,138.313513,-0.000669,-0.000201,32.000000,-235.902514,139.150969,-0.600627,21.810720,0.671059,228748.914246,0.958792,39.757037,16.081647,5.191049,0.007984,0.024952,203.645439,32.000000,217.297922,198.703288,197.463766,187.460274,32.000000,180.827720,68.326614,59.150472,95.943792,100.000000,44.674470,49.378617,41.371887,27.872635,44.844056,59.535639,33.668694
26.829570,50.017716,139.056442,176.293207,52.613039,50.786185,29.190599,14.111068,138.370125,1.668290,40.891408,27.063462,173.256420,139.617071,169.379603,139.174240,83.710236,138.467935,-0.000668,-0.000160,32.000000,-235.900734,139.083419,-0.601478,21.777990,0.668479,228713.454018,0.953860,39.514766,16.086644,5.167122,0.005878,0.011181,203.688666,32.000000,217.275011,198.231162,198.657144,188.039857,32.000000,180.335947,68.329042,59.142839,95.899775,100.000000,44.693703,49.378617,41.277240,27.872635,44.806451,59.539593,33.757762
26.660543,50.016619,139.002779,176.281709,52.608071,50.789971,29.229063,14.106216,138.374099,1.668570,40.864959,27.039930,173.291210,139.731791,169.368670,139.186990,83.705767,138.251033,-0.000667,-0.000117,32.000000,-235.901324,139.163246,-0.600880,21.761179,0.671634,228775.353629,0.959245,39.778382,16.017957,5.191987,0.011006,0.005025,204.268534,32.000000,216.555597,197.990068,201.000654,188.293220,32.000000,180.170919,68.331405,59.155736,95.870803,100.000000,44.678276,49.378617,41.328974,27.872635,44.806604,59.538816,33.763925
26.763916,50.016619,139.044509,176.281709,52.625083,50.791206,29.186627,14.108357,138.423963,1.668590,40.874420,27.040771,173.315372,139.707016,169.378018,139.133555,83.657248,138.315042,-0.000667,-0.000103,32.000000,-235.898692,139.194266,-0.601078,21.775341,0.671830,228775.885441,0.957438,39.680812,16.106906,5.182955,0.008733,0.024411,204.638875,32.000000,216.282574,197.911121,202.885340,188.332596,32.000000,180.340103,68.333095,59.120033,95.850329,100.000000,44.690404,49.378617,41.311835,27.872635,44.803892,59.531499,33.809706
26.730825,50.022106,139.068282,176.281709,52.643769,50.791250,29.181981,14.107786,138.376649,1.668184,40.961138,27.169338,173.271162,139.679040,169.344808,139.227674,83.648314,138.403764,-0.000666,-0.000137,32.000000,-235.902705,139.215558,-0.601228,21.784835,0.675264,228871.332986,0.962619,39.962543,16.007814,5.213802,0.018908,0.013534,204.833754,32.000000,216.142855,198.633243,203.084402,187.569456,32.000000,180.976297,68.333489,59.130100,95.796814,100.000000,44.676242,49.378617,41.290560,27.872635,44.818347,59.540163,33.736559
26.819667,50.056946,139.064932,176.274137,52.651868,50.793807,29.210598,14.105788,138.439699,1.667955,41.002524,27.141188,173.289026,139.674269,169.292635,139.282556,83.633185,138.440128,-0.000667,-0.000082,32.000000,-235.904866,139.172445,-0.601415,21.746414,0.673114,228874.598596,0.960130,39.789406,16.086908,5.195223,0.016826,0.012940,204.520897,32.000000,216.354896,199.002364,201.284802,187.058713,32.000000,180.989069,68.291124,59.148641,95.781489,100.000000,44.703841,49.378617,41.260512,27.872635,44.909318,59.540311,33.698628
26.770895,50.044052,139.041005,176.274698,52.639435,50.796350,29.190784,14.112352,138.323522,1.668110,41.016929,27.082939,173.288323,139.642009,169.320646,139.259621,83.677584,138.439999,-0.000666,-0.000126,32.000000,-235.897154,139.234973,-0.601511,21.751869,0.673491,228901.676557,0.961545,39.850259,16.138201,5.202544,0.009768,0.018229,203.900285,32.000000,216.887199,199.152400,199.072985,186.977584,32.000000,181.327406,68.321520,59.165499,95.797495,100.000000,44.681747,49.378617,41.280683,27.872635,44.909810,59.539789,33.657762
26.744312,50.044052,139.097599,176.274698,52.663599,50.798895,29.206971,14.101079,138.411945,1.667822,40.965098,27.113575,173.241297,139.642480,169.357705,139.192609,83.671290,138.372081,-0.000666,-0.000062,32.000000,-235.907281,139.171325,-0.601283,21.769047,0.673170,228908.717617,0.957386,39.736572,16.170687,5.185185,0.009848,0.020048,203.741972,32.000000,217.145561,198.800173,197.629026,187.502087,32.000000,180.916624,68.337473,59.166076,95.814645,100.000000,44.720009,49.378617,41.292377,27.872635,44.876632,59.533466,33.794372
26.748915,50.047344,139.083161,176.267407,52.691592,50.795106,29.181141,14.111354,138.390513,1.667667,40.916611,27.091687,173.251560,139.640357,169.393369,139.279647,83.681262,138.397700,-0.000666,0.000004,32.000000,-235.897170,139.265953,-0.601310,21.752288,0.673814,228893.847155,0.959889,39.805170,16.126228,5.193738,0.009692,0.017490,203.809655,32.000000,217.272767,198.125808,198.771308,188.170516,32.000000,180.442463,68.327344,59.140701,95.799513,100.000000,44.688409,49.378617,41.157672,27.872635,44.885600,59.544834,33.710366
26.656779,50.052831,139.091971,176.257872,52.721531,50.791307,29.192738,14.107500,138.355607,1.667605,40.901895,27.054047,173.299505,139.651838,169.387069,139.244828,83.645959,138.389766,-0.000666,0.000084,32.000000,-235.897745,139.206136,-0.601599,21.747122,0.673964,228922.783637,0.960407,39.849634,16.100101,5.201016,0.008612,0.012496,204.370143,32.000000,216.656282,197.982796,200.980369,188.289180,32.000000,180.148766,68.346513,59.154197,95.806171,100.000000,44.719334,49.378617,41.334541,27.872635,44.900306,59.541845,33.741034
26.808855,50.048441,139.069659,176.263200,52.745082,50.791326,29.178634,14.107072,138.303369,1.667191,40.888746,27.054431,173.297963,139.682078,169.437356,139.209033,83.623586,138.452839,-0.000666,0.000086,32.000000,-235.903746,139.284024,-0.601710,21.762123,0.674315,228896.782761,0.961019,39.845223,16.102358,5.199581,0.015582,0.059932,204.827417,32.000000,216.117219,198.237097,202.743331,188.209940,32.000000,180.196973,68.367237,59.149089,95.858203,100.000000,44.688092,49.378617,41.292742,27.872635,44.900762,59.537950,33.760623
26.776950,50.048441,139.102551,176.263200,52.746387,50.793777,29.196595,14.110212,138.434317,1.666871,40.974294,27.104677,173.302028,139.634159,169.382518,139.288284,83.663346,138.434104,-0.000666,0.000157,32.000000,-235.897492,139.179968,-0.601501,21.753285,0.676114,228956.479041,0.964067,40.005069,16.133874,5.217884,0.001886,0.018893,204.920993,32.000000,215.910931,198.841396,203.248012,187.349487,32.000000,180.855280,68.347675,59.144022,95.836208,100.000000,44.724313,49.378617,41.254017,27.872635,44.889757,59.533338,33.737586
26.716233,50.050362,139.136121,176.266565,52.757899,50.796280,29.181903,14.109356,138.384266,1.667020,41.010939,27.104796,173.347273,139.710135,169.351879,139.233645,83.682470,138.466712,-0.000665,0.000224,32.000000,-235.896053,139.199507,-0.601239,21.751108,0.672844,228905.688352,0.958775,39.746124,16.186353,5.187452,0.013756,0.014717,204.591523,32.000000,216.306277,199.065783,201.636488,187.136758,32.000000,181.570343,68.331810,59.151102,95.865542,100.000000,44.680539,49.378617,41.362185,27.872635,44.895185,59.529532,33.759009
26.693831,50.060512,139.141666,176.266565,52.759803,50.796290,29.199807,14.106787,138.407520,1.667126,40.993555,27.001678,173.308029,139.650309,169.337080,139.181530,83.684216,138.391828,-0.000665,0.000281,32.000000,-235.906818,139.133470,-0.600949,21.772718,0.673825,228895.229163,0.959431,39.799436,16.137652,5.194862,0.015705,0.058565,203.939369,32.000000,216.916727,199.143231,199.043870,187.118638,32.000000,181.682211,68.323211,59.173094,95.875721,100.000000,44.746180,49.378617,41.295725,27.872635,44.922068,59.543792,33.691144
26.738145,50.028415,139.108938,176.262639,52.736930,50.796253,29.194048,14.107500,138.317526,1.667145,41.013959,27.030006,173.218319,139.698166,169.355514,139.253629,83.709037,138.458817,-0.000665,0.000312,32.000000,-235.899384,139.285105,-0.601210,21.761756,0.675118,228918.022352,0.962258,39.902949,16.134089,5.207924,0.011631,0.013331,203.561920,32.000000,217.194317,198.803295,197.208682,187.437805,32.000000,180.667913,68.348336,59.182522,95.898190,100.000000,44.700818,49.378617,41.250047,27.872635,44.922591,59.528214,33.658569
