OSU 80 Ton Compressor Load Stand
26.737671,50.028415,139.184167,176.262639,52.694915,50.796244,29.192797,14.106502,138.379451,1.667332,40.927656,27.052723,173.181884,139.754914,169.360696,139.214493,83.731834,138.411131,-0.000664,0.000369,32.000000,-235.901530,139.190616,-0.601575,21.743057,0.674881,228932.427055,0.962539,39.950627,16.096602,5.212503,0.009685,0.001001,203.630124,32.000000,217.146773,198.290201,198.585559,187.804911,32.000000,180.283437,68.342055,59.204755,95.890475,100.000000,44.765709,49.378617,41.259988,27.872635,44.839297,59.539288,33.800608
26.784513,50.002903,139.129550,176.263481,52.686598,50.800051,29.191262,14.108071,138.409458,1.667327,40.861344,27.080770,173.223206,139.742781,169.411139,139.155434,83.758240,138.275905,-0.000665,0.000393,32.000000,-235.903730,139.148296,-0.601841,21.761100,0.674273,228870.146474,0.960980,39.844316,16.103754,5.202640,0.009353,0.016997,204.117113,32.000000,216.652233,197.952544,200.944406,188.259757,32.000000,179.980356,68.325119,59.201084,95.900413,100.000000,44.726018,49.378617,41.203808,27.872635,44.772993,59.535442,33.695253
26.736400,49.970532,139.142389,176.265444,52.708225,50.801304,29.191994,14.105788,138.450976,1.667315,40.899279,27.036740,173.310830,139.640175,169.373457,139.183465,83.689184,138.441434,-0.000666,0.000434,32.000000,-235.902408,139.214540,-0.601632,21.783497,0.675092,228849.471335,0.961039,39.845112,16.058198,5.205546,0.006238,0.042876,204.526728,32.000000,216.245036,198.017447,202.738567,188.329632,32.000000,180.500550,68.326763,59.177105,95.930957,100.000000,44.753415,49.378617,41.249588,27.872635,44.688673,59.542032,33.670455
26.771176,49.961205,139.067336,176.272174,52.719498,50.802623,29.190210,14.104504,138.387422,1.667108,40.937952,27.092634,173.293475,139.701205,169.331414,139.178432,83.686565,138.260748,-0.000666,0.000496,32.000000,-235.904675,139.227124,-0.601829,21.772692,0.673533,228805.054523,0.959338,39.741254,15.967223,5.194403,0.003057,0.023829,204.691487,32.000000,216.076897,198.688879,203.278918,187.525246,32.000000,180.651531,68.321052,59.189827,95.957366,100.000000,44.721698,49.378617,41.184307,27.872635,44.688418,59.530200,33.728928
26.765472,49.961205,139.084048,176.272174,52.749188,50.806463,29.201365,14.114208,138.377350,1.666805,41.033849,27.052957,173.342220,139.730158,169.266247,139.173142,83.677028,138.389128,-0.000666,0.000554,32.000000,-235.896611,139.173196,-0.601548,21.782632,0.673709,228875.959149,0.961079,39.789354,16.115311,5.204231,0.015157,0.045839,204.440195,32.000000,216.331176,199.099404,201.270175,187.097058,32.000000,181.033532,68.296216,59.184474,95.943933,100.000000,44.732078,49.378617,41.223286,27.872635,44.663807,59.529197,33.648738
26.675413,49.994124,139.107452,176.289281,52.730451,50.806586,29.190393,14.105645,138.339533,1.666496,41.078061,27.032537,173.271469,139.627472,169.286191,139.254707,83.727070,138.438353,-0.000666,0.000609,32.000000,-235.901403,139.209339,-0.601719,21.774554,0.673194,228861.442514,0.959830,39.721851,16.031658,5.194667,0.012169,0.020237,203.778311,32.000000,216.747893,199.325282,198.985875,186.928376,32.000000,181.305585,68.286020,59.206111,95.984027,100.000000,44.707128,49.378617,41.104950,27.872635,44.749341,59.542897,33.743235
26.824544,50.030884,139.092661,176.293768,52.726591,50.809128,29.199661,14.108928,138.332192,1.666690,41.036097,27.134094,173.226846,139.633527,169.278673,139.181063,83.708164,138.327040,-0.000666,0.000644,32.000000,-235.897629,139.221432,-0.601367,21.784022,0.673092,228890.887365,0.959751,39.731389,16.102502,5.196398,0.020579,0.004216,203.398602,32.000000,217.209562,198.634872,197.476988,187.484613,32.000000,181.129121,68.304664,59.171577,95.985916,100.000000,44.738789,49.378617,41.171664,27.872635,44.845073,59.539278,33.625994
26.938296,50.068193,139.085132,176.288159,52.725493,50.812963,29.198383,14.110497,138.343077,1.666499,40.948453,27.056394,173.236524,139.779627,169.335383,139.173995,83.751312,138.397171,-0.000669,0.000694,32.000000,-235.899829,139.087090,-0.602037,21.802249,0.675079,228907.429430,0.963594,39.915111,16.075955,5.214819,0.008942,0.009266,203.480850,32.000000,217.255676,198.124396,198.415081,187.956636,32.000000,180.316327,68.304273,59.211534,95.997871,100.000000,44.686972,49.378617,41.180963,27.872635,44.845340,59.546162,33.654167
26.781827,50.068193,139.112855,176.288159,52.708022,50.816758,29.186809,14.110925,138.350533,1.666571,40.965574,27.050162,173.281890,139.752813,169.335443,139.119174,83.797077,138.450162,-0.000669,0.000699,32.000000,-235.898745,139.188187,-0.601645,21.794538,0.672167,228890.686268,0.957792,39.702368,16.041721,5.185276,0.012094,0.018871,204.043154,32.000000,216.604751,197.967072,200.675030,188.260864,32.000000,179.862623,68.292281,59.225471,96.026099,100.000000,44.748984,49.378617,41.179106,27.872635,44.943035,59.544677,33.721665
26.584223,50.106326,139.143675,176.275259,52.699492,50.815516,29.193930,14.110640,138.393068,1.666242,40.980852,27.080740,173.322406,139.689397,169.356739,139.110739,83.695747,138.531987,-0.000669,0.000743,32.000000,-235.898539,139.135854,-0.602038,21.813736,0.669666,228841.211202,0.953738,39.550092,16.032056,5.163101,0.018101,0.055571,204.542273,32.000000,216.150856,198.138076,202.698207,188.055796,32.000000,180.119540,68.289415,59.192310,96.041313,100.000000,44.701066,49.378617,41.257959,27.872635,45.043092,59.536485,33.756808
26.665591,50.130467,139.056786,176.277503,52.703365,50.814311,29.188390,14.103790,138.278513,1.665985,41.013255,27.066418,173.332356,139.734748,169.345475,139.141864,83.705506,138.354224,-0.000669,0.000743,32.000000,-235.906700,139.135041,-0.601618,21.786802,0.672830,228887.772667,0.960048,39.811034,16.011583,5.194300,0.011323,0.029376,204.714360,32.000000,215.991635,198.583070,203.231351,187.389764,32.000000,180.685590,68.316355,59.191803,96.085562,100.000000,44.736194,49.378617,41.242492,27.872635,45.106915,59.537321,33.762164
26.713213,50.143910,139.114207,176.275259,52.703406,50.816873,29.187019,14.110925,138.426532,1.666276,41.058412,27.105391,173.329073,139.705343,169.290339,139.293235,83.723383,138.423717,-0.000668,0.000765,32.000000,-235.897270,139.172850,-0.602125,21.800334,0.675918,229087.529536,0.967373,40.180413,16.151954,5.234070,0.016300,0.015334,204.598456,32.000000,216.318288,198.918043,201.593298,187.256132,32.000000,181.288986,68.279417,59.212466,96.093528,100.000000,44.715029,49.378617,41.069587,27.872635,45.108042,59.535049,33.734724
26.905720,50.143910,139.067176,176.275259,52.696202,50.814298,29.187846,14.107786,138.364391,1.666290,41.084273,27.081134,173.285608,139.637279,169.304121,139.189375,83.761588,138.501872,-0.000666,0.000849,32.000000,-235.900082,139.108689,-0.602663,21.814260,0.675050,229050.269897,0.964487,40.067924,16.057359,5.214840,0.021900,0.012312,203.855426,32.000000,216.861751,199.118574,199.026100,187.110206,32.000000,181.314400,68.280645,59.218752,96.107855,100.000000,44.741427,49.378617,41.081299,27.872635,45.144273,59.537537,33.681386
26.752336,50.122237,139.114475,176.262639,52.659523,50.815534,29.194212,14.106644,138.382372,1.666079,41.044648,27.115404,173.205547,139.722105,169.331128,139.186929,83.731039,138.379442,-0.000666,0.000894,32.000000,-235.901060,139.157474,-0.602940,21.817460,0.674010,229032.880145,0.962804,40.001553,16.072658,5.207693,0.004333,0.002051,203.512759,32.000000,217.222137,198.807266,197.583475,187.360449,32.000000,180.895441,68.298697,59.227754,96.130065,100.000000,44.727620,49.378617,41.174665,27.872635,45.088985,59.536180,33.642648
26.727683,50.074777,139.096468,176.253665,52.667832,50.816774,29.198599,14.101792,138.341563,1.666048,40.955987,27.157497,173.264126,139.726551,169.342590,139.182077,83.767907,138.369203,-0.000666,0.000910,32.000000,-235.907223,139.173180,-0.602343,21.813500,0.669965,228900.252180,0.955491,39.680038,16.071745,5.168684,0.011956,0.034293,203.554408,32.000000,217.231173,198.222512,198.413028,187.934415,32.000000,180.189892,68.301497,59.236890,96.131397,100.000000,44.755687,49.378617,41.179177,27.872635,44.966380,59.545316,33.735238
26.799132,50.028415,139.154170,176.240765,52.681939,50.818029,29.222429,14.110069,138.374519,1.665687,40.866876,27.122890,173.283147,139.756687,169.370269,139.220016,83.733728,138.420902,-0.000666,0.000912,32.000000,-235.899766,139.198752,-0.602401,21.789320,0.672726,228988.557877,0.961014,39.914394,16.043866,5.200087,0.011690,0.017055,204.135148,32.000000,216.576420,198.041725,200.726689,188.062589,32.000000,180.166237,68.290362,59.201674,96.123860,100.000000,44.738108,49.378617,41.094247,27.872635,44.967026,59.537301,33.808018
26.819237,50.028415,139.046092,176.240765,52.674754,50.816720,29.205005,14.107358,138.374096,1.665502,40.913281,27.130087,173.262058,139.679264,169.379298,139.132067,83.707065,138.369055,-0.000668,0.000961,32.000000,-235.900018,139.213988,-0.601986,21.852865,0.673173,228942.379796,0.961718,39.908191,16.002110,5.204210,0.001159,0.031698,204.486236,32.000000,216.312749,198.009308,202.598524,188.189941,32.000000,180.349874,68.288787,59.186211,96.145877,100.000000,44.738143,49.378617,41.111028,27.872635,44.846604,59.542789,33.754093
26.731091,50.026769,139.189258,176.239644,52.656585,50.817976,29.186106,14.108642,138.411010,1.665084,40.952445,27.134783,173.296616,139.690173,169.353961,139.207506,83.727778,138.414088,-0.000669,0.001001,32.000000,-235.900701,139.117541,-0.601565,21.836369,0.672760,228918.148366,0.958161,39.742339,16.060968,5.192488,0.007391,0.031709,204.608114,32.000000,216.133588,198.656481,203.122363,187.590000,32.000000,180.872700,68.279665,59.180772,96.162678,100.000000,44.732726,49.378617,41.046991,27.872635,44.842556,59.537645,33.811173
26.714866,50.022929,139.003912,176.249739,52.638994,50.819251,29.200304,14.109070,138.316317,1.664959,41.039508,27.126602,173.351145,139.764008,169.309522,139.186421,83.724898,138.337303,-0.000668,0.001057,32.000000,-235.896503,139.096595,-0.601628,21.829236,0.670098,228927.121580,0.957953,39.708760,16.062881,5.184565,0.037953,0.040449,204.463746,32.000000,216.304272,199.127570,201.518310,187.190057,32.000000,181.035254,68.291241,59.215172,96.165877,100.000000,44.723856,49.378617,41.163984,27.872635,44.832780,59.538619,33.695693
26.735538,50.025398,139.101889,176.256189,52.645681,50.819214,29.180247,14.103647,138.318576,1.665054,41.105424,27.113544,173.263548,139.665929,169.275253,139.077344,83.782225,138.408604,-0.000669,0.001084,32.000000,-235.899795,139.215336,-0.600872,21.854727,0.672625,228953.092465,0.961916,39.854478,16.063666,5.207017,0.009091,0.022629,203.760654,32.000000,216.813392,199.244957,199.227553,186.917177,32.000000,181.182629,68.290040,59.224887,96.150751,100.000000,44.711531,49.378617,41.114506,27.872635,44.832979,59.542927,33.760770
26.705357,50.025398,139.080048,176.256189,52.656874,50.821715,29.205564,14.111068,138.360155,1.664646,41.125557,27.054853,173.190795,139.667804,169.289835,139.124043,83.709628,138.371296,-0.000669,0.001103,32.000000,-235.895816,139.116866,-0.601191,21.860654,0.672586,228965.847118,0.962077,39.877805,16.029888,5.203242,0.000650,0.035191,203.451914,32.000000,217.204710,198.755094,197.669958,187.450677,32.000000,181.224754,68.281766,59.221146,96.107341,100.000000,44.756663,49.378617,41.157930,27.872635,44.839624,59.540242,33.727094
26.894469,50.027044,139.023597,176.250300,52.636668,50.822956,29.182986,14.106502,138.377653,1.664427,41.035897,27.093657,173.145546,139.665194,169.305561,139.167881,83.745532,138.355466,-0.000669,0.001101,32.000000,-235.898252,139.061231,-0.600756,21.871748,0.671729,228906.576143,0.961961,39.845664,16.006601,5.202884,0.011354,0.020251,203.454785,32.000000,217.321242,198.118852,198.451629,188.110386,32.000000,180.408830,68.278924,59.203982,96.006665,100.000000,44.713845,49.378617,41.149547,27.872635,44.844137,59.530358,33.770454
26.728414,50.040211,139.053978,176.246935,52.609557,50.826716,29.194496,14.103933,138.348280,1.664429,40.978740,27.047880,173.236185,139.684648,169.325720,139.048783,83.737819,138.324330,-0.000669,0.001174,32.000000,-235.903279,139.120173,-0.600265,21.872613,0.672056,228996.796649,0.962316,39.896200,16.061389,5.207946,0.022583,0.023283,203.956085,32.000000,216.694937,197.958933,200.755264,188.135083,32.000000,179.974672,68.281441,59.198540,95.976912,100.000000,44.753069,49.378617,41.124956,27.872635,44.878681,59.532580,33.712054
26.772137,50.064078,139.050174,176.243289,52.602409,50.829265,29.187089,14.106644,138.343800,1.664504,40.957486,27.156501,173.261185,139.687849,169.332551,139.127768,83.724025,138.274478,-0.000668,0.001167,32.000000,-235.901879,139.134632,-0.599899,21.888900,0.668199,228885.564466,0.955972,39.581912,16.017927,5.169226,0.019500,0.021913,204.525047,32.000000,216.277773,198.123671,202.565655,188.211944,32.000000,179.972034,68.301115,59.204559,95.960086,100.000000,44.710457,49.378617,41.106496,27.872635,44.879029,59.532118,33.782780
26.724652,50.064078,138.997135,176.243289,52.613816,50.829219,29.199598,14.108071,138.291783,1.664388,41.019140,27.042435,173.291814,139.696290,169.337577,139.166680,83.706236,138.346262,-0.000668,0.001217,32.000000,-235.899469,139.119743,-0.599514,21.883602,0.671288,228992.434554,0.961936,39.872401,16.010772,5.202478,0.010543,0.014536,204.687583,32.000000,216.104675,198.627120,203.258960,187.567302,32.000000,180.800443,68.272208,59.237124,95.917172,100.000000,44.732126,49.378617,41.120117,27.872635,44.941702,59.536170,33.652626
26.800758,50.056946,139.085060,176.237120,52.594009,50.829198,29.188476,14.104646,138.306010,1.664221,41.018514,27.167823,173.323673,139.665786,169.282677,138.992617,83.717068,138.433926,-0.000668,0.001256,32.000000,-235.903058,139.154824,-0.599431,21.859474,0.670067,229010.921846,0.960631,39.823119,16.000755,5.193839,0.007950,0.007020,204.413154,32.000000,216.356692,198.980251,201.838051,187.211968,32.000000,181.359214,68.259649,59.205934,95.869868,100.000000,44.730537,49.378617,41.149049,27.872635,44.923650,59.541137,33.657835
26.866357,50.049813,138.976557,176.242448,52.588465,50.834312,29.193526,14.105075,138.360863,1.664247,41.055542,27.141936,173.310266,139.719720,169.282265,139.076490,83.728803,138.332002,-0.000667,0.001266,32.000000,-235.903285,139.145299,-0.599025,21.869414,0.670919,229048.927044,0.962011,39.902566,16.052827,5.201083,0.017524,0.032683,203.739398,32.000000,216.948120,199.059079,199.388675,187.141713,32.000000,181.287837,68.277484,59.223543,95.841173,100.000000,44.727672,49.378617,41.020614,27.872635,44.905558,59.533898,33.809779
26.782039,50.034999,139.138198,176.252824,52.549027,50.838150,29.193361,14.111924,138.359377,1.664111,41.053880,27.127182,173.271158,139.721350,169.319817,139.139404,83.738236,138.410514,-0.000667,0.001224,32.000000,-235.901189,139.216923,-0.599171,21.854229,0.670556,229000.802131,0.959490,39.768153,16.083844,5.189594,0.011978,0.012248,203.445078,32.000000,217.253478,198.912387,197.604834,187.349021,32.000000,180.819409,68.303134,59.233920,95.830343,100.000000,44.732864,49.378617,41.086317,27.872635,44.905988,59.526886,33.803983
26.620033,50.034999,138.979101,176.252824,52.559456,50.839431,29.197385,14.108357,138.318382,1.664112,40.912173,27.138396,173.291622,139.663298,169.332909,139.116768,83.728459,138.404825,-0.000667,0.001222,32.000000,-235.900658,139.122802,-0.598799,21.815808,0.668808,228978.542646,0.956942,39.651536,16.023451,5.172884,0.014497,0.010171,203.477968,32.000000,217.212854,198.437220,198.284450,187.821821,32.000000,180.336624,68.295278,59.221775,95.769954,100.000000,44.728858,49.378617,41.165783,27.872635,44.867734,59.541068,33.643235
26.821858,50.032256,139.110670,176.249739,52.564182,50.838136,29.184096,14.109356,138.288655,1.664053,40.904674,27.053140,173.319417,139.740151,169.352991,139.177091,83.742518,138.351464,-0.000667,0.001204,32.000000,-235.898348,139.164265,-0.599529,21.800492,0.671294,229016.483308,0.960154,39.777485,16.051501,5.195206,0.021031,0.027617,204.041837,32.000000,216.728712,198.084742,200.752221,188.273013,32.000000,180.117346,68.288146,59.234741,95.759658,100.000000,44.750802,49.378617,41.077992,27.872635,44.860881,59.534370,33.676397
26.716566,50.027592,139.032686,176.248337,52.572229,50.834349,29.185846,14.108214,138.348312,1.664039,40.908131,27.139065,173.346465,139.795777,169.365611,139.166660,83.682135,138.323225,-0.000666,0.001182,32.000000,-235.897687,139.244376,-0.599531,21.811376,0.674914,229104.470571,0.966185,40.048915,16.058563,5.220846,0.003889,0.012116,204.432440,32.000000,216.332143,198.082738,202.609838,188.174668,32.000000,180.208669,68.286833,59.198947,95.748420,100.000000,44.750912,49.378617,41.097983,27.872635,44.849008,59.537331,33.764291
26.827998,50.035274,139.061575,176.259555,52.562262,50.836955,29.177784,14.109070,138.419283,1.664169,41.004372,27.085992,173.356238,139.731219,169.353050,139.155293,83.694153,138.332080,-0.000666,0.001169,32.000000,-235.899125,139.138363,-0.599568,21.808045,0.672150,228992.637207,0.958954,39.708225,16.019029,5.186467,0.012254,0.043155,204.783704,32.000000,216.239109,198.603299,203.278592,187.481670,32.000000,180.852199,68.302765,59.215053,95.771552,100.000000,44.766941,49.378617,41.009392,27.872635,44.849247,59.541294,33.779552
26.798980,50.035274,138.998538,176.259555,52.576793,50.836967,29.193460,14.110212,138.283301,1.664250,41.040588,27.104027,173.312459,139.770533,169.307964,139.097273,83.703886,138.457121,-0.000667,0.001171,32.000000,-235.901426,139.136405,-0.599542,21.771145,0.673402,229074.637994,0.962786,39.879619,16.065928,5.203988,0.014291,0.013205,204.571119,32.000000,216.295115,199.031966,201.877335,187.026309,32.000000,181.108390,68.289504,59.236534,95.751753,100.000000,44.739822,49.378617,41.033558,27.872635,44.869544,59.535010,33.791144
26.747874,50.057494,139.095915,176.258433,52.573471,50.836970,29.190488,14.105788,138.356836,1.664150,41.083365,27.065654,173.284805,139.687319,169.291379,139.144024,83.709280,138.448290,-0.000667,0.001160,32.000000,-235.902735,139.218455,-0.598571,21.759343,0.671643,229029.866088,0.958915,39.700992,16.058139,5.183450,0.014488,0.001435,204.010999,32.000000,216.744749,199.268792,199.418163,186.993716,32.000000,181.239304,68.294714,59.254830,95.779629,100.000000,44.793081,49.378617,41.068530,27.872635,44.927812,59.539268,33.720344
26.770700,50.050910,139.008639,176.251702,52.567933,50.834366,29.188458,14.110355,138.386409,1.664037,41.057531,27.095723,173.226269,139.706403,169.299352,139.103935,83.751117,138.427391,-0.000668,0.001134,32.000000,-235.899316,139.141769,-0.598389,21.762831,0.673113,229035.145825,0.959491,39.749451,16.108095,5.186710,0.016170,0.010774,203.662713,32.000000,217.076631,198.984742,197.863891,187.390623,32.000000,180.995120,68.316491,59.246583,95.784252,100.000000,44.750140,49.378617,41.035535,27.872635,44.911154,59.544559,33.789970
26.797352,50.063255,139.105990,176.256470,52.555627,50.830564,29.176354,14.103077,138.350366,1.663998,40.958117,27.171451,173.194935,139.729304,169.317488,139.144736,83.735651,138.438396,-0.000668,0.001133,32.000000,-235.903152,139.103001,-0.599248,21.774449,0.674723,229067.226087,0.961565,39.857116,16.098487,5.200261,0.008220,0.027244,203.547180,32.000000,217.290905,198.206679,198.233898,188.014778,32.000000,180.719048,68.305111,59.224570,95.752079,100.000000,44.775760,49.378617,41.106006,27.872635,44.911594,59.545611,33.806698
26.831679,50.063255,139.012266,176.256470,52.547719,50.829263,29.196853,14.106359,138.387316,1.664006,40.863224,27.199749,173.197830,139.815291,169.337551,139.219402,83.725745,138.524931,-0.000667,0.001113,32.000000,-235.904951,139.227510,-0.598741,21.782789,0.673894,229002.785375,0.960707,39.812354,16.046677,5.192566,0.011756,0.018876,204.008591,32.000000,216.698204,198.087121,200.337748,188.286766,32.000000,180.172165,68.300452,59.212715,95.754388,100.000000,44.755904,49.378617,40.985908,27.872635,44.944271,59.536445,33.673683
26.810926,50.039663,139.161031,176.251141,52.526058,50.828027,29.184339,14.110783,138.392557,1.663795,40.863855,27.139685,173.219019,139.814985,169.292817,139.150323,83.730023,138.509276,-0.000668,0.001109,32.000000,-235.898232,139.205176,-0.598604,21.788585,0.673326,228995.643929,0.960057,39.780153,16.067393,5.191035,0.010177,0.026112,204.534318,32.000000,216.034652,198.274795,202.335498,188.150195,32.000000,180.102460,68.288001,59.185836,95.804521,100.000000,44.783401,49.378617,40.988490,27.872635,44.883277,59.539937,33.761797
26.761858,50.007840,139.089934,176.254226,52.530995,50.826785,29.189202,14.105217,138.440926,1.663774,40.939355,27.035195,173.247733,139.796695,169.338435,139.184524,83.733224,138.469756,-0.000667,0.001083,32.000000,-235.902323,139.196021,-0.597938,21.796453,0.672150,228983.529986,0.958068,39.722830,16.118590,5.180901,0.010049,0.016279,204.633135,32.000000,215.977733,198.751792,203.290272,187.545927,32.000000,180.783358,68.319732,59.204465,95.845132,100.000000,44.788117,49.378617,41.014495,27.872635,44.800703,59.530141,33.806698
26.737347,50.024575,139.201006,176.262639,52.534571,50.829317,29.193490,14.107358,138.464477,1.663689,41.009685,27.081681,173.268667,139.788559,169.262491,139.250389,83.741284,138.443330,-0.000667,0.001071,32.000000,-235.896576,139.205667,-0.597797,21.853967,0.672743,228968.938207,0.959182,39.733886,16.106843,5.190460,0.000155,0.019419,204.562677,32.000000,216.126277,199.070164,201.748309,187.090226,32.000000,181.621964,68.279971,59.181082,95.844626,100.000000,44.820913,49.378617,41.071432,27.872635,44.800771,59.536731,33.780579
26.746109,50.024575,139.057028,176.262639,52.580481,50.829188,29.192228,14.104646,138.443951,1.663855,41.055565,27.122340,173.266751,139.699717,169.261686,139.235292,83.786385,138.501181,-0.000666,0.001073,32.000000,-235.904041,139.319941,-0.596906,21.864116,0.673091,228962.697940,0.960776,39.784069,16.084788,5.197320,0.018482,0.013052,203.810196,32.000000,216.705463,199.079500,199.382261,187.138527,32.000000,181.715098,68.306931,59.221787,95.860525,100.000000,44.780517,49.378617,41.017538,27.872635,44.844538,59.540832,33.787769
26.655660,50.064353,139.186400,176.268529,52.626158,50.826670,29.197564,14.106644,138.386458,1.663695,41.056913,26.998774,173.163411,139.706119,169.282476,139.205998,83.843599,138.495506,-0.000666,0.001078,32.000000,-235.903354,139.206748,-0.597429,21.873190,0.672156,228988.030340,0.961645,39.841813,16.064116,5.206239,0.000000,0.002068,203.563230,32.000000,217.103056,199.021746,197.540391,187.305964,32.000000,180.950147,68.309319,59.225041,95.885154,100.000000,44.816723,49.378617,41.007599,27.872635,44.948511,59.538235,33.781459
26.712599,50.083830,139.072710,176.264322,52.642669,50.829288,29.188387,14.103362,138.356699,1.663740,40.981738,27.084183,173.190799,139.754221,169.346526,139.187558,83.850903,138.466759,-0.000666,0.001051,32.000000,-235.904998,139.152887,-0.597165,21.874213,0.671246,228943.129976,0.961353,39.827148,16.046618,5.199150,0.021503,0.024529,203.598226,32.000000,217.100258,198.402213,198.030945,187.740672,32.000000,180.541196,68.327089,59.245948,95.890749,100.000000,44.793544,49.378617,41.027477,27.872635,44.999818,59.534803,33.779332
26.720178,50.073131,139.144960,176.266005,52.645630,50.830480,29.183747,14.111924,138.436846,1.663865,40.885639,27.132217,173.222307,139.814169,169.375555,139.183408,83.870457,138.422104,-0.000666,0.001061,32.000000,-235.894304,139.238623,-0.596856,21.890578,0.673009,228945.417268,0.964647,40.018468,15.986697,5.221645,0.017453,0.036128,204.000106,32.000000,216.607799,197.965089,200.473868,188.176823,32.000000,180.213792,68.360700,59.236635,95.875408,100.000000,44.824227,49.378617,40.950457,27.872635,45.000543,59.530663,33.804423
26.810546,50.073131,139.092817,176.266005,52.652639,50.824172,29.190253,14.106502,138.461660,1.663993,40.905996,27.037454,173.271390,139.729629,169.359208,139.323688,83.859306,138.542214,-0.000666,0.001071,32.000000,-235.900875,139.237769,-0.597195,21.898472,0.671680,228936.641787,0.962883,39.942501,15.965677,5.206259,0.018396,0.018113,204.558750,32.000000,216.184378,198.036027,202.473660,188.323108,32.000000,180.429051,68.357027,59.214428,95.843868,100.000000,44.804050,49.378617,40.957380,27.872635,44.973329,59.539160,33.746170
26.695574,50.056123,139.177073,176.267968,52.653990,50.822911,29.191302,14.103219,138.496785,1.664114,40.948870,27.097847,173.285521,139.868757,169.346175,139.247229,83.833764,138.526852,-0.000666,0.001050,32.000000,-235.908582,139.282292,-0.596879,21.889503,0.671260,228914.168771,0.962747,39.919110,15.924813,5.207486,0.010707,0.012814,204.775402,32.000000,215.934480,198.529021,203.111767,187.624327,32.000000,180.750143,68.354970,59.208986,95.841220,100.000000,44.853745,49.378617,40.913579,27.872635,44.929594,59.535344,33.791731
26.693412,50.026769,139.064881,176.259835,52.663281,50.826754,29.194735,14.103647,138.458479,1.664211,40.969008,27.063351,173.313392,139.787785,169.308901,139.240812,83.809341,138.565478,-0.000665,0.001059,32.000000,-235.906515,139.188578,-0.596013,21.868575,0.669170,228855.505066,0.959005,39.767990,15.993273,5.187989,0.015440,0.013833,204.708714,32.000000,216.117978,199.124111,201.652714,187.058977,32.000000,181.036531,68.342935,59.233387,95.839275,100.000000,44.799210,49.378617,41.016385,27.872635,44.853595,59.537871,33.817336
26.831728,50.014150,139.209424,176.256189,52.672660,50.826783,29.183223,14.112210,138.494335,1.664439,41.030343,27.092868,173.271547,139.826362,169.309393,139.182227,83.863093,138.450957,-0.000665,0.001061,32.000000,-235.896478,139.299604,-0.596659,21.833091,0.671703,228914.529571,0.963248,39.943316,16.011487,5.213489,0.015358,0.014941,203.977345,32.000000,216.662211,199.279246,199.327467,187.094115,32.000000,181.205327,68.357619,59.221751,95.854047,100.000000,44.870031,49.378617,40.994065,27.872635,44.853827,59.537645,33.793858
26.777097,50.014150,139.163270,176.256189,52.661436,50.826799,29.188527,14.113637,138.473861,1.664484,41.021565,27.156184,173.165040,139.900218,169.334832,139.220976,83.900415,138.515232,-0.000664,0.001055,32.000000,-235.897181,139.381142,-0.596980,21.848354,0.672051,228936.856432,0.963224,39.917586,16.054333,5.209708,0.024739,0.006353,203.592916,32.000000,216.990946,198.996692,197.782550,187.458410,32.000000,181.200829,68.351887,59.239914,95.838114,100.000000,44.838453,49.378617,40.958638,27.872635,44.821105,59.538540,33.720711
26.840448,50.020734,139.220465,176.262359,52.674093,50.820542,29.190047,14.104932,138.430834,1.664872,40.931762,27.095499,173.194579,139.778303,169.360764,139.256112,83.867205,138.509138,-0.000663,0.001023,32.000000,-235.902116,139.227878,-0.597417,21.803062,0.671086,228817.382582,0.958357,39.673644,15.945948,5.188239,0.020469,0.019176,203.325483,32.000000,217.264046,198.160128,197.907131,188.057906,32.000000,180.489890,68.346705,59.227110,95.787628,100.000000,44.874579,49.378617,40.962627,27.872635,44.838401,59.537881,33.794445
26.819812,50.057769,139.158796,176.267126,52.684731,50.819269,29.201980,14.099081,138.508827,1.665024,40.886684,27.075353,173.218055,139.838681,169.400373,139.248469,83.910640,138.555851,-0.000660,0.001039,32.000000,-235.907967,139.333138,-0.597640,21.780691,0.671453,228808.618545,0.960238,39.764898,15.939292,5.197101,0.021898,0.024146,203.668418,32.000000,216.690950,197.877556,200.343429,188.252957,32.000000,180.130719,68.353445,59.237707,95.737854,100.000000,44.845440,49.378617,40.913121,27.872635,44.935078,59.536563,33.746243
26.818858,50.051185,139.237199,176.268248,52.714661,50.816734,29.186687,14.110355,138.541021,1.665261,40.898915,27.051865,173.294419,139.807379,169.398743,139.229428,83.848454,138.565166,-0.000661,0.001029,32.000000,-235.896858,139.302970,-0.598130,21.764379,0.671817,228786.008780,0.957703,39.665675,15.969595,5.186965,0.014897,0.010078,204.271975,32.000000,216.122611,198.098489,202.119329,188.162727,32.000000,180.027623,68.358696,59.204346,95.717171,100.000000,44.856878,49.378617,40.947912,27.872635,44.935578,59.533338,33.625334
26.708039,50.051185,139.155639,176.268248,52.725414,50.816655,29.185047,14.107358,138.515796,1.665254,40.892329,27.034411,173.272489,139.812212,169.369635,139.302542,83.836443,138.488384,-0.000660,0.001030,32.000000,-235.901985,139.245804,-0.598181,21.751685,0.672731,228773.553922,0.958145,39.737154,15.948442,5.188657,0.018880,0.011461,204.435684,32.000000,215.983416,198.478215,203.196665,187.539663,32.000000,180.807664,68.348696,59.187090,95.713778,100.000000,44.847010,49.378617,40.974164,27.872635,44.918884,59.538786,33.750939
26.751837,50.015247,139.256513,176.261798,52.683894,50.814158,29.188374,14.112210,138.642409,1.665561,41.005530,27.053883,173.243486,139.788843,169.360648,139.162018,83.828344,138.497970,-0.000660,0.001020,32.000000,-235.895166,139.281493,-0.597990,21.758425,0.673451,228814.923170,0.958620,39.732163,16.015072,5.191765,0.018901,0.019593,204.406869,32.000000,216.146321,198.860577,201.978050,187.259270,32.000000,181.365493,68.349486,59.200078,95.738814,100.000000,44.884551,49.378617,40.900882,27.872635,44.825584,59.534587,33.731716
26.679040,50.020185,139.112161,176.264602,52.682100,50.809136,29.178102,14.110355,138.575996,1.665826,41.049480,27.144780,173.214071,139.741965,169.277405,139.248008,83.836082,138.526804,-0.000659,0.000990,32.000000,-235.898005,139.314880,-0.598474,21.771879,0.675581,228874.916616,0.962853,39.917495,15.990457,5.210253,0.006585,0.011076,203.797104,32.000000,216.781589,198.985288,199.300403,187.206428,32.000000,181.460900,68.342749,59.218907,95.721075,100.000000,44.837598,49.378617,40.980694,27.872635,44.838582,59.533180,33.739933
26.733168,50.028415,139.219556,176.260115,52.695186,50.805345,29.191431,14.106359,138.503357,1.665577,41.075763,27.135911,173.208405,139.768963,169.333997,139.207505,83.877544,138.560027,-0.000660,0.000998,32.000000,-235.903312,139.252963,-0.599111,21.824489,0.674797,228828.772099,0.960959,39.808240,16.003128,5.205494,0.015641,0.005198,203.483824,32.000000,217.207085,198.903322,197.657124,187.307236,32.000000,181.204719,68.350541,59.224683,95.745875,100.000000,44.877500,49.378617,40.953055,27.872635,44.838757,59.539376,33.730616
26.622475,50.028415,139.082974,176.260115,52.691393,50.801506,29.189151,14.111782,138.530844,1.665352,40.961741,27.061252,173.191338,139.804728,169.354526,139.286920,83.882807,138.469628,-0.000661,0.000989,32.000000,-235.896906,139.367702,-0.599099,21.820660,0.675188,228835.665067,0.963969,39.935092,16.009145,5.214287,0.013212,0.029591,203.466809,32.000000,217.126052,198.314495,198.053910,187.674448,32.000000,180.162388,68.368437,59.217557,95.735360,100.000000,44.831232,49.378617,41.011985,27.872635,44.860423,59.534301,33.730029
26.897044,50.032256,139.192446,176.262920,52.687688,50.797748,29.194599,14.110355,138.502776,1.665585,40.868338,27.025063,173.202578,139.890410,169.379984,139.117788,83.864530,138.507379,-0.000662,0.000996,32.000000,-235.895874,139.398907,-0.599376,21.841929,0.672884,228761.588356,0.961426,39.852648,15.983531,5.207746,0.006903,0.031200,203.965257,32.000000,216.829904,198.000687,200.209467,188.209078,32.000000,180.359928,68.354827,59.222292,95.720145,100.000000,44.906876,49.378617,41.002763,27.872635,44.870687,59.536770,33.772875
26.760200,50.045972,139.124651,176.278063,52.644510,50.796518,29.183005,14.108214,138.481187,1.665423,40.938156,27.113238,173.201838,139.739009,169.394157,139.212783,83.839847,138.490383,-0.000664,0.001008,32.000000,-235.900801,139.248129,-0.599288,21.877990,0.674517,228789.326678,0.965629,40.038232,15.935143,5.224269,0.009064,0.029418,204.502572,32.000000,216.293832,197.823093,202.290862,188.351829,32.000000,180.447655,68.373123,59.222715,95.789633,100.000000,44.851844,49.378617,40.919127,27.872635,44.906705,59.538698,33.803983
26.803716,50.057769,139.161279,176.281709,52.669068,50.791470,29.175608,14.106359,138.494531,1.665345,40.983005,27.113169,173.282720,139.830299,169.390352,139.253628,83.861911,138.517748,-0.000663,0.001005,32.000000,-235.900689,139.234037,-0.599869,21.893253,0.669247,228667.415706,0.955033,39.582835,15.971431,5.175009,0.021041,0.018857,204.793787,32.000000,216.036014,198.403549,203.077148,187.659210,32.000000,180.710751,68.355577,59.217585,95.805764,100.000000,44.880993,49.378617,40.853718,27.872635,44.907103,59.541815,33.750278
26.769048,50.057769,139.148163,176.281709,52.683466,50.786398,29.190967,14.114636,138.443807,1.665300,40.969998,27.108939,173.292415,139.878053,169.306108,139.266957,83.854781,138.495662,-0.000661,0.001012,32.000000,-235.892412,139.262382,-0.600082,21.888192,0.670377,228754.331950,0.960556,39.824975,15.988005,5.198939,0.018753,0.024977,204.758260,32.000000,216.174058,198.903974,202.030368,187.219184,32.000000,181.156719,68.366014,59.233181,95.836988,100.000000,44.864107,49.378617,40.901085,27.872635,44.938305,59.536760,33.722105
26.772842,50.070114,139.182663,176.283111,52.635210,50.782545,29.228320,14.108071,138.507848,1.665541,40.965865,27.074760,173.286473,139.827118,169.266948,139.250614,83.823480,138.534315,-0.000662,0.000999,32.000000,-235.902255,139.284697,-0.600577,21.877229,0.669203,228699.430044,0.959091,39.764035,15.978996,5.191865,0.015108,0.021401,204.135820,32.000000,216.649171,199.044811,199.350120,187.049562,32.000000,181.370647,68.351047,59.220151,95.830270,100.000000,44.929233,49.378617,40.967855,27.872635,44.971006,59.537390,33.742868
26.775505,50.061061,139.215547,176.267687,52.594331,50.778747,29.179908,14.104932,138.515495,1.665753,41.012151,27.002747,173.214079,139.853178,169.309860,139.218138,83.856310,138.487754,-0.000662,0.001005,32.000000,-235.902608,139.291184,-0.600346,21.868942,0.669869,228698.396996,0.959795,39.821976,15.975591,5.198099,0.011850,0.022538,203.735913,32.000000,217.087060,198.845548,197.864696,187.328391,32.000000,181.398875,68.332363,59.227742,95.856215,100.000000,44.899768,49.378617,40.882160,27.872635,44.948023,59.537016,33.793198
26.813643,50.021557,139.115733,176.260676,52.585746,50.778750,29.184276,14.105075,138.564506,1.665659,40.923718,26.995092,173.237847,139.859519,169.370649,139.301889,83.897067,138.592534,-0.000663,0.000967,32.000000,-235.899843,139.261958,-0.600200,21.876626,0.670208,228715.680722,0.958381,39.827975,16.025331,5.198651,0.010382,0.011277,203.796528,32.000000,217.213859,198.188574,197.921062,187.978187,32.000000,180.529131,68.347331,59.258425,95.874277,100.000000,44.919752,49.378617,40.941703,27.872635,44.948551,59.537989,33.735605
26.729099,50.021557,139.175791,176.260676,52.576545,50.776224,29.183162,14.105503,138.433367,1.665478,40.822866,26.973429,173.257060,139.816230,169.355260,139.275426,83.860652,138.532073,-0.000663,0.000947,32.000000,-235.905971,139.280986,-0.600514,21.838861,0.670451,228661.695360,0.959778,39.814469,15.970288,5.199362,0.000000,0.011785,204.100104,32.000000,216.874971,197.872992,199.928033,188.143604,32.000000,180.316848,68.359693,59.251589,95.848015,100.000000,44.889391,49.378617,40.903143,27.872635,44.845920,59.540202,33.736779
26.726652,49.990558,139.056519,176.258152,52.599191,50.772415,29.200972,14.108071,138.493302,1.665489,40.843365,27.074597,173.304596,139.835274,169.374282,139.174340,83.843921,138.491383,-0.000661,0.000966,32.000000,-235.896682,139.214375,-0.600746,21.828265,0.669169,228583.812845,0.958112,39.711242,15.979509,5.188244,0.015369,0.020972,204.546231,32.000000,216.175670,197.983256,201.927108,188.139847,32.000000,180.137794,68.368011,59.221329,95.888692,100.000000,44.905740,49.378617,40.867573,27.872635,44.765245,59.537734,33.802076
26.759419,50.033902,139.101748,176.264042,52.636608,50.768579,29.182508,14.107072,138.454876,1.665453,40.874438,27.017395,173.300238,139.785990,169.377737,139.215552,83.826277,138.506219,-0.000661,0.000975,32.000000,-235.903418,139.207992,-0.601578,21.804268,0.671981,228643.434532,0.961286,39.852601,15.987090,5.206902,0.005656,0.006596,204.835891,32.000000,215.925272,198.455812,203.197481,187.568342,32.000000,180.650644,68.363548,59.230267,95.913972,100.000000,44.867163,49.378617,40.873244,27.872635,44.878101,59.531754,33.767373
26.731658,50.056946,139.059107,176.265444,52.643073,50.766150,29.190998,14.110783,138.455971,1.665655,40.900691,27.077796,173.315227,139.882193,169.311117,139.232138,83.811781,138.562492,-0.000660,0.000994,32.000000,-235.895610,139.305845,-0.601203,21.810799,0.671890,228622.887788,0.960650,39.825697,15.984408,5.202916,0.008789,0.006799,204.771487,32.000000,216.058784,198.824653,201.941865,187.226630,32.000000,181.182640,68.342496,59.234203,95.927457,100.000000,44.918251,49.378617,40.907962,27.872635,44.878394,59.539081,33.814915
26.945998,50.056946,139.149006,176.265444,52.669976,50.766120,29.186342,14.110069,138.502491,1.665891,40.984008,27.080169,173.317165,139.795511,169.286957,139.276081,83.840013,138.475751,-0.000659,0.000982,32.000000,-235.899438,139.272010,-0.600849,21.789896,0.672201,228633.692286,0.960046,39.814210,16.009131,5.198235,0.000168,0.025241,204.052606,32.000000,216.708831,198.966870,199.544461,187.236200,32.000000,181.431495,68.372105,59.255731,95.942018,100.000000,44.886842,49.378617,40.751653,27.872635,44.938864,59.544362,33.671188
26.742933,50.016345,139.069711,176.259555,52.705589,50.764843,29.191452,14.112781,138.507817,1.665999,40.976392,27.051367,173.271081,139.794471,169.295871,139.294601,83.824974,138.565307,-0.000658,0.000968,32.000000,-235.897218,139.202769,-0.600748,21.768155,0.672375,228663.217246,0.960820,39.883706,16.050469,5.202038,0.018463,0.018251,203.675326,32.000000,217.018554,198.836507,197.783401,187.347479,32.000000,181.140126,68.349613,59.266197,95.969866,100.000000,44.892251,49.378617,40.900401,27.872635,44.833448,59.539219,33.773976
26.763309,49.996867,139.162063,176.253385,52.708131,50.761011,29.183967,14.109356,138.540512,1.666103,40.864428,27.067922,173.183456,139.865758,169.341017,139.287428,83.857526,138.504094,-0.000657,0.000961,32.000000,-235.901135,139.190044,-0.601287,21.764693,0.669468,228540.185493,0.952940,39.526030,15.980859,5.163995,0.000000,0.019044,203.749628,32.000000,217.128400,198.206558,197.788754,187.866287,32.000000,180.312409,68.355456,59.263277,95.964931,100.000000,44.895914,49.378617,40.853623,27.872635,44.782839,59.536986,33.736045
26.612667,49.951877,139.086485,176.257311,52.724775,50.760974,29.183830,14.110497,138.471049,1.666472,40.782606,27.021145,173.222491,139.769187,169.337700,139.261352,83.855637,138.544904,-0.000656,0.000965,32.000000,-235.897862,139.330523,-0.602014,21.764851,0.673438,228615.157781,0.960263,39.824234,16.038618,5.200241,0.022795,0.022186,204.028156,32.000000,216.634885,197.905503,199.839814,188.092161,32.000000,180.077572,68.356332,59.255336,95.946558,100.000000,44.886511,49.378617,40.913901,27.872635,44.782812,59.542759,33.773903
26.611639,49.951877,139.195250,176.257311,52.732823,50.758446,29.187991,14.103077,138.470166,1.666605,40.786358,27.046699,173.290138,139.777916,169.336268,139.121104,83.817996,138.479859,-0.000655,0.000950,32.000000,-235.907250,139.216560,-0.602669,21.799181,0.673378,228546.585685,0.959625,39.770670,15.976869,5.199733,0.019477,0.032297,204.554707,32.000000,216.249280,197.696842,202.075428,188.206169,32.000000,180.399794,68.346835,59.229764,95.956137,100.000000,44.918895,49.378617,40.936629,27.872635,44.665300,59.534124,33.695473
26.710093,49.979859,139.099645,176.258713,52.706219,50.754704,29.192407,14.109641,138.526578,1.666498,40.808271,27.057324,173.291939,139.823304,169.328752,139.283313,83.820984,138.409537,-0.000655,0.000984,32.000000,-235.897735,139.261303,-0.602648,21.844945,0.675773,228588.801167,0.965236,39.978166,15.998225,5.226326,0.019211,0.008336,204.790805,32.000000,216.040625,198.235136,202.898959,187.773132,32.000000,180.768251,68.323074,59.209104,95.973177,100.000000,44.875749,49.378617,40.789081,27.872635,44.737873,59.541412,33.647417
26.731342,49.990283,139.191607,176.260396,52.680894,50.753519,29.185781,14.106073,138.522194,1.666633,40.882142,26.978873,173.276538,139.796736,169.260700,139.200700,83.796495,138.466532,-0.000654,0.000987,32.000000,-235.902286,139.240604,-0.602245,21.840670,0.675020,228611.339923,0.965089,39.979892,16.004836,5.230615,0.008670,0.008685,204.721174,32.000000,216.107715,198.826456,202.046744,187.143767,32.000000,181.194057,68.306663,59.217313,95.976805,100.000000,44.917061,49.378617,40.861525,27.872635,44.764861,59.530289,33.785421
26.719060,49.945294,139.114695,176.267968,52.687501,50.749739,29.183318,14.103790,138.532495,1.666540,40.907490,27.017199,173.262505,139.825120,169.244741,139.242747,83.804403,138.508813,-0.000653,0.001018,32.000000,-235.899488,139.186436,-0.601767,21.873794,0.671549,228564.150528,0.961199,39.842729,15.968287,5.207756,0.011983,0.011410,204.177070,32.000000,216.654152,199.124210,199.538611,186.982445,32.000000,181.417807,68.335439,59.263216,95.994269,100.000000,44.912160,49.378617,40.891524,27.872635,44.764777,59.536288,33.753066
26.573202,49.945294,139.204602,176.267968,52.681456,50.745939,29.192275,14.109356,138.487231,1.666182,40.958989,27.012856,173.225368,139.756300,169.306279,139.167638,83.833642,138.481241,-0.000651,0.001000,32.000000,-235.899332,139.283371,-0.602396,21.891654,0.671581,228578.195916,0.960615,39.817573,16.019977,5.207057,0.000000,0.009331,203.768584,32.000000,217.063204,198.865193,197.960593,187.268335,32.000000,181.306416,68.362463,59.264897,95.990898,100.000000,44.927149,49.378617,40.955454,27.872635,44.647208,59.537852,33.742648
26.745018,49.935418,139.180318,176.278905,52.663203,50.745950,29.188712,14.109784,138.505311,1.665942,40.828821,27.068350,173.233873,139.779729,169.299156,139.195936,83.818178,138.452775,-0.000650,0.001005,32.000000,-235.901526,139.252472,-0.602145,21.868103,0.670432,228532.059653,0.960987,39.793146,16.032242,5.206572,0.016964,0.022243,203.846264,32.000000,217.173830,198.181621,197.652340,187.917683,32.000000,180.706491,68.336645,59.232912,95.959135,100.000000,44.880324,49.378617,40.811820,27.872635,44.620975,59.542238,33.722692
26.610098,49.940904,139.059818,176.274979,52.637631,50.744665,29.175762,14.107929,138.509339,1.665947,40.755713,27.125135,173.251815,139.808215,169.272793,139.195710,83.802579,138.473284,-0.000649,0.001022,32.000000,-235.903873,139.266444,-0.602289,21.846755,0.672711,228554.378380,0.966161,40.037910,15.989848,5.238533,0.004103,0.031134,204.031052,32.000000,216.840229,197.796275,200.029375,188.196596,32.000000,180.287952,68.335112,59.230101,95.928447,100.000000,44.930690,49.378617,40.907541,27.872635,44.634542,59.542976,33.695473
26.741211,49.986443,139.166274,176.273296,52.631318,50.740822,29.194794,14.111354,138.507861,1.665942,40.744970,26.986915,173.284224,139.775100,169.296017,139.258134,83.807005,138.463976,-0.000650,0.001020,32.000000,-235.895695,139.258284,-0.602534,21.816018,0.670271,228484.186736,0.959736,39.739819,15.991730,5.203972,0.023365,0.019098,204.576386,32.000000,216.248069,197.876778,202.004759,188.191009,32.000000,180.210003,68.332314,59.213822,95.941268,100.000000,44.919729,49.378617,40.846697,27.872635,44.752686,59.542464,33.770087
26.708708,49.978213,139.015221,176.275820,52.607681,50.737027,29.188834,14.105503,138.454123,1.665825,40.811519,26.986099,173.344540,139.779526,169.340183,139.160363,83.785717,138.424334,-0.000650,0.001005,32.000000,-235.904168,139.195165,-0.602623,21.768575,0.672967,228557.174297,0.965266,39.971508,16.017115,5.225829,0.028618,0.009074,204.962386,32.000000,215.892177,198.514727,203.023816,187.740706,32.000000,180.689510,68.344548,59.208536,95.966979,100.000000,44.903651,49.378617,40.816885,27.872635,44.752569,59.534990,33.759669
26.837713,49.978213,139.137453,176.275820,52.589463,50.733197,29.218547,14.109213,138.504740,1.665949,40.902685,27.077363,173.298454,139.723206,169.262570,139.119580,83.787562,138.480119,-0.000651,0.001011,32.000000,-235.899474,139.130022,-0.602345,21.744971,0.671916,228504.622300,0.959697,39.797214,16.008247,5.204187,0.022388,0.048571,204.965821,32.000000,215.984695,198.878559,202.248776,187.302737,32.000000,181.261390,68.331199,59.209753,95.982087,100.000000,44.911843,49.378617,40.778050,27.872635,44.730961,59.533436,33.776764
26.715865,49.973549,139.055131,176.274418,52.570342,50.731918,29.181123,14.114921,138.457331,1.665913,40.934192,27.032391,173.324996,139.841798,169.260137,139.203518,83.812789,138.377761,-0.000650,0.001016,32.000000,-235.894914,139.289426,-0.601760,21.748538,0.673436,228516.240730,0.961030,39.843401,16.010617,5.204865,0.013813,0.009864,204.284474,32.000000,216.645442,198.943104,199.758478,187.082031,32.000000,181.522701,68.337218,59.234332,95.987642,100.000000,44.889808,49.378617,40.923677,27.872635,44.718607,59.537350,33.771408
26.615264,49.961479,139.080976,176.272735,52.554063,50.725590,29.191209,14.109784,138.400384,1.665916,40.946195,27.004025,173.205749,139.726876,169.241822,139.176378,83.812837,138.493096,-0.000651,0.000999,32.000000,-235.896609,139.209562,-0.601526,21.739228,0.672184,228439.428504,0.955132,39.627716,16.035394,5.184400,0.014419,0.016529,203.913034,32.000000,216.992650,198.920085,197.818047,187.385756,32.000000,181.346721,68.334264,59.254042,96.020303,100.000000,44.894515,49.378617,40.911889,27.872635,44.686928,59.541225,33.780579
26.616790,49.968611,139.020963,176.280307,52.552894,50.720467,29.197142,14.108785,138.352479,1.665705,40.848830,26.960143,173.212648,139.726040,169.303202,139.175379,83.840165,138.463693,-0.000650,0.001007,32.000000,-235.901214,139.144931,-0.601758,21.738887,0.673977,228462.197763,0.960906,39.826752,15.961313,5.204965,0.019544,0.015743,203.927457,32.000000,217.045422,198.301467,197.601226,187.788074,32.000000,180.416275,68.353628,59.221079,96.003774,100.000000,44.916924,49.378617,40.791415,27.872635,44.686595,59.532984,33.799361
26.568200,49.968611,139.089791,176.280307,52.568076,50.712947,29.193328,14.105075,138.429997,1.665699,40.814204,27.011174,173.254146,139.783992,169.342638,139.158794,83.850330,138.520382,-0.000650,0.001003,32.000000,-235.902629,139.193431,-0.601580,21.743293,0.676050,228472.426372,0.964242,39.983404,16.016309,5.225609,0.011327,0.006626,204.079061,32.000000,216.647532,197.995680,199.947952,188.015390,32.000000,180.055214,68.353105,59.230218,95.995683,100.000000,44.904292,49.378617,40.933941,27.872635,44.704888,59.548886,33.670528
26.761328,49.955718,138.939382,176.287598,52.595435,50.709137,29.180605,14.113637,138.378741,1.665636,40.858114,26.988061,173.352770,139.755198,169.326073,139.186262,83.818018,138.523230,-0.000649,0.000978,32.000000,-235.892428,139.201504,-0.601588,21.754124,0.675791,228428.513471,0.963907,39.987975,15.974952,5.223055,0.015392,0.020909,204.543179,32.000000,216.065972,197.973063,201.990377,188.268373,32.000000,180.271710,68.350437,59.224579,96.041921,100.000000,44.904904,49.378617,40.887892,27.872635,44.670984,59.544746,33.673829
26.655859,49.958187,139.072978,176.290122,52.612611,50.705328,29.194215,14.107072,138.369398,1.665389,40.952063,26.913273,173.303500,139.712909,169.355654,139.177904,83.822530,138.399296,-0.000650,0.000974,32.000000,-235.898009,139.133755,-0.600866,21.806130,0.676639,228407.799466,0.965742,40.069641,15.991833,5.235198,0.015098,0.021444,204.799748,32.000000,215.878627,198.342037,202.921213,187.992428,32.000000,180.831159,68.382998,59.203276,96.036306,100.000000,44.899906,49.378617,40.878819,27.872635,44.677034,59.544834,33.662824
26.712343,49.988089,139.024660,176.296292,52.605436,50.701543,29.184022,14.107072,138.355179,1.665703,41.016997,27.018532,173.312435,139.684199,169.269898,139.110757,83.827471,138.419375,-0.000650,0.000985,32.000000,-235.905549,139.158718,-0.601123,21.842191,0.672308,228324.305869,0.958737,39.732833,16.025505,5.191797,0.022034,0.013375,204.694431,32.000000,215.937600,198.918159,202.073809,187.180733,32.000000,181.168927,68.352673,59.212968,96.043999,100.000000,44.894773,49.378617,40.851836,27.872635,44.676673,59.542828,33.814181
