OSU 80 Ton Compressor Load Stand
26.574753,49.988089,139.111279,176.296292,52.615037,50.697728,29.192988,14.106644,138.401494,1.665953,41.103363,26.889291,173.353302,139.784746,169.234486,139.211865,83.840668,138.445555,-0.000649,0.000988,32.000000,-235.904830,139.202669,-0.601005,21.856170,0.672946,228351.553413,0.962208,39.911970,15.961854,5.217351,0.020343,0.014889,204.078458,32.000000,216.373581,199.153699,199.798602,187.021430,32.000000,181.181642,68.349369,59.226021,96.055807,100.000000,44.916905,49.378617,40.926898,27.872635,44.754396,59.530810,33.780432
26.764151,50.012230,139.032515,176.305546,52.634225,50.693928,29.191978,14.109641,138.407596,1.665901,41.139506,26.997385,173.308038,139.718251,169.309118,139.156515,83.884214,138.503727,-0.000649,0.000986,32.000000,-235.899210,139.172219,-0.600679,21.859815,0.670677,228323.024106,0.960401,39.847190,15.966496,5.204510,0.000940,0.023119,203.694875,32.000000,216.864179,199.084051,198.000689,187.199952,32.000000,181.446650,68.366459,59.225645,96.073796,100.000000,44.914832,49.378617,40.894554,27.872635,44.817265,59.535373,33.656221
26.702988,50.030884,139.101146,176.303022,52.682204,50.687608,29.183654,14.104504,138.514904,1.666207,41.111513,26.976816,173.290469,139.751937,169.339956,139.094661,83.902751,138.460718,-0.000648,0.000977,32.000000,-235.903200,139.083707,-0.600919,21.859632,0.672923,228356.497823,0.965257,40.078099,15.965794,5.234716,0.000000,0.025652,203.664688,32.000000,216.876826,198.353252,197.679913,187.928651,32.000000,180.673274,68.369656,59.239805,96.053833,100.000000,44.918536,49.378617,40.841833,27.872635,44.865977,59.540596,33.746170
26.622961,50.039114,139.040379,176.300779,52.701973,50.683758,29.195440,14.110497,138.498833,1.666331,40.965170,26.986708,173.250635,139.772449,169.362979,139.129828,83.880371,138.382805,-0.000649,0.000967,32.000000,-235.896223,139.120538,-0.601314,21.829498,0.669176,228229.786407,0.958097,39.784623,15.950005,5.194729,0.016821,0.010430,203.900918,32.000000,216.744225,197.961852,199.791335,188.267683,32.000000,180.168436,68.370377,59.203546,95.994715,100.000000,44.910785,49.378617,40.849565,27.872635,44.866244,59.535147,33.787402
26.583199,50.039114,139.081047,176.300779,52.706866,50.679958,29.187005,14.104076,138.371958,1.666437,40.980807,26.983210,173.296177,139.732750,169.363962,139.107272,83.854095,138.378179,-0.000648,0.000968,32.000000,-235.902809,139.163390,-0.600994,21.804478,0.670426,228223.417158,0.960599,39.905654,15.910946,5.209198,0.000000,0.039302,204.500012,32.000000,216.090287,197.940416,201.624307,188.411950,32.000000,180.139264,68.378541,59.197508,95.998188,100.000000,44.915066,49.378617,40.914134,27.872635,44.888002,59.538629,33.707578
26.685396,50.059689,138.988357,176.313399,52.696791,50.676239,29.190508,14.109498,138.389802,1.666182,41.000044,26.976937,173.305579,139.696575,169.378625,139.136489,83.816567,138.368421,-0.000647,0.000970,32.000000,-235.901648,139.212539,-0.601356,21.781583,0.672566,228267.132545,0.963189,40.048114,15.896140,5.222574,0.007965,0.014772,204.811796,32.000000,215.669160,198.519402,202.994504,187.653088,32.000000,180.730776,68.382415,59.192598,95.989356,100.000000,44.906784,49.378617,40.837993,27.872635,44.942009,59.540242,33.659670
26.778637,50.057494,139.116886,176.317044,52.689932,50.674950,29.181514,14.116063,138.433467,1.666191,41.005349,27.108416,173.317307,139.751099,169.314325,139.145335,83.828579,138.478317,-0.000646,0.000971,32.000000,-235.888855,139.133935,-0.601040,21.775053,0.674124,228291.536232,0.964909,40.114923,15.920207,5.231915,0.003891,0.009668,204.819526,32.000000,215.768022,198.885664,202.224399,187.347306,32.000000,181.176818,68.333598,59.202511,95.956510,100.000000,44.922560,49.378617,40.804055,27.872635,44.936807,59.537390,33.792758
26.722542,50.022380,139.106817,176.313118,52.710061,50.673677,29.190395,14.105503,138.364559,1.666458,41.032692,27.058059,173.348677,139.792250,169.281310,139.172586,83.835540,138.401807,-0.000646,0.001005,32.000000,-235.901546,139.130064,-0.601444,21.752996,0.672698,228275.016451,0.960888,39.963939,15.953076,5.208405,0.012284,0.017796,204.285822,32.000000,216.267092,198.968334,199.898567,187.194789,32.000000,181.382855,68.353753,59.203552,95.919083,100.000000,44.926461,49.378617,40.761227,27.872635,44.937304,59.537862,33.700902
26.701488,50.022380,139.140727,176.313118,52.716642,50.672377,29.195441,14.106216,138.394038,1.666181,41.017574,27.014914,173.234730,139.777630,169.305984,139.223660,83.842718,138.451983,-0.000646,0.001002,32.000000,-235.901816,139.204689,-0.601357,21.768601,0.671603,228215.567442,0.957638,39.805667,15.993517,5.195070,0.000215,0.022019,203.857861,32.000000,216.900680,198.959387,197.882074,187.354367,32.000000,181.564676,68.356729,59.237665,95.879049,100.000000,44.942958,49.378617,40.828428,27.872635,44.846104,59.538304,33.770674
26.699221,50.023752,139.098681,176.311436,52.690626,50.672378,29.191637,14.109784,138.399730,1.666108,40.957631,26.994116,173.181507,139.764069,169.321159,139.178986,83.859693,138.531131,-0.000646,0.000963,32.000000,-235.899395,139.193083,-0.601460,21.762071,0.673180,228206.956699,0.959356,39.864401,15.950041,5.205598,0.021883,0.030082,203.800658,32.000000,216.873135,198.294704,197.549431,187.745704,32.000000,180.490929,68.399421,59.207271,95.845458,100.000000,44.926404,49.378617,40.850067,27.872635,44.849876,59.532098,33.783000
26.734014,50.054202,139.137372,176.322653,52.664153,50.672416,29.188898,14.105075,138.306438,1.666587,40.859077,27.083946,173.249391,139.744026,169.348304,139.183078,83.808733,138.482673,-0.000647,0.000921,32.000000,-235.902465,139.140078,-0.601347,21.742716,0.673161,228204.466402,0.959960,39.899665,15.966812,5.210973,0.006242,0.058242,204.083067,32.000000,216.581903,197.992488,199.625483,188.167842,32.000000,180.176331,68.396007,59.235343,95.762157,100.000000,44.947674,49.378617,40.800771,27.872635,44.929424,59.538983,33.746463
26.654713,50.037742,139.042759,176.319288,52.671113,50.672422,29.177026,14.109926,138.372579,1.666514,40.894696,26.978503,173.284299,139.722777,169.346812,139.124857,83.823194,138.335058,-0.000645,0.000912,32.000000,-235.901220,139.205299,-0.601748,21.804872,0.673277,228191.342440,0.960174,39.904834,15.987599,5.209841,0.016008,0.017507,204.703279,32.000000,215.892692,197.920787,201.678189,188.220392,32.000000,180.227060,68.400580,59.222313,95.774008,100.000000,44.903867,49.378617,40.875804,27.872635,44.929892,59.537980,33.768033
26.642686,50.037742,139.169202,176.319288,52.654594,50.669871,29.203433,14.115635,138.307192,1.666647,40.886094,26.880251,173.322489,139.735663,169.376587,139.194127,83.801090,138.416347,-0.000644,0.000940,32.000000,-235.893053,139.128775,-0.602437,21.826875,0.673425,228240.305463,0.959020,39.877017,16.015441,5.204507,0.008215,0.018995,204.973086,32.000000,215.848348,198.232899,202.952385,187.930612,32.000000,180.893944,68.392615,59.212999,95.789252,100.000000,44.957304,49.378617,40.866017,27.872635,44.887378,59.539229,33.777351
26.581585,50.064627,139.033343,176.301059,52.606146,50.667334,29.192232,14.112067,138.453333,1.666781,40.962895,26.927526,173.298843,139.740089,169.306224,139.205879,83.807986,138.322997,-0.000644,0.000950,32.000000,-235.898423,139.203034,-0.602464,21.850688,0.672608,228251.990906,0.962372,39.993446,15.930519,5.216442,0.009817,0.016914,205.090279,32.000000,215.807880,198.742222,202.144313,187.446467,32.000000,181.319680,68.384020,59.230790,95.786793,100.000000,44.901071,49.378617,40.873587,27.872635,44.957832,59.535629,33.779038
26.619619,50.066273,139.068012,176.291805,52.607505,50.667307,29.202493,14.108499,138.335359,1.666615,41.005408,26.977888,173.312662,139.702754,169.275721,139.125060,83.844555,138.425862,-0.000645,0.000965,32.000000,-235.902811,139.156719,-0.601690,21.850085,0.672495,228266.381723,0.961910,40.013627,15.991431,5.223542,0.004435,0.013895,204.325196,32.000000,216.236367,199.126079,199.883340,187.169486,32.000000,181.297332,68.392839,59.231299,95.797500,100.000000,44.925385,49.378617,40.879244,27.872635,44.962680,59.540438,33.729956
26.789737,50.047344,138.985990,176.295731,52.587427,50.667263,29.187294,14.115492,138.343169,1.666667,40.969480,26.956616,173.294094,139.724754,169.306676,139.146883,83.812242,138.440690,-0.000645,0.000958,32.000000,-235.893359,139.173991,-0.601434,21.867211,0.672456,228292.381211,0.964615,40.143148,15.939967,5.230438,0.002028,0.016922,204.040320,32.000000,216.575050,199.141425,198.111111,187.145041,32.000000,181.245474,68.375793,59.225415,95.807906,100.000000,44.928600,49.378617,40.808862,27.872635,44.963252,59.548995,33.772288
26.593664,50.047344,139.053654,176.295731,52.584724,50.667223,29.199031,14.103362,138.307994,1.666940,40.894814,27.054132,173.258250,139.629266,169.335570,139.129864,83.852697,138.273808,-0.000646,0.000965,32.000000,-235.902703,139.150113,-0.600338,21.863618,0.671903,228243.695421,0.962832,40.080885,15.952508,5.224268,0.022101,0.018598,203.778580,32.000000,216.869345,198.214278,197.686828,187.886170,32.000000,180.850685,68.388464,59.245790,95.784591,100.000000,44.924386,49.378617,40.886716,27.872635,44.914395,59.543418,33.766713
26.746927,50.030610,139.011010,176.294609,52.558031,50.663358,29.175108,14.111496,138.385262,1.666821,40.800254,27.015484,173.304241,139.710318,169.346329,139.110618,83.820667,138.374010,-0.000645,0.000941,32.000000,-235.894896,139.182069,-0.601039,21.829288,0.668065,228184.341812,0.956864,39.776966,15.991898,5.188031,0.012482,0.010360,204.167627,32.000000,216.665428,197.902794,199.409043,188.322364,32.000000,180.458922,68.385906,59.254132,95.788027,100.000000,44.923718,49.378617,40.721460,27.872635,44.871153,59.541628,33.741107
26.682472,50.021283,139.109283,176.295731,52.518902,50.659511,29.187051,14.108214,138.467948,1.666941,40.782838,26.967369,173.322887,139.720086,169.325150,139.241141,83.782382,138.395704,-0.000645,0.000913,32.000000,-235.899326,139.165897,-0.601254,21.820581,0.671872,228235.197007,0.963889,40.105561,15.871765,5.228826,0.014197,0.018278,204.632925,32.000000,216.054883,197.909885,201.788520,188.233932,32.000000,180.025562,68.370612,59.217654,95.819123,100.000000,44.944172,49.378617,40.828831,27.872635,44.847115,59.535954,33.776984
26.678428,49.982328,138.953800,176.296292,52.497385,50.655656,29.183346,14.103219,138.399703,1.667323,40.815271,26.950354,173.350386,139.703183,169.351276,139.116846,83.777057,138.537462,-0.000646,0.000911,32.000000,-235.905960,139.172976,-0.601886,21.774266,0.669984,228167.523423,0.958762,39.831816,15.951644,5.197270,0.009065,0.021316,205.049244,32.000000,215.636264,198.369166,203.019059,187.741745,32.000000,180.566622,68.350262,59.233228,95.838839,100.000000,44.943088,49.378617,40.854851,27.872635,44.847299,59.543772,33.724673
26.719549,49.982328,139.070129,176.296292,52.492718,50.651845,29.188952,14.103362,138.344604,1.667443,40.833809,26.992080,173.348549,139.646395,169.313256,139.182343,83.748242,138.432804,-0.000647,0.000899,32.000000,-235.905489,139.145382,-0.601446,21.775918,0.671629,228208.276029,0.960709,39.930434,16.000287,5.213508,0.019581,0.023339,205.078971,32.000000,215.738846,198.874548,202.503298,187.365395,32.000000,181.217869,68.345295,59.244179,95.863974,100.000000,44.936848,49.378617,40.796361,27.872635,44.745757,59.536632,33.769721
26.562733,49.974372,138.992408,176.293768,52.496471,50.648027,29.219916,14.106787,138.399512,1.667764,40.893070,27.001353,173.343508,139.716049,169.245535,139.136222,83.753059,138.375014,-0.000646,0.000920,32.000000,-235.898622,139.230712,-0.601681,21.742663,0.672544,228174.474645,0.960823,39.898258,16.073255,5.208470,0.007358,0.011569,204.390474,32.000000,216.270250,199.038271,200.068087,187.174202,32.000000,181.658098,68.344224,59.228385,95.882417,100.000000,44.927706,49.378617,40.879713,27.872635,44.724852,59.532403,33.656662
26.705225,49.976018,139.026140,176.295451,52.500632,50.644195,29.193798,14.106216,138.379982,1.667531,40.932598,27.057960,173.295354,139.642561,169.285564,139.147549,83.782282,138.411989,-0.000648,0.000900,32.000000,-235.903127,139.221331,-0.601834,21.727269,0.672062,228163.973331,0.959013,39.829360,16.052134,5.204808,0.007576,0.012606,203.907310,32.000000,216.809585,198.956424,198.278008,187.400856,32.000000,181.368909,68.338955,59.285263,95.916478,100.000000,44.921387,49.378617,40.810460,27.872635,44.728920,59.532807,33.779845
26.665273,49.997965,138.961151,176.301901,52.515846,50.640455,29.207728,14.108357,138.358588,1.667428,40.889409,26.979207,173.288512,139.661830,169.312631,139.081402,83.740169,138.402702,-0.000648,0.000872,32.000000,-235.899511,139.136671,-0.601884,21.733458,0.675607,228207.939903,0.963849,40.084598,16.019733,5.232609,0.023260,0.014705,203.779425,32.000000,216.848727,198.402708,197.591420,187.865744,32.000000,180.508869,68.359982,59.270794,95.898696,100.000000,44.941967,49.378617,40.847034,27.872635,44.728712,59.543408,33.728855
26.770233,49.997965,139.061393,176.301901,52.534065,50.636668,29.188811,14.108642,138.339915,1.667583,40.745970,27.000772,173.276786,139.673371,169.301228,139.136448,83.779385,138.331815,-0.000648,0.000888,32.000000,-235.901029,139.199773,-0.601447,21.715887,0.673577,228101.412086,0.959235,39.847041,16.008159,5.205953,0.003535,0.013294,203.882362,32.000000,216.692728,198.045983,199.627794,188.259542,32.000000,180.249161,68.334381,59.272654,95.907178,100.000000,44.935629,49.378617,40.769463,27.872635,44.785815,59.538186,33.702810
26.656522,50.018814,138.981217,176.299657,52.528145,50.636655,29.186322,14.111211,138.304729,1.667884,40.759298,27.018285,173.247077,139.607752,169.321367,139.017272,83.743956,138.405557,-0.000648,0.000879,32.000000,-235.897804,139.059904,-0.601599,21.712005,0.673890,228153.952331,0.960265,39.935956,16.045840,5.211315,0.023336,0.020915,204.392893,32.000000,216.030017,197.953953,201.836052,188.385691,32.000000,180.434178,68.352675,59.266349,95.918942,100.000000,44.937897,49.378617,40.848032,27.872635,44.840182,59.540989,33.690924
26.720294,50.019637,139.057160,176.292927,52.516559,50.634105,29.221885,14.110925,138.309020,1.667673,40.773117,27.144213,173.288456,139.611545,169.346512,139.125693,83.712260,138.382091,-0.000648,0.000913,32.000000,-235.898254,139.108240,-0.602230,21.740277,0.672811,228053.809138,0.956858,39.760188,15.972780,5.194628,0.018323,0.008962,204.718526,32.000000,215.725408,198.337758,203.002237,188.162832,32.000000,180.650887,68.361582,59.264006,95.941234,100.000000,44.936403,49.378617,40.797626,27.872635,44.842489,59.526542,33.643676
26.641209,49.948311,138.936814,176.281148,52.491416,50.637828,29.186815,14.103077,138.317678,1.667431,40.803620,26.916911,173.294223,139.608264,169.282563,139.103176,83.749589,138.368202,-0.000648,0.000922,32.000000,-235.907742,139.166144,-0.602621,21.744211,0.674757,228150.244902,0.961276,39.971482,16.043416,5.213779,0.020514,0.021322,204.754764,32.000000,215.650886,198.826983,202.460949,187.437917,32.000000,181.098739,68.320642,59.264228,95.939397,100.000000,44.928671,49.378617,40.781258,27.872635,44.842659,59.530181,33.788136
26.631706,49.948311,139.078535,176.281148,52.453351,50.639111,29.193478,14.106359,138.296772,1.667402,40.900633,26.984032,173.344489,139.662442,169.280461,139.112000,83.760290,138.356466,-0.000648,0.000916,32.000000,-235.896428,139.190800,-0.602591,21.742558,0.672938,228138.775516,0.957652,39.865421,16.063910,5.204178,0.010995,0.032085,204.195818,32.000000,216.227358,199.139053,200.377794,187.138610,32.000000,181.456850,68.335345,59.298845,95.966863,100.000000,44.946804,49.378617,40.848437,27.872635,44.656571,59.536495,33.738173
26.736442,49.964496,138.899585,176.278905,52.441702,50.639077,29.191067,14.110355,138.250756,1.667174,40.870074,27.017916,173.216059,139.649799,169.287233,139.067917,83.772710,138.346587,-0.000647,0.000924,32.000000,-235.900464,139.191859,-0.602754,21.761258,0.673801,228113.481648,0.961704,39.926677,16.019950,5.215109,0.015587,0.012684,203.641006,32.000000,216.598091,199.085770,198.489436,187.200223,32.000000,181.313862,68.360772,59.272854,95.975088,100.000000,44.931199,49.378617,40.836399,27.872635,44.698344,59.536937,33.668914
26.628264,50.010309,139.094485,176.277503,52.406474,50.636526,29.196198,14.108785,138.361304,1.667250,40.760043,27.066214,173.208808,139.673513,169.341861,139.143110,83.787941,138.382562,-0.000647,0.000942,32.000000,-235.897608,139.159289,-0.602587,21.782055,0.674470,228114.016427,0.961869,39.942628,16.003646,5.222292,0.007052,0.029484,203.535292,32.000000,216.909952,198.403253,197.575987,187.880583,32.000000,180.743274,68.348914,59.292388,95.984473,100.000000,44.955504,49.378617,40.847228,27.872635,44.817407,59.540655,33.674050
26.578311,49.942825,138.962185,176.279746,52.378064,50.636523,29.183482,14.110497,138.332944,1.667513,40.677043,27.110973,173.249994,139.725143,169.366438,139.188826,83.811469,138.308204,-0.000647,0.000957,32.000000,-235.900321,139.126901,-0.603557,21.792414,0.671499,228065.350376,0.958025,39.783249,15.986508,5.195141,0.013326,0.009083,203.744996,32.000000,216.760999,197.967654,199.559727,188.348611,32.000000,180.555450,68.350120,59.302013,95.983522,100.000000,44.951735,49.378617,40.873899,27.872635,44.817496,59.530259,33.770381
26.795678,49.942825,138.961557,176.279746,52.362266,50.636554,29.194492,14.105075,138.394694,1.667532,40.645059,26.900066,173.337498,139.660668,169.347283,139.140703,83.770691,138.357467,-0.000646,0.000950,32.000000,-235.899187,139.137305,-0.603871,21.770988,0.673422,228117.329540,0.962001,40.010404,15.988455,5.223566,0.012813,0.023414,204.290925,32.000000,216.048112,197.995934,201.622115,188.348210,32.000000,180.182417,68.327517,59.278744,95.988397,100.000000,44.907329,49.378617,40.747900,27.872635,44.641358,59.535383,33.769647
26.713340,49.899481,139.028985,176.283111,52.350574,50.639144,29.196610,14.102791,138.372962,1.667542,40.663495,27.001581,173.336992,139.726408,169.369150,139.139561,83.743409,138.433213,-0.000646,0.000945,32.000000,-235.903110,139.183806,-0.603642,21.825302,0.673487,228076.471549,0.964168,40.026852,15.929421,5.228405,0.005525,0.012980,204.678943,32.000000,215.618620,198.423461,202.964720,188.068032,32.000000,180.310827,68.346907,59.250431,96.034769,100.000000,44.982175,49.378617,40.795149,27.872635,44.527802,59.541619,33.750205
26.829633,49.915666,139.021900,176.289281,52.330011,50.639152,29.197119,14.105788,138.327091,1.667336,40.769333,27.072639,173.313558,139.730058,169.325477,139.137831,83.813150,138.313290,-0.000646,0.000947,32.000000,-235.898310,139.155639,-0.604026,21.827137,0.670261,228015.635307,0.955592,39.662519,15.993724,5.185969,0.013785,0.024575,204.652545,32.000000,215.668991,198.897951,202.830622,187.257454,32.000000,181.107831,68.348942,59.272242,96.054836,100.000000,44.934206,49.378617,40.715495,27.872635,44.569106,59.538324,33.634358
26.623913,49.950780,139.049537,176.294048,52.285196,50.639075,29.185184,14.110925,138.391393,1.667655,40.816285,26.985024,173.337580,139.698981,169.288066,139.116892,83.762922,138.329364,-0.000644,0.000935,32.000000,-235.898909,139.126024,-0.603931,21.839149,0.670223,228062.848071,0.958570,39.756912,16.057162,5.204478,0.022189,0.042106,204.129918,32.000000,216.209153,199.077418,200.616843,187.129824,32.000000,181.463865,68.328024,59.264546,96.056026,100.000000,44.966349,49.378617,40.878998,27.872635,44.568377,59.534695,33.731570
26.714640,49.950780,139.029973,176.294048,52.236397,50.639058,29.189985,14.109926,138.341362,1.667397,40.836194,26.916452,173.276816,139.785255,169.309090,139.149304,83.832574,138.364278,-0.000643,0.000942,32.000000,-235.897941,139.207257,-0.603554,21.839464,0.668103,227956.780309,0.954223,39.578655,15.930169,5.181655,0.019672,0.013275,203.565755,32.000000,216.699224,199.037261,198.318252,187.481450,32.000000,181.217000,68.350214,59.291601,96.106605,100.000000,44.937704,49.378617,40.790388,27.872635,44.659343,59.536436,33.758569
26.574890,49.967240,139.068425,176.290964,52.216398,50.638988,29.191389,14.107929,138.259934,1.667536,40.799255,26.994210,173.222439,139.761235,169.299608,139.101672,83.857266,138.457450,-0.000643,0.000939,32.000000,-235.902234,139.121395,-0.602801,21.861074,0.671541,228116.174711,0.962443,39.958181,15.988074,5.222731,0.015860,0.010406,203.233232,32.000000,216.848838,198.368711,197.677590,187.837648,32.000000,180.427455,68.337149,59.280495,96.107204,100.000000,44.984998,49.378617,40.778022,27.872635,44.701852,59.534715,33.730249
26.524715,49.973001,138.988647,176.283672,52.236525,50.638899,29.202260,14.108928,138.363245,1.667683,40.703530,26.995697,173.279084,139.787192,169.324793,139.096478,83.835562,138.465141,-0.000644,0.000934,32.000000,-235.898449,139.206095,-0.602133,21.851082,0.669850,228012.798533,0.958851,39.806034,15.935091,5.204262,0.014420,0.023126,203.499772,32.000000,216.753180,198.126311,199.497052,188.135495,32.000000,180.127505,68.346516,59.284921,96.112772,100.000000,44.929139,49.378617,40.902744,27.872635,44.716580,59.540291,33.673022
26.828970,49.922250,139.087620,176.281148,52.266841,50.637439,29.193398,14.108928,138.375012,1.667801,40.724664,26.938194,173.280043,139.745432,169.319789,139.073824,83.798207,138.438043,-0.000643,0.000931,32.000000,-235.905005,139.163674,-0.602069,21.845443,0.671829,228064.005659,0.964139,40.057020,15.954872,5.233076,0.026693,0.007703,204.114191,32.000000,215.986766,197.923075,201.798770,188.243943,32.000000,180.317571,68.327218,59.264992,96.110554,100.000000,44.965796,49.378617,40.894922,27.872635,44.716346,59.540851,33.782266
26.666309,49.922250,139.052077,176.281148,52.248253,50.633446,29.193840,14.115064,138.395531,1.667379,40.764195,27.042442,173.335121,139.773590,169.360558,139.158516,83.791094,138.403533,-0.000642,0.000919,32.000000,-235.892804,139.241763,-0.601609,21.860130,0.672801,228109.644185,0.965707,40.147217,15.980246,5.239968,0.007286,0.029801,204.526955,32.000000,215.765032,198.268404,203.163353,188.047410,32.000000,180.582975,68.348138,59.270169,96.158692,100.000000,44.951096,49.378617,40.822803,27.872635,44.583585,59.536023,33.749838
26.593128,49.915941,139.136468,176.279746,52.196321,50.632189,29.181704,14.105645,138.372711,1.667779,40.884740,26.918181,173.298535,139.755526,169.306660,139.196035,83.795306,138.420559,-0.000641,0.000905,32.000000,-235.898289,139.244744,-0.601743,21.867814,0.667740,227967.747028,0.954352,39.586346,16.004670,5.184233,0.017226,0.023060,204.718679,32.000000,215.758471,198.774771,202.777634,187.394688,32.000000,181.124199,68.352078,59.264906,96.168885,100.000000,44.958486,49.378617,40.791842,27.872635,44.566454,59.536229,33.702003
26.597527,49.911826,139.072836,176.286196,52.158653,50.625832,29.205035,14.106930,138.260079,1.667918,40.938898,26.987039,173.286671,139.744739,169.232087,139.145329,83.797695,138.428863,-0.000641,0.000920,32.000000,-235.900938,139.247987,-0.601215,21.834087,0.670025,228029.199462,0.960380,39.858503,15.995312,5.214523,0.012717,0.034213,204.245860,32.000000,216.262063,199.089795,200.236580,186.990914,32.000000,181.136581,68.320087,59.267450,96.141852,100.000000,44.967890,49.378617,40.856892,27.872635,44.555006,59.536052,33.803983
26.617877,49.940904,139.118302,176.291805,52.173906,50.621973,29.180306,14.107643,138.363268,1.667834,40.991162,26.990514,173.238335,139.805972,169.285362,139.250186,83.867262,138.453899,-0.000641,0.000915,32.000000,-235.901372,139.235158,-0.601510,21.857638,0.671327,228048.979643,0.963519,39.975058,15.999226,5.232046,0.003516,0.028136,203.761131,32.000000,216.651463,199.183486,198.392001,187.026616,32.000000,181.335415,68.381968,59.314875,96.158529,100.000000,44.967027,49.378617,40.886122,27.872635,44.554244,59.535501,33.770894
26.699496,49.940904,139.042270,176.291805,52.223938,50.615581,29.182409,14.105503,138.345274,1.668078,40.898544,26.909591,173.210622,139.750163,169.329138,139.179431,83.844834,138.464165,-0.000641,0.000927,32.000000,-235.903676,139.203649,-0.601762,21.845076,0.671997,228013.773025,0.962452,39.963550,16.000801,5.228788,0.001558,0.011234,203.530731,32.000000,216.841516,198.319538,197.560845,187.662318,32.000000,180.585153,68.374226,59.291078,96.127150,100.000000,44.959512,49.378617,40.798705,27.872635,44.629416,59.538442,33.700022
26.828293,50.009761,139.191531,176.311436,52.191909,50.609261,29.200222,14.109070,138.304550,1.667846,40.860949,26.926803,173.263844,139.791903,169.374752,139.179576,83.857466,138.443083,-0.000643,0.000919,32.000000,-235.901912,139.275580,-0.601475,21.892729,0.671043,227942.827403,0.962486,39.958441,15.943182,5.226499,0.000000,0.004544,203.780632,32.000000,216.873688,197.849179,199.347525,188.179647,32.000000,180.376399,68.365625,59.277760,96.118271,100.000000,44.968017,49.378617,40.860714,27.872635,44.808517,59.537409,33.804057
26.581990,50.001531,139.127729,176.317605,52.186383,50.605438,29.220039,14.107358,138.398448,1.667616,40.838324,26.968624,173.285050,139.706180,169.328921,139.136630,83.808486,138.410192,-0.000643,0.000917,32.000000,-235.898379,139.279578,-0.601064,21.864510,0.669659,227897.269776,0.959205,39.821526,15.970508,5.207674,0.013879,0.028070,204.361881,32.000000,216.247719,197.761698,201.438220,188.435649,32.000000,180.257610,68.386040,59.291674,96.139613,100.000000,44.995205,49.378617,40.867691,27.872635,44.787157,59.535806,33.771041
26.643810,50.014150,139.084026,176.313679,52.169710,50.599096,29.190970,14.110497,138.355825,1.667766,40.882524,26.925144,173.322109,139.694149,169.377698,139.169432,83.781757,138.487280,-0.000642,0.000892,32.000000,-235.895240,139.208317,-0.600934,21.837025,0.666396,227841.722677,0.953819,39.674987,15.947816,5.188237,0.020106,0.025087,204.836590,32.000000,215.801264,198.258749,202.916691,187.913478,32.000000,180.421546,68.395517,59.291167,96.161964,100.000000,44.971201,49.378617,40.884360,27.872635,44.787170,59.537547,33.668841
26.644717,50.014150,139.102940,176.313679,52.154344,50.595313,29.182452,14.110355,138.321851,1.667641,40.974613,26.929225,173.317518,139.786172,169.322741,139.211012,83.763265,138.318509,-0.000642,0.000891,32.000000,-235.896366,139.166569,-0.601596,21.874082,0.671382,227974.400457,0.962363,40.079371,15.981098,5.233909,0.021247,0.007714,204.864623,32.000000,215.812603,198.758625,202.893466,187.235783,32.000000,180.977267,68.372500,59.257811,96.174324,100.000000,44.985757,49.378617,40.839620,27.872635,44.820137,59.536524,33.751746
26.525870,49.978762,139.097939,176.320690,52.164853,50.591490,29.189026,14.110640,138.457136,1.667235,41.009255,26.952739,173.343084,139.710278,169.279422,139.104057,83.812312,138.413148,-0.000642,0.000904,32.000000,-235.894441,139.182844,-0.602435,21.864457,0.670930,227950.524897,0.960881,39.988149,16.044616,5.220125,0.021902,0.034348,204.300295,32.000000,216.242460,198.926277,200.567680,186.956490,32.000000,181.454742,68.373684,59.293892,96.179214,100.000000,44.936034,49.378617,40.836120,27.872635,44.727949,59.543241,33.733404
26.676022,49.980682,139.037080,176.327982,52.187399,50.590255,29.204071,14.102649,138.341276,1.667414,41.039540,26.978047,173.294126,139.665420,169.266055,139.095903,83.824537,138.451190,-0.000643,0.000918,32.000000,-235.907022,139.140915,-0.602264,21.851501,0.669779,227948.386597,0.961055,39.986628,15.982547,5.220658,0.013799,0.006414,203.906773,32.000000,216.841129,199.054472,198.515086,187.130090,32.000000,181.553689,68.379155,59.300264,96.217435,100.000000,44.967675,49.378617,40.817997,27.872635,44.732769,59.540350,33.633331
26.714756,50.008389,139.109472,176.326860,52.176375,50.590227,29.183774,14.111354,138.391657,1.667029,40.989736,26.973107,173.260861,139.686196,169.308357,139.145189,83.809160,138.309550,-0.000642,0.000940,32.000000,-235.897498,139.211131,-0.602059,21.877728,0.672081,227919.516601,0.965209,40.151032,15.978683,5.243860,0.007861,0.022769,203.748369,32.000000,216.997396,198.339011,197.236394,187.754899,32.000000,180.540026,68.390972,59.298340,96.228034,100.000000,44.953435,49.378617,40.741595,27.872635,44.732602,59.536740,33.708972
26.551788,50.008389,138.993543,176.326860,52.206721,50.590240,29.190790,14.105217,138.285007,1.666875,40.861004,26.915641,173.283806,139.720189,169.337741,139.107598,83.834251,138.390258,-0.000642,0.000951,32.000000,-235.902159,139.151316,-0.601577,21.855698,0.669595,227836.730284,0.958989,39.900648,15.984615,5.212062,0.019270,0.014888,203.864815,32.000000,216.873449,198.097592,198.903432,188.006878,32.000000,180.070258,68.375085,59.299512,96.225808,100.000000,44.953783,49.378617,40.889566,27.872635,44.804789,59.540084,33.768914
26.679858,49.974921,139.071898,176.329103,52.187222,50.590210,29.192040,14.109926,138.302791,1.666596,40.822177,26.941142,173.370056,139.701897,169.327397,139.110352,83.821623,138.433329,-0.000642,0.000947,32.000000,-235.898597,139.136446,-0.601640,21.845758,0.668366,227849.163487,0.958255,39.863449,15.932373,5.207215,0.012327,0.019719,204.525796,32.000000,216.092210,198.027310,201.479711,188.126429,32.000000,179.999168,68.375611,59.295000,96.243947,100.000000,44.965998,49.378617,40.808601,27.872635,44.717560,59.538914,33.694813
26.593614,49.988363,138.951745,176.322373,52.195604,50.590143,29.212110,14.104361,138.351650,1.666519,40.921907,26.975374,173.346623,139.637606,169.364278,139.084088,83.759404,138.364426,-0.000642,0.000957,32.000000,-235.905802,139.041143,-0.601802,21.842952,0.671601,227900.690914,0.964204,40.137031,15.945818,5.234809,0.004412,0.004503,204.805652,32.000000,215.899080,198.141073,203.181835,187.929875,32.000000,180.599261,68.384713,59.292014,96.259882,100.000000,44.941869,49.378617,40.861904,27.872635,44.752368,59.535078,33.788723
26.635657,50.015796,139.047324,176.321531,52.184658,50.588881,29.183056,14.102934,138.230914,1.666379,40.942895,26.978332,173.347171,139.588709,169.302548,139.101729,83.774982,138.426336,-0.000643,0.000961,32.000000,-235.908376,139.162738,-0.601486,21.895928,0.669798,227833.627215,0.959225,39.888456,15.979004,5.212618,0.002381,0.008632,204.987531,32.000000,215.893231,198.667446,202.682623,187.529614,32.000000,181.007373,68.350821,59.301040,96.280072,100.000000,44.963736,49.378617,40.848629,27.872635,44.752267,59.536386,33.694446
26.575727,50.015796,139.005427,176.321531,52.171794,50.587594,29.235744,14.109356,138.306633,1.666723,40.992125,26.892977,173.324306,139.633629,169.216551,139.058769,83.810627,138.385092,-0.000642,0.000978,32.000000,-235.899004,139.166386,-0.601869,21.847332,0.671084,227936.011818,0.961861,40.046665,16.008331,5.225004,0.019801,0.011537,204.442454,32.000000,216.206505,199.036653,200.525794,186.950749,32.000000,181.071125,68.322309,59.290711,96.277785,100.000000,44.962306,49.378617,40.879158,27.872635,44.823804,59.538176,33.795032
26.588063,49.995496,139.143704,176.311997,52.178304,50.587479,29.197056,14.109070,138.290494,1.666289,41.000064,26.938174,173.297493,139.729425,169.286593,139.080485,83.785561,138.342364,-0.000642,0.000988,32.000000,-235.897158,139.143421,-0.602225,21.867552,0.669027,227914.643903,0.961260,40.003480,16.022308,5.220345,0.005470,0.004251,203.963288,32.000000,216.801004,199.203731,198.621609,186.940388,32.000000,181.362261,68.352159,59.319624,96.317873,100.000000,44.973221,49.378617,40.788056,27.872635,44.770988,59.536878,33.751966
26.692554,49.977939,139.042261,176.315081,52.197098,50.584891,29.201951,14.107215,138.336526,1.665869,40.918878,26.959385,173.271830,139.652205,169.313779,139.137791,83.825905,138.413151,-0.000641,0.000987,32.000000,-235.896555,139.165061,-0.602352,21.880665,0.671442,227903.599967,0.961777,40.104168,15.966976,5.230541,0.015560,0.029929,203.668204,32.000000,217.037083,198.488573,197.481622,187.647237,32.000000,180.732262,68.361261,59.299407,96.325452,100.000000,44.979215,49.378617,40.807452,27.872635,44.725202,59.542405,33.752112
26.752643,49.962576,139.089750,176.324336,52.205224,50.579781,29.195170,14.109213,138.311394,1.665826,40.791624,26.993221,173.274958,139.691396,169.355333,139.128707,83.849971,138.486485,-0.000640,0.000967,32.000000,-235.897835,139.122843,-0.602198,21.867840,0.670982,227907.439654,0.962534,40.063128,15.971641,5.233315,0.021119,0.048468,203.832501,32.000000,217.059761,197.980323,199.085101,188.225523,32.000000,180.200496,68.363101,59.329424,96.308128,100.000000,44.993964,49.378617,40.807076,27.872635,44.725011,59.530043,33.785715
26.544402,49.962576,138.946002,176.324336,52.186001,50.579825,29.183827,14.105503,138.317980,1.665850,40.750254,26.942891,173.319951,139.723410,169.353528,139.095497,83.800626,138.427109,-0.000639,0.000971,32.000000,-235.904332,139.160901,-0.602161,21.856799,0.668348,227801.729836,0.958327,39.870192,15.965092,5.209028,0.005532,0.017857,204.358541,32.000000,216.317013,197.780579,201.411080,188.299424,32.000000,179.931384,68.351110,59.304275,96.301735,100.000000,44.947217,49.378617,40.893579,27.872635,44.684704,59.534951,33.786082
26.649991,49.958187,139.088593,176.322653,52.192026,50.578559,29.190833,14.107072,138.325106,1.666263,40.785174,26.948846,173.288271,139.680284,169.332527,139.145146,83.765020,138.472101,-0.000639,0.000960,32.000000,-235.899484,139.152681,-0.601984,21.840985,0.667721,227721.074069,0.956156,39.754220,15.976022,5.199103,0.016151,0.007923,204.777061,32.000000,215.918816,198.256932,202.814771,187.894791,32.000000,180.178395,68.347239,59.288173,96.326197,100.000000,44.980503,49.378617,40.820960,27.872635,44.672931,59.536947,33.767446
26.711539,49.968063,139.065650,176.330506,52.208583,50.577278,29.202405,14.105645,138.291319,1.666626,40.850525,26.977795,173.305862,139.675594,169.326699,139.160180,83.796475,138.409459,-0.000639,0.000949,32.000000,-235.902550,139.146360,-0.602780,21.857743,0.671342,227859.145474,0.964414,40.103647,15.997032,5.234475,0.015846,0.056629,204.830116,32.000000,215.920979,198.765267,202.919960,187.400114,32.000000,180.836518,68.369844,59.295894,96.340306,100.000000,44.993418,49.378617,40.792615,27.872635,44.698302,59.539956,33.667153
26.721050,49.951054,139.070686,176.326860,52.211648,50.580996,29.181573,14.106502,138.334996,1.666238,40.856775,27.049961,173.341044,139.629143,169.266184,139.140663,83.821636,138.423864,-0.000639,0.000985,32.000000,-235.898088,139.142811,-0.602904,21.876311,0.670348,227835.686066,0.960136,39.921814,16.054109,5.219086,0.016824,0.022176,204.291214,32.000000,216.297710,198.986730,200.865216,187.048039,32.000000,181.318617,68.336892,59.317640,96.345795,100.000000,44.966523,49.378617,40.845984,27.872635,44.698026,59.537645,33.772068
26.568057,49.951054,138.996667,176.326860,52.263989,50.584768,29.194281,14.107358,138.320816,1.666136,40.774212,27.014269,173.298592,139.678611,169.267931,139.104524,83.821897,138.463898,-0.000639,0.000974,32.000000,-235.902805,139.166835,-0.602389,21.855619,0.668667,227779.338163,0.957430,39.828510,15.992760,5.206201,0.011301,0.022032,203.645878,32.000000,216.906365,199.034794,198.729035,187.244372,32.000000,181.257991,68.339254,59.305319,96.343235,100.000000,44.972450,49.378617,40.876167,27.872635,44.653335,59.531754,33.766126
26.757060,49.942550,139.110291,176.316764,52.282695,50.588515,29.193865,14.107500,138.251824,1.666141,40.777810,26.977863,173.295427,139.678265,169.325916,139.128950,83.835949,138.346344,-0.000640,0.000973,32.000000,-235.897745,139.104651,-0.601378,21.827898,0.667963,227758.853031,0.957787,39.795574,15.974473,5.204537,0.016927,0.023161,203.446293,32.000000,217.120743,198.499235,197.665505,187.660936,32.000000,180.625443,68.383938,59.313084,96.382849,100.000000,44.963441,49.378617,40.786051,27.872635,44.630729,59.538344,33.776030
26.668935,49.930754,139.054049,176.307509,52.305228,50.589679,29.197322,14.106216,138.284371,1.666147,40.683750,26.944579,173.303423,139.702428,169.328724,139.136955,83.843188,138.400562,-0.000640,0.000978,32.000000,-235.906733,139.147094,-0.601690,21.812844,0.671152,227844.904604,0.963235,40.052326,15.993319,5.231721,0.011947,0.020204,203.537222,32.000000,217.071377,198.126436,199.053748,188.049177,32.000000,180.026884,68.345494,59.297757,96.326797,100.000000,44.995414,49.378617,40.811078,27.872635,44.599496,59.525686,33.787769
26.517646,49.919507,139.085181,176.307509,52.293618,50.592125,29.180002,14.109070,138.206161,1.665848,40.651184,26.947271,173.296035,139.662543,169.278789,139.023932,83.761850,138.462019,-0.000640,0.000970,32.000000,-235.898470,139.150764,-0.601392,21.799154,0.669013,227757.629974,0.956153,39.726804,15.923154,5.199012,0.012589,0.014378,203.983837,32.000000,216.337512,198.003258,201.400729,188.098129,32.000000,180.128606,68.350943,59.286454,96.278393,100.000000,44.979556,49.378617,40.762046,27.872635,44.598898,59.545021,33.765832
26.752212,49.919507,138.964134,176.307509,52.310655,50.592061,29.201466,14.105931,138.248457,1.665778,40.664986,26.927725,173.353869,139.683873,169.349179,139.162910,83.741976,138.285845,-0.000640,0.000970,32.000000,-235.907018,139.121519,-0.601656,21.807153,0.670870,227789.195197,0.959356,39.862604,15.941799,5.214083,0.015750,0.000000,204.373458,32.000000,216.096817,198.234517,202.764978,188.175105,32.000000,180.277740,68.330463,59.253142,96.287780,100.000000,44.964561,49.378617,40.758778,27.872635,44.568928,59.538747,33.794666
26.713687,49.931303,139.041438,176.304705,52.308946,50.592056,29.181064,14.111924,138.217023,1.665711,40.800491,26.875566,173.324747,139.607161,169.281891,139.128648,83.753537,138.306530,-0.000642,0.000950,32.000000,-235.894632,139.053764,-0.601035,21.798184,0.674111,227935.492761,0.965700,40.105630,16.052470,5.245005,0.006709,0.007588,204.533452,32.000000,216.177002,198.710002,202.939349,187.506639,32.000000,180.937061,68.354817,59.282384,96.287908,100.000000,44.927065,49.378617,40.854502,27.872635,44.599002,59.540183,33.653067
26.679420,49.985345,138.937308,176.311716,52.326568,50.592033,29.196295,14.114636,138.283312,1.665849,40.881035,26.978014,173.360223,139.590297,169.269038,139.033572,83.763187,138.387597,-0.000642,0.000942,32.000000,-235.892740,139.124513,-0.601445,21.786566,0.669302,227845.987961,0.956102,39.711869,15.988235,5.194491,0.015453,0.040768,204.201990,32.000000,216.520255,199.128571,200.686031,187.108581,32.000000,181.195910,68.351298,59.297320,96.281725,100.000000,44.951485,49.378617,40.807946,27.872635,44.739222,59.527870,33.775443
26.670457,49.981231,139.006547,176.317605,52.338768,50.590759,29.187821,14.106787,138.232152,1.666071,40.894116,26.970328,173.311246,139.669721,169.271315,139.042184,83.831620,138.296985,-0.000644,0.000932,32.000000,-235.901409,139.044874,-0.601667,21.746964,0.670517,227860.376693,0.958247,39.788152,15.986552,5.204876,0.008392,0.012344,203.667482,32.000000,216.883564,199.286856,198.665961,187.168901,32.000000,181.141176,68.375040,59.324683,96.304522,100.000000,44.947714,49.378617,40.909853,27.872635,44.739095,59.534183,33.636485
26.587097,49.981231,138.996856,176.317605,52.342134,50.589512,29.198715,14.110497,138.190754,1.665832,40.788876,27.021307,173.285288,139.591053,169.317225,139.067896,83.792237,138.239317,-0.000645,0.000934,32.000000,-235.896551,139.098348,-0.601823,21.768837,0.671260,227900.875719,0.959160,39.899615,16.015611,5.207658,0.015565,0.015081,203.367152,32.000000,217.167901,198.544271,197.577315,187.574134,32.000000,180.709954,68.365935,59.294044,96.321637,100.000000,44.976296,49.378617,40.867052,27.872635,44.728223,59.535275,33.695106
26.586038,49.973824,139.033846,176.312557,52.371689,50.589864,29.185011,14.105931,138.251725,1.665782,40.698329,26.950141,173.332511,139.686809,169.328475,139.020140,83.832224,138.363874,-0.000645,0.000912,32.000000,-235.905051,139.046955,-0.601626,21.761258,0.672828,227834.366897,0.959744,39.910528,15.903912,5.212005,0.023284,0.009922,203.609869,32.000000,217.220445,198.088929,198.857053,188.135131,32.000000,180.442976,68.369745,59.320171,96.294250,100.000000,44.943953,49.378617,40.828028,27.872635,44.708740,59.538963,33.651893
26.541239,49.967788,138.928528,176.313118,52.401014,50.589825,29.192721,14.104504,138.264844,1.665766,40.709723,26.888775,173.274541,139.614911,169.326944,138.989866,83.821072,138.405542,-0.000647,0.000906,32.000000,-235.905495,139.097739,-0.601923,21.746650,0.673604,227901.437760,0.962522,40.050487,15.915748,5.227982,0.011353,0.021651,204.135134,32.000000,216.492085,197.893923,201.228752,188.325501,32.000000,180.119310,68.370949,59.298272,96.309819,100.000000,44.953536,49.378617,40.897876,27.872635,44.692788,59.539868,33.760183
26.630850,49.973001,138.991672,176.320971,52.495856,50.591117,29.188664,14.110355,138.265792,1.665844,40.759894,26.864412,173.328193,139.648820,169.360313,139.028965,83.808617,138.303654,-0.000647,0.000895,32.000000,-235.897841,139.113706,-0.601656,21.754124,0.673960,227863.894515,0.963005,40.044860,15.935249,5.229581,0.026278,0.027747,204.613175,32.000000,216.069861,198.300399,202.584800,188.031719,32.000000,179.998223,68.356180,59.276618,96.334971,100.000000,44.954659,49.378617,40.731154,27.872635,44.692510,59.539081,33.771848
26.582856,49.973001,138.990566,176.320971,52.525214,50.592369,29.198562,14.110355,138.306651,1.665718,40.835268,26.892352,173.355694,139.598740,169.313345,139.017067,83.806381,138.365686,-0.000647,0.000911,32.000000,-235.900955,139.177664,-0.601241,21.757874,0.674890,227890.473397,0.964443,40.114184,15.966293,5.234440,0.022173,0.016645,204.722695,32.000000,215.910709,198.847700,203.017264,187.277049,32.000000,180.768387,68.360362,59.286310,96.340816,100.000000,44.977047,49.378617,40.872064,27.872635,44.705842,59.535747,33.639273
26.636467,49.970806,139.018684,176.324336,52.493035,50.593603,29.188653,14.105645,138.215157,1.665659,40.918551,26.826891,173.352780,139.682282,169.259696,138.981881,83.810489,138.345142,-0.000646,0.000900,32.000000,-235.903534,139.019259,-0.600481,21.774449,0.673264,227869.536121,0.961204,39.968754,15.930099,5.219198,0.015093,0.037500,204.279913,32.000000,216.458900,198.888559,200.904797,187.232931,32.000000,181.310995,68.364999,59.294359,96.359758,100.000000,44.953742,49.378617,40.897329,27.872635,44.699884,59.537635,33.784101
26.475747,49.979585,138.964207,176.333030,52.488812,50.597342,29.191898,14.103790,138.306624,1.665659,40.936301,26.823898,173.342407,139.640298,169.284710,138.963565,83.845421,138.250076,-0.000645,0.000899,32.000000,-235.904569,139.012020,-0.600797,21.745522,0.674025,227899.245346,0.962725,40.049385,15.961956,5.228579,0.009501,0.022129,203.818726,32.000000,216.972612,198.996924,198.744118,187.343189,32.000000,181.305388,68.356296,59.303213,96.377698,100.000000,44.972605,49.378617,40.939229,27.872635,44.722505,59.541196,33.790043
26.673093,50.004548,138.956037,176.337236,52.545009,50.599876,29.199125,14.102506,138.172302,1.665509,40.919632,26.879792,173.262350,139.573926,169.318804,139.102116,83.833974,138.300539,-0.000646,0.000914,32.000000,-235.906182,139.056257,-0.601147,21.750007,0.672647,227875.480758,0.961034,39.957131,15.948040,5.219111,0.015635,0.009290,203.457910,32.000000,217.324813,198.455260,197.366198,187.590505,32.000000,180.648607,68.365616,59.296664,96.365607,100.000000,44.942557,49.378617,40.838045,27.872635,44.722329,59.532315,33.776177
26.606949,50.004548,138.928082,176.337236,52.587834,50.599876,29.195056,14.107500,138.225347,1.665892,40.820869,26.939203,173.299545,139.552494,169.330797,139.024807,83.825271,138.364464,-0.000647,0.000953,32.000000,-235.896761,138.976082,-0.601924,21.747305,0.676335,227938.155564,0.967147,40.236327,15.867703,5.248736,0.000000,0.025332,203.656448,32.000000,217.137709,198.224371,198.743585,188.082087,32.000000,180.004314,68.386053,59.313542,96.375138,100.000000,44.957373,49.378617,40.864912,27.872635,44.787342,59.537714,33.752406
26.581695,50.034999,138.916751,176.341443,52.606971,50.596045,29.183127,14.107358,138.274890,1.665972,40.855595,26.965863,173.347527,139.637830,169.315959,139.014722,83.792749,138.254134,-0.000649,0.000960,32.000000,-235.901493,139.044303,-0.601517,21.751370,0.672694,227886.574353,0.959498,39.929427,15.903255,5.209596,0.012916,0.006241,204.183730,32.000000,216.507164,197.893642,201.269008,188.219376,32.000000,180.033776,68.384479,59.301023,96.381308,100.000000,44.944194,49.378617,40.811313,27.872635,44.866812,59.534744,33.736192
26.533474,50.050910,138.971063,176.334432,52.650611,50.594474,29.187796,14.105360,138.252135,1.666325,40.813570,26.996677,173.362498,139.528168,169.324282,139.055099,83.741955,138.256380,-0.000650,0.000977,32.000000,-235.905950,139.021421,-0.601281,21.762621,0.673882,227924.609771,0.962138,40.040442,15.942482,5.221496,0.002516,0.019917,204.678380,32.000000,216.162206,198.069395,202.843425,188.219805,32.000000,180.360403,68.393757,59.285606,96.418565,100.000000,44.972912,49.378617,40.915107,27.872635,44.908573,59.538845,33.647637
26.674109,50.031982,138.899874,176.327982,52.639398,50.594443,29.186390,14.109784,138.239725,1.666141,40.859824,26.962116,173.357575,139.620681,169.340222,138.972655,83.792710,138.192896,-0.000651,0.000983,32.000000,-235.900707,139.046566,-0.601602,21.748354,0.674171,227966.123323,0.963487,40.113337,15.922313,5.226031,0.005932,0.018246,204.773031,32.000000,216.073256,198.579611,203.132160,187.511615,32.000000,180.857253,68.363301,59.296425,96.454516,100.000000,44.944911,49.378617,40.941607,27.872635,44.909013,59.540773,33.648958
26.715382,50.031982,139.025191,176.327982,52.699323,50.594446,29.196018,14.107358,138.179606,1.666226,40.959500,26.969761,173.375087,139.581551,169.270540,139.088226,83.787594,138.231117,-0.000652,0.000963,32.000000,-235.901166,139.036472,-0.602414,21.721342,0.674863,228036.248318,0.965178,40.210379,15.974180,5.237575,0.022419,0.044133,204.479112,32.000000,216.475936,199.129984,200.936549,187.170502,32.000000,180.911603,68.382907,59.316665,96.453899,100.000000,44.994634,49.378617,40.806311,27.872635,44.860023,59.529158,33.796646
26.788077,50.034451,138.957495,176.330225,52.667686,50.590628,29.231221,14.105931,138.246005,1.666459,40.960058,26.913430,173.259874,139.629225,169.276038,139.044261,83.803233,138.286498,-0.000652,0.000957,32.000000,-235.904232,139.043855,-0.602016,21.741431,0.672528,227914.978355,0.959836,39.955155,15.893093,5.207292,0.019561,0.016660,203.756126,32.000000,216.845400,199.187180,198.886179,187.031452,32.000000,181.310419,68.367417,59.330846,96.454023,100.000000,44.948830,49.378617,40.882419,27.872635,44.866740,59.536996,33.640961
26.497419,49.998239,139.027854,176.328542,52.653697,50.586788,29.191278,14.111496,138.301746,1.666477,40.929075,26.963504,173.232902,139.611137,169.323168,139.063843,83.794017,138.418085,-0.000651,0.000959,32.000000,-235.898339,139.074547,-0.602201,21.769152,0.673005,227901.155365,0.957963,39.885992,15.916472,5.203938,0.005434,0.007714,203.527666,32.000000,217.192077,198.575015,197.489339,187.658688,32.000000,180.830455,68.380459,59.326799,96.486791,100.000000,44.994478,49.378617,40.943410,27.872635,44.772684,59.534685,33.772435
26.645351,49.980133,138.981119,176.333590,52.639195,50.582992,29.192849,14.110497,138.376255,1.666513,40.826611,26.964292,173.262221,139.595294,169.341423,139.019003,83.821780,138.340036,-0.000652,0.000930,32.000000,-235.899010,139.061801,-0.602493,21.737130,0.670834,227839.147739,0.954014,39.766846,15.927290,5.187289,0.017358,0.015928,203.515028,32.000000,217.197358,198.099204,198.597072,188.224613,32.000000,180.291087,68.385426,59.328037,96.470296,100.000000,44.944340,49.378617,40.812168,27.872635,44.772669,59.542533,33.769721
26.852685,49.980133,139.059511,176.333590,52.616212,50.579156,29.189251,14.111924,138.248076,1.666796,40.749414,26.973191,173.316810,139.675185,169.338812,139.018148,83.818601,138.303265,-0.000652,0.000907,32.000000,-235.898730,139.089170,-0.602862,21.742795,0.675289,227939.889544,0.966177,40.218443,15.999334,5.246845,0.013689,0.011655,203.910911,32.000000,216.532983,197.861804,201.147140,188.380989,32.000000,179.947893,68.347177,59.312487,96.480442,100.000000,45.010290,49.378617,40.717405,27.872635,44.725373,59.533210,33.695546
