OSU 80 Ton Compressor Load Stand
26.763008,49.978213,138.710298,176.396690,52.522237,50.476628,29.193677,14.108071,138.159563,1.661442,40.881711,26.850758,173.347374,139.485367,169.355336,138.942911,83.607876,138.184001,-0.000666,0.000829,32.000000,-235.901927,138.887732,-0.608267,21.727033,0.669217,227543.395305,0.956874,39.885961,16.066348,5.199557,0.000000,0.030387,203.305530,32.000000,217.297023,198.277500,197.683998,187.980031,32.000000,180.668941,68.417981,59.242848,96.348372,100.000000,44.903784,49.378617,41.120118,27.872635,44.687154,59.537311,33.718437
26.537147,49.997690,138.888748,176.389679,52.528373,50.472868,29.201965,14.105788,138.170681,1.661401,40.819983,26.953572,173.311823,139.472807,169.379675,138.979905,83.604375,138.127195,-0.000666,0.000824,32.000000,-235.904211,138.893606,-0.608430,21.717880,0.674099,227606.964242,0.964183,40.200345,16.008002,5.239562,0.005648,0.031897,203.621027,32.000000,217.020905,198.173473,199.827947,188.342402,32.000000,180.203132,68.408529,59.253047,96.368668,100.000000,44.932802,49.378617,41.113181,27.872635,44.737716,59.541196,33.817336
26.540846,50.001257,138.760884,176.380705,52.498862,50.472903,29.179755,14.109356,138.180296,1.661035,40.803825,26.922378,173.354041,139.563321,169.399324,138.964893,83.566875,138.129130,-0.000666,0.000800,32.000000,-235.899004,138.980711,-0.608382,21.712976,0.669374,227477.296849,0.953901,39.752519,16.073676,5.182911,0.024542,0.007055,204.218295,32.000000,216.218733,198.146794,201.788040,188.338920,32.000000,180.150914,68.416715,59.237365,96.376781,100.000000,44.920676,49.378617,41.112982,27.872635,44.737696,59.540124,33.787182
26.708062,50.001257,138.815236,176.380705,52.513275,50.475450,29.189930,14.107643,138.200648,1.660926,40.763982,26.916605,173.366334,139.561446,169.359834,138.940527,83.509582,138.183736,-0.000667,0.000778,32.000000,-235.899569,139.018483,-0.608991,21.718903,0.674223,227576.607654,0.962132,40.150974,16.050026,5.233748,0.006614,0.031105,204.383859,32.000000,216.134484,198.399790,203.138084,187.822864,32.000000,180.932994,68.396388,59.216394,96.393158,100.000000,44.903646,49.378617,41.016042,27.872635,44.746989,59.535472,33.796573
26.771203,49.950506,138.854237,176.375937,52.521039,50.479237,29.176393,14.110497,138.191244,1.660631,40.824957,26.912312,173.370694,139.600351,169.309764,138.879656,83.526650,138.265109,-0.000668,0.000765,32.000000,-235.896879,138.977774,-0.609102,21.741955,0.673926,227610.883205,0.962732,40.148313,16.088451,5.228201,0.012904,0.010773,204.563872,32.000000,216.221948,198.836535,202.129126,187.679911,32.000000,181.407039,68.404596,59.214604,96.397504,100.000000,44.960900,49.378617,41.089610,27.872635,44.614617,59.533731,33.773682
26.595537,49.931577,138.906562,176.368926,52.489769,50.483016,29.199883,14.116348,138.212785,1.660579,40.835581,26.955361,173.389809,139.526270,169.292413,138.930163,83.537219,138.291691,-0.000667,0.000769,32.000000,-235.893650,138.996514,-0.609660,21.771932,0.670942,227599.111540,0.956115,39.867527,16.171844,5.197503,0.008863,0.038111,203.914809,32.000000,216.555541,199.206464,199.799877,187.297308,32.000000,181.171879,68.394816,59.231617,96.392628,100.000000,44.933625,49.378617,41.090234,27.872635,44.564869,59.539996,33.755194
26.550659,49.949134,138.810641,176.374815,52.448823,50.485576,29.183703,14.104646,138.181307,1.660383,40.812933,26.996451,173.333522,139.483737,169.336949,138.899393,83.551085,138.267747,-0.000666,0.000788,32.000000,-235.901254,138.968497,-0.609386,21.812162,0.669191,227541.700333,0.954147,39.711107,16.193656,5.186701,0.027220,0.031802,203.594838,32.000000,216.937083,199.154843,198.287858,187.291678,32.000000,181.286025,68.396653,59.246083,96.406294,100.000000,44.927003,49.378617,41.104855,27.872635,44.564277,59.540084,33.683734
26.696066,49.949134,138.854483,176.374815,52.421819,50.488115,29.184898,14.110497,138.120802,1.659981,40.750904,26.929205,173.300534,139.627756,169.366846,138.932787,83.546893,138.188386,-0.000666,0.000798,32.000000,-235.894912,138.871721,-0.609888,21.830678,0.671580,227616.820059,0.960026,39.986646,16.195784,5.222927,0.017100,0.013609,203.546705,32.000000,217.177771,198.343492,197.771810,188.068258,32.000000,180.743020,68.427901,59.250356,96.404577,100.000000,44.918340,49.378617,41.026090,27.872635,44.609534,59.538943,33.751966
26.566077,49.946665,138.794462,176.372291,52.435380,50.490703,29.228394,14.106787,138.221365,1.659731,40.675277,26.914774,173.260585,139.509041,169.375208,138.957598,83.513778,138.104361,-0.000667,0.000814,32.000000,-235.903540,138.953016,-0.609855,21.825249,0.670921,227646.822788,0.962352,40.079675,16.170481,5.228143,0.016919,0.010504,203.877833,32.000000,216.946293,197.985087,199.660139,188.482277,32.000000,180.499020,68.386089,59.242128,96.358657,100.000000,44.942905,49.378617,41.092069,27.872635,44.602654,59.536967,33.757542
26.697630,49.920878,138.842317,176.366963,52.453995,50.490779,29.179724,14.113209,138.126619,1.659640,40.667862,26.910637,173.277529,139.557387,169.367238,139.001831,83.491580,138.286919,-0.000666,0.000812,32.000000,-235.893184,139.010343,-0.609886,21.792257,0.667924,227595.902853,0.956855,39.835503,16.136754,5.201309,0.000000,0.024186,204.345932,32.000000,216.350350,198.005415,201.653636,188.390367,32.000000,180.214195,68.404643,59.233566,96.378636,100.000000,44.911143,49.378617,41.031238,27.872635,44.535003,59.534419,33.750278
26.562138,49.894543,138.782505,176.377059,52.441318,50.489575,29.192803,14.112781,138.189441,1.659618,40.701082,26.903712,173.319101,139.441465,169.400781,138.976467,83.474750,138.182997,-0.000666,0.000804,32.000000,-235.895579,138.929804,-0.610250,21.776416,0.670257,227693.723188,0.960387,40.051266,16.129705,5.224500,0.011594,0.040128,204.666318,32.000000,216.085927,198.442272,202.978757,187.836081,32.000000,180.527695,68.410025,59.241950,96.415174,100.000000,44.941563,49.378617,41.105703,27.872635,44.534319,59.539681,33.753727
26.584732,49.894543,138.918879,176.377059,52.425878,50.489761,29.187500,14.112067,138.129727,1.659669,40.750259,26.966024,173.299088,139.520031,169.341526,138.953425,83.507484,138.164327,-0.000666,0.000774,32.000000,-235.894489,138.911633,-0.610241,21.760733,0.669023,227640.426141,0.956953,39.804627,16.239144,5.200548,0.005431,0.008283,204.605394,32.000000,216.027343,198.901907,202.483570,187.560534,32.000000,181.201070,68.379305,59.226022,96.401555,100.000000,44.937581,49.378617,41.108992,27.872635,44.464864,59.539140,33.748738
26.664188,49.888234,138.842813,176.377059,52.389310,50.489774,29.182799,14.112352,138.220557,1.659751,40.842290,26.924888,173.306908,139.480024,169.285234,138.920463,83.559560,138.161347,-0.000667,0.000765,32.000000,-235.894040,138.882550,-0.609845,21.729288,0.671696,227693.990216,0.961569,40.005772,16.206323,5.224824,0.022818,0.027150,203.947924,32.000000,216.726680,199.019091,200.128995,187.394182,32.000000,181.578173,68.391802,59.260513,96.391707,100.000000,44.915825,49.378617,41.087551,27.872635,44.447494,59.536603,33.737953
26.525774,49.901676,138.894430,176.376218,52.386004,50.489797,29.190748,14.108642,138.195599,1.659547,40.846696,26.877644,173.247843,139.419219,169.296775,138.942015,83.547032,138.229300,-0.000666,0.000754,32.000000,-235.899062,138.963845,-0.610192,21.717014,0.672187,227655.114474,0.960889,39.967774,16.164665,5.225514,0.000000,0.043221,203.610035,32.000000,217.144796,198.911473,198.421003,187.464651,32.000000,181.318432,68.368914,59.237374,96.390629,100.000000,44.931074,49.378617,41.143775,27.872635,44.481552,59.531607,33.724013
26.585274,49.927737,138.801358,176.379022,52.424791,50.489773,29.195773,14.108642,138.158989,1.659459,40.762443,26.967959,173.230174,139.395240,169.312970,138.897032,83.519952,138.257540,-0.000667,0.000779,32.000000,-235.901520,138.888139,-0.610915,21.712372,0.671498,227568.678818,0.958022,39.828045,16.111164,5.207090,0.015833,0.017603,203.526847,32.000000,217.216719,198.247009,197.713039,187.905656,32.000000,180.570450,68.353708,59.219899,96.337776,100.000000,44.899517,49.378617,41.131862,27.872635,44.480702,59.531046,33.743308
26.602443,49.927737,138.901657,176.379022,52.455484,50.492251,29.188851,14.113780,138.191257,1.659085,40.723879,26.911208,173.276482,139.500537,169.331877,138.926454,83.553718,138.130126,-0.000667,0.000774,32.000000,-235.892777,138.913345,-0.611251,21.708596,0.674538,227651.275272,0.963042,40.074110,16.156166,5.236207,0.018450,0.023288,203.930120,32.000000,217.042452,198.122431,199.499702,188.238894,32.000000,180.370779,68.406381,59.274832,96.389973,100.000000,44.931050,49.378617,41.107093,27.872635,44.547907,59.536524,33.791951
26.595568,49.939807,138.795022,176.386594,52.474748,50.492259,29.187070,14.113494,138.160899,1.659058,40.675645,26.957542,173.373617,139.466484,169.324633,138.991523,83.515356,138.234478,-0.000665,0.000737,32.000000,-235.894046,138.947649,-0.610588,21.774974,0.673376,227664.823671,0.960671,40.000057,16.196738,5.220987,0.018336,0.012956,204.371277,32.000000,216.321051,197.974913,201.846448,188.257787,32.000000,180.209387,68.370867,59.228840,96.374701,100.000000,44.896825,49.378617,41.128729,27.872635,44.578768,59.535639,33.805377
26.713062,49.973001,138.855514,176.379863,52.481597,50.492225,29.192706,14.109070,138.111694,1.659069,40.772496,26.902275,173.357143,139.532368,169.372979,138.864865,83.458103,138.297962,-0.000664,0.000728,32.000000,-235.900437,138.991031,-0.610764,21.787589,0.673520,227637.026897,0.960294,39.971201,16.102083,5.221387,0.008931,0.033583,204.729547,32.000000,216.158681,198.283937,203.013326,188.007775,32.000000,180.792028,68.389840,59.212715,96.382267,100.000000,44.912283,49.378617,41.043317,27.872635,44.664737,59.537104,33.701782
26.503005,49.943922,138.812226,176.383229,52.458788,50.489168,29.233477,14.107215,138.148900,1.659074,40.804703,26.927385,173.382587,139.407352,169.330659,138.872951,83.491762,138.077201,-0.000663,0.000743,32.000000,-235.904751,139.008266,-0.610133,21.802957,0.671287,227682.900020,0.960641,39.994825,16.190316,5.218727,0.005702,0.001322,204.701918,32.000000,216.199460,198.733897,202.380098,187.480204,32.000000,181.445019,68.377169,59.247821,96.385255,100.000000,44.895107,49.378617,41.069022,27.872635,44.664504,59.539376,33.742061
26.610309,49.943922,138.835206,176.383229,52.404440,50.488635,29.198262,14.113351,138.216652,1.659063,40.930996,26.889176,173.397108,139.467320,169.288556,138.865235,83.528023,138.124964,-0.000663,0.000751,32.000000,-235.898778,138.980628,-0.610302,21.804767,0.669038,227701.992105,0.956091,39.830896,16.277895,5.198038,0.018458,0.012495,204.258310,32.000000,216.737437,199.231998,200.021435,187.166592,32.000000,181.394681,68.372224,59.262576,96.380747,100.000000,44.904372,49.378617,41.108623,27.872635,44.588335,59.540832,33.739493
26.513081,49.931852,138.755354,176.378181,52.358332,50.488599,29.189052,14.104932,138.155933,1.658952,40.915940,26.951254,173.311429,139.467057,169.286044,138.916954,83.498514,138.121279,-0.000665,0.000769,32.000000,-235.899002,138.869745,-0.610419,21.798577,0.672101,227733.236620,0.962585,40.154712,16.138734,5.237603,0.007859,0.017264,203.705806,32.000000,217.018693,199.032498,198.582354,187.319397,32.000000,181.175661,68.362772,59.238310,96.372188,100.000000,44.892309,49.378617,41.176297,27.872635,44.556365,59.543949,33.797820
26.563493,49.938435,138.895301,176.373133,52.357544,50.488535,29.176385,14.110497,138.142376,1.658623,40.819384,26.871377,173.286903,139.492361,169.360988,138.909481,83.521320,138.150677,-0.000667,0.000762,32.000000,-235.897698,138.891137,-0.610633,21.788349,0.670188,227650.230938,0.959654,39.974172,16.125310,5.217347,0.011783,0.000429,203.736088,32.000000,217.210907,198.440320,197.767397,187.898591,32.000000,180.654075,68.388114,59.244595,96.407948,100.000000,44.926160,49.378617,41.146633,27.872635,44.572931,59.535708,33.546464
26.528510,49.944471,138.780841,176.378461,52.363389,50.488560,29.192832,14.109641,138.168814,1.658281,40.774077,26.915679,173.341178,139.550230,169.346503,138.842782,83.544144,138.103134,-0.000667,0.000785,32.000000,-235.897243,138.957665,-0.610163,21.752157,0.671857,227712.929583,0.963627,40.125664,16.153057,5.233468,0.015322,0.014353,203.797440,32.000000,217.130736,197.962119,199.819506,188.379647,32.000000,180.431040,68.361988,59.265677,96.386172,100.000000,44.903664,49.378617,41.127054,27.872635,44.572398,59.546556,33.582707
26.674244,49.944471,138.828282,176.378461,52.360314,50.486001,29.188170,14.113066,138.099999,1.658437,40.784484,27.018191,173.338385,139.575025,169.345190,138.949046,83.504278,138.214624,-0.000667,0.000803,32.000000,-235.893654,138.995843,-0.610009,21.728213,0.671699,227673.597695,0.962138,40.047384,16.144305,5.228804,0.011784,0.029593,204.269085,32.000000,216.520851,197.940953,201.591194,188.420181,32.000000,180.195531,68.362186,59.242341,96.368211,100.000000,44.900568,49.378617,41.083502,27.872635,44.587626,59.537213,33.824746
26.636305,49.961205,138.781937,176.380424,52.394711,50.483404,29.191566,14.115777,138.135072,1.658412,40.828037,26.867399,173.413451,139.538912,169.401561,138.809477,83.484269,138.128696,-0.000667,0.000787,32.000000,-235.892746,138.922033,-0.610603,21.696348,0.673109,227672.488979,0.962942,40.112297,16.098753,5.231385,0.014659,0.033128,204.543380,32.000000,216.126897,198.526697,203.002132,187.968220,32.000000,180.606886,68.375141,59.240306,96.406445,100.000000,44.898952,49.378617,41.183594,27.872635,44.630797,59.541501,33.760990
26.474469,49.946665,138.767704,176.392203,52.397178,50.483377,29.194020,14.106216,138.235667,1.658291,40.870625,26.879441,173.406045,139.552841,169.342285,138.829741,83.482123,138.111952,-0.000667,0.000775,32.000000,-235.900176,138.895829,-0.610427,21.711822,0.671349,227632.017974,0.957520,39.867418,16.191907,5.204582,0.022755,0.034230,204.395321,32.000000,215.996148,198.926819,202.633844,187.311922,32.000000,181.099201,68.343150,59.238227,96.412379,100.000000,44.876503,49.378617,41.213130,27.872635,44.592577,59.548572,33.682927
26.610839,49.938161,138.807049,176.401177,52.360231,50.483392,29.190811,14.109784,138.147873,1.658266,40.929275,27.008898,173.447026,139.452497,169.301773,138.897522,83.494118,138.122539,-0.000669,0.000735,32.000000,-235.901198,138.913265,-0.610725,21.705763,0.672864,227664.973585,0.958830,39.947800,16.170848,5.210255,0.015514,0.010754,203.852143,32.000000,216.678043,199.062892,200.435738,187.213021,32.000000,181.498857,68.341225,59.263601,96.389589,100.000000,44.897063,49.378617,41.045723,27.872635,44.592116,59.538363,33.672729
26.666444,49.938161,138.854316,176.401177,52.317741,50.483347,29.194478,14.111068,138.106337,1.658260,40.961607,26.970385,173.416875,139.561119,169.328549,138.917549,83.545052,138.255885,-0.000670,0.000728,32.000000,-235.895816,138.926787,-0.610496,21.695483,0.675228,227730.505516,0.964873,40.205564,16.164989,5.241567,0.008979,0.037643,203.284989,32.000000,217.071214,199.073528,198.560274,187.425744,32.000000,181.649336,68.343635,59.255109,96.366541,100.000000,44.904518,49.378617,41.099719,27.872635,44.569448,59.535905,33.799655
26.579074,49.978762,138.725594,176.402018,52.306960,50.483332,29.209406,14.110212,138.118883,1.658270,40.888421,26.897244,173.324023,139.518828,169.289742,138.939836,83.536303,138.246541,-0.000670,0.000723,32.000000,-235.894705,138.961499,-0.610876,21.757481,0.673068,227653.364497,0.959766,39.967520,16.158056,5.216185,0.020359,0.014939,203.038057,32.000000,217.324649,198.440942,197.588650,187.947944,32.000000,180.758716,68.354007,59.263913,96.354698,100.000000,44.897581,49.378617,41.189491,27.872635,44.674819,59.527801,33.764732
26.547667,49.990283,138.840491,176.409871,52.343416,50.483288,29.182375,14.109784,138.171572,1.658317,40.771279,26.995091,173.384455,139.429496,169.358268,139.007859,83.527177,138.171348,-0.000669,0.000700,32.000000,-235.896937,138.968739,-0.610805,21.782763,0.672532,227583.000108,0.957543,39.874189,16.170847,5.207080,0.015959,0.003701,203.208477,32.000000,217.053895,198.208468,199.481235,188.052849,32.000000,180.110666,68.349326,59.250355,96.293780,100.000000,44.897187,49.378617,41.181341,27.872635,44.704657,59.547500,33.774049
26.484462,50.004823,138.791902,176.400055,52.369436,50.483258,29.190556,14.102506,138.170995,1.658316,40.773482,26.983590,173.403665,139.486164,169.375696,138.885681,83.519892,138.121791,-0.000670,0.000678,32.000000,-235.907985,138.936335,-0.610282,21.819375,0.671855,227655.027032,0.960450,40.061505,16.175132,5.219354,0.021085,0.032571,203.813187,32.000000,216.340412,198.136147,201.744146,188.140294,32.000000,180.424197,68.365015,59.248142,96.332887,100.000000,44.901800,49.378617,41.100850,27.872635,44.704573,59.536209,33.749838
26.654007,50.004823,138.849075,176.400055,52.378994,50.483257,29.189560,14.106073,138.164266,1.658297,40.819934,26.969776,173.411797,139.467546,169.396170,138.950365,83.476111,138.174657,-0.000671,0.000663,32.000000,-235.903433,138.998803,-0.609749,21.844814,0.672006,227683.872218,0.962559,40.125861,16.148329,5.229857,0.018354,0.036772,204.248518,32.000000,216.245031,198.365128,202.937343,188.016837,32.000000,180.816272,68.365389,59.260290,96.360975,100.000000,44.900814,49.378617,41.118845,27.872635,44.742457,59.540910,33.703397
26.629808,49.993850,138.805464,176.392203,52.381491,50.483231,29.196513,14.107215,138.191394,1.658035,40.793538,26.957923,173.375467,139.510285,169.304115,138.980191,83.468426,138.198326,-0.000672,0.000672,32.000000,-235.901964,138.958992,-0.610441,21.846728,0.671892,227727.294114,0.964734,40.246870,16.131924,5.240503,0.015714,0.021370,204.387547,32.000000,216.139245,198.779759,202.696580,187.486959,32.000000,181.235074,68.306417,59.233877,96.327642,100.000000,44.895387,49.378617,41.093963,27.872635,44.713875,59.536121,33.727241
26.484786,49.992204,138.876240,176.391922,52.383226,50.483249,29.191111,14.111354,138.220702,1.658044,40.867423,26.906346,173.397473,139.495827,169.273259,138.957601,83.486003,138.238214,-0.000670,0.000680,32.000000,-235.899956,139.035409,-0.610278,21.833510,0.668251,227690.660806,0.958321,39.961711,16.200975,5.209313,0.018034,0.015672,203.890104,32.000000,216.653403,199.174940,200.355687,187.205320,32.000000,181.168215,68.312348,59.226423,96.340941,100.000000,44.905467,49.378617,41.232184,27.872635,44.709533,59.538747,33.690631
26.549715,49.960382,138.867645,176.395849,52.378882,50.483232,29.198871,14.113209,138.222557,1.657955,40.830055,27.046273,173.391788,139.534875,169.310811,138.970702,83.542142,138.251007,-0.000670,0.000694,32.000000,-235.892692,138.900374,-0.609586,21.802800,0.668470,227701.796848,0.958983,39.991353,16.219971,5.212409,0.026633,0.008608,203.483627,32.000000,217.001241,199.242495,198.514548,187.113415,32.000000,181.422675,68.330097,59.254453,96.357635,100.000000,44.906583,49.378617,41.092590,27.872635,44.709466,59.527260,33.797233
26.618973,49.960382,138.950189,176.395849,52.374327,50.485694,29.196720,14.108214,138.230964,1.657890,40.703368,26.914739,173.327607,139.546193,169.350029,138.929689,83.523897,138.229035,-0.000672,0.000730,32.000000,-235.902112,139.025580,-0.609169,21.801987,0.671680,227750.566271,0.964674,40.233704,16.221454,5.243623,0.011001,0.022808,203.458818,32.000000,217.187296,198.517184,197.740110,187.690423,32.000000,180.842848,68.358019,59.253679,96.326772,100.000000,44.936229,49.378617,41.148447,27.872635,44.626299,59.539357,33.727241
26.573829,49.895915,138.874729,176.398373,52.426006,50.487366,29.183281,14.110212,138.218743,1.657840,40.622948,27.026870,173.370311,139.549333,169.358979,138.911641,83.532755,138.267925,-0.000671,0.000751,32.000000,-235.896017,139.015831,-0.609494,21.759474,0.671385,227651.405044,0.961869,40.092512,16.171426,5.230476,0.013107,0.002695,203.540339,32.000000,217.171316,198.052756,199.496453,188.361959,32.000000,180.461179,68.363424,59.278897,96.283581,100.000000,44.877037,49.378617,41.099328,27.872635,44.457796,59.539966,33.789456
26.435817,49.893995,138.906263,176.399494,52.458106,50.483952,29.221170,14.110640,138.194165,1.657822,40.579452,26.947216,173.420849,139.564769,169.395565,138.847366,83.514036,138.181346,-0.000670,0.000787,32.000000,-235.896572,139.007775,-0.609485,21.728659,0.670452,227647.615205,0.959358,39.976079,16.179173,5.219968,0.018507,0.023440,204.224288,32.000000,216.485137,198.155469,201.458033,188.234143,32.000000,180.283347,68.375525,59.249941,96.237757,100.000000,44.916881,49.378617,41.270279,27.872635,44.451893,59.535403,33.714255
26.721304,49.913472,138.866110,176.393325,52.501668,50.481936,29.190513,14.104789,138.186516,1.657949,40.597386,26.926746,173.391965,139.454680,169.404967,139.016717,83.494839,138.181861,-0.000671,0.000789,32.000000,-235.907177,138.979571,-0.609535,21.722810,0.672257,227628.005661,0.961400,39.987479,16.188895,5.225996,0.019244,0.052455,204.416666,32.000000,216.091665,198.410726,202.828076,187.889228,32.000000,180.602230,68.353162,59.230696,96.205549,100.000000,44.870129,49.378617,41.189450,27.872635,44.450977,59.533515,33.803543
26.556603,49.913472,138.978728,176.393325,52.528328,50.478133,29.200068,14.109213,138.191921,1.658077,40.684338,26.826722,173.441372,139.513751,169.352035,139.034831,83.473439,138.176654,-0.000673,0.000783,32.000000,-235.896196,139.049095,-0.609095,21.713789,0.675744,227690.004840,0.965349,40.218120,16.166246,5.254472,0.020077,0.033318,204.701243,32.000000,216.033453,198.961426,202.724724,187.326371,32.000000,181.233918,68.359839,59.247113,96.207400,100.000000,44.946277,49.378617,41.195864,27.872635,44.500922,59.541304,33.774123
26.663476,49.883570,138.908314,176.395007,52.511567,50.474252,29.192793,14.102363,138.197002,1.658041,40.808038,26.867467,173.443189,139.624352,169.299038,138.979251,83.471267,138.262851,-0.000673,0.000774,32.000000,-235.905669,139.079772,-0.609360,21.765034,0.670684,227581.638380,0.955525,39.757566,16.185690,5.196831,0.015625,0.013582,204.098036,32.000000,216.359358,199.111336,200.481226,187.110954,32.000000,181.614424,68.314893,59.218908,96.155341,100.000000,44.882999,49.378617,41.154966,27.872635,44.422177,59.544146,33.647050
26.568736,49.843519,138.953765,176.393044,52.505582,50.470436,29.194271,14.110069,138.154206,1.657918,40.752577,26.942097,173.374634,139.611015,169.311110,138.932196,83.453347,138.271047,-0.000674,0.000743,32.000000,-235.904355,139.055662,-0.608997,21.782343,0.674207,227657.545321,0.961365,40.034012,16.204602,5.233302,0.021664,0.012748,203.695115,32.000000,217.021581,199.128993,198.542478,187.238053,32.000000,181.623523,68.333341,59.240080,96.148142,100.000000,44.934969,49.378617,41.194582,27.872635,44.316812,59.537734,33.792465
26.655026,49.845988,138.928280,176.398373,52.472163,50.470275,29.192923,14.108928,138.248185,1.657940,40.707108,26.944204,173.325171,139.615257,169.310661,138.917364,83.494805,138.218485,-0.000674,0.000735,32.000000,-235.895990,139.089599,-0.609319,21.801357,0.670389,227576.289651,0.957415,39.824575,16.247960,5.209685,0.018140,0.024390,203.448977,32.000000,217.033812,198.457310,197.723765,187.766264,32.000000,180.939456,68.345313,59.238312,96.134664,100.000000,44.889845,49.378617,41.219655,27.872635,44.315460,59.540792,33.754974
26.590575,49.845988,138.922132,176.398373,52.454902,50.470209,29.216275,14.108928,138.212228,1.657951,40.583437,26.891737,173.370023,139.577248,169.365404,138.997876,83.518255,138.274966,-0.000675,0.000740,32.000000,-235.897137,139.047831,-0.608340,21.835504,0.671575,227593.009520,0.960791,39.943647,16.269796,5.229973,0.004529,0.001861,203.647785,32.000000,216.948989,198.284719,199.152795,188.089519,32.000000,180.345753,68.336078,59.244108,96.125173,100.000000,44.924274,49.378617,41.185137,27.872635,44.320554,59.537547,33.561944
26.526593,49.858607,138.909765,176.402299,52.466760,50.468984,29.187055,14.111068,138.200967,1.657712,40.576830,26.959989,173.348604,139.575963,169.358437,138.941833,83.450275,138.179815,-0.000676,0.000761,32.000000,-235.898931,139.097940,-0.608243,21.844735,0.669371,227517.651506,0.957571,39.801168,16.203226,5.212086,0.009419,0.018576,204.283797,32.000000,216.197487,198.158961,201.486482,188.119364,32.000000,180.331909,68.325816,59.231212,96.107674,100.000000,44.904402,49.378617,41.235331,27.872635,44.352139,59.531361,33.690337
26.761216,49.878358,138.956516,176.412395,52.465522,50.467716,29.216106,14.113066,138.241209,1.657655,40.603288,26.843733,173.381498,139.590359,169.384013,138.842784,83.435552,138.248089,-0.000676,0.000774,32.000000,-235.896605,139.017053,-0.607988,21.812451,0.669455,227525.641329,0.959241,39.909396,16.206760,5.224488,0.013685,0.023770,204.633127,32.000000,215.960526,198.279338,202.826966,188.055882,32.000000,180.756744,68.335206,59.203295,96.111678,100.000000,44.934979,49.378617,41.091176,27.872635,44.402381,59.541009,33.767299
26.680068,49.879181,138.966029,176.400055,52.472811,50.467724,29.184775,14.108071,138.193558,1.657492,40.729745,26.977297,173.376263,139.663665,169.328410,138.990500,83.440904,138.216486,-0.000676,0.000772,32.000000,-235.899141,139.016953,-0.607633,21.806734,0.670278,227617.102190,0.962639,40.029660,16.229277,5.236623,0.018927,0.019087,204.773163,32.000000,216.072858,198.832051,202.563974,187.441572,32.000000,181.596340,68.345559,59.239821,96.119370,100.000000,44.895790,49.378617,41.220992,27.872635,44.401330,59.542592,33.740447
26.497967,49.879181,138.937896,176.400055,52.449347,50.467734,29.203886,14.111782,138.178636,1.657216,40.745151,26.979871,173.413589,139.531817,169.302871,138.981987,83.447878,138.203709,-0.000677,0.000766,32.000000,-235.893955,139.001248,-0.607375,21.797109,0.667245,227531.693970,0.952845,39.655660,16.276623,5.192459,0.010857,0.046313,204.303335,32.000000,216.313672,199.216888,200.443590,187.098155,32.000000,181.280904,68.328314,59.218185,96.104907,100.000000,44.929376,49.378617,41.254979,27.872635,44.402427,59.533466,33.762164
26.503856,49.896738,138.885411,176.392764,52.427968,50.466503,29.193889,14.109213,138.243894,1.657370,40.770749,27.033993,173.346790,139.563179,169.340951,139.035972,83.506252,138.215505,-0.000677,0.000773,32.000000,-235.902589,139.017606,-0.607461,21.725118,0.668891,227563.525993,0.956919,39.792363,16.256171,5.208609,0.020292,0.034337,203.807986,32.000000,216.799564,199.268984,198.666581,186.989877,32.000000,181.388419,68.305075,59.256898,96.132664,100.000000,44.893084,49.378617,41.258286,27.872635,44.447179,59.543812,33.593272
26.706743,49.927737,138.830916,176.393605,52.402510,50.465208,29.194513,14.110783,138.244156,1.657387,40.737909,26.934201,173.263397,139.492157,169.342604,138.902596,83.474847,138.274046,-0.000678,0.000764,32.000000,-235.897905,138.979365,-0.607897,21.722627,0.672363,227639.398081,0.963198,40.098462,16.243092,5.243342,0.012458,0.022212,203.679821,32.000000,216.938345,198.599374,197.443632,187.676329,32.000000,180.817600,68.318143,59.227237,96.111366,100.000000,44.889833,49.378617,41.135834,27.872635,44.527057,59.533190,33.792244
26.582900,49.918958,138.964365,176.393605,52.391440,50.465255,29.191636,14.112923,138.196612,1.657401,40.612717,26.919936,173.296836,139.540136,169.347469,139.005946,83.467436,138.184119,-0.000679,0.000755,32.000000,-235.898551,138.966821,-0.608211,21.706603,0.674334,227589.396243,0.963319,40.106094,16.190355,5.240196,0.021950,0.012285,203.787384,32.000000,217.043743,198.071478,199.134464,188.269152,32.000000,180.683083,68.285732,59.219691,96.123786,100.000000,44.873431,49.378617,41.261596,27.872635,44.526433,59.541186,33.716089
26.523873,49.918958,138.923748,176.393605,52.387573,50.465233,29.189237,14.113494,138.241147,1.657126,40.652099,26.899714,173.348610,139.601879,169.373359,138.947681,83.492025,138.305978,-0.000679,0.000740,32.000000,-235.893226,139.035918,-0.608545,21.692388,0.670643,227540.209675,0.955657,39.796217,16.249728,5.198347,0.014248,0.019427,204.279189,32.000000,216.301856,198.104952,201.266523,188.343210,32.000000,180.302095,68.329564,59.233740,96.131923,100.000000,44.922957,49.378617,41.258491,27.872635,44.502884,59.536731,33.787402
26.582763,49.920878,138.920304,176.391922,52.423060,50.465266,29.188644,14.101935,138.231876,1.657116,40.695233,26.873698,173.401144,139.439102,169.396285,138.868649,83.465890,138.098040,-0.000677,0.000737,32.000000,-235.908719,138.868053,-0.608739,21.711533,0.673747,227596.429970,0.960411,39.995269,16.214173,5.227585,0.000000,0.008756,204.566473,32.000000,216.010514,198.425910,202.664284,188.138633,32.000000,180.415883,68.313132,59.225113,96.140780,100.000000,44.882624,49.378617,41.289343,27.872635,44.507193,59.542169,33.707799
26.649237,49.920604,138.839279,176.388557,52.471510,50.465266,29.196108,14.114350,138.218305,1.657233,40.729310,26.833484,173.371323,139.523619,169.343587,138.905674,83.440079,138.070788,-0.000676,0.000693,32.000000,-235.897451,138.925337,-0.608420,21.747541,0.675130,227601.877934,0.962735,40.094593,16.247802,5.237687,0.009149,0.026146,204.781093,32.000000,215.856923,199.024134,202.952747,187.240928,32.000000,181.219139,68.295540,59.219519,96.156802,100.000000,44.891361,49.378617,41.190081,27.872635,44.505794,59.533623,33.724600
26.553076,49.917587,138.929661,176.386594,52.468310,50.465301,29.199213,14.107358,138.225858,1.657429,40.815657,26.917456,173.374667,139.484654,169.299209,138.970066,83.420972,138.146395,-0.000676,0.000706,32.000000,-235.901166,138.956197,-0.608133,21.784861,0.673468,227598.738751,0.960519,39.997419,16.174572,5.225954,0.011146,0.007519,204.208083,32.000000,216.320877,199.167999,200.681588,187.258056,32.000000,181.510226,68.280159,59.228348,96.158095,100.000000,44.875035,49.378617,41.295400,27.872635,44.505108,59.544825,33.671995
26.652228,49.917587,138.843000,176.386594,52.467812,50.465277,29.182853,14.103933,138.169316,1.657356,40.804133,26.968773,173.320959,139.599822,169.338877,138.890530,83.440579,138.271277,-0.000677,0.000688,32.000000,-235.904427,138.957015,-0.607357,21.776915,0.670913,227591.764045,0.957757,39.885497,16.187350,5.209878,0.007760,0.014831,203.781691,32.000000,216.876933,199.188023,198.749187,187.261071,32.000000,181.633764,68.308168,59.266329,96.177826,100.000000,44.893144,49.378617,41.194793,27.872635,44.496541,59.535698,33.773756
26.668293,49.891251,138.887501,176.385472,52.454309,50.466549,29.188060,14.109213,138.152532,1.657131,40.764489,26.892672,173.283551,139.540993,169.358741,138.885217,83.456571,138.069895,-0.000675,0.000660,32.000000,-235.900622,138.968495,-0.607952,21.804531,0.671757,227650.955674,0.961292,40.044061,16.242607,5.232149,0.000000,0.024609,203.528578,32.000000,217.073416,198.610764,197.487355,187.855645,32.000000,180.852411,68.297052,59.269383,96.182318,100.000000,44.861916,49.378617,41.284795,27.872635,44.427134,59.547814,33.563192
26.506042,49.892349,138.785068,176.379583,52.422259,50.470409,29.188746,14.104646,138.161041,1.656883,40.661368,26.880958,173.289102,139.460573,169.383335,138.998810,83.466585,138.157233,-0.000676,0.000661,32.000000,-235.901910,138.911717,-0.607823,21.825616,0.669964,227589.296207,0.958072,39.877461,16.282673,5.209433,0.009835,0.017809,203.710795,32.000000,216.988519,198.400020,198.821584,188.007004,32.000000,180.367424,68.294535,59.274404,96.190176,100.000000,44.870917,49.378617,41.289537,27.872635,44.429053,59.534036,33.791511
26.589719,49.924719,138.900744,176.388277,52.398471,50.466701,29.188229,14.108071,138.153352,1.656901,40.656784,26.883083,173.350025,139.563342,169.356134,138.927428,83.444233,138.232973,-0.000675,0.000663,32.000000,-235.899960,138.914490,-0.608300,21.840146,0.668935,227556.004679,0.957260,39.824178,16.170431,5.207964,0.000000,0.002272,204.167998,32.000000,216.269923,198.085569,201.345274,188.299483,32.000000,180.230735,68.306202,59.274429,96.190283,100.000000,44.869361,49.378617,41.375281,27.872635,44.428122,59.540035,33.665466
26.558659,49.924719,138.847057,176.388277,52.405469,50.462874,29.206257,14.111924,138.208524,1.656925,40.646266,26.857210,173.352351,139.540279,169.398746,139.001361,83.420290,138.156022,-0.000674,0.000692,32.000000,-235.897910,139.037612,-0.608107,21.815152,0.670931,227638.615231,0.963470,40.098020,16.202174,5.235978,0.014400,0.017454,204.694335,32.000000,216.006387,198.332453,202.717943,188.229630,32.000000,180.705983,68.301739,59.251844,96.231091,100.000000,44.891767,49.378617,41.273074,27.872635,44.511723,59.531184,33.782707
26.445538,49.903322,138.947525,176.394166,52.431745,50.460381,29.185574,14.112067,138.197226,1.656936,40.725026,26.906084,173.405703,139.583813,169.363200,138.908932,83.398002,138.199587,-0.000674,0.000704,32.000000,-235.899407,138.971023,-0.608313,21.774790,0.669343,227624.806177,0.960305,39.989567,16.260721,5.223852,0.012218,0.027658,204.694849,32.000000,215.983203,198.766051,202.870507,187.548606,32.000000,181.182066,68.286223,59.244986,96.237703,100.000000,44.907335,49.378617,41.244253,27.872635,44.455257,59.534892,33.635605
26.707186,49.864642,138.774690,176.391642,52.433272,50.460388,29.221438,14.102506,138.157266,1.656965,40.749657,26.900422,173.455695,139.483717,169.320549,138.977764,83.443612,138.176313,-0.000674,0.000678,32.000000,-235.907329,138.936335,-0.608146,21.758111,0.670452,227642.560558,0.960818,40.041800,16.247889,5.227939,0.014779,0.007712,204.375722,32.000000,216.296225,199.198088,200.739156,187.156503,32.000000,181.351365,68.296466,59.248195,96.260921,100.000000,44.868529,49.378617,41.183162,27.872635,44.353637,59.539642,33.778158
26.470294,49.858058,138.933441,176.402299,52.423950,50.459112,29.187442,14.113351,138.144576,1.656928,40.775733,26.906881,173.400820,139.471235,169.345988,138.909402,83.444046,138.090194,-0.000674,0.000703,32.000000,-235.897959,138.922217,-0.608603,21.720004,0.673965,227689.158528,0.965723,40.211035,16.290998,5.254101,0.011532,0.039859,203.772840,32.000000,216.890150,199.231181,198.866356,187.129105,32.000000,181.634510,68.278676,59.257111,96.281475,100.000000,44.869328,49.378617,41.231311,27.872635,44.352467,59.535609,33.792465
26.598964,49.858058,138.785386,176.402299,52.404367,50.455306,29.195221,14.110497,138.174737,1.656927,40.761646,26.883398,173.374906,139.419606,169.367697,138.950063,83.467328,138.125701,-0.000673,0.000728,32.000000,-235.896223,138.908431,-0.609002,21.716332,0.669204,227506.623771,0.954528,39.732379,16.234266,5.196155,0.009322,0.018869,203.527979,32.000000,216.869349,198.718991,197.701719,187.696383,32.000000,181.024367,68.285001,59.230721,96.299190,100.000000,44.865485,49.378617,41.265665,27.872635,44.334105,59.528961,33.748664
26.502143,49.875615,138.912099,176.407347,52.402409,50.451497,29.197278,14.107500,138.202793,1.656937,40.630764,26.848563,173.383506,139.540097,169.387521,138.967438,83.422211,138.117807,-0.000672,0.000720,32.000000,-235.900203,138.998925,-0.609520,21.718640,0.675084,227602.717129,0.964587,40.123997,16.192664,5.248655,0.020373,0.016236,203.610879,32.000000,217.142895,198.161415,198.974099,188.324741,32.000000,180.450249,68.295461,59.261050,96.282092,100.000000,44.853439,49.378617,41.221558,27.872635,44.378674,59.539258,33.686669
26.412194,49.912923,138.800796,176.412114,52.373614,50.447712,29.191808,14.106359,138.140035,1.656920,40.565018,26.839949,173.412843,139.497847,169.346129,138.961081,83.428363,138.114544,-0.000671,0.000748,32.000000,-235.903476,138.879003,-0.608995,21.723230,0.672385,227506.890458,0.959358,39.907369,16.186357,5.217699,0.025959,0.014006,204.101625,32.000000,216.329879,198.014739,201.160278,188.322871,32.000000,180.346909,68.281328,59.238777,96.278898,100.000000,44.871053,49.378617,41.387633,27.872635,44.474809,59.538275,33.799434
26.579562,49.858881,138.861423,176.413236,52.365527,50.447663,29.186804,14.111782,138.215246,1.656935,40.562632,26.909373,173.432913,139.481248,169.408427,138.956400,83.427307,138.154737,-0.000671,0.000748,32.000000,-235.901495,138.919505,-0.609304,21.762831,0.674413,227584.468274,0.962939,40.087858,16.227700,5.241542,0.021844,0.026153,204.618625,32.000000,216.074255,198.378527,202.578040,188.265877,32.000000,180.626672,68.284260,59.244263,96.311265,100.000000,44.842197,49.378617,41.202481,27.872635,44.474057,59.537036,33.633918
26.515226,49.858881,138.787981,176.413236,52.309783,50.447639,29.220668,14.107929,138.244734,1.656929,40.610019,26.901459,173.369066,139.513446,169.330878,138.998669,83.397472,138.085587,-0.000670,0.000728,32.000000,-235.900759,138.891831,-0.609941,21.788585,0.675570,227625.147523,0.966576,40.276949,16.219988,5.255179,0.016647,0.021389,204.553652,32.000000,215.913260,198.786813,202.938173,187.417119,32.000000,181.216438,68.273472,59.199311,96.321306,100.000000,44.865293,49.378617,41.328575,27.872635,44.332181,59.528283,33.783073
26.508133,49.831449,138.898548,176.412395,52.316853,50.442565,29.178114,14.112638,138.157592,1.657068,40.635199,26.875305,173.393202,139.622719,169.290973,138.897117,83.423593,138.095520,-0.000669,0.000689,32.000000,-235.894410,138.977467,-0.610195,21.837680,0.671420,227517.618691,0.960227,39.940804,16.240259,5.224368,0.009649,0.019212,204.457281,32.000000,216.281890,199.172656,201.087029,187.256899,32.000000,181.558447,68.299250,59.229154,96.321692,100.000000,44.864372,49.378617,41.286427,27.872635,44.259404,59.534105,33.806991
26.550307,49.771647,138.885909,176.406786,52.285150,50.437502,29.201885,14.103933,138.180757,1.657198,40.631760,26.833462,173.368892,139.537181,169.310564,138.881078,83.397842,138.081265,-0.000670,0.000666,32.000000,-235.900329,138.959788,-0.610473,21.813054,0.671563,227572.927078,0.961559,40.049081,16.237034,5.234275,0.015209,0.017124,203.694786,32.000000,216.837960,199.077726,199.061045,187.204189,32.000000,181.916674,68.300302,59.244508,96.343405,100.000000,44.902219,49.378617,41.314709,27.872635,44.102127,59.535924,33.780359
26.596563,49.752170,138.876400,176.406225,52.218429,50.432914,29.186839,14.116063,138.233746,1.657220,40.645449,26.858425,173.329649,139.496132,169.342383,138.954814,83.464022,138.335318,-0.000668,0.000649,32.000000,-235.885248,139.100814,-0.609687,21.791706,0.670396,227512.975249,0.963073,40.033597,16.215664,5.239846,0.015209,0.021548,203.561897,32.000000,216.984757,198.645091,197.412767,187.816303,32.000000,181.120335,68.322471,59.253888,96.369185,100.000000,44.861502,49.378617,41.399900,27.872635,44.100153,59.536259,33.708239
26.636355,49.752170,138.883821,176.406225,52.175236,50.427349,29.198811,14.107500,138.260323,1.657214,40.496162,26.876990,173.354255,139.552331,169.364112,139.050068,83.434406,138.163678,-0.000667,0.000640,32.000000,-235.900367,138.952098,-0.609845,21.828973,0.670199,227457.457287,0.960453,39.902782,16.234599,5.231047,0.016446,0.022272,203.591326,32.000000,217.003076,198.332446,198.818602,188.224496,32.000000,180.509375,68.300545,59.252739,96.335972,100.000000,44.898966,49.378617,41.274773,27.872635,44.047318,59.542858,33.788943
26.503869,49.782071,138.881924,176.407908,52.186873,50.426981,29.184767,14.109784,138.158170,1.656942,40.444121,26.802440,173.403720,139.476314,169.389923,138.940875,83.427533,138.134293,-0.000666,0.000641,32.000000,-235.898904,139.039876,-0.609594,21.771197,0.669904,227345.998099,0.959061,39.805515,16.289815,5.221592,0.008974,0.040781,204.075981,32.000000,216.168834,198.230016,201.125938,188.166901,32.000000,180.206747,68.314354,59.239799,96.346908,100.000000,44.858361,49.378617,41.377164,27.872635,44.123172,59.531705,33.730836
26.609078,49.771647,138.869992,176.417723,52.211668,50.426664,29.193959,14.107072,138.221487,1.657065,40.469524,26.872663,173.438077,139.463978,169.416970,138.967336,83.407305,138.232301,-0.000665,0.000647,32.000000,-235.904402,138.949059,-0.609489,21.738284,0.668001,227328.462825,0.957058,39.738683,16.237433,5.214070,0.020467,0.015845,204.558731,32.000000,216.025244,198.211527,202.703044,188.403868,32.000000,180.782614,68.326216,59.216904,96.371245,100.000000,44.895529,49.378617,41.298209,27.872635,44.094127,59.534341,33.780286
26.472516,49.782620,138.848190,176.420808,52.230931,50.424155,29.198512,14.106787,138.230191,1.657059,40.525032,26.800418,173.415194,139.430251,169.346626,138.941626,83.407691,138.141417,-0.000663,0.000633,32.000000,-235.903703,138.974064,-0.609684,21.727610,0.672184,227410.885337,0.962608,39.991405,16.230260,5.240062,0.021669,0.008948,204.695832,32.000000,215.842613,198.629476,203.098718,187.603397,32.000000,181.278471,68.323044,59.215799,96.376858,100.000000,44.858500,49.378617,41.345525,27.872635,44.092153,59.540507,33.782487
26.429549,49.782620,138.894135,176.420808,52.238171,50.424156,29.195824,14.102078,138.137716,1.657162,40.566422,26.834369,173.473547,139.516730,169.312748,138.904321,83.405202,138.205268,-0.000663,0.000642,32.000000,-235.909724,138.950102,-0.609524,21.725512,0.671255,227374.354673,0.958279,39.803964,16.297326,5.218895,0.023982,0.015140,204.442833,32.000000,216.187337,199.176750,201.139982,187.250040,32.000000,181.460890,68.308142,59.227635,96.379234,100.000000,44.902190,49.378617,41.424170,27.872635,44.118833,59.541294,33.666713
26.651292,49.835289,138.749665,176.423612,52.292985,50.424247,29.217900,14.107358,138.167511,1.657266,40.637571,26.866451,173.400735,139.507002,169.355599,139.064920,83.434845,138.140682,-0.000661,0.000663,32.000000,-235.902149,138.904802,-0.609834,21.691444,0.673956,227430.573290,0.963299,40.044813,16.253508,5.244994,0.014363,0.010117,203.819593,32.000000,216.590197,199.153905,198.985277,187.021639,32.000000,181.483372,68.320574,59.242725,96.403618,100.000000,44.864193,49.378617,41.373177,27.872635,44.254342,59.543507,33.509633
26.583892,49.850103,138.907923,176.426978,52.306588,50.424224,29.189307,14.114636,138.154033,1.657245,40.632896,26.814277,173.344879,139.456207,169.343134,138.893084,83.432825,138.170650,-0.000661,0.000650,32.000000,-235.888151,139.031349,-0.610112,21.697030,0.674935,227452.678288,0.965032,40.117329,16.286512,5.255259,0.019812,0.008568,203.672634,32.000000,216.831299,198.841747,197.617268,187.719254,32.000000,181.234298,68.334950,59.240865,96.406456,100.000000,44.900319,49.378617,41.346570,27.872635,44.291516,59.533672,33.807138
26.513523,49.823494,138.783983,176.424734,52.289350,50.420521,29.197674,14.108357,138.138438,1.657261,40.541136,26.834475,173.343121,139.465588,169.357032,138.988504,83.446367,138.212690,-0.000661,0.000670,32.000000,-235.898036,138.936965,-0.610536,21.693411,0.671657,227358.506458,0.955996,39.796733,16.226001,5.206114,0.010251,0.008432,203.712778,32.000000,217.014940,198.118411,198.763915,188.368874,32.000000,180.802322,68.355432,59.237614,96.371909,100.000000,44.862402,49.378617,41.478410,27.872635,44.290220,59.538334,33.718363
26.503825,49.823494,138.875019,176.424734,52.289679,50.416711,29.202207,14.109641,138.210327,1.657143,40.454787,26.777282,173.379787,139.519889,169.355444,138.978380,83.400975,138.151453,-0.000661,0.000681,32.000000,-235.900030,138.949181,-0.611399,21.683235,0.673197,227399.819480,0.959515,39.924747,16.242345,5.225267,0.012622,0.033450,204.204486,32.000000,216.304537,198.025282,200.897480,188.348889,32.000000,180.464614,68.314580,59.220693,96.332808,100.000000,44.889835,49.378617,41.407425,27.872635,44.219438,59.544294,33.644996
26.518033,49.782071,138.779970,176.416601,52.269121,50.412868,29.199710,14.107786,138.140972,1.657119,40.462762,26.814899,173.388580,139.429293,169.369869,138.948003,83.371026,138.085934,-0.000660,0.000683,32.000000,-235.895820,138.957931,-0.611553,21.677361,0.674102,227386.575210,0.961784,40.016563,16.248895,5.234460,0.013093,0.023405,204.554823,32.000000,215.886008,198.161184,202.526018,188.338059,32.000000,180.406113,68.333573,59.183150,96.321808,100.000000,44.889706,49.378617,41.370601,27.872635,44.109862,59.532934,33.803470
26.548255,49.810875,138.832005,176.422210,52.242688,50.409057,29.187575,14.114208,138.181389,1.656880,40.576142,26.858844,173.371187,139.382372,169.327787,138.922644,83.342207,138.145409,-0.000660,0.000679,32.000000,-235.894316,138.919810,-0.611675,21.723938,0.674820,227414.097818,0.961931,40.032902,16.265021,5.239810,0.001342,0.027227,204.578437,32.000000,215.702078,198.840857,203.195810,187.377165,32.000000,181.190630,68.330729,59.210959,96.357805,100.000000,44.868690,49.378617,41.397384,27.872635,44.183029,59.534774,33.610587
26.472630,49.820750,138.764412,176.426697,52.228558,50.405280,29.196661,14.112638,138.142882,1.656874,40.619325,26.880828,173.399644,139.415711,169.274693,138.903310,83.306307,138.067116,-0.000661,0.000723,32.000000,-235.899000,138.982851,-0.611686,21.710851,0.674337,227391.355522,0.961306,39.967541,16.263646,5.233419,0.017637,0.004929,204.300940,32.000000,216.163221,199.086998,201.247659,187.271115,32.000000,181.743719,68.317689,59.204081,96.361873,100.000000,44.855107,49.378617,41.401531,27.872635,44.181394,59.528499,33.784541
26.468707,49.820750,138.857848,176.426697,52.233929,50.399010,29.183627,14.105503,138.160916,1.656701,40.618339,26.783215,173.420477,139.477579,169.342609,138.890307,83.353152,138.135072,-0.000662,0.000736,32.000000,-235.903676,139.051422,-0.611527,21.720922,0.672503,227404.356704,0.960548,39.945462,16.320900,5.229421,0.010837,0.011338,203.562447,32.000000,216.708137,199.095995,199.033983,187.229622,32.000000,181.680272,68.328959,59.228924,96.372213,100.000000,44.880455,49.378617,41.453710,27.872635,44.205548,59.537783,33.794959
26.562971,49.787557,138.835854,176.433989,52.220422,50.392679,29.185824,14.110925,138.148688,1.656840,40.576369,26.803907,173.368473,139.486753,169.308278,138.893775,83.377548,138.248560,-0.000663,0.000742,32.000000,-235.897270,138.890749,-0.611407,21.753154,0.674029,227459.268143,0.963081,40.082751,16.319367,5.241807,0.010412,0.008658,203.336587,32.000000,216.961418,198.802389,197.421346,187.635155,32.000000,181.146002,68.327690,59.221336,96.365264,100.000000,44.875777,49.378617,41.391604,27.872635,44.117416,59.540497,33.779625
26.452541,49.803742,138.922613,176.427539,52.224473,50.388935,29.184041,14.107072,138.210864,1.657007,40.525250,26.830754,173.373438,139.477843,169.344965,138.938978,83.383805,138.111503,-0.000664,0.000752,32.000000,-235.900468,138.972881,-0.611464,21.778016,0.673988,227391.073666,0.963541,40.089368,16.305014,5.246114,0.006383,0.024093,203.274565,32.000000,216.928900,198.285345,198.553132,188.041433,32.000000,180.398778,68.352789,59.233261,96.375857,100.000000,44.903655,49.378617,41.475360,27.872635,44.157751,59.545464,33.749178
26.541184,49.812795,138.790106,176.423612,52.194578,50.385111,29.192931,14.109070,138.073449,1.656954,40.427838,26.784183,173.324717,139.454230,169.334446,138.937227,83.413601,138.139292,-0.000664,0.000802,32.000000,-235.900109,138.910594,-0.611757,21.781425,0.671092,227278.706793,0.959682,39.897384,16.334852,5.226669,0.023540,0.034072,203.830058,32.000000,216.349772,198.129327,200.824580,188.194212,32.000000,180.243487,68.348963,59.214261,96.346056,100.000000,44.843437,49.378617,41.521229,27.872635,44.156054,59.535757,33.654314
26.554580,49.812795,138.863085,176.423612,52.189913,50.381310,29.197130,14.111354,138.105478,1.656648,40.462731,26.853553,173.404592,139.566298,169.349030,138.862585,83.388150,138.211116,-0.000664,0.000803,32.000000,-235.896678,139.051888,-0.611692,21.776626,0.672545,227314.686768,0.963915,40.099635,16.263093,5.251768,0.019149,0.018024,204.280504,32.000000,216.019954,198.168046,202.519476,188.350841,32.000000,180.568394,68.352748,59.207160,96.378126,100.000000,44.878777,49.378617,41.430752,27.872635,44.177997,59.545297,33.745069
26.380740,49.817184,138.748282,176.425576,52.152614,50.377509,29.226726,14.105360,138.168128,1.656633,40.490588,26.724107,173.360132,139.435512,169.336077,139.014843,83.341268,138.185860,-0.000664,0.000817,32.000000,-235.900705,138.941963,-0.612755,21.799128,0.670414,227236.662845,0.960188,39.959284,16.246581,5.229236,0.008983,0.025110,204.567865,32.000000,215.895758,198.703387,203.000336,187.573985,32.000000,181.181422,68.354522,59.191719,96.378614,100.000000,44.870636,49.378617,41.455963,27.872635,44.187828,59.548591,33.660917
