OSU 80 Ton Compressor Load Stand
26.460105,49.779328,138.891301,176.418564,52.141020,50.373717,29.185487,14.107358,138.141361,1.656631,40.527300,26.856380,173.382332,139.393792,169.294601,138.871953,83.362893,138.156189,-0.000665,0.000821,32.000000,-235.895101,138.924871,-0.613223,21.831596,0.670489,227236.870302,0.959469,39.936737,16.306360,5.229346,0.013613,0.002053,204.433236,32.000000,216.140558,199.025549,201.254737,187.279750,32.000000,181.247120,68.341545,59.213487,96.341162,100.000000,44.887826,49.378617,41.506627,27.872635,44.087609,59.542051,33.760183
26.436931,49.725013,138.809135,176.416321,52.115770,50.369914,29.192692,14.110640,138.130424,1.656633,40.495087,26.817104,173.357456,139.436225,169.336746,138.883058,83.379877,138.101195,-0.000663,0.000840,32.000000,-235.901490,138.907595,-0.612595,21.832566,0.672531,227342.368020,0.965070,40.234382,16.341172,5.259454,0.014015,0.009931,203.761962,32.000000,216.615700,199.336075,199.032938,187.084855,32.000000,181.613617,68.366493,59.209707,96.366352,100.000000,44.859532,49.378617,41.407630,27.872635,44.085702,59.535560,33.778965
26.431391,49.725013,138.954918,176.416321,52.105893,50.371086,29.189259,14.113066,138.218982,1.656645,40.411091,26.813194,173.326126,139.573394,169.385461,138.991258,83.422095,138.121740,-0.000665,0.000852,32.000000,-235.894310,138.942327,-0.612719,21.823754,0.670423,227246.945513,0.963232,40.062459,16.305367,5.249084,0.031456,0.010898,203.511089,32.000000,216.974468,198.889642,197.653233,187.512592,32.000000,181.246112,68.344304,59.217117,96.368514,100.000000,44.909374,49.378617,41.540822,27.872635,43.941958,59.536829,33.664585
26.737036,49.702519,138.798517,176.418284,52.110539,50.371087,29.197168,14.111211,138.171037,1.656727,40.352044,26.874852,173.342038,139.533204,169.384286,138.912639,83.426092,138.176530,-0.000664,0.000883,32.000000,-235.895182,139.005245,-0.612558,21.845522,0.670420,227191.335717,0.963685,40.047257,16.262092,5.250577,0.019104,0.011596,203.498370,32.000000,216.999554,198.193865,198.560725,188.181694,32.000000,180.681683,68.372928,59.217473,96.315300,100.000000,44.837207,49.378617,41.470437,27.872635,43.880905,59.533918,33.650205
26.451136,49.683317,138.852897,176.416882,52.080013,50.373650,29.190974,14.107929,138.198645,1.656797,40.200521,26.843144,173.388122,139.499906,169.387309,138.998343,83.367025,138.171942,-0.000663,0.000886,32.000000,-235.899939,138.966721,-0.612781,21.831911,0.671249,227161.203213,0.964033,40.056612,16.229697,5.257193,0.000400,0.018715,204.070509,32.000000,216.542182,198.045035,200.569569,188.502105,32.000000,180.393936,68.348443,59.201125,96.282042,100.000000,44.870998,49.378617,41.533840,27.872635,43.828301,59.539091,33.797307
26.651414,49.669601,138.792146,176.409871,52.077466,50.371156,29.187694,14.114921,138.230970,1.657010,40.217214,26.880999,173.402623,139.448499,169.399262,138.980889,83.351940,138.102211,-0.000664,0.000910,32.000000,-235.893438,138.969308,-0.612586,21.831675,0.664628,227007.025342,0.952151,39.520276,16.251890,5.191245,0.000000,0.039428,204.362922,32.000000,216.114751,198.156560,202.606728,188.306659,32.000000,180.501388,68.377567,59.180131,96.334796,100.000000,44.877875,49.378617,41.474695,27.872635,43.825563,59.532148,33.779258
26.409471,49.669601,138.895284,176.409871,52.097727,50.371180,29.196050,14.105931,138.217730,1.657023,40.260057,26.859176,173.419118,139.539179,169.375926,138.927406,83.310797,138.202265,-0.000663,0.000921,32.000000,-235.902757,138.985118,-0.612238,21.820712,0.670301,227188.046649,0.963176,39.981582,16.308763,5.249412,0.015566,0.024191,204.670848,32.000000,215.843676,198.783277,203.207104,187.477686,32.000000,181.037354,68.374833,59.194180,96.310350,100.000000,44.887222,49.378617,41.567341,27.872635,43.787009,59.539986,33.683294
26.434831,49.635860,138.827829,176.406505,52.070327,50.371161,29.186348,14.105360,138.218304,1.656986,40.378764,26.794767,173.437978,139.471400,169.353101,138.950141,83.336872,138.173780,-0.000663,0.000930,32.000000,-235.901852,139.007389,-0.611421,21.858792,0.666497,227091.218754,0.955603,39.630841,16.290516,5.207684,0.006855,0.032362,204.340222,32.000000,216.123963,199.105891,201.710873,187.318071,32.000000,181.360854,68.353961,59.183165,96.325179,100.000000,44.878343,49.378617,41.620249,27.872635,43.696141,59.534852,33.727608
26.678060,49.643267,138.945997,176.411553,52.039579,50.371208,29.195379,14.106359,138.152947,1.656959,40.398689,26.763116,173.463598,139.528841,169.351237,138.943969,83.362046,138.210856,-0.000663,0.000939,32.000000,-235.898886,139.060925,-0.610788,21.815257,0.671466,227237.717711,0.964526,40.038230,16.379483,5.259298,0.009187,0.028148,203.821307,32.000000,216.738084,199.218150,199.232291,187.185219,32.000000,181.904978,68.375164,59.189050,96.324631,100.000000,44.905718,49.378617,41.421961,27.872635,43.712291,59.535039,33.688430
26.389813,49.628454,138.856968,176.415760,52.040230,50.371222,29.180227,14.113351,138.174159,1.656964,40.370925,26.818191,173.370517,139.541054,169.396106,139.023976,83.367769,138.199565,-0.000664,0.000933,32.000000,-235.894025,139.066613,-0.610866,21.796715,0.669584,227182.139018,0.963799,39.961651,16.339797,5.251701,0.021748,0.026060,203.557676,32.000000,217.115093,198.801128,197.649954,187.630584,32.000000,181.294391,68.378206,59.163963,96.304510,100.000000,44.913955,49.378617,41.567961,27.872635,43.709208,59.530289,33.627535
26.409521,49.628454,138.944259,176.415760,52.047546,50.368675,29.194078,14.109784,138.202461,1.657120,40.267839,26.864654,173.346361,139.498172,169.381916,138.984064,83.345192,138.223912,-0.000665,0.000894,32.000000,-235.899231,139.049503,-0.610975,21.825380,0.666943,227055.210929,0.954291,39.559815,16.332339,5.208250,0.012715,0.012379,203.610308,32.000000,216.962734,198.413724,198.399572,188.032194,32.000000,180.517486,68.351577,59.140401,96.260927,100.000000,44.904392,49.378617,41.607968,27.872635,43.667442,59.541058,33.804643
26.455014,49.603217,138.884234,176.418284,52.083353,50.364875,29.185579,14.114921,138.162327,1.657115,40.246793,26.684125,173.381657,139.501842,169.396479,139.076558,83.378987,138.143511,-0.000666,0.000900,32.000000,-235.894258,139.117783,-0.610460,21.807730,0.672376,227170.427358,0.965713,40.030309,16.321220,5.261764,0.004881,0.027604,204.107076,32.000000,216.519746,198.233829,200.847730,188.130825,32.000000,180.394368,68.361577,59.147990,96.267265,100.000000,44.895888,49.378617,41.439926,27.872635,43.598401,59.543330,33.727681
26.505566,49.615561,138.863827,176.423332,52.125646,50.363636,29.196351,14.110497,138.214942,1.657108,40.344932,26.777976,173.392603,139.519277,169.423880,139.007431,83.339244,138.160635,-0.000666,0.000941,32.000000,-235.896715,139.013016,-0.610974,21.775682,0.671368,227170.691621,0.964449,39.996996,16.355432,5.261143,0.013380,0.024508,204.452399,32.000000,216.131640,198.064471,202.530189,188.255489,32.000000,180.785132,68.403765,59.120026,96.269153,100.000000,44.874243,49.378617,41.560564,27.872635,43.627134,59.542415,33.629589
26.445136,49.626534,138.866053,176.442122,52.129614,50.362407,29.186753,14.107929,138.149941,1.656928,40.447599,26.835022,173.385820,139.495665,169.336144,138.954502,83.333657,138.221567,-0.000666,0.000943,32.000000,-235.902398,138.946489,-0.609944,21.784861,0.670823,227086.751188,0.962858,39.894937,16.283213,5.249827,0.015989,0.014502,204.784493,32.000000,216.067170,198.678277,202.910273,187.727443,32.000000,181.278662,68.391182,59.108564,96.248351,100.000000,44.904570,49.378617,41.516911,27.872635,43.623811,59.536367,33.715869
26.360340,49.626534,138.816369,176.442122,52.136682,50.361089,29.195126,14.110497,138.231776,1.656982,40.516981,26.813712,173.393953,139.561853,169.304034,138.936699,83.355886,138.052243,-0.000667,0.000938,32.000000,-235.899501,138.998332,-0.609870,21.780980,0.670844,227101.519948,0.960579,39.822035,16.331140,5.239044,0.000000,0.025617,204.604596,32.000000,216.162665,199.105290,201.602819,187.261013,32.000000,181.222379,68.419411,59.121134,96.227993,100.000000,44.855430,49.378617,41.667511,27.872635,43.649141,59.533977,33.701929
26.521986,49.654239,138.869274,176.451657,52.174895,50.361081,29.188703,14.107215,138.171781,1.657051,40.541664,26.839506,173.394304,139.427417,169.316322,138.884197,83.351715,138.106911,-0.000666,0.000937,32.000000,-235.903439,139.076303,-0.610002,21.771853,0.671652,227135.337952,0.963202,39.934926,16.365846,5.251100,0.021763,0.047664,203.946857,32.000000,216.696527,199.283273,199.371737,186.967660,32.000000,181.327383,68.423130,59.146754,96.213416,100.000000,44.870429,49.378617,41.661840,27.872635,43.718183,59.540694,33.587256
26.419225,49.681671,138.715174,176.463155,52.167375,50.358540,29.214459,14.112210,138.096365,1.657149,40.563180,26.786186,173.316775,139.453781,169.357424,138.966117,83.371471,138.143411,-0.000666,0.000942,32.000000,-235.890413,138.943265,-0.610015,21.764772,0.673132,227146.673121,0.966154,40.078245,16.262675,5.266107,0.002876,0.017270,203.697109,32.000000,217.020365,198.851042,197.947519,187.540290,32.000000,181.173333,68.420308,59.143901,96.174115,100.000000,44.815286,49.378617,41.654118,27.872635,43.786670,59.541973,33.621519
26.506438,49.709925,138.839593,176.472971,52.166382,50.355396,29.196513,14.105075,138.052620,1.657103,40.500709,26.757121,173.291779,139.412716,169.361410,138.869833,83.365649,138.189329,-0.000666,0.000941,32.000000,-235.904760,138.887672,-0.610031,21.763697,0.670712,227094.825873,0.960244,39.833051,16.292987,5.236006,0.008396,0.017131,203.690877,32.000000,217.101071,198.192561,198.503547,188.117745,32.000000,180.892784,68.426831,59.126955,96.129729,100.000000,44.853053,49.378617,41.615926,27.872635,43.783918,59.540124,33.509780
26.408090,49.709925,138.735915,176.472971,52.145403,50.354134,29.197922,14.107500,138.064198,1.657067,40.430162,26.906716,173.390242,139.404212,169.364080,138.922945,83.324745,138.156985,-0.000667,0.000971,32.000000,-235.898236,138.912614,-0.610111,21.751423,0.672323,227129.216401,0.963330,40.033819,16.290680,5.250539,0.018863,0.017448,204.063462,32.000000,216.693674,197.926067,200.675407,188.383926,32.000000,180.166377,68.399043,59.124500,96.069683,100.000000,44.823637,49.378617,41.674181,27.872635,43.854949,59.537458,33.545143
26.493066,49.728030,138.714026,176.464838,52.115606,50.350314,29.181262,14.108357,137.992488,1.656896,40.463364,26.861927,173.407717,139.477333,169.364103,138.829437,83.310745,138.084873,-0.000667,0.000993,32.000000,-235.899839,138.869254,-0.609632,21.728187,0.671166,227098.498578,0.960595,39.914931,16.318450,5.237957,0.018920,0.022016,204.636523,32.000000,216.143623,198.152503,202.315985,188.276564,32.000000,180.116496,68.430248,59.137557,96.076415,100.000000,44.823845,49.378617,41.686609,27.872635,43.899668,59.535560,33.776837
26.512127,49.705811,138.604681,176.452218,52.082880,50.346462,29.193559,14.108928,137.984397,1.656594,40.523825,26.808244,173.439120,139.427498,169.344552,138.846958,83.275432,138.090994,-0.000667,0.000999,32.000000,-235.897793,138.926604,-0.610148,21.747673,0.672986,227173.316589,0.964282,40.080887,16.343895,5.253538,0.000000,0.009968,204.919583,32.000000,215.987887,198.657263,203.215638,187.691195,32.000000,180.938027,68.417600,59.136538,96.068985,100.000000,44.771196,49.378617,41.628851,27.872635,43.839422,59.541864,33.608899
26.551986,49.695661,138.725879,176.449413,52.077008,50.342675,29.185829,14.110497,137.953769,1.656568,40.611225,26.791133,173.498839,139.327440,169.299367,138.753348,83.283040,138.032164,-0.000667,0.000986,32.000000,-235.896223,138.800910,-0.609835,21.714523,0.672086,227141.098386,0.961550,39.955572,16.323420,5.235861,0.005912,0.009711,204.883373,32.000000,216.106175,198.988830,201.836479,187.255464,32.000000,181.317066,68.393837,59.142356,96.052730,100.000000,44.807672,49.378617,41.731629,27.872635,43.836879,59.537036,33.772509
26.366777,49.695661,138.688523,176.449413,52.083711,50.341257,29.203391,14.110640,138.039226,1.656421,40.652362,26.795012,173.456768,139.348300,169.294402,138.856330,83.292565,138.001944,-0.000666,0.000998,32.000000,-235.896572,138.842005,-0.610565,21.686513,0.670727,227133.337347,0.960296,39.901231,16.361660,5.227973,0.000541,0.017994,204.116970,32.000000,216.799437,199.008133,199.500518,187.358916,32.000000,181.559667,68.381652,59.128774,96.067353,100.000000,44.797421,49.378617,41.739809,27.872635,43.807831,59.541412,33.784101
26.469978,49.702519,138.746614,176.451657,52.104532,50.337392,29.188648,14.111068,138.013341,1.656213,40.656051,26.724780,173.417607,139.364225,169.323690,138.829867,83.350008,137.991599,-0.000666,0.000977,32.000000,-235.895980,138.790059,-0.609478,21.679642,0.671334,227084.679436,0.958941,39.823968,16.325917,5.224689,0.016369,0.030324,203.951125,32.000000,217.039687,198.852903,197.562347,187.572221,32.000000,181.051716,68.413883,59.177758,96.097403,100.000000,44.808067,49.378617,41.752704,27.872635,43.823089,59.540527,33.590264
26.487973,49.722818,138.688220,176.449694,52.101739,50.333593,29.206875,14.105788,137.938437,1.656217,40.591606,26.747601,173.439652,139.270204,169.378277,138.807311,83.354135,138.049819,-0.000666,0.000971,32.000000,-235.901424,138.814637,-0.608598,21.692126,0.675408,227153.186025,0.965409,40.136481,16.301937,5.259973,0.017558,0.014249,203.832368,32.000000,217.151557,198.261679,198.248614,188.008386,32.000000,180.600115,68.388263,59.159839,96.071679,100.000000,44.799257,49.378617,41.678383,27.872635,43.873410,59.540429,33.737806
26.400982,49.773842,138.734584,176.444926,52.155126,50.329809,29.186944,14.111211,138.021982,1.656242,40.560563,26.734181,173.450774,139.288351,169.367445,138.751454,83.341605,138.009698,-0.000665,0.000968,32.000000,-235.897313,138.815655,-0.608194,21.698000,0.673891,227041.684412,0.961883,39.968992,16.239546,5.241660,0.014310,0.037371,204.345487,32.000000,216.488770,198.015427,200.524817,188.208935,32.000000,180.211458,68.379097,59.143846,96.038390,100.000000,44.768838,49.378617,41.667242,27.872635,43.871014,59.539966,33.635312
26.489333,49.773842,138.670900,176.444926,52.176243,50.328562,29.187464,14.106787,137.995658,1.656246,40.563735,26.741778,173.503730,139.376256,169.378494,138.810917,83.320948,138.053430,-0.000664,0.000957,32.000000,-235.904523,138.794263,-0.608192,21.672535,0.672984,227025.850975,0.960570,39.958944,16.263266,5.235894,0.000000,0.010073,204.842537,32.000000,216.128331,197.992505,202.280619,188.447651,32.000000,180.427613,68.403471,59.139066,96.095330,100.000000,44.784136,49.378617,41.702274,27.872635,44.001858,59.534793,33.771188
26.378143,49.788655,138.735250,176.444926,52.164244,50.326004,29.203945,14.113351,137.956787,1.656269,40.599567,26.769622,173.472016,139.302399,169.380576,138.793198,83.347861,138.023428,-0.000663,0.000942,32.000000,-235.896319,138.918138,-0.608287,21.666529,0.674548,227090.059349,0.964595,40.156815,16.256607,5.254902,0.008098,0.029966,204.852601,32.000000,216.001961,198.508659,203.064749,187.806759,32.000000,180.951448,68.405793,59.128382,96.104144,100.000000,44.785339,49.378617,41.729271,27.872635,44.038543,59.538029,33.800535
26.469745,49.785637,138.800469,176.444085,52.182273,50.325976,29.198087,14.110212,137.971299,1.656278,40.682243,26.737568,173.496501,139.236619,169.305596,138.813853,83.328087,138.012943,-0.000661,0.000946,32.000000,-235.896836,138.828851,-0.607807,21.690133,0.673535,227063.603707,0.961175,40.007676,16.298181,5.234971,0.019303,0.020877,204.808436,32.000000,216.149393,199.006594,201.604572,187.401345,32.000000,181.182508,68.398703,59.124997,96.104380,100.000000,44.828977,49.378617,41.735036,27.872635,44.028854,59.546054,33.780432
26.569803,49.771373,138.693961,176.441000,52.179065,50.323372,29.194031,14.109070,137.985357,1.656247,40.676714,26.868813,173.436940,139.350156,169.297609,138.834062,83.349347,138.083301,-0.000661,0.000941,32.000000,-235.898470,138.856099,-0.607889,21.677623,0.675913,227086.860328,0.964870,40.210247,16.256918,5.259478,0.002804,0.006811,203.996395,32.000000,216.590156,199.180334,199.327905,187.192444,32.000000,181.432099,68.373586,59.154667,96.101181,100.000000,44.761074,49.378617,41.754268,27.872635,44.027001,59.540547,33.552920
26.537182,49.771373,138.717787,176.441000,52.151105,50.323353,29.191647,14.106216,138.019603,1.656020,40.688427,26.898609,173.365687,139.293959,169.342775,138.795190,83.374435,138.076692,-0.000660,0.000934,32.000000,-235.901816,138.785534,-0.607958,21.685150,0.673718,227061.210262,0.961550,40.052505,16.271676,5.243740,0.015742,0.008759,203.699368,32.000000,216.848280,199.035263,197.752908,187.434351,32.000000,181.005557,68.393585,59.136636,96.127118,100.000000,44.795873,49.378617,41.704240,27.872635,43.987898,59.535039,33.805964
26.565550,49.745312,138.610506,176.431465,52.152968,50.325908,29.195680,14.103933,137.938052,1.656015,40.609645,26.845970,173.383921,139.349912,169.351765,138.770089,83.396707,138.012051,-0.000660,0.000920,32.000000,-235.902624,138.811640,-0.608001,21.701567,0.671924,226977.156576,0.957798,39.869708,16.284067,5.219985,0.028264,0.038144,203.543898,32.000000,217.144556,198.191775,198.258552,188.148818,32.000000,180.627184,68.406933,59.149712,96.153902,100.000000,44.757636,49.378617,41.736631,27.872635,43.917943,59.533564,33.543749
26.443887,49.746410,138.691226,176.426978,52.165687,50.328454,29.206937,14.107072,137.997087,1.655993,40.500665,26.912785,173.413784,139.328256,169.422778,138.773718,83.359072,137.955281,-0.000660,0.000891,32.000000,-235.900140,138.753106,-0.607588,21.702747,0.672351,226969.047646,0.959113,39.924597,16.255818,5.227299,0.006457,0.005772,204.144706,32.000000,216.744467,197.947216,200.245945,188.433090,32.000000,180.301522,68.400042,59.162921,96.132908,100.000000,44.778596,49.378617,41.778603,27.872635,43.918601,59.543566,33.738613
26.509980,49.763692,138.756351,176.426697,52.160969,50.328455,29.199647,14.110355,138.020472,1.655781,40.493962,26.811783,173.397564,139.252748,169.382249,138.854741,83.294256,138.078872,-0.000659,0.000889,32.000000,-235.893579,138.898989,-0.607253,21.730914,0.671002,226931.550284,0.957895,39.850799,16.202630,5.217679,0.014806,0.012197,204.573241,32.000000,216.231235,198.112315,202.048838,188.527135,32.000000,180.374884,68.383544,59.124382,96.143499,100.000000,44.767027,49.378617,41.710302,27.872635,43.916409,59.534547,33.742134
26.581022,49.763692,138.741410,176.426697,52.148797,50.328407,29.190822,14.110783,137.975138,1.655783,40.569615,26.919907,173.404678,139.388082,169.411768,138.901455,83.277557,137.966827,-0.000660,0.000892,32.000000,-235.897249,138.879511,-0.607686,21.751580,0.673431,227031.904047,0.962205,40.056911,16.213105,5.244737,0.014178,0.020844,204.739267,32.000000,215.888206,198.702611,203.115556,187.644293,32.000000,180.523481,68.357419,59.112678,96.159650,100.000000,44.792298,49.378617,41.708332,27.872635,43.959347,59.544215,33.773242
26.426774,49.775213,138.695775,176.423052,52.145188,50.327147,29.178142,14.107072,138.066058,1.655769,40.601199,26.832541,173.468151,139.293510,169.369982,138.836139,83.261197,138.000989,-0.000659,0.000896,32.000000,-235.900795,138.879717,-0.607368,21.779852,0.671595,227071.638296,0.959964,39.962728,16.337039,5.234117,0.016689,0.019106,204.714713,32.000000,216.065246,199.023077,201.779840,187.413238,32.000000,181.265249,68.355734,59.126528,96.179354,100.000000,44.740274,49.378617,41.753732,27.872635,43.987357,59.538678,33.821445
26.459983,49.782620,138.676136,176.415760,52.127523,50.325889,29.197378,14.104646,138.061671,1.655540,40.608800,26.817445,173.417950,139.332029,169.306506,138.732340,83.279496,138.049983,-0.000659,0.000885,32.000000,-235.907155,138.750353,-0.607363,21.771905,0.669636,227053.745260,0.957557,39.843160,16.300145,5.219566,0.020177,0.008964,204.050904,32.000000,216.625386,199.027544,199.565232,187.333817,32.000000,181.631721,68.338187,59.131066,96.171222,100.000000,44.765164,49.378617,41.796256,27.872635,44.004713,59.537203,33.780579
26.587683,49.817733,138.777063,176.420808,52.143472,50.324600,29.190924,14.107215,137.991673,1.655295,40.603925,26.855587,173.312259,139.308334,169.359975,138.877515,83.277692,138.048471,-0.000658,0.000911,32.000000,-235.902128,138.860117,-0.607136,21.767945,0.671399,227139.311658,0.963849,40.114608,16.332847,5.248305,0.008800,0.006795,203.795840,32.000000,217.005364,198.857562,197.769622,187.656082,32.000000,181.199498,68.357466,59.149298,96.215336,100.000000,44.755314,49.378617,41.786172,27.872635,44.002834,59.543261,33.745363
26.432444,49.817733,138.764713,176.420808,52.154218,50.323306,29.230523,14.113922,138.093174,1.654969,40.470364,26.940265,173.338822,139.389427,169.351595,138.847226,83.285171,137.957723,-0.000656,0.000926,32.000000,-235.892798,138.724713,-0.607301,21.805108,0.670981,227106.995078,0.961937,40.065956,16.337985,5.240976,0.014153,0.012773,203.760561,32.000000,216.939944,198.345562,198.013842,187.978037,32.000000,180.419784,68.330662,59.143216,96.188489,100.000000,44.792222,49.378617,41.831256,27.872635,44.092648,59.528725,33.786448
26.622440,49.819927,138.735186,176.422491,52.144844,50.323269,29.184623,14.113780,138.039914,1.654936,40.432031,26.880507,173.407908,139.254053,169.406434,138.850343,83.284462,137.933748,-0.000657,0.000933,32.000000,-235.895891,138.811697,-0.607660,21.795273,0.669164,227067.061291,0.957350,39.886005,16.339065,5.219600,0.008214,0.004959,204.131468,32.000000,216.481348,198.173031,200.161945,188.165064,32.000000,180.106001,68.350641,59.189056,96.210736,100.000000,44.741798,49.378617,41.754667,27.872635,44.096797,59.540084,33.708019
26.477028,49.801822,138.694699,176.412395,52.156349,50.325763,29.198846,14.109070,137.992221,1.654935,40.471223,26.867351,173.406813,139.359780,169.396386,138.739534,83.252498,138.089667,-0.000658,0.000940,32.000000,-235.902076,138.823630,-0.608625,21.790841,0.670744,227123.504147,0.961927,40.147554,16.288176,5.249787,0.017908,0.010600,204.616099,32.000000,216.176991,198.129788,202.206568,188.386578,32.000000,180.593325,68.356899,59.157552,96.220295,100.000000,44.763766,49.378617,41.811335,27.872635,44.048065,59.538501,33.609633
26.526468,49.795238,138.709514,176.410432,52.187650,50.325686,29.200429,14.105075,137.971391,1.654894,40.467315,26.886909,173.418445,139.326585,169.397999,138.889553,83.249578,138.023640,-0.000658,0.000916,32.000000,-235.905908,138.868908,-0.608501,21.808255,0.667560,227040.064610,0.956223,39.829802,16.277411,5.211212,0.020352,0.026360,204.830729,32.000000,215.954203,198.455440,203.090521,188.030718,32.000000,180.967423,68.326684,59.136251,96.256061,100.000000,44.754883,49.378617,41.744374,27.872635,44.046352,59.538904,33.701709
26.698459,49.795238,138.704453,176.410432,52.197365,50.325643,29.193386,14.112923,138.054748,1.654593,40.546537,26.869742,173.387353,139.316653,169.328733,138.835959,83.241191,137.978272,-0.000657,0.000911,32.000000,-235.895764,138.870720,-0.608720,21.807625,0.670181,227134.890611,0.961279,40.056405,16.383960,5.238303,0.006216,0.021658,204.774254,32.000000,216.056905,199.067918,201.962750,187.373892,32.000000,181.263277,68.310995,59.139725,96.240550,100.000000,44.762467,49.378617,41.684361,27.872635,44.027447,59.539740,33.714768
26.419867,49.770001,138.840445,176.404262,52.184585,50.325672,29.192548,14.106787,138.020337,1.654160,40.593502,26.881962,173.405781,139.376909,169.334934,138.922884,83.305711,137.983726,-0.000657,0.000929,32.000000,-235.902228,138.951711,-0.608729,21.799941,0.668791,227110.665939,0.959329,39.966503,16.355303,5.229099,0.020296,0.020334,203.966847,32.000000,216.528100,199.207971,199.587907,187.171261,32.000000,181.200323,68.298367,59.176981,96.246974,100.000000,44.766834,49.378617,41.810798,27.872635,43.959845,59.538255,33.532817
26.538769,49.752719,138.750726,176.401457,52.135535,50.327736,29.192720,14.104361,137.979994,1.653997,40.558970,26.817647,173.359855,139.366327,169.365634,138.895033,83.289025,138.044474,-0.000655,0.000940,32.000000,-235.904982,138.907679,-0.609155,21.784573,0.665730,227040.551127,0.953066,39.677597,16.341987,5.195223,0.010075,0.025902,203.610483,32.000000,216.971856,199.053093,198.121062,187.408755,32.000000,181.439511,68.326772,59.160721,96.265550,100.000000,44.780375,49.378617,41.790971,27.872635,43.912827,59.538943,33.800021
26.540488,49.725013,138.817311,176.399775,52.112784,50.331527,29.201032,14.114636,138.074766,1.654004,40.423251,26.860247,173.376978,139.384758,169.366795,138.793668,83.301392,138.092131,-0.000656,0.000941,32.000000,-235.894052,138.985828,-0.608512,21.802511,0.671309,227092.663041,0.963598,40.121064,16.280075,5.255153,0.005281,0.019579,203.610944,32.000000,216.984164,198.316486,197.995284,188.213516,32.000000,180.690124,68.346776,59.195237,96.244730,100.000000,44.747374,49.378617,41.802663,27.872635,43.910689,59.537606,33.709633
26.442951,49.725013,138.698282,176.399775,52.122779,50.335302,29.187397,14.105645,138.032434,1.653996,40.360115,26.970161,173.426360,139.408882,169.389540,138.776202,83.316591,137.952548,-0.000657,0.000950,32.000000,-235.901403,138.817921,-0.608813,21.775498,0.669379,227053.136191,0.959059,39.903272,16.325820,5.228228,0.011911,0.026111,203.862006,32.000000,216.810462,197.922838,200.322686,188.391655,32.000000,180.337623,68.343447,59.191451,96.211807,100.000000,44.754812,49.378617,41.867451,27.872635,43.836201,59.532187,33.796646
26.658320,49.709102,138.793634,176.410151,52.132429,50.337878,29.229627,14.112352,138.064801,1.653844,40.383253,26.896948,173.420268,139.347565,169.417729,138.816809,83.281121,138.123965,-0.000656,0.000954,32.000000,-235.902072,138.876676,-0.609204,21.743870,0.669005,227041.646660,0.958731,39.872674,16.336243,5.230398,0.014743,0.012066,204.318749,32.000000,216.226898,198.067255,201.998151,188.287231,32.000000,180.174848,68.339950,59.158071,96.176447,100.000000,44.760104,49.378617,41.789545,27.872635,43.792322,59.530368,33.766492
26.477986,49.698678,138.773778,176.403421,52.129536,50.337879,29.195388,14.108357,138.052306,1.653802,40.402750,26.910821,173.412920,139.349931,169.397671,138.966502,83.277706,138.169921,-0.000656,0.000984,32.000000,-235.900658,138.874312,-0.609401,21.773033,0.671273,227087.989958,0.962968,40.037093,16.254278,5.245189,0.010092,0.008791,204.404519,32.000000,215.994978,198.599889,203.052988,187.780911,32.000000,180.863852,68.365815,59.159842,96.167848,100.000000,44.780741,49.378617,41.853111,27.872635,43.762646,59.539219,33.768473
26.389723,49.726659,138.794133,176.409029,52.141921,50.339286,29.219506,14.115064,138.062446,1.653683,40.486433,26.909244,173.416751,139.324013,169.313880,138.921056,83.268677,138.090111,-0.000658,0.001004,32.000000,-235.892148,138.948567,-0.609912,21.736133,0.668692,227025.984197,0.953431,39.658756,16.371735,5.206391,0.004969,0.012230,204.420000,32.000000,216.020553,199.006720,202.149100,187.281978,32.000000,181.335618,68.341002,59.165860,96.128352,100.000000,44.747388,49.378617,41.795405,27.872635,43.760041,59.536485,33.738539
26.481136,49.726659,138.694782,176.409029,52.154046,50.343162,29.192829,14.108785,138.037861,1.653672,40.537132,26.844650,173.389041,139.376786,169.271875,138.881203,83.315114,138.041552,-0.000659,0.001012,32.000000,-235.901214,138.877024,-0.610619,21.724725,0.670941,227103.903004,0.961356,39.951645,16.397117,5.241100,0.019382,0.019974,203.693503,32.000000,216.657429,199.041230,199.716281,187.322725,32.000000,181.539864,68.341988,59.187034,96.114943,100.000000,44.748594,49.378617,41.866869,27.872635,43.830504,59.543281,33.767666
26.532863,49.726384,138.816439,176.406786,52.175125,50.345715,29.215819,14.112781,137.997729,1.653380,40.589713,26.905011,173.352592,139.303297,169.329996,138.965873,83.327003,138.063994,-0.000658,0.001021,32.000000,-235.894759,138.963089,-0.610190,21.711218,0.673794,227174.932995,0.964027,40.128667,16.367994,5.259401,0.006643,0.018603,203.425180,32.000000,217.104857,199.040621,198.117290,187.474584,32.000000,181.548827,68.371440,59.171834,96.122635,100.000000,44.754207,49.378617,41.915861,27.872635,43.827425,59.536829,33.637219
26.541808,49.741746,138.706471,176.405664,52.210652,50.348286,29.179648,14.107072,138.096294,1.653101,40.453882,26.868440,173.413685,139.368222,169.357045,138.899374,83.286158,138.123909,-0.000657,0.001018,32.000000,-235.901615,138.917570,-0.610369,21.719952,0.672255,227109.299529,0.961484,39.974315,16.298334,5.237494,0.022580,0.008952,203.255750,32.000000,217.242570,198.390144,197.700488,188.001063,32.000000,180.589791,68.362514,59.191393,96.132700,100.000000,44.750404,49.378617,41.844667,27.872635,43.865087,59.547018,33.783294
26.550654,49.753268,138.786545,176.407627,52.234314,50.352127,29.197596,14.108214,138.078313,1.653081,40.413304,26.960546,173.445558,139.395138,169.412551,138.819842,83.358048,138.084404,-0.000658,0.000995,32.000000,-235.898179,138.818042,-0.610046,21.718640,0.672145,227086.898877,0.958808,39.886881,16.297179,5.231868,0.016181,0.028964,203.625649,32.000000,216.782042,198.215897,200.138437,188.253737,32.000000,180.205676,68.386561,59.222010,96.143574,100.000000,44.746086,49.378617,41.902977,27.872635,43.862854,59.531459,33.800315
26.615043,49.753268,138.693871,176.407627,52.190407,50.355923,29.188875,14.106644,138.023136,1.652969,40.406827,27.009332,173.418689,139.411349,169.372886,138.754873,83.286914,138.115482,-0.000658,0.000997,32.000000,-235.904830,138.924157,-0.610559,21.692755,0.671438,227140.798183,0.959740,39.887184,16.366671,5.225962,0.014574,0.010097,204.182009,32.000000,216.151292,198.057943,202.068441,188.282230,32.000000,180.405210,68.368533,59.174360,96.147133,100.000000,44.744313,49.378617,41.808091,27.872635,43.890708,59.543389,33.495180
26.627170,49.743941,138.796620,176.402860,52.180218,50.359767,29.193218,14.113494,138.050252,1.653069,40.418521,26.850009,173.458047,139.375786,169.390786,138.806705,83.278080,138.102090,-0.000658,0.000988,32.000000,-235.892571,138.849102,-0.610513,21.685019,0.671636,227096.559130,0.958914,39.883818,16.275892,5.227236,0.013531,0.012754,204.468008,32.000000,216.100942,198.478567,202.970818,187.999851,32.000000,181.066880,68.388489,59.194956,96.171437,100.000000,44.745041,49.378617,41.881671,27.872635,43.864247,59.543448,33.726214
26.440711,49.721721,138.717745,176.405664,52.152580,50.366185,29.184667,14.110355,137.940225,1.653353,40.481771,26.929062,173.466432,139.298750,169.342896,138.755976,83.303431,137.927874,-0.000658,0.000968,32.000000,-235.895382,138.799462,-0.610901,21.710196,0.671052,227148.778760,0.956835,39.775566,16.361886,5.211108,0.019218,0.042535,204.441325,32.000000,216.148477,198.863854,202.108628,187.466744,32.000000,181.509986,68.375428,59.198564,96.147711,100.000000,44.747059,49.378617,41.929965,27.872635,43.804137,59.541038,33.680946
26.501424,49.701147,138.760531,176.405944,52.161412,50.373792,29.190224,14.110355,138.076041,1.653272,40.585543,26.889428,173.388048,139.413754,169.280574,138.803403,83.279310,138.032185,-0.000658,0.000987,32.000000,-235.896202,138.908941,-0.611882,21.712189,0.671420,227162.751434,0.956287,39.745872,16.364318,5.212594,0.002947,0.019371,203.813520,32.000000,216.547404,199.225034,199.757190,187.173849,32.000000,181.318675,68.335471,59.194737,96.121119,100.000000,44.766589,49.378617,41.838970,27.872635,43.801732,59.536091,33.796940
26.631573,49.701147,138.627627,176.405944,52.150153,50.381426,29.187690,14.105931,137.996600,1.653175,40.571044,26.949492,173.401868,139.404437,169.341447,138.769480,83.287501,138.063837,-0.000658,0.000978,32.000000,-235.902921,138.846759,-0.611891,21.671801,0.673803,227237.818219,0.963727,40.037583,16.255631,5.246370,0.015438,0.022827,203.494999,32.000000,216.881842,199.199899,198.218635,187.304967,32.000000,181.352469,68.368407,59.215005,96.155763,100.000000,44.712503,49.378617,41.818877,27.872635,43.745601,59.539927,33.729442
26.645206,49.715960,138.747808,176.407066,52.118637,50.386533,29.180466,14.109926,138.033610,1.653066,40.460440,26.879903,173.331648,139.419362,169.330592,138.904021,83.317344,138.028492,-0.000660,0.000978,32.000000,-235.896138,138.920097,-0.611783,21.727400,0.672842,227254.526881,0.961324,39.914602,16.329658,5.235965,0.006659,0.021589,203.377985,32.000000,217.094933,198.331483,197.729659,188.034157,32.000000,180.838871,68.356722,59.191422,96.098622,100.000000,44.749640,49.378617,41.853518,27.872635,43.781657,59.538049,33.601122
26.531339,49.703342,138.650231,176.409310,52.130101,50.391618,29.185890,14.109356,138.107239,1.652991,40.407360,26.820367,173.350293,139.397585,169.373931,138.825873,83.317649,138.015841,-0.000661,0.000990,32.000000,-235.898512,138.904516,-0.611818,21.755409,0.671456,227223.391054,0.956617,39.695688,16.336605,5.205386,0.012306,0.014626,203.800831,32.000000,216.846860,197.936978,199.977769,188.544328,32.000000,180.654855,68.355979,59.203700,96.092077,100.000000,44.715938,49.378617,41.887404,27.872635,43.746323,59.534852,33.764145
26.612202,49.677830,138.790897,176.404542,52.125795,50.401768,29.194376,14.106787,138.032758,1.652872,40.433123,26.838103,173.433179,139.386533,169.408321,138.797716,83.262633,138.061102,-0.000660,0.000997,32.000000,-235.901900,138.938821,-0.612719,21.792467,0.669953,227222.636108,0.956470,39.687615,16.289857,5.207233,0.014454,0.015452,204.581028,32.000000,215.875647,198.648867,203.114418,187.809126,32.000000,180.545928,68.372700,59.168484,96.111929,100.000000,44.765934,49.378617,41.843958,27.872635,43.676431,59.538835,33.652626
26.620874,49.684688,138.735645,176.398933,52.147295,50.408110,29.181656,14.108214,138.017188,1.652799,40.487380,26.908242,173.459268,139.279318,169.349126,138.845592,83.276525,138.005885,-0.000660,0.000995,32.000000,-235.893097,138.901090,-0.612730,21.804872,0.670879,227288.617779,0.960673,39.866403,16.283502,5.225904,0.013821,0.007380,204.697223,32.000000,215.866285,199.046329,202.362889,187.403018,32.000000,181.366292,68.377799,59.189193,96.103479,100.000000,44.737072,49.378617,41.852981,27.872635,43.673646,59.541107,33.601563
26.699088,49.684688,138.741024,176.398933,52.165002,50.411924,29.183199,14.114208,138.045409,1.652903,40.504152,26.955494,173.427533,139.304398,169.307554,138.828769,83.311353,138.086316,-0.000662,0.000991,32.000000,-235.893332,138.871189,-0.612397,21.830311,0.668811,227331.876259,0.957464,39.704900,16.360165,5.215310,0.005762,0.010721,204.013716,32.000000,216.497251,199.123343,199.924453,187.317751,32.000000,181.729433,68.380098,59.182690,96.104794,100.000000,44.741632,49.378617,41.797052,27.872635,43.688770,59.538373,33.556735
26.569016,49.670150,138.751747,176.399214,52.177014,50.413162,29.182167,14.109070,138.022457,1.652792,40.481045,26.912834,173.346664,139.274139,169.337841,138.819231,83.314581,138.050326,-0.000662,0.000991,32.000000,-235.901584,138.932947,-0.611793,21.807914,0.668203,227347.922428,0.957689,39.697193,16.319863,5.211536,0.007126,0.016421,203.610327,32.000000,216.858688,199.127791,198.225945,187.497812,32.000000,181.321190,68.374366,59.205898,96.108781,100.000000,44.718419,49.378617,41.735539,27.872635,43.648120,59.540802,33.782707
26.641331,49.626534,138.649516,176.396129,52.181718,50.414413,29.182545,14.113066,138.088559,1.652694,40.418695,26.904484,173.314144,139.349747,169.345085,138.854845,83.316641,138.113089,-0.000661,0.001013,32.000000,-235.892179,138.819468,-0.611604,21.803429,0.666097,227299.532250,0.954763,39.565994,16.323503,5.196471,0.011821,0.030641,203.574947,32.000000,217.011474,198.444400,197.705036,187.952900,32.000000,180.518054,68.384105,59.175812,96.114032,100.000000,44.705828,49.378617,41.826666,27.872635,43.531623,59.536052,33.785861
26.389819,49.627631,138.822351,176.382387,52.208517,50.419305,29.183749,14.114636,137.976213,1.652879,40.407951,26.921973,173.347584,139.507429,169.363379,138.792853,83.331284,138.030753,-0.000662,0.001007,32.000000,-235.894379,138.869170,-0.612211,21.832514,0.669127,227351.168685,0.959700,39.769808,16.303063,5.222314,0.000000,0.011213,203.959486,32.000000,216.679892,198.222393,199.836932,188.154446,32.000000,180.410043,68.376643,59.196431,96.128465,100.000000,44.728513,49.378617,41.917550,27.872635,43.528395,59.538875,33.661871
26.557488,49.627631,138.664752,176.382387,52.253487,50.424206,29.185858,14.106787,138.013309,1.652853,40.459646,26.770529,173.326905,139.354887,169.354917,138.725354,83.283909,137.964137,-0.000662,0.001005,32.000000,-235.904031,138.838479,-0.612588,21.828475,0.667613,227296.179973,0.956877,39.604694,16.331015,5.204301,0.017467,0.010129,204.390149,32.000000,215.999766,198.124671,201.843043,188.394233,32.000000,180.298528,68.365963,59.133088,96.089821,100.000000,44.707350,49.378617,41.894916,27.872635,43.528032,59.529659,33.787402
26.506208,49.667955,138.692301,176.371450,52.272935,50.427991,29.179489,14.105075,137.969593,1.652570,40.555823,26.848899,173.345924,139.327727,169.371781,138.803664,83.261917,137.969607,-0.000662,0.001003,32.000000,-235.901810,138.717008,-0.612455,21.830966,0.671811,227418.618028,0.966516,40.029477,16.276999,5.260451,0.005456,0.014087,204.543587,32.000000,215.883258,198.421854,203.129703,187.964207,32.000000,180.745215,68.383931,59.153778,96.135378,100.000000,44.690876,49.378617,41.827276,27.872635,43.629998,59.543389,33.787769
26.639691,49.725561,138.637689,176.360513,52.289417,50.431783,29.186640,14.105788,138.006590,1.652521,40.666800,26.838242,173.326539,139.333334,169.359025,138.617930,83.271655,137.998725,-0.000662,0.001005,32.000000,-235.903227,138.767974,-0.612413,21.809750,0.668517,227407.159497,0.960131,39.746681,16.292507,5.221305,0.010898,0.008998,204.634465,32.000000,215.875735,199.025095,202.206480,187.474653,32.000000,181.371987,68.377610,59.171347,96.163091,100.000000,44.695959,49.378617,41.844298,27.872635,43.777227,59.541678,33.774930
26.382736,49.760126,138.618208,176.366122,52.313640,50.435587,29.185843,14.104504,137.939440,1.652324,40.747802,26.835333,173.320988,139.244451,169.286694,138.693408,83.272341,137.978831,-0.000663,0.000982,32.000000,-235.905167,138.743684,-0.612536,21.787221,0.669556,227491.746465,0.962455,39.873347,16.317116,5.232446,0.015984,0.007746,203.884994,32.000000,216.294816,199.119058,199.921258,187.284461,32.000000,181.259599,68.348114,59.177254,96.155717,100.000000,44.657054,49.378617,41.962455,27.872635,43.774855,59.539160,33.644849
26.527602,49.760126,138.645379,176.366122,52.313925,50.439391,29.182965,14.104504,137.935518,1.652126,40.790935,26.866034,173.300564,139.267941,169.305715,138.725189,83.280515,137.874520,-0.000664,0.000964,32.000000,-235.903364,138.799158,-0.612310,21.793227,0.667803,227475.774981,0.957356,39.706474,16.321308,5.204178,0.022775,0.007433,203.574786,32.000000,216.614709,199.110263,198.509950,187.401296,32.000000,181.269458,68.380127,59.176413,96.186719,100.000000,44.692002,49.378617,41.932038,27.872635,43.862742,59.535550,33.635238
26.511556,49.816361,138.563292,176.373974,52.307020,50.435607,29.234133,14.108357,137.953753,1.651936,40.733065,26.818556,173.264447,139.241452,169.360441,138.746970,83.291739,137.933059,-0.000664,0.000944,32.000000,-235.900658,138.754064,-0.611759,21.794171,0.673152,227629.172773,0.967330,40.173949,16.311103,5.254126,0.022770,0.006505,203.613605,32.000000,216.779800,198.406676,197.996933,187.921407,32.000000,180.691062,68.361311,59.166217,96.181276,100.000000,44.644830,49.378617,41.819694,27.872635,44.007358,59.532512,33.789383
26.567853,49.850377,138.597129,176.382107,52.270422,50.431870,29.196656,14.103219,137.892720,1.651734,40.675123,26.824140,173.353883,139.286232,169.350685,138.683160,83.260010,138.010848,-0.000664,0.000937,32.000000,-235.905140,138.682684,-0.611402,21.778646,0.670490,227572.883872,0.961950,39.929482,16.253010,5.226457,0.023504,0.015909,203.846289,32.000000,216.646983,197.975521,199.721987,188.460910,32.000000,180.356486,68.356256,59.185065,96.175768,100.000000,44.669374,49.378617,41.910018,27.872635,44.094403,59.534341,33.709853
26.500811,49.816361,138.597798,176.381265,52.272294,50.435344,29.194459,14.112495,137.930271,1.651682,40.673261,26.899040,173.326640,139.314756,169.349803,138.718676,83.245157,137.922016,-0.000664,0.000964,32.000000,-235.898323,138.773865,-0.612178,21.761756,0.670543,227588.094406,0.960931,40.012743,16.269805,5.226524,0.016415,0.011855,204.488001,32.000000,215.998069,198.071407,201.566368,188.434604,32.000000,180.229252,68.374813,59.147081,96.172000,100.000000,44.664442,49.378617,41.932310,27.872635,44.093110,59.538442,33.606111
26.458606,49.816361,138.671062,176.381265,52.306644,50.439181,29.184418,14.107072,137.935962,1.651697,40.735432,26.861780,173.320564,139.164151,169.381367,138.791971,83.251932,137.942875,-0.000664,0.000965,32.000000,-235.899812,138.855896,-0.612927,21.748800,0.670122,227595.639801,0.960028,39.951992,16.338753,5.216723,0.015686,0.009739,204.750186,32.000000,215.762139,198.488992,203.097557,187.912199,32.000000,180.691012,68.362190,59.154074,96.200414,100.000000,44.686919,49.378617,41.997592,27.872635,44.002988,59.545847,33.696060
26.498813,49.816087,138.611973,176.379583,52.320117,50.439224,29.189840,14.105645,138.016580,1.651772,40.787682,26.892353,173.330533,139.249507,169.302248,138.714922,83.263108,137.963649,-0.000665,0.000971,32.000000,-235.901403,138.799158,-0.612643,21.739569,0.671839,227633.448372,0.962641,40.030849,16.311100,5.229946,0.024269,0.012962,204.897155,32.000000,215.658167,198.980902,202.426014,187.321497,32.000000,181.205053,68.352564,59.155692,96.232763,100.000000,44.632655,49.378617,41.855195,27.872635,44.000685,59.539966,33.564145
26.576463,49.855315,138.648525,176.386874,52.331659,50.437178,29.211430,14.110355,137.946926,1.651611,40.857621,26.802361,173.313919,139.289941,169.262438,138.762984,83.316533,137.959380,-0.000667,0.000966,32.000000,-235.897677,138.852815,-0.612308,21.737838,0.673270,227663.674447,0.964659,40.102019,16.314308,5.241057,0.003315,0.016094,204.309616,32.000000,216.318911,199.089127,200.196063,187.317987,32.000000,181.476502,68.343525,59.169252,96.226242,100.000000,44.675447,49.378617,41.928319,27.872635,44.101308,59.536141,33.679039
26.560269,49.824865,138.648558,176.382107,52.337547,50.434607,29.188609,14.107929,138.042726,1.651282,40.818272,26.894311,173.306241,139.327644,169.336030,138.725681,83.292778,137.958259,-0.000666,0.000964,32.000000,-235.902726,138.914184,-0.612744,21.734350,0.672652,227635.758561,0.962943,40.033942,16.313073,5.230875,0.005447,0.011782,203.938084,32.000000,216.708705,199.017516,198.445456,187.443537,32.000000,181.571045,68.361538,59.168127,96.237046,100.000000,44.654542,49.378617,41.952848,27.872635,44.100058,59.538019,33.783587
26.478823,49.824865,138.685577,176.382107,52.343683,50.434608,29.189220,14.109784,137.989012,1.651021,40.734851,26.846786,173.271275,139.320691,169.334479,138.840643,83.285687,137.902654,-0.000667,0.000947,32.000000,-235.896773,138.879491,-0.613208,21.716149,0.671459,227567.547663,0.959328,39.942449,16.257605,5.216967,0.000000,0.017242,203.872599,32.000000,216.911605,198.423801,197.653197,187.957014,32.000000,180.655357,68.344426,59.157972,96.238913,100.000000,44.683204,49.378617,42.000629,27.872635,44.019291,59.529699,33.578452
26.703191,49.810326,138.662548,176.370609,52.317107,50.435866,29.228700,14.113066,138.036095,1.650812,40.573463,26.840484,173.281147,139.354641,169.368634,138.707675,83.300843,138.058566,-0.000668,0.000936,32.000000,-235.896769,138.834968,-0.612816,21.693778,0.671776,227565.878174,0.960575,39.939237,16.280824,5.220149,0.011883,0.020064,203.939075,32.000000,216.674485,198.053208,199.524455,188.338612,32.000000,180.042846,68.306834,59.151912,96.192663,100.000000,44.644862,49.378617,42.002458,27.872635,43.979852,59.535885,33.646904
26.477923,49.807857,138.720322,176.369487,52.294124,50.439672,29.187605,14.111211,137.942388,1.650806,40.615415,26.990508,173.359990,139.339572,169.377702,138.776552,83.264173,138.008555,-0.000669,0.000906,32.000000,-235.898624,138.806518,-0.612244,21.725302,0.673917,227608.638068,0.963659,40.076420,16.261304,5.237603,0.002569,0.029767,204.593936,32.000000,216.108228,198.169169,201.873647,188.332932,32.000000,180.345608,68.342722,59.135231,96.233411,100.000000,44.689862,49.378617,42.012890,27.872635,43.971780,59.543831,33.696573
26.754614,49.789203,138.745549,176.363037,52.279666,50.442116,29.232425,14.114921,137.949531,1.650510,40.601280,26.835354,173.344025,139.364326,169.414624,138.798190,83.270261,137.949907,-0.000670,0.000873,32.000000,-235.891144,138.769439,-0.611450,21.704295,0.670504,227492.038056,0.953856,39.684756,16.320742,5.192733,0.014006,0.021074,204.847915,32.000000,215.962806,198.343708,203.071399,188.011333,32.000000,180.844658,68.351872,59.099082,96.219283,100.000000,44.651447,49.378617,41.931431,27.872635,43.970119,59.539180,33.752919
26.536968,49.789203,138.742728,176.363037,52.256234,50.442036,29.184321,14.109641,137.906333,1.650423,40.691570,26.924613,173.358274,139.331641,169.353603,138.685508,83.285544,138.040613,-0.000670,0.000846,32.000000,-235.899210,138.867601,-0.611029,21.699181,0.673790,227641.455882,0.963805,40.060930,16.333491,5.239094,0.007481,0.022370,205.037093,32.000000,215.896427,198.955068,202.420508,187.549750,32.000000,181.078514,68.357015,59.129085,96.220255,100.000000,44.695764,49.378617,41.976607,27.872635,43.919746,59.538865,33.707725
26.522048,49.809503,138.622858,176.362195,52.231032,50.443262,29.219064,14.108785,137.975428,1.650518,40.751924,26.914660,173.376078,139.243512,169.291675,138.754243,83.268523,138.084648,-0.000671,0.000830,32.000000,-235.899247,138.776518,-0.611301,21.712084,0.669563,227511.030167,0.951879,39.577550,16.299345,5.185855,0.011244,0.019910,204.262497,32.000000,216.365502,199.190823,200.189705,187.306789,32.000000,181.283896,68.326227,59.135789,96.198651,100.000000,44.638430,49.378617,41.960011,27.872635,43.970875,59.535206,33.751379
26.752421,49.786460,138.745553,176.361635,52.220614,50.444541,29.186325,14.106073,137.946404,1.650610,40.737223,26.819197,173.338672,139.277341,169.326831,138.762940,83.301434,137.943835,-0.000672,0.000808,32.000000,-235.900647,138.820960,-0.611145,21.735713,0.673607,227595.084949,0.961664,39.942788,16.327455,5.228281,0.019768,0.016177,203.924072,32.000000,216.676188,199.335133,198.613778,187.209651,32.000000,181.437605,68.360013,59.140944,96.202908,100.000000,44.694326,49.378617,41.846823,27.872635,43.909188,59.538550,33.771702
26.514971,49.764515,138.654967,176.348173,52.216750,50.445768,29.197340,14.116919,137.991898,1.650582,40.604366,27.012135,173.270051,139.240064,169.342201,138.797581,83.280973,138.079723,-0.000672,0.000794,32.000000,-235.892424,138.747942,-0.611546,21.744919,0.673161,227635.407710,0.961157,39.988210,16.365533,5.226703,0.014952,0.018076,203.638757,32.000000,216.956411,198.461724,197.708211,187.846930,32.000000,180.867978,68.320189,59.099417,96.213738,100.000000,44.624392,49.378617,41.971763,27.872635,43.907342,59.536514,33.678085
26.571816,49.764515,138.674647,176.348173,52.246219,50.449586,29.181117,14.107215,137.947382,1.650408,40.593261,26.888075,173.322218,139.363145,169.351702,138.748925,83.285057,138.059408,-0.000673,0.000808,32.000000,-235.899997,138.806764,-0.611852,21.757901,0.668662,227493.091328,0.953504,39.578475,16.265265,5.186280,0.012632,0.029431,203.909595,32.000000,216.785599,198.097565,199.710473,188.407899,32.000000,180.433309,68.330365,59.118114,96.183949,100.000000,44.662116,49.378617,41.966604,27.872635,43.848188,59.534842,33.717116
26.499804,49.791398,138.716748,176.345088,52.286781,50.449562,29.190861,14.104932,138.012271,1.650106,40.566762,26.878157,173.340650,139.386799,169.337395,138.813952,83.279322,138.100057,-0.000674,0.000802,32.000000,-235.901133,138.847392,-0.611678,21.798708,0.672332,227611.056777,0.962089,39.955143,16.350730,5.229309,0.015741,0.017255,204.372742,32.000000,216.149960,198.217374,201.466200,188.331768,32.000000,180.242970,68.322315,59.078445,96.179907,100.000000,44.617765,49.378617,41.938736,27.872635,43.916277,59.548945,33.488357
