OSU 80 Ton Compressor Load Stand
26.531235,49.764240,138.748568,176.334432,52.317298,50.449527,29.197466,14.105645,138.107615,1.649869,40.575909,26.990628,173.384604,139.400562,169.364757,138.829985,83.262336,137.947977,-0.000675,0.000803,32.000000,-235.901567,138.803563,-0.611821,21.808465,0.671021,227598.976341,0.960533,39.859464,16.336930,5.218862,0.006564,0.011399,204.505344,32.000000,215.759100,198.520013,203.029081,188.002133,32.000000,180.381703,68.292117,59.090792,96.205032,100.000000,44.685476,49.378617,41.999983,27.872635,43.843712,59.537852,33.746463
26.680550,49.766161,138.703698,176.335553,52.321602,50.449520,29.193946,14.108357,137.969117,1.649841,40.656611,26.897826,173.393673,139.263801,169.365288,138.786574,83.323178,138.080139,-0.000675,0.000786,32.000000,-235.898855,138.835154,-0.611796,21.827977,0.671227,227653.228107,0.963014,40.007583,16.362104,5.234633,0.011198,0.025820,204.743125,32.000000,215.810689,199.067873,202.659124,187.290639,32.000000,181.167751,68.311004,59.097697,96.248087,100.000000,44.652888,49.378617,41.999695,27.872635,43.841674,59.531666,33.813448
26.602998,49.766161,138.714750,176.335553,52.336216,50.449563,29.193911,14.110925,138.053567,1.649805,40.745215,26.878465,173.409837,139.345323,169.300968,138.812611,83.309078,138.078626,-0.000674,0.000825,32.000000,-235.897598,138.819285,-0.612146,21.837156,0.670414,227636.471285,0.961536,39.927478,16.306347,5.229631,0.000996,0.023293,203.958992,32.000000,216.313240,199.119270,200.610835,187.328663,32.000000,181.639069,68.286693,59.103385,96.253110,100.000000,44.667896,49.378617,41.962730,27.872635,43.844651,59.539504,33.625040
26.653828,49.748056,138.703670,176.336675,52.368926,50.450806,29.190147,14.109926,138.027889,1.649560,40.725367,26.871131,173.362541,139.352643,169.367958,138.778365,83.326446,138.035348,-0.000675,0.000802,32.000000,-235.898597,138.827423,-0.612029,21.811454,0.667018,227516.596627,0.956003,39.678534,16.308724,5.198682,0.013183,0.014325,203.699550,32.000000,216.749752,199.239428,198.400449,187.316703,32.000000,181.469314,68.287370,59.091878,96.232791,100.000000,44.620177,49.378617,41.955680,27.872635,43.795402,59.536721,33.768253
26.524343,49.796336,138.714421,176.341443,52.372660,50.452059,29.175516,14.111211,137.966904,1.649372,40.705010,26.882974,173.297987,139.318692,169.384053,138.812571,83.364565,137.953543,-0.000675,0.000786,32.000000,-235.895837,138.804234,-0.612627,21.782238,0.668151,227564.158375,0.958933,39.808692,16.322100,5.214253,0.010760,0.029045,203.536782,32.000000,216.964239,198.561474,197.713632,187.962672,32.000000,180.533796,68.307394,59.120531,96.234534,100.000000,44.662262,49.378617,42.016790,27.872635,43.919024,59.530259,33.710880
26.565194,49.796610,138.674614,176.336395,52.352944,50.452164,29.189921,14.109641,137.977919,1.649229,40.608292,26.928024,173.312202,139.332293,169.364766,138.734238,83.363557,137.968787,-0.000674,0.000775,32.000000,-235.900194,138.856180,-0.612584,21.788375,0.667984,227520.199395,0.957118,39.705244,16.284035,5.203893,0.005228,0.029805,203.693361,32.000000,216.780932,198.272472,199.565827,188.027340,32.000000,180.412992,68.309174,59.105936,96.217439,100.000000,44.638204,49.378617,42.059889,27.872635,43.917263,59.536947,33.641474
26.703843,49.796610,138.680815,176.336395,52.343318,50.454885,29.194580,14.107358,138.071410,1.648956,40.557039,26.990553,173.304050,139.361330,169.375598,138.763573,83.322305,138.049593,-0.000675,0.000753,32.000000,-235.901002,138.892076,-0.612635,21.761599,0.671324,227578.807852,0.962643,39.971178,16.206780,5.229702,0.019381,0.015918,204.100296,32.000000,216.208479,198.044546,201.665143,188.411534,32.000000,180.487881,68.318340,59.076528,96.198117,100.000000,44.646002,49.378617,41.915017,27.872635,43.916219,59.541589,33.814035
26.606575,49.783991,138.766786,176.328262,52.348339,50.457428,29.190389,14.109356,137.973875,1.648823,40.597978,26.880144,173.329616,139.288942,169.375168,138.762800,83.243412,137.985315,-0.000673,0.000723,32.000000,-235.899496,138.861605,-0.612723,21.744578,0.670284,227562.076391,0.960616,39.902696,16.215084,5.220162,0.006033,0.035135,204.427272,32.000000,215.869693,198.388483,202.997462,188.068986,32.000000,180.696544,68.308298,59.067636,96.221807,100.000000,44.599861,49.378617,41.993999,27.872635,43.881545,59.537213,33.594739
26.576319,49.775487,138.601300,176.332188,52.330011,50.457480,29.183278,14.104932,138.000831,1.648542,40.657252,26.864025,173.341403,139.372281,169.336660,138.732299,83.269467,137.974035,-0.000673,0.000722,32.000000,-235.904083,138.924077,-0.613362,21.718090,0.668688,227549.751525,0.955275,39.669949,16.294988,5.193291,0.015844,0.013496,204.625677,32.000000,215.987283,198.902948,202.804518,187.440277,32.000000,181.015943,68.320248,59.104942,96.270428,100.000000,44.612437,49.378617,41.996356,27.872635,43.857520,59.551198,33.808825
26.571934,49.806486,138.710223,176.343967,52.361335,50.457443,29.189124,14.106644,138.034087,1.648447,40.686361,26.981231,173.356181,139.334680,169.335838,138.730426,83.270758,137.937060,-0.000674,0.000720,32.000000,-235.904830,138.803909,-0.613458,21.680980,0.671221,227667.357286,0.959103,39.820513,16.343135,5.215507,0.000000,0.022812,204.135602,32.000000,216.402428,199.176098,200.441600,187.089175,32.000000,181.422264,68.284822,59.107378,96.272102,100.000000,44.650172,49.378617,41.977161,27.872635,43.855579,59.542297,33.645803
26.576878,49.806486,138.617613,176.343967,52.364069,50.457437,29.189900,14.112638,138.112319,1.648156,40.684049,26.980564,173.312205,139.265798,169.331205,138.787921,83.250165,137.955949,-0.000674,0.000736,32.000000,-235.896377,138.778087,-0.613681,21.689870,0.672067,227652.544018,0.960466,39.862864,16.311684,5.215218,0.011923,0.024547,203.744058,32.000000,216.797083,199.322300,198.571186,187.188243,32.000000,181.290758,68.292130,59.107200,96.281595,100.000000,44.610296,49.378617,42.008676,27.872635,43.934586,59.534852,33.582267
26.621275,49.771373,138.728226,176.339199,52.342476,50.455314,29.238964,14.112352,137.995013,1.647925,40.656898,26.954289,173.273762,139.271548,169.344808,138.760581,83.269537,137.984394,-0.000674,0.000732,32.000000,-235.898957,138.853834,-0.613414,21.689293,0.673683,227672.051256,0.960509,39.901237,16.292699,5.220178,0.000115,0.002784,203.448410,32.000000,216.975131,198.572908,197.830000,187.823277,32.000000,180.797704,68.272371,59.112025,96.293842,100.000000,44.611847,49.378617,42.070838,27.872635,43.841322,59.532462,33.763631
26.696542,49.720075,138.572581,176.327421,52.341433,50.455336,29.224497,14.107072,137.971264,1.647800,40.555772,26.841638,173.317387,139.344732,169.391975,138.748782,83.255741,138.085221,-0.000675,0.000706,32.000000,-235.900304,138.864543,-0.613622,21.675577,0.673032,227688.463198,0.960296,39.892921,16.322332,5.215722,0.005452,0.002168,203.695540,32.000000,217.001941,198.141852,199.330585,188.112354,32.000000,180.456557,68.263837,59.079015,96.264951,100.000000,44.591393,49.378617,41.937346,27.872635,43.705684,59.538747,33.643822
26.656912,49.760126,138.728286,176.327701,52.326968,50.459176,29.184855,14.112781,138.012438,1.647812,40.552082,26.974697,173.299408,139.305744,169.367207,138.764269,83.293875,138.075258,-0.000674,0.000707,32.000000,-235.895087,138.863725,-0.613390,21.702511,0.672503,227620.043314,0.956886,39.783204,16.316569,5.211179,0.023576,0.020889,204.249888,32.000000,216.375293,197.938202,201.344918,188.590230,32.000000,180.309332,68.295680,59.089350,96.266304,100.000000,44.615308,49.378617,42.014000,27.872635,43.703265,59.536436,33.759082
26.646329,49.760126,138.956933,176.327701,52.321085,50.460498,29.210482,14.111639,137.968803,1.647814,40.560430,26.882753,173.374812,139.346526,169.366111,138.792464,83.255702,138.078360,-0.000675,0.000692,32.000000,-235.898524,138.858341,-0.614007,21.717408,0.671022,227568.068127,0.954410,39.605647,16.378591,5.190657,0.006052,0.010400,204.746301,32.000000,215.914163,198.536326,202.838255,187.967319,32.000000,180.358078,68.291963,59.084751,96.274574,100.000000,44.729024,49.378617,41.973759,27.872635,43.805431,59.543428,33.645656
26.496262,49.788929,138.644084,176.329103,52.303256,50.461809,29.191398,14.109356,137.893300,1.647779,40.644796,27.021465,173.406177,139.289921,169.313702,138.765570,83.249792,137.986621,-0.000675,0.000674,32.000000,-235.900479,138.772031,-0.614618,21.758425,0.671491,227593.513428,0.957361,39.712141,16.335692,5.204214,0.003256,0.019294,204.815404,32.000000,215.964221,198.904925,202.720103,187.458034,32.000000,181.083213,68.271369,59.087471,96.291693,100.000000,44.608484,49.378617,42.013496,27.872635,43.878491,59.535491,33.807505
26.580098,49.783991,138.582114,176.323775,52.322478,50.468147,29.188982,14.102220,138.003840,1.647781,40.793678,26.880481,173.381065,139.238905,169.250064,138.750286,83.308463,138.037273,-0.000676,0.000669,32.000000,-235.905156,138.806828,-0.615003,21.745129,0.671926,227638.500756,0.956946,39.729898,16.375349,5.214862,0.013110,0.014563,204.451185,32.000000,216.331633,199.082099,200.672577,187.139322,32.000000,181.456829,68.263207,59.078378,96.303623,100.000000,44.589906,49.378617,42.014632,27.872635,43.863801,59.533161,33.662824
26.557320,49.831175,138.657593,176.321812,52.338235,50.471964,29.171865,14.108357,137.913057,1.647815,40.812915,26.899775,173.325973,139.333456,169.289090,138.698076,83.317879,138.052225,-0.000675,0.000666,32.000000,-235.901806,138.793059,-0.614408,21.802301,0.672471,227734.350335,0.963360,40.011083,16.337380,5.232590,0.016633,0.023316,203.964244,32.000000,216.916824,199.180678,198.621763,187.338321,32.000000,181.576919,68.255572,59.075703,96.299217,100.000000,44.588661,49.378617,42.043726,27.872635,43.861934,59.536249,33.793051
26.549181,49.831175,138.620190,176.321812,52.336911,50.473630,29.189027,14.113494,137.912311,1.647845,40.801922,26.927166,173.328907,139.299280,169.359539,138.786333,83.310223,137.932646,-0.000676,0.000653,32.000000,-235.894210,138.699648,-0.614061,21.797082,0.671267,227669.588325,0.960357,39.865013,16.302939,5.213755,0.008504,0.013357,203.674732,32.000000,217.082980,198.555908,197.647060,187.580391,32.000000,180.740961,68.285468,59.070196,96.305760,100.000000,44.593395,49.378617,42.051530,27.872635,43.983279,59.535944,33.594519
26.506191,49.844616,138.663637,176.320690,52.322288,50.473599,29.182097,14.108499,137.989689,1.648034,40.702004,26.901867,173.337389,139.191841,169.339714,138.751839,83.333100,137.965686,-0.000676,0.000650,32.000000,-235.905105,138.665611,-0.613276,21.800203,0.670270,227717.925882,0.961965,39.950507,16.300673,5.221069,0.018681,0.008605,203.839408,32.000000,217.001073,198.319161,199.136444,188.066775,32.000000,180.186690,68.271265,59.044485,96.288054,100.000000,44.604393,49.378617,42.063283,27.872635,44.016883,59.537537,33.631717
26.578222,49.821573,138.592753,176.313960,52.278808,50.478658,29.188584,14.105360,137.936047,1.648073,40.658740,26.954444,173.338644,139.211866,169.350671,138.702577,83.303158,137.844197,-0.000677,0.000642,32.000000,-235.902836,138.721372,-0.612594,21.828029,0.670483,227735.214966,0.961741,39.964203,16.251123,5.221261,0.009901,0.017032,204.471760,32.000000,216.247629,198.199020,201.417864,188.198249,32.000000,180.184088,68.293459,59.054313,96.293163,100.000000,44.583394,49.378617,42.036258,27.872635,43.955498,59.542130,33.763851
26.544768,49.816910,138.618188,176.320129,52.300328,50.486260,29.189757,14.104361,137.902361,1.648027,40.729158,26.867353,173.356428,139.208420,169.383449,138.630193,83.306790,137.951101,-0.000675,0.000640,32.000000,-235.904162,138.670283,-0.612479,21.810746,0.671309,227742.343026,0.963638,40.050037,16.244055,5.231368,0.016881,0.022103,204.706639,32.000000,216.156904,198.346362,202.821073,188.123901,32.000000,180.760689,68.264726,59.044179,96.311635,100.000000,44.590707,49.378617,42.066713,27.872635,43.953956,59.544244,33.745143
26.480823,49.816910,138.512499,176.320129,52.314297,50.491689,29.183364,14.107358,137.877083,1.648041,40.740738,26.918756,173.306084,139.302278,169.294102,138.666111,83.307655,137.959321,-0.000675,0.000648,32.000000,-235.900346,138.777539,-0.612026,21.772325,0.668982,227744.695222,0.960726,39.905750,16.215848,5.214523,0.013813,0.026856,204.913050,32.000000,216.030275,198.824363,202.779340,187.445165,32.000000,181.089439,68.240370,59.036370,96.296790,100.000000,44.545531,49.378617,42.110437,27.872635,43.940236,59.536524,33.798407
26.641207,49.785912,138.611213,176.326019,52.305511,50.492974,29.181793,14.109926,137.832745,1.648014,40.812879,26.907842,173.355472,139.332089,169.292237,138.716759,83.332957,138.028982,-0.000675,0.000648,32.000000,-235.896794,138.763302,-0.611293,21.758819,0.670283,227788.466730,0.962093,39.957365,16.263386,5.222053,0.009172,0.024051,204.397759,32.000000,216.423209,199.187407,200.529316,187.125540,32.000000,181.082822,68.266981,59.049823,96.322931,100.000000,44.567658,49.378617,42.078979,27.872635,43.857794,59.535501,33.774269
26.525550,49.777133,138.556042,176.320410,52.311409,50.494298,29.181741,14.107500,138.034126,1.648225,40.821283,26.876502,173.282964,139.252831,169.293260,138.656150,83.336911,137.886822,-0.000674,0.000675,32.000000,-235.899384,138.761692,-0.611668,21.737943,0.672361,227841.100790,0.964849,40.065092,16.266454,5.230672,0.013632,0.020578,203.914994,32.000000,216.764543,199.343277,198.834500,186.869570,32.000000,181.439249,68.242757,59.057282,96.325620,100.000000,44.557810,49.378617,42.087614,27.872635,43.833071,59.543517,33.718290
26.541307,49.790849,138.670520,176.331066,52.334627,50.494303,29.178205,14.104932,137.867139,1.647929,40.791039,26.921366,173.221514,139.270326,169.317700,138.726595,83.323502,137.960323,-0.000673,0.000681,32.000000,-235.899658,138.750639,-0.611963,21.724069,0.670167,227733.215369,0.958754,39.764279,16.274480,5.202888,0.014195,0.006095,203.657943,32.000000,217.005859,198.539560,197.665194,187.629474,32.000000,180.873703,68.245473,59.056664,96.328506,100.000000,44.583333,49.378617,41.972450,27.872635,43.831145,59.535511,33.728341
26.598017,49.790849,138.558363,176.331066,52.384842,50.494308,29.180343,14.106502,137.901233,1.647832,40.716247,26.847889,173.288363,139.305337,169.354250,138.749189,83.332427,137.875049,-0.000673,0.000678,32.000000,-235.900875,138.687761,-0.612791,21.693568,0.672723,227781.422891,0.963154,39.949944,16.202502,5.223494,0.003641,0.006400,203.909947,32.000000,217.027652,198.131337,199.145677,188.253375,32.000000,180.520387,68.257118,59.056667,96.320799,100.000000,44.551701,49.378617,42.049729,27.872635,43.865036,59.540783,33.622986
26.574178,49.802096,138.556029,176.334712,52.399184,50.494344,29.226452,14.110069,137.889274,1.647714,40.707593,26.875498,173.314827,139.314451,169.374114,138.673223,83.329051,137.906367,-0.000671,0.000675,32.000000,-235.897799,138.708134,-0.612837,21.708255,0.673240,227795.343944,0.962701,39.937131,16.251088,5.224706,0.013185,0.008962,204.266896,32.000000,216.361223,198.019007,201.245609,188.321683,32.000000,180.009178,68.257229,59.055097,96.312642,100.000000,44.594736,49.378617,41.999777,27.872635,43.892566,59.547165,33.752039
26.578349,49.818830,138.567643,176.330506,52.440374,50.494347,29.190600,14.106930,137.904766,1.647652,40.707620,26.902734,173.374787,139.255033,169.349303,138.656231,83.293134,137.965586,-0.000670,0.000666,32.000000,-235.898807,138.859832,-0.612359,21.725328,0.672827,227761.349748,0.960474,39.841751,16.201350,5.209349,0.018780,0.019313,204.563950,32.000000,216.076449,198.416316,202.810513,187.961546,32.000000,180.375507,68.261582,59.034694,96.358552,100.000000,44.549036,49.378617,42.065929,27.872635,43.934456,59.544244,33.671702
26.783022,49.820476,138.546057,176.318447,52.440093,50.494306,29.188015,14.104646,137.971126,1.647503,40.783813,26.997913,173.358372,139.283254,169.332445,138.756135,83.336195,137.972607,-0.000670,0.000658,32.000000,-235.908303,138.749211,-0.612638,21.759946,0.672808,227782.214308,0.959889,39.893073,16.219718,5.213935,0.015785,0.020011,204.508168,32.000000,216.023313,198.921392,202.955894,187.427395,32.000000,180.973485,68.254428,59.013587,96.381664,100.000000,44.590519,49.378617,42.067304,27.872635,43.932890,59.530653,33.734431
26.603033,49.820476,138.688319,176.318447,52.433264,50.494269,29.192823,14.106502,137.995046,1.647799,40.885165,26.934143,173.405043,139.357538,169.287948,138.735988,83.343699,137.961566,-0.000669,0.000674,32.000000,-235.900055,138.770482,-0.612600,21.798761,0.672270,227823.245052,0.960947,39.902792,16.283974,5.213553,0.007326,0.019744,204.124981,32.000000,216.376627,199.226048,200.909732,187.211534,32.000000,181.367624,68.273010,59.047931,96.400327,100.000000,44.588874,49.378617,42.050029,27.872635,43.935622,59.536573,33.613668
26.588759,49.806211,138.623782,176.308070,52.443055,50.490443,29.188563,14.108357,137.947870,1.647598,40.864853,26.950131,173.390658,139.342428,169.264548,138.740614,83.345098,137.981705,-0.000668,0.000657,32.000000,-235.901314,138.871375,-0.612270,21.807783,0.667483,227693.839314,0.953319,39.561319,16.244272,5.172906,0.006995,0.025887,203.610224,32.000000,216.894249,199.268340,198.899901,187.099219,32.000000,181.332105,68.285591,59.039631,96.403316,100.000000,44.620727,49.378617,41.958650,27.872635,43.896861,59.538137,33.695179
26.564542,49.813892,138.651652,176.297133,52.438302,50.491694,29.187076,14.108071,137.903946,1.647641,40.763139,26.998739,173.308638,139.298424,169.356338,138.840723,83.381769,137.807731,-0.000668,0.000652,32.000000,-235.897993,138.773031,-0.612077,21.808150,0.669931,227767.638222,0.959939,39.862950,16.231485,5.213252,0.018911,0.008543,203.415821,32.000000,217.111503,198.656006,197.669904,187.678200,32.000000,180.739822,68.290215,59.063645,96.419731,100.000000,44.570596,49.378617,42.075440,27.872635,43.915200,59.541117,33.793125
26.627824,49.802096,138.604829,176.296292,52.442516,50.495496,29.181770,14.108214,138.030753,1.647547,40.668882,27.022598,173.337915,139.256480,169.320850,138.750087,83.344307,137.985806,-0.000668,0.000644,32.000000,-235.897851,138.706931,-0.611523,21.775315,0.669641,227746.667006,0.960516,39.872674,16.239722,5.213624,0.004145,0.007692,203.515256,32.000000,216.995520,198.394800,198.969787,188.016387,32.000000,180.320425,68.287238,59.059374,96.391268,100.000000,44.575422,49.378617,42.023770,27.872635,43.913591,59.537665,33.669648
26.707630,49.802096,138.674643,176.296292,52.437606,50.499327,29.175133,14.116063,137.971102,1.647351,40.615542,26.935745,173.343778,139.370525,169.334197,138.756143,83.349661,137.950559,-0.000668,0.000668,32.000000,-235.891313,138.933576,-0.611118,21.742270,0.670176,227733.982659,0.961526,39.921076,16.119777,5.219426,0.018417,0.020103,204.023389,32.000000,216.327028,198.241226,201.268143,188.126203,32.000000,179.979011,68.287150,59.038265,96.391311,100.000000,44.572035,49.378617,41.992005,27.872635,43.881179,59.540370,33.787035
26.614452,49.802645,138.622684,176.292927,52.446803,50.503110,29.183321,14.106644,137.986526,1.647245,40.663962,26.890753,173.348042,139.293898,169.380994,138.745583,83.322039,137.958771,-0.000667,0.000650,32.000000,-235.898273,138.877005,-0.611412,21.719034,0.669942,227750.038564,0.959346,39.802929,16.242474,5.205263,0.016713,0.008822,204.560979,32.000000,216.177724,198.294935,202.749973,188.169057,32.000000,180.496329,68.302736,59.007357,96.409572,100.000000,44.566078,49.378617,42.054327,27.872635,43.880899,59.538924,33.677791
26.816318,49.792221,138.670797,176.301059,52.445206,50.506893,29.193710,14.106930,137.964421,1.647361,40.660818,26.943181,173.384939,139.278360,169.333767,138.791503,83.334145,137.965912,-0.000667,0.000654,32.000000,-235.900610,138.753616,-0.611863,21.690159,0.669795,227726.721606,0.956624,39.669090,16.220257,5.192323,0.010246,0.023778,204.711680,32.000000,216.090265,198.819619,202.795938,187.494615,32.000000,181.069133,68.284177,59.018021,96.409829,100.000000,44.567847,49.378617,41.920502,27.872635,43.852032,59.536229,33.770601
26.643311,49.775762,138.623137,176.302462,52.425553,50.510675,29.190970,14.106359,137.999806,1.647379,40.770367,26.992803,173.339426,139.307804,169.328334,138.811793,83.371937,138.025414,-0.000665,0.000657,32.000000,-235.902656,138.806561,-0.611052,21.745706,0.672072,227810.769177,0.959947,39.825935,16.251808,5.208549,0.016248,0.042342,204.283141,32.000000,216.543735,199.135371,201.049084,187.230937,32.000000,181.249273,68.293503,59.021145,96.435800,100.000000,44.585089,49.378617,42.060748,27.872635,43.850236,59.541520,33.563558
26.601544,49.775762,138.624364,176.302462,52.443462,50.514478,29.180457,14.110783,137.997692,1.647371,40.737151,26.985207,173.309603,139.314186,169.307333,138.819640,83.322196,137.856966,-0.000665,0.000664,32.000000,-235.899216,138.925033,-0.610584,21.815414,0.669538,227719.995047,0.952064,39.477440,16.243118,5.171135,0.018473,0.019966,203.755018,32.000000,216.831301,199.310642,198.971232,187.168757,32.000000,181.091996,68.277574,59.021015,96.444739,100.000000,44.545925,49.378617,42.053217,27.872635,43.805459,59.538688,33.742575
26.641938,49.785912,138.576478,176.298255,52.468884,50.516721,29.182927,14.102363,138.001367,1.647291,40.731309,27.012198,173.229527,139.322568,169.348122,138.731849,83.365620,137.954000,-0.000665,0.000680,32.000000,-235.905341,138.786249,-0.610676,21.858006,0.670789,227770.864961,0.958687,39.750599,16.233793,5.202925,0.015502,0.003087,203.516405,32.000000,217.063577,198.825311,197.694132,187.552773,32.000000,180.727182,68.309744,59.026216,96.469014,100.000000,44.590695,49.378617,41.977494,27.872635,43.829996,59.538039,33.766052
26.777314,49.767258,138.591331,176.292366,52.470944,50.516676,29.181568,14.111068,138.028050,1.647164,40.582420,26.948456,173.259296,139.384942,169.350792,138.762883,83.350252,137.980661,-0.000664,0.000703,32.000000,-235.895488,138.777496,-0.610456,21.825485,0.669445,227850.285491,0.960687,39.820736,16.202925,5.211140,0.018538,0.029880,203.498480,32.000000,217.259038,198.224355,198.949228,188.149467,32.000000,180.482869,68.280290,59.014090,96.436566,100.000000,44.528032,49.378617,41.942331,27.872635,43.779541,59.538117,33.791951
26.605399,49.777408,138.688833,176.296292,52.455090,50.520464,29.230883,14.110212,137.970645,1.647218,40.535800,26.978463,173.339412,139.340205,169.360392,138.792829,83.334263,138.006577,-0.000665,0.000723,32.000000,-235.899459,138.818898,-0.610578,21.771119,0.667325,227810.090602,0.959140,39.763053,16.205944,5.201441,0.021217,0.009871,204.185230,32.000000,216.548029,198.063683,201.113526,188.372250,32.000000,180.083019,68.282261,59.029958,96.433690,100.000000,44.589739,49.378617,42.044615,27.872635,43.777529,59.539366,33.764291
26.625655,49.777408,138.658100,176.296292,52.428277,50.524275,29.187053,14.109356,138.059025,1.647265,40.558638,26.961851,173.285274,139.302156,169.397018,138.808108,83.287483,137.983846,-0.000666,0.000714,32.000000,-235.898512,138.852632,-0.610248,21.753862,0.665926,227751.914334,0.954047,39.517642,16.234069,5.175699,0.010108,0.029329,204.565813,32.000000,216.129345,198.363727,202.624388,188.090881,32.000000,180.085878,68.277360,58.994311,96.441122,100.000000,44.549197,49.378617,42.036505,27.872635,43.802022,59.543192,33.800168
26.492999,49.789203,138.679910,176.301340,52.416951,50.528091,29.175659,14.107929,137.992387,1.647346,40.665257,27.001033,173.298702,139.299423,169.357174,138.797717,83.319194,137.984215,-0.000664,0.000701,32.000000,-235.900759,138.878289,-0.610184,21.722994,0.671020,227866.716330,0.959001,39.815906,16.262457,5.212808,0.008866,0.011119,204.753316,32.000000,215.916814,198.958716,202.916109,187.263150,32.000000,180.514653,68.280337,59.015820,96.462306,100.000000,44.565866,49.378617,42.015281,27.872635,43.830867,59.533377,33.714842
26.650461,49.774664,138.631337,176.299096,52.446762,50.531890,29.187988,14.109641,138.008645,1.647514,40.759952,27.039619,173.330621,139.342407,169.320610,138.792747,83.337061,138.024942,-0.000663,0.000695,32.000000,-235.901013,138.790753,-0.610111,21.723466,0.671143,227916.922412,0.959746,39.781884,16.298361,5.207688,0.025904,0.036091,204.447943,32.000000,216.333816,199.154302,201.334738,187.128365,32.000000,181.329340,68.289881,59.002347,96.491580,100.000000,44.535010,49.378617,42.026189,27.872635,43.791162,59.541953,33.669721
26.598241,49.797433,138.695239,176.306107,52.469783,50.535651,29.186097,14.107643,138.043421,1.647579,40.689264,26.998961,173.291354,139.393915,169.323689,138.889677,83.404233,137.962382,-0.000661,0.000708,32.000000,-235.901372,138.834440,-0.610072,21.828763,0.674622,227972.622863,0.965271,40.016858,16.266826,5.234587,0.019007,0.055756,203.752079,32.000000,216.928397,199.133691,198.834126,187.344340,32.000000,181.400906,68.296225,59.054167,96.494988,100.000000,44.592539,49.378617,41.935487,27.872635,43.789214,59.542405,33.681973
26.770052,49.797433,138.679688,176.306107,52.472447,50.536847,29.231605,14.107215,138.072738,1.647573,40.627030,27.088523,173.299135,139.365102,169.347540,138.940913,83.389643,138.038187,-0.000661,0.000710,32.000000,-235.901308,138.915265,-0.610196,21.862228,0.671651,227893.910546,0.958914,39.737503,16.268442,5.201836,0.013805,0.045603,203.409059,32.000000,217.098573,198.876834,197.517673,187.550958,32.000000,180.684785,68.309095,59.037332,96.504355,100.000000,44.549745,49.378617,41.946978,27.872635,43.846724,59.539012,33.650058
26.568576,49.771098,138.763348,176.304425,52.492755,50.541922,29.192807,14.108499,138.177478,1.647545,40.472728,27.052609,173.279144,139.487753,169.392727,138.896890,83.389539,138.133988,-0.000661,0.000719,32.000000,-235.903630,138.852917,-0.609560,21.831937,0.669627,227887.556057,0.961078,39.847959,16.171342,5.214452,0.006745,0.032925,203.454843,32.000000,217.070900,198.406476,198.801558,188.008393,32.000000,179.970662,68.316648,59.033197,96.480510,100.000000,44.590199,49.378617,41.972435,27.872635,43.776279,59.537055,33.658422
26.599390,49.773293,138.781329,176.299096,52.530241,50.549509,29.197253,14.110497,138.127503,1.647614,40.374296,26.966403,173.340163,139.495787,169.388743,138.843312,83.382835,138.136312,-0.000660,0.000729,32.000000,-235.899665,138.917568,-0.608974,21.806314,0.665514,227829.333906,0.953134,39.559960,16.222196,5.180404,0.008561,0.007540,204.102535,32.000000,216.341740,198.249278,201.097370,188.213443,32.000000,179.985355,68.304307,59.040058,96.509719,100.000000,44.585751,49.378617,42.050267,27.872635,43.780018,59.534990,33.794666
26.737337,49.750250,138.794056,176.279746,52.506841,50.553277,29.228563,14.110069,138.224320,1.647619,40.382795,27.031762,173.339167,139.488670,169.385506,138.856411,83.371356,138.200854,-0.000660,0.000743,32.000000,-235.894029,139.032983,-0.609059,21.733458,0.670305,227927.596267,0.962044,39.871497,16.268108,5.222837,0.004651,0.015381,204.461646,32.000000,216.107361,198.268817,202.569607,188.178224,32.000000,180.440266,68.296956,58.994786,96.487544,100.000000,44.592846,49.378617,41.867883,27.872635,43.778059,59.537213,33.754680
26.690990,49.750250,138.807268,176.279746,52.489376,50.559568,29.180711,14.106930,138.205981,1.647347,40.408882,27.101395,173.342864,139.431210,169.383997,138.903958,83.354638,138.133561,-0.000659,0.000752,32.000000,-235.898479,138.995906,-0.609071,21.717355,0.670702,227955.057883,0.960876,39.821887,16.275923,5.217463,0.013188,0.021427,204.670970,32.000000,215.872826,198.805615,203.109036,187.524444,32.000000,180.739979,68.301926,59.009482,96.529018,100.000000,44.593435,49.378617,41.983444,27.872635,43.715926,59.537635,33.704350
26.797159,49.702245,138.760649,176.267968,52.486601,50.567197,29.197230,14.111211,138.222193,1.647319,40.533866,27.009838,173.356485,139.461102,169.352925,138.966259,83.400619,138.183712,-0.000658,0.000757,32.000000,-235.895346,139.008345,-0.609515,21.805842,0.670526,227906.694096,0.954664,39.567505,16.318248,5.191020,0.010263,0.014164,204.415685,32.000000,216.277772,199.088337,200.953981,187.254506,32.000000,180.898384,68.283499,59.018177,96.512353,100.000000,44.604108,49.378617,41.990354,27.872635,43.588545,59.534321,33.732083
26.609560,49.689352,138.746100,176.255628,52.461042,50.574835,29.197990,14.107358,138.121912,1.647155,40.593822,27.021579,173.293064,139.480902,169.334731,138.902919,83.415065,138.092199,-0.000655,0.000765,32.000000,-235.900838,138.956034,-0.609428,21.841142,0.671978,227970.504770,0.958093,39.645124,16.302805,5.200529,0.011193,0.012000,203.901042,32.000000,216.652751,199.422636,198.971562,186.952039,32.000000,181.417097,68.305208,59.059887,96.559583,100.000000,44.567211,49.378617,42.030102,27.872635,43.552377,59.540792,33.771115
26.701891,49.681397,138.767721,176.252824,52.505415,50.581176,29.184963,14.110783,138.148218,1.647125,40.677507,26.983095,173.220062,139.505207,169.374793,138.899825,83.413001,138.107867,-0.000653,0.000766,32.000000,-235.901183,138.880490,-0.609735,21.855409,0.667242,227886.472476,0.953601,39.419464,16.280796,5.178185,0.000000,0.008035,203.586842,32.000000,216.924240,198.823373,197.770981,187.514167,32.000000,180.963809,68.295406,59.031057,96.544673,100.000000,44.595012,49.378617,41.971367,27.872635,43.549692,59.541225,33.765172
26.613768,49.681397,138.740776,176.252824,52.511544,50.584957,29.183724,14.102649,138.115732,1.647231,40.568177,26.952382,173.234529,139.432638,169.374030,139.003331,83.392994,138.150174,-0.000651,0.000778,32.000000,-235.906695,138.884267,-0.609930,21.804373,0.667592,227967.843049,0.957798,39.558004,16.232158,5.196925,0.001299,0.031793,203.586485,32.000000,217.105011,198.205278,198.699470,188.119224,32.000000,180.319224,68.290398,59.030618,96.513290,100.000000,44.564931,49.378617,42.021938,27.872635,43.526233,59.545248,33.660110
26.659903,49.737631,138.802390,176.258713,52.524067,50.587162,29.186590,14.107215,138.132393,1.647408,40.593627,27.021924,173.260449,139.428232,169.359036,138.974324,83.363828,138.112135,-0.000650,0.000736,32.000000,-235.908684,138.964539,-0.611081,21.707206,0.667592,227967.843049,0.957798,39.558004,16.232158,5.196925,0.016472,0.014448,204.129416,32.000000,216.470004,198.136822,200.799833,188.156359,32.000000,180.155168,68.311517,59.024646,96.524793,100.000000,44.585210,49.378617,41.999452,27.872635,43.669411,59.544559,33.671775
26.556790,49.758205,138.815673,176.258152,52.518237,50.589759,29.173362,14.114350,138.142634,1.647470,40.607021,26.940693,173.306047,139.547762,169.384689,138.892799,83.351723,138.140165,-0.000650,0.000756,32.000000,-235.890895,138.908858,-0.611642,21.733038,0.673183,228092.620782,0.959569,39.684630,16.283373,5.206410,0.012388,0.021816,204.552202,32.000000,215.984403,198.193992,202.344664,188.178892,32.000000,180.129897,68.309350,59.019512,96.518098,100.000000,44.586906,49.378617,42.066244,27.872635,43.720810,59.541894,33.661284
26.691827,49.783991,138.754509,176.257031,52.492592,50.592229,29.170928,14.105931,138.001503,1.647431,40.869603,26.858202,173.336891,139.393507,169.307142,138.879816,83.287559,138.041800,-0.000649,0.000736,32.000000,-235.902921,138.937476,-0.611404,21.814339,0.673183,228092.620782,0.959569,39.684630,16.283373,5.206410,0.015473,0.046279,204.570211,32.000000,216.056217,199.059967,201.337582,187.145910,32.000000,181.225704,68.298150,59.025423,96.539789,100.000000,44.568741,49.378617,41.974096,27.872635,43.785982,59.532512,33.809119
26.561052,49.817184,138.672873,176.260957,52.473726,50.596006,29.175255,14.109498,138.093327,1.647430,40.884119,26.887434,173.236099,139.384188,169.269318,138.879309,83.284291,138.107725,-0.000648,0.000719,32.000000,-235.898861,138.879043,-0.611721,21.770725,0.674345,228174.714663,0.964017,39.878431,16.308877,5.227125,0.017940,0.016176,203.915056,32.000000,216.697548,199.080164,199.150151,187.110235,32.000000,181.272039,68.292987,59.041644,96.512024,100.000000,44.588582,49.378617,41.909963,27.872635,43.870698,59.535364,33.765465
26.638509,49.825688,138.725717,176.268248,52.436258,50.597271,29.214131,14.110212,138.001861,1.647511,40.924052,26.939641,173.220442,139.311984,169.303943,138.946029,83.287368,138.055059,-0.000648,0.000723,32.000000,-235.894214,138.792630,-0.611396,21.745129,0.669307,228198.098179,0.959078,39.677463,16.326009,5.198389,0.015846,0.030868,203.622741,32.000000,217.004214,198.709486,197.623942,187.586376,32.000000,180.893392,68.293752,59.052508,96.512238,100.000000,44.552425,49.378617,42.008783,27.872635,43.891275,59.540281,33.715355
26.470566,49.869305,138.661753,176.274979,52.426878,50.597324,29.215076,14.108214,137.980741,1.647546,40.881926,26.960222,173.281448,139.386329,169.328286,138.859119,83.299756,138.089301,-0.000648,0.000743,32.000000,-235.899326,138.825385,-0.612115,21.699810,0.672844,228297.882510,0.964043,39.930238,16.360800,5.220910,0.008665,0.026025,203.630445,32.000000,216.948004,198.388954,198.483294,187.943080,32.000000,180.134782,68.325465,59.048419,96.512371,100.000000,44.565785,49.378617,42.054909,27.872635,43.889769,59.541796,33.825700
26.567163,49.869305,138.741746,176.274979,52.402156,50.599871,29.184764,14.105217,138.040668,1.647540,40.818912,27.036982,173.299822,139.360168,169.311682,138.817171,83.284813,138.040270,-0.000648,0.000765,32.000000,-235.901667,138.740156,-0.612355,21.709330,0.672436,228270.535504,0.959863,39.808584,16.332541,5.207713,0.005200,0.007742,204.023111,32.000000,216.403043,198.091636,200.793859,188.145555,32.000000,179.912514,68.343957,59.048619,96.516964,100.000000,44.553142,49.378617,42.065763,27.872635,44.002163,59.534882,33.778231
26.695213,49.876986,138.677807,176.287037,52.377869,50.605008,29.190551,14.110497,138.019144,1.647403,40.873437,27.007987,173.304922,139.290410,169.329111,138.829622,83.233224,138.097624,-0.000647,0.000772,32.000000,-235.901140,138.909737,-0.612568,21.824751,0.674985,228343.681679,0.963687,39.972081,16.328022,5.222302,0.009529,0.022501,204.507051,32.000000,216.040263,198.208275,202.217148,188.082691,32.000000,180.225232,68.318069,59.032112,96.541391,100.000000,44.526243,49.378617,41.989440,27.872635,44.020715,59.533593,33.754827
26.671789,49.868208,138.710445,176.292646,52.405966,50.608846,29.230199,14.099366,138.022723,1.647252,40.899618,26.954947,173.381499,139.324302,169.341127,138.817676,83.208029,138.075393,-0.000646,0.000772,32.000000,-235.909485,138.907906,-0.612792,21.828580,0.674985,228343.681679,0.963687,39.972081,16.328022,5.222302,0.017398,0.001034,204.765889,32.000000,215.962680,198.652709,203.177862,187.632729,32.000000,180.989445,68.316913,59.056167,96.563651,100.000000,44.530561,49.378617,41.975236,27.872635,43.996753,59.539366,33.629442
26.542105,49.872872,138.691900,176.281429,52.422685,50.610130,29.196401,14.107500,138.110778,1.647353,41.013557,26.926208,173.334514,139.421503,169.290955,138.796800,83.256186,138.034718,-0.000644,0.000765,32.000000,-235.901515,138.879492,-0.613087,21.792388,0.669039,228355.941500,0.958953,39.769328,16.405741,5.195283,0.021364,0.017241,204.394888,32.000000,216.206212,199.042882,201.285064,187.196460,32.000000,181.002979,68.317940,59.054263,96.545501,100.000000,44.530002,49.378617,42.077959,27.872635,44.007765,59.539524,33.783660
26.600821,49.892074,138.685107,176.283953,52.410108,50.610200,29.180021,14.105503,137.975905,1.647236,41.003944,27.030445,173.285187,139.367468,169.271996,138.769051,83.216351,138.113851,-0.000643,0.000778,32.000000,-235.903840,138.886794,-0.613107,21.711874,0.669450,228405.840302,0.958392,39.795272,16.421604,5.200643,0.017590,0.000000,203.809861,32.000000,216.662565,199.217241,199.160675,186.880713,32.000000,181.134909,68.294726,59.050129,96.534829,100.000000,44.555981,49.378617,42.015014,27.872635,44.006666,59.542720,33.784541
26.754746,49.892074,138.670340,176.283953,52.431952,50.612775,29.200711,14.108071,138.059049,1.647314,40.948651,26.935551,173.256125,139.323872,169.286819,138.814809,83.214912,138.075283,-0.000643,0.000800,32.000000,-235.902091,138.910737,-0.613632,21.736789,0.672852,228429.342563,0.964462,40.017809,16.353994,5.225354,0.022371,0.026761,203.505580,32.000000,217.000543,198.915774,197.773795,187.382865,32.000000,180.870792,68.311666,59.058849,96.555142,100.000000,44.516916,49.378617,41.950754,27.872635,44.055712,59.538835,33.607799
26.593296,49.873146,138.712138,176.286196,52.410372,50.612794,29.233040,14.108928,138.019372,1.647033,40.809487,27.048976,173.305690,139.417710,169.304895,138.802627,83.198186,138.065365,-0.000643,0.000799,32.000000,-235.897465,138.911430,-0.613749,21.813054,0.674303,228451.451081,0.962810,39.938266,16.431669,5.213565,0.004240,0.026143,203.518602,32.000000,217.184366,198.255482,198.501869,188.022645,32.000000,180.637711,68.326413,59.077965,96.564820,100.000000,44.566293,49.378617,42.084324,27.872635,44.005405,59.538206,33.699875
26.775546,49.833095,138.654963,176.288159,52.386339,50.614061,29.225896,14.101792,138.045578,1.646950,40.717052,27.018125,173.295197,139.431782,169.296222,138.767949,83.207390,138.099203,-0.000643,0.000794,32.000000,-235.909026,138.884716,-0.613918,21.824017,0.671398,228470.872521,0.961357,39.931982,16.426651,5.216057,0.025051,0.016080,204.090789,32.000000,216.637841,197.995992,200.529330,188.152332,32.000000,180.096126,68.298865,59.068187,96.539684,100.000000,44.527328,49.378617,42.058478,27.872635,44.004674,59.546575,33.735752
26.577736,49.793593,138.748337,176.285355,52.380418,50.614069,29.188887,14.106644,138.093578,1.646713,40.709752,26.883281,173.325062,139.405150,169.309433,138.839459,83.182025,138.168209,-0.000643,0.000817,32.000000,-235.903846,138.900826,-0.613656,21.798184,0.671398,228470.872521,0.961357,39.931982,16.426651,5.216057,0.009180,0.004346,204.465788,32.000000,216.290288,198.211153,202.303185,188.012334,32.000000,180.080183,68.312346,59.033892,96.555339,100.000000,44.540882,49.378617,42.061549,27.872635,43.795581,59.534105,33.777644
26.722708,49.775762,138.713993,176.281709,52.380148,50.615347,29.225711,14.110783,137.976282,1.646473,40.767378,26.977897,173.374334,139.399175,169.323489,138.832678,83.152181,138.111948,-0.000642,0.000805,32.000000,-235.896757,138.945591,-0.613988,21.721919,0.667586,228361.811993,0.954650,39.586437,16.433627,5.178418,0.013737,0.010223,204.664965,32.000000,216.030721,198.756985,203.086249,187.345194,32.000000,180.856493,68.308475,59.053941,96.575034,100.000000,44.496351,49.378617,42.098115,27.872635,43.793797,59.548454,33.679552
26.646375,49.775762,138.711462,176.281709,52.391186,50.616619,29.179429,14.104932,138.047083,1.646420,40.851159,27.069346,173.343103,139.356294,169.277577,138.862193,83.126531,138.183310,-0.000642,0.000803,32.000000,-235.901133,138.755697,-0.614160,21.720424,0.672130,228449.544483,0.963248,39.878586,16.491980,5.220472,0.016142,0.008746,204.517813,32.000000,216.169690,199.110245,201.718112,187.064756,32.000000,181.211196,68.317162,59.034558,96.558220,100.000000,44.525328,49.378617,42.018471,27.872635,43.745449,59.526316,33.695986
26.603054,49.777408,138.672373,176.276942,52.417016,50.620443,29.177920,14.111211,138.046171,1.646486,40.828802,26.984010,173.324694,139.360289,169.278854,138.793502,83.152529,138.066832,-0.000642,0.000771,32.000000,-235.896329,138.952382,-0.614586,21.771512,0.671770,228405.666012,0.956536,39.617504,16.494929,5.190866,0.013139,0.014945,203.859247,32.000000,216.731151,199.130610,199.390217,187.109177,32.000000,181.497656,68.288234,59.057438,96.570146,100.000000,44.490323,49.378617,41.994453,27.872635,43.747804,59.539720,33.686302
26.555473,49.781248,138.756144,176.267407,52.465620,50.621744,29.195421,14.110640,138.028439,1.646335,40.795007,26.966871,173.262250,139.292510,169.330637,138.838402,83.192911,138.110826,-0.000640,0.000769,32.000000,-235.895753,138.847063,-0.614451,21.812661,0.673190,228469.536602,0.960961,39.745457,16.554691,5.205641,0.009290,0.025901,203.589788,32.000000,217.108238,198.813387,197.558010,187.456065,32.000000,181.047312,68.301892,59.069566,96.537895,100.000000,44.535181,49.378617,42.080739,27.872635,43.755887,59.534557,33.755047
26.784582,49.802919,138.701687,176.274137,52.519066,50.623024,29.177627,14.108928,138.034082,1.646098,40.733585,26.954925,173.313615,139.376113,169.324789,138.732058,83.131291,138.088382,-0.000638,0.000767,32.000000,-235.900743,138.869009,-0.614156,21.850033,0.672327,228482.794714,0.962732,39.819846,16.473008,5.212649,0.013891,0.026543,203.640771,32.000000,217.138595,198.438285,198.152324,187.799081,32.000000,180.314463,68.325723,59.077267,96.508986,100.000000,44.514849,49.378617,42.066479,27.872635,43.753996,59.532571,33.766052
26.657369,49.802919,138.741726,176.274137,52.527055,50.626852,29.196067,14.105075,138.004079,1.645881,40.654990,27.073225,173.328880,139.316471,169.384124,138.828436,83.173760,138.086814,-0.000638,0.000758,32.000000,-235.904432,138.796792,-0.614711,21.825616,0.672189,228476.400068,0.963999,39.903689,16.453663,5.225143,0.027989,0.027604,203.993915,32.000000,216.595228,198.089881,200.603449,188.080051,32.000000,179.891537,68.335746,59.078573,96.507360,100.000000,44.526824,49.378617,42.016169,27.872635,43.808697,59.540714,33.642208
26.736280,49.811423,138.648987,176.275259,52.551308,50.630640,29.177577,14.108357,137.997555,1.645803,40.698350,27.019816,173.318896,139.376032,169.357689,138.868552,83.110247,138.137436,-0.000637,0.000789,32.000000,-235.900495,138.834990,-0.614509,21.758084,0.666838,228448.047465,0.955992,39.541156,16.504552,5.178415,0.015028,0.017992,204.595089,32.000000,216.039285,198.213814,202.426239,188.110624,32.000000,180.271451,68.325399,59.063066,96.463710,100.000000,44.481531,49.378617,42.102133,27.872635,43.829176,59.542602,33.764145
26.680415,49.792221,138.766094,176.273576,52.556422,50.634489,29.188488,14.112352,138.048130,1.645733,40.689514,26.942918,173.306309,139.381659,169.324537,138.770197,83.040101,138.151063,-0.000638,0.000785,32.000000,-235.893876,138.827728,-0.614810,21.750872,0.670025,228484.292846,0.960253,39.754170,16.461334,5.204629,0.000243,0.013686,204.725100,32.000000,216.078795,198.580884,203.141737,187.652524,32.000000,180.951473,68.326275,59.037045,96.410711,100.000000,44.530307,49.378617,42.004773,27.872635,43.777512,59.536200,33.733771
26.751441,49.758205,138.720312,176.278344,52.562813,50.637018,29.221306,14.109356,137.995285,1.645517,40.729097,26.917668,173.358182,139.332334,169.283770,138.842333,83.062038,138.090279,-0.000637,0.000796,32.000000,-235.899823,138.844963,-0.615609,21.732881,0.670471,228528.742254,0.957972,39.630446,16.549047,5.185799,0.030361,0.037345,204.632978,32.000000,216.160354,198.982181,201.621825,187.184224,32.000000,181.236582,68.289141,59.073911,96.396099,100.000000,44.512129,49.378617,42.010466,27.872635,43.775716,59.535049,33.773316
26.598244,49.758205,138.773060,176.278344,52.588397,50.638316,29.186231,14.108499,138.077618,1.645396,40.775892,26.933705,173.312254,139.338329,169.328643,138.822409,83.073309,138.016781,-0.000637,0.000796,32.000000,-235.896746,138.868744,-0.616047,21.775525,0.672072,228622.706342,0.959751,39.704822,16.625707,5.201047,0.004913,0.029413,203.935105,32.000000,216.666347,199.270393,199.293598,187.091763,32.000000,181.095310,68.338751,59.095064,96.397945,100.000000,44.530824,49.378617,42.050242,27.872635,43.685092,59.536740,33.822912
26.573420,49.774390,138.708957,176.267687,52.591771,50.637085,29.178859,14.101935,137.982798,1.645389,40.774475,27.009821,173.243825,139.375972,169.330781,138.762387,83.111990,138.060984,-0.000637,0.000820,32.000000,-235.905277,138.847169,-0.616120,21.838992,0.671194,228560.810704,0.955970,39.551858,16.574711,5.185527,0.018723,0.028459,203.636349,32.000000,216.874680,199.049026,198.006285,187.175909,32.000000,180.816000,68.315773,59.091169,96.373668,100.000000,44.537789,49.378617,41.976222,27.872635,43.725220,59.541432,33.775150
26.674161,49.796061,138.695522,176.271333,52.591774,50.633259,29.186861,14.104361,138.054031,1.645237,40.710267,26.930866,173.230301,139.298140,169.371276,138.868468,83.150653,138.012642,-0.000636,0.000788,32.000000,-235.902851,138.826426,-0.615752,21.829340,0.672797,228624.956768,0.962937,39.808726,16.528291,5.217377,0.013396,0.020426,203.673056,32.000000,217.133778,198.348840,198.136537,187.902949,32.000000,180.423486,68.331399,59.091835,96.360643,100.000000,44.500955,49.378617,42.000833,27.872635,43.779737,59.535600,33.667593
26.597999,49.784814,138.749472,176.256189,52.563679,50.629474,29.224296,14.105075,137.998849,1.645186,40.623469,26.975600,173.239569,139.377643,169.352239,138.850276,83.128085,137.949529,-0.000636,0.000781,32.000000,-235.903121,138.874293,-0.616038,21.753180,0.671106,228606.177407,0.964139,39.866642,16.510752,5.219838,0.027837,0.033352,204.065470,32.000000,216.716149,197.975416,200.484172,188.204823,32.000000,180.130931,68.313087,59.075000,96.359740,100.000000,44.567260,49.378617,41.934366,27.872635,43.777974,59.547726,33.571262
26.671618,49.784814,138.590325,176.256189,52.603543,50.625683,29.189607,14.107358,137.929873,1.645249,40.711507,26.926878,173.243263,139.345181,169.376833,138.802199,83.136724,138.015639,-0.000636,0.000782,32.000000,-235.901493,138.849328,-0.616340,21.693647,0.669543,228521.515815,0.960026,39.719147,16.448968,5.199621,0.005137,0.030347,204.599351,32.000000,216.210619,198.203152,202.121996,188.191432,32.000000,179.995283,68.321380,59.093054,96.361410,100.000000,44.458838,49.378617,41.999148,27.872635,43.746840,59.535885,33.815355
26.537311,49.807857,138.639623,176.250861,52.613768,50.621865,29.185935,14.108214,138.013756,1.645144,40.717986,26.979877,173.266172,139.329072,169.380819,138.884544,83.104928,138.093545,-0.000637,0.000772,32.000000,-235.900637,138.824079,-0.616553,21.691785,0.673351,228551.856527,0.961584,39.835745,16.441340,5.216538,0.011441,0.048332,204.609877,32.000000,215.909626,198.729800,203.009302,187.502819,32.000000,180.530841,68.315430,59.052566,96.372346,100.000000,44.532132,49.378617,42.002084,27.872635,43.805087,59.542651,33.693492
26.581427,49.792495,138.597065,176.245252,52.607635,50.618010,29.190249,14.103647,138.024716,1.645092,40.875303,26.900589,173.292401,139.269531,169.281852,138.777790,83.117359,137.948265,-0.000637,0.000782,32.000000,-235.906515,138.759960,-0.616961,21.749456,0.673337,228494.126730,0.959863,39.712166,16.464330,5.196172,0.014847,0.056198,204.660188,32.000000,215.903461,199.161662,201.881188,187.006016,32.000000,181.186420,68.287834,59.069646,96.369297,100.000000,44.458327,49.378617,42.056347,27.872635,43.763399,59.546103,33.746757
26.648346,49.804565,138.618197,176.246654,52.559737,50.614216,29.190282,14.110640,137.986926,1.644964,40.868648,26.974181,173.322168,139.324646,169.253939,138.789672,83.158789,137.947748,-0.000639,0.000772,32.000000,-235.895589,138.743621,-0.617136,21.814890,0.675949,228580.854144,0.965068,39.960864,16.533384,5.224328,0.019873,0.024570,203.891862,32.000000,216.707189,199.097570,199.659146,187.104003,32.000000,181.405473,68.314510,59.093675,96.349743,100.000000,44.491211,49.378617,42.076843,27.872635,43.761606,59.532364,33.782780
26.594796,49.804565,138.656451,176.246654,52.516864,50.611703,29.227506,14.107215,137.983665,1.644742,40.944421,26.922999,173.255912,139.309313,169.317559,138.811183,83.166747,138.028229,-0.000639,0.000756,32.000000,-235.898194,138.782127,-0.616950,21.827111,0.673158,228521.836396,0.963135,39.871283,16.451461,5.214057,0.013107,0.026568,203.583269,32.000000,216.971959,198.916834,198.052204,187.428286,32.000000,181.118177,68.308932,59.075844,96.323774,100.000000,44.474318,49.378617,42.055098,27.872635,43.791331,59.539829,33.773022
26.538852,49.835838,138.591427,176.261237,52.522710,50.611714,29.182124,14.108214,138.030099,1.644399,40.878200,26.947227,173.257926,139.425153,169.380743,138.805173,83.219400,137.980256,-0.000639,0.000800,32.000000,-235.903752,138.876780,-0.616578,21.792912,0.669977,228444.933204,0.960548,39.770954,16.409784,5.201756,0.012350,0.015883,203.532303,32.000000,217.130218,198.431945,198.047620,187.826020,32.000000,180.157469,68.334886,59.115118,96.316486,100.000000,44.511849,49.378617,41.998779,27.872635,43.871216,59.541707,33.708972
