OSU 80 Ton Compressor Load Stand
26.687107,49.816087,138.659863,176.271894,52.552419,50.611653,29.186512,14.113209,138.043920,1.644316,40.741728,26.831693,173.274775,139.375174,169.352912,138.735361,83.226501,137.974477,-0.000639,0.000799,32.000000,-235.894331,138.798237,-0.616784,21.783209,0.670642,228450.883525,0.961307,39.860880,16.440330,5.213668,0.009480,0.013593,203.862887,32.000000,216.601088,198.198913,200.396070,187.880551,32.000000,180.056296,68.348761,59.137133,96.295710,100.000000,44.468329,49.378617,42.005552,27.872635,43.818333,59.540596,33.768327
26.622197,49.810875,138.609307,176.275820,52.569843,50.611250,29.179021,14.105931,137.975843,1.644011,40.795645,26.963136,173.343281,139.264311,169.370618,138.801912,83.222933,138.100403,-0.000639,0.000809,32.000000,-235.902429,138.938944,-0.616497,21.695693,0.672553,228447.790283,0.965005,39.986251,16.364727,5.222209,0.014205,0.015386,204.446712,32.000000,216.164900,198.156338,202.232660,188.150781,32.000000,180.287551,68.353117,59.096978,96.296623,100.000000,44.507679,49.378617,42.143529,27.872635,43.816744,59.535560,33.621152
26.555351,49.810875,138.692082,176.275820,52.615656,50.608302,29.200078,14.107929,138.064790,1.644023,40.804430,26.945317,173.344141,139.403825,169.341648,138.819230,83.219900,138.016373,-0.000639,0.000838,32.000000,-235.901414,138.825752,-0.615842,21.693096,0.670371,228362.105973,0.959184,39.717470,16.354861,5.195762,0.012609,0.002016,204.474709,32.000000,216.056944,198.565223,203.058571,187.686541,32.000000,180.827878,68.360732,59.105520,96.303696,100.000000,44.477420,49.378617,42.092476,27.872635,43.801543,59.543576,33.659376
26.502367,49.833095,138.613617,176.290964,52.618949,50.606979,29.189140,14.108642,138.087894,1.644037,40.873200,26.978843,173.350319,139.347444,169.300488,138.809676,83.199093,138.135599,-0.000639,0.000868,32.000000,-235.901520,138.897766,-0.616110,21.756170,0.674070,228390.357070,0.961869,39.821158,16.418658,5.206532,0.011550,0.032339,204.553043,32.000000,216.193234,199.026806,201.996978,187.209536,32.000000,181.134113,68.342704,59.093176,96.269911,100.000000,44.482448,49.378617,41.999783,27.872635,43.857869,59.539632,33.646463
26.644132,49.838581,138.739103,176.297133,52.573759,50.606927,29.176240,14.109213,138.052672,1.643971,40.987616,26.873179,173.316646,139.326156,169.290537,138.888802,83.256281,138.129641,-0.000638,0.000891,32.000000,-235.898327,138.846452,-0.615860,21.784678,0.675571,228409.215180,0.963661,39.933521,16.381505,5.222755,0.013825,0.018659,203.709379,32.000000,216.705674,199.132295,199.678993,187.013354,32.000000,181.204489,68.366118,59.112227,96.280779,100.000000,44.491077,49.378617,42.041820,27.872635,43.870722,59.529787,33.763631
26.536048,49.846262,138.686727,176.299938,52.545932,50.604389,29.188966,14.109213,137.980269,1.643913,41.035877,26.842316,173.325324,139.355029,169.310815,138.750108,83.314304,138.117398,-0.000638,0.000908,32.000000,-235.899147,138.817247,-0.615943,21.819165,0.674343,228460.587349,0.966071,40.044960,16.459325,5.230235,0.001761,0.039269,203.406363,32.000000,217.065037,199.044043,198.134508,187.200567,32.000000,181.289142,68.384981,59.144751,96.313404,100.000000,44.512848,49.378617,41.976143,27.872635,43.869326,59.540753,33.754974
26.494200,49.846262,138.705685,176.299938,52.540361,50.600595,29.229216,14.100508,137.980390,1.643739,40.915672,26.966972,173.283128,139.347629,169.282609,138.849946,83.247899,138.037030,-0.000638,0.000902,32.000000,-235.909327,138.819636,-0.615966,21.837890,0.671305,228348.111983,0.961108,39.812040,16.399288,5.207117,0.025277,0.008794,203.401098,32.000000,217.204781,198.320514,197.899123,187.914651,32.000000,180.481752,68.369753,59.099507,96.283790,100.000000,44.478894,49.378617,42.131837,27.872635,43.887989,59.539583,33.730396
26.644111,49.842147,138.763253,176.296853,52.546635,50.598023,29.185135,14.106930,138.020643,1.643839,40.864153,26.978917,173.275563,139.417996,169.341769,138.757277,83.310120,138.124746,-0.000638,0.000902,32.000000,-235.902249,138.846453,-0.616206,21.795955,0.672185,228399.007826,0.964967,40.071892,16.363386,5.235323,0.013081,0.022593,203.833536,32.000000,216.838326,198.010701,200.237212,188.060219,32.000000,180.323988,68.361699,59.126675,96.271445,100.000000,44.495695,49.378617,42.048014,27.872635,43.876381,59.537370,33.757248
26.609098,49.836935,138.674237,176.294609,52.536019,50.595070,29.182386,14.111354,138.034056,1.643959,40.877571,26.954752,173.341722,139.360595,169.337353,138.925820,83.264138,138.048365,-0.000639,0.000915,32.000000,-235.896842,138.905535,-0.615499,21.746571,0.672185,228399.007826,0.964967,40.071892,16.363386,5.235323,0.023020,0.029014,204.386034,32.000000,216.440270,198.025298,201.915107,188.178240,32.000000,180.444340,68.383384,59.111609,96.277252,100.000000,44.460437,49.378617,42.070428,27.872635,43.861436,59.542032,33.510807
26.555187,49.872597,138.575282,176.291805,52.525000,50.596319,29.187546,14.107929,138.025401,1.644021,40.936551,26.904707,173.333907,139.350645,169.330251,138.857530,83.291157,137.967564,-0.000640,0.000911,32.000000,-235.894366,138.880899,-0.615251,21.691313,0.670918,228261.819111,0.960655,39.815642,16.343109,5.208027,0.018673,0.030440,204.689220,32.000000,215.954285,198.613711,203.121317,187.440145,32.000000,180.577686,68.383781,59.108227,96.271676,100.000000,44.469594,49.378617,42.049889,27.872635,43.860027,59.537360,33.754240
26.568140,49.872597,138.680029,176.291805,52.487724,50.592476,29.180608,14.108785,138.015961,1.644129,41.048670,26.925543,173.376610,139.309741,169.302653,138.830843,83.284883,137.915530,-0.000640,0.000902,32.000000,-235.893674,138.806376,-0.615585,21.708910,0.672753,228301.878968,0.962006,39.869220,16.352568,5.211535,0.004667,0.001457,204.587333,32.000000,216.110235,199.019789,202.297376,187.163217,32.000000,181.253060,68.365488,59.099399,96.269921,100.000000,44.457251,49.378617,42.101965,27.872635,43.951744,59.540547,33.768473
26.591709,49.934046,138.650453,176.296292,52.463506,50.586145,29.190644,14.118061,137.986339,1.644216,41.094416,26.940017,173.365063,139.350174,169.235110,138.819584,83.292305,138.035157,-0.000641,0.000896,32.000000,-235.891938,138.901963,-0.615543,21.728344,0.675211,228328.961602,0.963992,39.995519,16.286896,5.218388,0.019023,0.024460,203.919612,32.000000,216.682227,198.995698,199.662803,187.024108,32.000000,181.487697,68.348817,59.113230,96.278442,100.000000,44.451658,49.378617,42.083035,27.872635,44.110931,59.539327,33.812641
26.600821,49.906339,138.758318,176.286757,52.472382,50.582336,29.184533,14.110355,138.015079,1.644277,41.080952,26.940758,173.330858,139.336922,169.280942,138.741797,83.339462,138.105806,-0.000640,0.000893,32.000000,-235.897021,138.772214,-0.614695,21.754596,0.674699,228310.878835,0.963654,39.973728,16.268271,5.219787,0.004058,0.013997,203.767395,32.000000,217.160625,199.018952,197.985621,187.429961,32.000000,181.526438,68.368726,59.112762,96.311632,100.000000,44.482016,49.378617,42.087900,27.872635,44.038168,59.533131,33.711320
26.823102,49.897286,138.644304,176.290403,52.487112,50.581042,29.216363,14.106502,137.936699,1.644312,40.986646,26.983687,173.340124,139.324097,169.286147,138.898151,83.361140,138.085466,-0.000641,0.000888,32.000000,-235.902350,138.815351,-0.614798,21.828868,0.673600,228303.787917,0.962443,39.995548,16.318085,5.214048,0.010912,0.038008,203.556870,32.000000,217.198476,198.333698,197.909771,187.886563,32.000000,180.536102,68.404876,59.143850,96.307235,100.000000,44.462478,49.378617,42.090675,27.872635,44.037358,59.530181,33.770234
26.603480,49.897286,138.716085,176.290403,52.511578,50.581037,29.190828,14.106359,137.916780,1.644409,40.888181,26.948945,173.327851,139.334394,169.308877,138.871443,83.362513,138.019374,-0.000641,0.000900,32.000000,-235.899870,138.810477,-0.614303,21.823151,0.672855,228223.574735,0.962163,39.952530,16.304712,5.216317,0.021284,0.016933,204.046303,32.000000,216.901219,198.171919,199.897059,188.014860,32.000000,180.007810,68.414000,59.145929,96.292487,100.000000,44.464215,49.378617,42.080739,27.872635,44.012908,59.540517,33.767153
26.698792,49.882473,138.700886,176.288720,52.537725,50.578568,29.189735,14.109356,137.943148,1.644422,40.880319,27.023902,173.288744,139.257948,169.324798,138.780565,83.299444,138.062855,-0.000643,0.000920,32.000000,-235.896873,138.851163,-0.614109,21.816909,0.666230,228092.574579,0.952703,39.571178,16.273309,5.168839,0.013579,0.004244,204.387275,32.000000,216.295475,198.079231,202.043721,188.212883,32.000000,180.434964,68.388512,59.088208,96.251666,100.000000,44.431961,49.378617,42.001540,27.872635,43.973379,59.537596,33.538467
26.565437,49.891526,138.778068,176.306668,52.545371,50.577319,29.185483,14.102934,138.042961,1.644350,40.906631,27.030475,173.303440,139.410738,169.319418,138.825807,83.305010,137.987545,-0.000643,0.000960,32.000000,-235.908048,138.874926,-0.613048,21.802905,0.670530,228189.505761,0.961810,39.939008,16.240329,5.214208,0.007207,0.016508,204.616662,32.000000,216.122461,198.449989,203.000174,187.740550,32.000000,180.969257,68.390830,59.101482,96.267215,100.000000,44.483386,49.378617,42.102140,27.872635,43.995951,59.536849,33.726874
26.539922,49.870951,138.642128,176.311155,52.493322,50.573510,29.223681,14.103219,138.045861,1.644271,40.927914,26.983004,173.334656,139.343326,169.300794,138.914101,83.292288,138.023254,-0.000644,0.000997,32.000000,-235.902518,138.867216,-0.612814,21.739910,0.668919,228183.517565,0.958159,39.764274,16.324192,5.195025,0.000000,0.030381,204.562120,32.000000,216.209059,198.820908,202.226737,187.440208,32.000000,181.207957,68.386282,59.117902,96.230122,100.000000,44.451434,49.378617,42.013200,27.872635,43.995014,59.536485,33.753653
26.723788,49.870951,138.771842,176.311155,52.445292,50.573482,29.189224,14.110355,137.965721,1.644284,40.956699,26.959113,173.350623,139.449642,169.261260,138.876254,83.359854,138.090952,-0.000646,0.000993,32.000000,-235.898169,138.889036,-0.612749,21.733458,0.671965,228237.677571,0.963350,39.997205,16.282605,5.224009,0.015474,0.015903,204.019763,32.000000,216.587684,199.172022,199.774875,187.076254,32.000000,181.273998,68.395012,59.124207,96.192857,100.000000,44.474933,49.378617,42.010202,27.872635,43.940349,59.538098,33.777351
26.601393,49.866014,138.687458,176.305266,52.434898,50.570974,29.177151,14.106502,138.117951,1.644262,40.930703,26.949250,173.207670,139.364063,169.286268,138.868815,83.328040,138.100321,-0.000646,0.001004,32.000000,-235.900711,138.928909,-0.613115,21.712005,0.673877,228231.216698,0.962943,40.019563,16.312409,5.223909,0.006089,0.015501,203.581776,32.000000,217.003488,199.076162,198.164475,186.979697,32.000000,181.329162,68.392124,59.141044,96.173174,100.000000,44.458802,49.378617,42.062168,27.872635,43.926353,59.536475,33.813521
26.672725,49.871226,138.861368,176.301620,52.426986,50.567179,29.184390,14.110497,138.028133,1.644357,40.920929,26.974200,173.227336,139.392691,169.342566,138.898073,83.338294,138.012902,-0.000646,0.000997,32.000000,-235.894420,138.859321,-0.612594,21.765323,0.671169,228087.805472,0.957112,39.710886,16.277218,5.192821,0.021015,0.063871,203.503798,32.000000,217.167239,198.293955,197.785785,187.726260,32.000000,180.716277,68.442823,59.142707,96.165166,100.000000,44.505781,49.378617,42.041640,27.872635,43.938776,59.542671,33.661724
26.593169,49.881101,138.748559,176.299096,52.389798,50.563413,29.182242,14.107358,137.992143,1.644164,40.814798,26.990878,173.219774,139.402927,169.351754,138.870161,83.327849,138.041105,-0.000647,0.000976,32.000000,-235.899035,138.883102,-0.612279,21.840723,0.673727,228157.403856,0.962078,39.911242,16.313512,5.213541,0.023452,0.024755,203.820322,32.000000,216.940419,198.022674,199.771603,188.280704,32.000000,180.350547,68.416482,59.142974,96.153260,100.000000,44.421923,49.378617,41.969988,27.872635,43.937662,59.542218,33.654681
26.614153,49.881101,138.828290,176.299096,52.342402,50.559587,29.173505,14.103362,138.053522,1.643966,40.835543,26.881785,173.296275,139.404967,169.381215,138.801136,83.279074,138.117750,-0.000648,0.000984,32.000000,-235.903686,138.878454,-0.611489,21.826036,0.671284,228101.537030,0.959077,39.796720,16.261451,5.206119,0.015868,0.030492,204.325963,32.000000,216.278978,198.046495,201.744869,188.177287,32.000000,180.124959,68.426460,59.129523,96.179663,100.000000,44.493728,49.378617,42.070103,27.872635,43.962338,59.537193,33.790630
26.713336,49.896464,138.724070,176.297414,52.312933,50.558365,29.231126,14.111639,138.003452,1.643862,40.887069,26.967058,173.282417,139.424663,169.399370,138.900844,83.226251,138.048161,-0.000649,0.000965,32.000000,-235.897704,138.943510,-0.611129,21.790211,0.670014,228135.951527,0.962113,39.940152,16.285385,5.217451,0.000942,0.011669,204.639100,32.000000,216.024485,198.564186,203.048866,187.519856,32.000000,180.466832,68.420923,59.085669,96.190001,100.000000,44.426754,49.378617,42.041196,27.872635,44.001383,59.530751,33.773536
26.590454,49.909357,138.816850,176.293207,52.278015,50.554515,29.198904,14.108642,138.114044,1.643912,40.901004,27.007107,173.329989,139.367671,169.340487,138.794682,83.230188,138.056101,-0.000649,0.000967,32.000000,-235.899881,138.861381,-0.610824,21.793201,0.670280,228153.785374,0.961531,39.904893,16.370810,5.216333,0.017545,0.024530,204.695981,32.000000,216.113896,198.950609,202.239248,187.273285,32.000000,181.105320,68.390619,59.129013,96.195894,100.000000,44.486994,49.378617,42.082341,27.872635,44.034082,59.537832,33.699728
26.732385,49.942550,138.751703,176.297414,52.250240,50.553232,29.207801,14.109641,138.068790,1.643591,40.953407,26.912755,173.312555,139.433921,169.237571,138.885319,83.241113,138.025595,-0.000651,0.000972,32.000000,-235.899702,138.811638,-0.611192,21.760366,0.669305,228160.110391,0.955904,39.753900,16.390358,5.193064,0.007184,0.025869,204.136838,32.000000,216.522796,199.168501,199.968854,187.001564,32.000000,181.561226,68.344493,59.131137,96.177274,100.000000,44.427362,49.378617,42.032830,27.872635,44.033299,59.537704,33.762017
26.553061,49.942550,138.824951,176.297414,52.280739,50.554244,29.217623,14.111211,138.029991,1.643831,40.934037,26.938203,173.275187,139.456208,169.351460,138.877110,83.245863,138.096379,-0.000652,0.001010,32.000000,-235.899771,138.926603,-0.611802,21.715362,0.671661,228202.482828,0.961561,39.972970,16.390217,5.220552,0.002311,0.004157,203.738088,32.000000,217.001313,198.947021,198.413025,187.151983,32.000000,181.358246,68.367930,59.176271,96.239921,100.000000,44.482900,49.378617,42.111236,27.872635,44.119196,59.536613,33.770748
26.591352,49.904968,138.714177,176.302181,52.286833,50.554267,29.180272,14.106787,138.041094,1.643864,40.854694,26.975850,173.220168,139.438081,169.362219,138.877413,83.222236,138.084282,-0.000652,0.001011,32.000000,-235.901245,138.963621,-0.611921,21.722968,0.669974,228143.202278,0.955957,39.768092,16.364703,5.190397,0.013389,0.011707,203.818674,32.000000,217.169389,198.398109,197.727702,187.641257,32.000000,180.457712,68.377013,59.156872,96.223079,100.000000,44.465118,49.378617,42.036449,27.872635,44.020665,59.545759,33.652039
26.614570,49.875615,138.867664,176.297133,52.276762,50.554250,29.194639,14.113351,138.181186,1.643778,40.756667,26.977217,173.252730,139.342365,169.376644,138.943464,83.218734,138.034366,-0.000652,0.001029,32.000000,-235.898286,138.851406,-0.611846,21.769571,0.674814,228224.603899,0.962436,40.069050,16.393805,5.228209,0.003256,0.010912,204.012363,32.000000,216.826314,198.181059,199.660834,188.075734,32.000000,180.302720,68.359835,59.163464,96.215602,100.000000,44.494628,49.378617,42.079805,27.872635,43.943362,59.547106,33.785641
26.619597,49.870403,138.701869,176.285355,52.294690,50.554285,29.180847,14.101364,138.128340,1.643611,40.749453,26.989108,173.299758,139.428744,169.358981,139.019811,83.231032,138.068412,-0.000652,0.001058,32.000000,-235.908962,138.887551,-0.611386,21.822207,0.673491,228205.393543,0.962127,39.967071,16.411646,5.216515,0.000000,0.011756,204.418860,32.000000,216.205853,198.047685,201.791275,188.128308,32.000000,180.179676,68.376730,59.150700,96.218865,100.000000,44.505694,49.378617,42.004788,27.872635,43.942287,59.541205,33.801269
26.548986,49.870403,138.779836,176.285355,52.313466,50.554290,29.179968,14.113922,138.163779,1.643420,40.757572,27.042763,173.325986,139.517319,169.402847,138.984454,83.206527,138.144961,-0.000652,0.001071,32.000000,-235.892306,139.004204,-0.611055,21.847646,0.672054,228179.852559,0.960706,39.898707,16.391277,5.217731,0.009982,0.011905,204.773944,32.000000,216.145526,198.351860,203.110952,187.839319,32.000000,180.592188,68.384059,59.135411,96.241814,100.000000,44.460557,49.378617,42.120184,27.872635,43.927601,59.534282,33.702663
26.624612,49.869305,138.780020,176.281429,52.342380,50.558075,29.195133,14.117918,138.111389,1.643358,40.847667,27.007773,173.292390,139.505817,169.305710,138.929777,83.194681,138.145855,-0.000653,0.001067,32.000000,-235.894375,139.028921,-0.611815,21.849692,0.669834,228163.659519,0.960958,39.885051,16.395262,5.210517,0.003145,0.058982,204.883260,32.000000,216.112752,198.848981,202.427198,187.341391,32.000000,181.254184,68.353930,59.138156,96.245035,100.000000,44.480037,49.378617,41.982537,27.872635,43.923618,59.540881,33.789090
26.721757,49.886039,138.792409,176.280587,52.344411,50.561845,29.185520,14.103505,138.161370,1.643383,40.892316,26.989462,173.337365,139.483574,169.296056,138.873153,83.262723,138.087856,-0.000653,0.001067,32.000000,-235.904363,138.939944,-0.611701,21.833799,0.670549,228217.896845,0.963672,40.003759,16.456366,5.227312,0.011156,0.024286,204.089512,32.000000,216.530752,199.097891,200.280531,187.011933,32.000000,181.282317,68.348156,59.145771,96.266599,100.000000,44.467164,49.378617,42.004830,27.872635,43.966090,59.538157,33.698187
26.821131,49.900304,138.739961,176.273016,52.292874,50.563074,29.198006,14.105645,138.110884,1.643637,40.866767,27.041471,173.280529,139.527638,169.287831,138.852802,83.273817,138.102893,-0.000653,0.001090,32.000000,-235.901895,139.028233,-0.611509,21.817932,0.669182,228210.814051,0.960367,39.875533,16.468639,5.212471,0.010246,0.017131,203.774358,32.000000,216.881301,199.151123,198.434365,187.018092,32.000000,181.003527,68.349797,59.157939,96.261028,100.000000,44.498152,49.378617,42.090611,27.872635,43.965105,59.537626,33.778011
26.820452,49.900304,138.814551,176.273016,52.271658,50.564355,29.182793,14.105360,138.159793,1.643629,40.871019,26.934301,173.283756,139.483309,169.320535,138.859525,83.273800,138.191410,-0.000653,0.001094,32.000000,-235.903491,138.909983,-0.611496,21.793489,0.668052,228132.956858,0.957123,39.729374,16.372869,5.193985,0.010413,0.012302,203.597381,32.000000,217.188181,198.407054,197.809629,187.722844,32.000000,180.655301,68.369624,59.165374,96.278320,100.000000,44.472481,49.378617,41.938332,27.872635,44.001371,59.537734,33.775003
26.673577,49.888234,138.816648,176.267968,52.264958,50.566530,29.185605,14.108071,138.110368,1.643771,40.743753,26.966089,173.251290,139.400215,169.310680,138.985285,83.297469,138.108257,-0.000654,0.001090,32.000000,-235.902255,138.963600,-0.611689,21.771066,0.666657,228092.899230,0.953044,39.577486,16.368964,5.172786,0.008266,0.019766,203.850156,32.000000,217.025465,198.015141,199.474838,188.143818,32.000000,180.405979,68.339929,59.146280,96.238046,100.000000,44.480797,49.378617,42.036188,27.872635,43.969024,59.546044,33.763264
26.804279,49.867659,138.793129,176.257872,52.261888,50.574158,29.216135,14.114921,138.148434,1.643754,40.757981,27.038401,173.305705,139.527779,169.328033,139.043799,83.307811,138.108577,-0.000654,0.001089,32.000000,-235.893930,138.986929,-0.611834,21.734166,0.667658,228099.661818,0.953590,39.578620,16.411292,5.175698,0.007637,0.010155,204.374095,32.000000,216.411459,197.992385,201.669592,188.401390,32.000000,180.069578,68.328924,59.149446,96.267962,100.000000,44.459383,49.378617,41.947940,27.872635,43.914449,59.537655,33.808972
26.591821,49.839130,138.772013,176.254226,52.280392,50.581815,29.185537,14.108928,138.110080,1.643793,40.803989,27.009341,173.355015,139.454903,169.355551,138.903837,83.274622,138.121520,-0.000654,0.001082,32.000000,-235.896154,138.916977,-0.611850,21.702354,0.670979,228146.123616,0.959031,39.812299,16.347877,5.204276,0.018454,0.042821,204.651159,32.000000,215.990805,198.432744,202.976134,187.941865,32.000000,180.272670,68.323431,59.116988,96.241695,100.000000,44.481052,49.378617,42.067768,27.872635,43.913305,59.540104,33.647344
26.552241,49.839130,138.841705,176.254226,52.312965,50.587128,29.193448,14.108785,138.040803,1.644002,40.795830,27.005788,173.343546,139.409901,169.329488,138.977687,83.297452,138.023106,-0.000655,0.001082,32.000000,-235.901706,138.984872,-0.611340,21.760995,0.669778,228099.684202,0.953218,39.572985,16.337689,5.178021,0.013714,0.018200,204.790395,32.000000,215.946226,198.978417,202.565619,187.191051,32.000000,180.900929,68.301443,59.138895,96.241652,100.000000,44.479265,49.378617,42.100299,27.872635,43.837660,59.548395,33.652186
26.671899,49.862447,138.822338,176.253385,52.382070,50.590982,29.178674,14.109213,138.149100,1.643832,40.876961,27.012551,173.339070,139.440181,169.260845,138.979093,83.290104,138.121315,-0.000656,0.001077,32.000000,-235.897344,138.977305,-0.611274,21.819742,0.674560,228242.014141,0.962312,39.900445,16.377064,5.218598,0.019196,0.033352,204.176526,32.000000,216.440410,199.021019,200.529737,186.998375,32.000000,181.484681,68.292273,59.144758,96.193754,100.000000,44.481163,49.378617,42.014325,27.872635,43.897092,59.535865,33.797894
26.660431,49.866014,138.755051,176.255348,52.401477,50.594781,29.187933,14.108071,138.088631,1.643845,40.864015,26.982495,173.256925,139.546703,169.261515,138.873156,83.310397,138.133396,-0.000656,0.001104,32.000000,-235.897993,138.968006,-0.610662,21.822050,0.673738,228262.739947,0.963659,39.967009,16.307173,5.229001,0.000376,0.000385,203.776725,32.000000,216.927866,198.967421,198.593078,187.425164,32.000000,181.405886,68.284288,59.136685,96.187587,100.000000,44.447501,49.378617,42.029444,27.872635,43.905196,59.536377,33.743455
26.843562,49.816910,138.747731,176.249178,52.391141,50.600689,29.231171,14.104932,138.071599,1.643820,40.843054,26.933873,173.213221,139.427417,169.310118,138.971226,83.333639,138.194084,-0.000658,0.001123,32.000000,-235.901625,138.892261,-0.610781,21.825852,0.669812,228247.764298,0.959728,39.789326,16.361484,5.204816,0.018042,0.025736,203.522436,32.000000,217.092821,198.428398,197.545956,187.782137,32.000000,180.573718,68.318515,59.135558,96.177887,100.000000,44.479767,49.378617,42.005265,27.872635,43.904037,59.541746,33.656735
26.613533,49.816910,138.869774,176.249178,52.391440,50.601535,29.179202,14.113494,138.170542,1.643901,40.700164,27.019269,173.254658,139.533040,169.315554,138.946867,83.324397,138.123964,-0.000659,0.001163,32.000000,-235.895521,138.982239,-0.611323,21.859317,0.669794,228254.226963,0.959937,39.812127,16.346968,5.204531,0.015497,0.026989,203.799214,32.000000,216.939013,198.223770,199.499420,187.881098,32.000000,179.987094,68.314596,59.137061,96.147845,100.000000,44.485409,49.378617,42.055837,27.872635,43.774651,59.538737,33.707065
26.734467,49.819379,138.853308,176.251141,52.417781,50.605344,29.181643,14.103790,138.069967,1.644109,40.697511,27.023209,173.273344,139.456454,169.338049,139.009525,83.330028,138.142011,-0.000660,0.001173,32.000000,-235.903258,138.938924,-0.611404,21.826639,0.666400,228147.957183,0.951649,39.456654,16.352731,5.168753,0.000000,0.010061,204.416104,32.000000,216.179585,198.045312,201.767566,188.101006,32.000000,180.357323,68.323876,59.114495,96.148967,100.000000,44.470795,49.378617,41.946887,27.872635,43.779509,59.536908,33.804717
26.632421,49.838307,138.792561,176.255628,52.410550,50.611668,29.195468,14.109926,138.193778,1.643999,40.691037,26.959173,173.314427,139.585588,169.345742,138.927816,83.291569,138.158268,-0.000659,0.001172,32.000000,-235.900728,139.032514,-0.610995,21.805239,0.669846,228262.936705,0.962021,39.841744,16.328459,5.218014,0.008207,0.029783,204.733965,32.000000,215.953133,198.297595,203.051860,188.176136,32.000000,180.594202,68.353656,59.118963,96.186744,100.000000,44.456255,49.378617,42.036460,27.872635,43.827267,59.526030,33.801635
26.728050,49.820476,138.797079,176.264322,52.407382,50.619271,29.180954,14.107929,138.142422,1.644029,40.707043,27.070394,173.293555,139.539546,169.306507,139.048541,83.301976,138.215364,-0.000660,0.001158,32.000000,-235.901087,139.059885,-0.610758,21.765637,0.668697,228222.128251,0.957446,39.641436,16.331453,5.193794,0.016825,0.011549,204.856806,32.000000,215.908887,198.780922,202.799667,187.271513,32.000000,181.058188,68.312826,59.114253,96.206662,100.000000,44.519621,49.378617,42.040515,27.872635,43.825869,59.526119,33.762311
26.749015,49.820476,138.882758,176.264322,52.429931,50.624363,29.195355,14.106930,138.177870,1.644620,40.743272,27.126085,173.317479,139.484552,169.245127,139.036459,83.331319,138.201142,-0.000660,0.001157,32.000000,-235.900282,139.001291,-0.611055,21.770384,0.671104,228342.949932,0.961009,39.831422,16.377685,5.211414,0.013244,0.014686,204.285865,32.000000,216.415647,199.126425,200.323886,187.008151,32.000000,181.041464,68.312171,59.127883,96.186067,100.000000,44.487409,49.378617,41.964443,27.872635,43.777908,59.541638,33.778231
26.546786,49.773567,138.897780,176.274137,52.440123,50.628204,29.188936,14.110640,138.267222,1.644888,40.749865,27.035582,173.252278,139.613217,169.309434,139.088737,83.351919,138.225258,-0.000661,0.001169,32.000000,-235.896244,139.080543,-0.611113,21.731806,0.670702,228314.380278,0.957976,39.653275,16.394562,5.192937,0.010868,0.019075,203.797909,32.000000,216.841125,199.119018,198.732029,187.162348,32.000000,181.519780,68.353924,59.139411,96.226096,100.000000,44.505274,49.378617,42.001160,27.872635,43.653995,59.542602,33.783220
26.698939,49.775762,138.940928,176.270772,52.393634,50.633270,29.181479,14.107929,138.238850,1.645182,40.580746,27.002170,173.196982,139.672820,169.349378,139.069891,83.347835,138.158719,-0.000660,0.001184,32.000000,-235.899775,139.019748,-0.610981,21.758976,0.670506,228301.363976,0.956811,39.618188,16.358425,5.192070,0.005636,0.016896,203.612283,32.000000,216.990177,197.981798,199.513315,188.198443,32.000000,180.246643,68.325696,59.093215,96.140351,100.000000,44.497209,49.378617,41.942457,27.872635,43.657110,59.534508,33.800828
26.706361,49.779328,138.875443,176.262639,52.382897,50.635813,29.188887,14.110925,138.233349,1.645511,40.580746,27.036680,173.196982,139.606488,169.349378,139.032795,83.347835,138.286595,-0.000660,0.001181,32.000000,-235.898254,139.030739,-0.611451,21.744945,0.675348,228362.448101,0.964651,39.910628,16.349348,5.232188,0.008717,0.005494,203.612283,32.000000,216.990177,197.981798,199.513315,188.198443,32.000000,180.246643,68.325696,59.093215,96.140351,100.000000,44.514164,49.378617,41.982672,27.872635,43.655818,59.540301,33.645730
26.733191,49.779328,138.859449,176.262639,52.388961,50.639612,29.229341,14.109070,138.212044,1.645927,40.560267,27.005911,173.290961,139.668742,169.330381,139.083582,83.329477,138.218954,-0.000659,0.001171,32.000000,-235.902731,139.077668,-0.611831,21.743975,0.671975,228321.118097,0.959222,39.657316,16.321634,5.203987,0.007207,0.014007,204.324303,32.000000,216.347227,198.038177,201.459063,188.289754,32.000000,180.086979,68.337363,59.119724,96.140775,100.000000,44.480582,49.378617,41.963052,27.872635,43.663192,59.542622,33.791878
26.631189,49.793044,138.910310,176.258713,52.413455,50.644666,29.186745,14.100793,138.250510,1.646854,40.736473,27.076091,173.256307,139.661444,169.320566,139.017122,83.323590,138.304377,-0.000660,0.001171,32.000000,-235.906747,139.008044,-0.612069,21.777413,0.672115,228332.468320,0.958754,39.648448,16.382735,5.200089,0.018630,0.008348,204.582918,32.000000,215.929318,198.877110,202.841658,187.380446,32.000000,180.879421,68.332657,59.145653,96.151477,100.000000,44.502666,49.378617,42.022504,27.872635,43.696466,59.532551,33.796353
26.641143,49.791124,139.001352,176.261798,52.387447,50.644784,29.183707,14.112781,138.263315,1.647249,40.833379,26.966900,173.251127,139.590726,169.242265,139.102938,83.313357,138.280941,-0.000659,0.001194,32.000000,-235.892792,139.121353,-0.611256,21.806996,0.671667,228353.548579,0.956489,39.603522,16.368777,5.194271,0.022015,0.014280,204.033900,32.000000,216.367737,198.942506,200.782687,187.024963,32.000000,181.338545,68.326859,59.107001,96.127704,100.000000,44.488426,49.378617,42.002771,27.872635,43.689668,59.538619,33.780652
26.601176,49.796061,138.882473,176.252263,52.348642,50.644754,29.178349,14.106644,138.222857,1.647663,40.891873,26.972297,173.248629,139.528148,169.258404,139.056872,83.310498,138.140947,-0.000659,0.001209,32.000000,-235.903191,139.020258,-0.611684,21.826167,0.672707,228436.511068,0.961868,39.788228,16.415472,5.216076,0.031714,0.007899,203.648250,32.000000,216.903984,199.074805,198.467217,187.184739,32.000000,181.440569,68.319904,59.121829,96.100328,100.000000,44.490942,49.378617,42.044847,27.872635,43.700728,59.538294,33.536192
26.684789,49.843245,138.957882,176.250300,52.339110,50.647255,29.191364,14.110497,138.253187,1.648116,40.895471,27.036089,173.198122,139.513241,169.254675,139.004335,83.385414,138.221850,-0.000659,0.001227,32.000000,-235.899337,139.020521,-0.611531,21.871040,0.671888,228440.572958,0.961588,39.769599,16.414511,5.217545,0.008569,0.032069,203.351854,32.000000,217.043387,198.548678,197.669963,187.555131,32.000000,180.648044,68.314499,59.109638,96.094863,100.000000,44.498700,49.378617,41.981271,27.872635,43.698965,59.535118,33.809046
26.687581,49.843245,138.798047,176.250300,52.325471,50.647262,29.183625,14.106930,138.174928,1.648538,40.836686,27.039506,173.236140,139.608691,169.278310,139.021954,83.361856,138.273948,-0.000660,0.001246,32.000000,-235.903397,139.072101,-0.611608,21.850531,0.671661,228463.206133,0.963293,39.841655,16.350476,5.220915,0.024192,0.004505,203.647435,32.000000,216.983609,198.266931,199.205729,187.993906,32.000000,180.050916,68.301764,59.105591,96.082511,100.000000,44.458414,49.378617,41.990554,27.872635,43.820416,59.536613,33.678011
26.543164,49.877809,138.907969,176.257031,52.363077,50.648558,29.229895,14.109641,138.214576,1.649294,40.796577,27.018177,173.283579,139.570295,169.280825,139.030207,83.312462,138.203037,-0.000659,0.001287,32.000000,-235.900030,139.039897,-0.611068,21.822155,0.669131,228398.819227,0.959847,39.748514,16.314224,5.207382,0.014524,0.044291,204.147552,32.000000,216.269011,198.041085,201.481140,188.053518,32.000000,180.155254,68.312052,59.102540,96.055562,100.000000,44.487476,49.378617,42.023870,27.872635,43.909222,59.539681,33.653874
26.659174,49.881650,138.821054,176.261518,52.401420,50.652399,29.197737,14.107929,138.254704,1.649742,40.818872,27.083226,173.292765,139.553575,169.319886,139.003559,83.279465,138.161494,-0.000660,0.001281,32.000000,-235.901906,139.119764,-0.611382,21.870227,0.669225,228419.400380,0.959997,39.743834,16.362672,5.200848,0.010115,0.013415,204.588681,32.000000,216.083417,198.326145,202.825153,187.956237,32.000000,180.543547,68.317762,59.109154,96.081012,100.000000,44.467979,49.378617,42.008607,27.872635,43.918173,59.533298,33.801342
26.718151,49.881101,138.907980,176.267126,52.399539,50.653695,29.179541,14.103505,138.214651,1.650227,40.911077,27.004406,173.282406,139.501518,169.302024,139.052918,83.295786,138.311006,-0.000658,0.001292,32.000000,-235.906330,138.972413,-0.611096,21.861022,0.673091,228555.639121,0.964059,40.020965,16.378187,5.233286,0.004856,0.014152,204.706660,32.000000,215.989045,198.794835,202.857623,187.471405,32.000000,181.070855,68.324874,59.115084,96.091865,100.000000,44.461126,49.378617,41.914715,27.872635,43.917150,59.540537,33.805304
26.613791,49.881101,138.785101,176.267126,52.373909,50.653996,29.184222,14.110212,138.125093,1.650492,41.066621,27.009651,173.266204,139.541666,169.237267,139.032245,83.341270,138.275924,-0.000658,0.001277,32.000000,-235.894869,139.063473,-0.610821,21.844578,0.669331,228552.322816,0.960791,39.829871,16.391330,5.207253,0.016361,0.017695,204.354215,32.000000,216.369269,199.248311,200.601736,186.973004,32.000000,180.913198,68.293014,59.117342,96.087582,100.000000,44.453116,49.378617,42.030158,27.872635,43.914694,59.540212,33.654681
26.798499,49.896189,138.924117,176.267126,52.403499,50.654007,29.176863,14.105503,138.144900,1.650934,41.053212,27.033044,173.251800,139.513467,169.228022,139.034054,83.313327,138.206735,-0.000658,0.001271,32.000000,-235.900398,138.964132,-0.610697,21.863644,0.668842,228517.665059,0.959183,39.730475,16.446442,5.199012,0.012271,0.011813,203.772455,32.000000,216.866994,199.266764,198.767746,186.828854,32.000000,181.302858,68.255681,59.114489,96.088221,100.000000,44.489525,49.378617,41.948594,27.872635,43.953023,59.537232,33.765172
26.677935,49.937064,138.833030,176.281990,52.402402,50.656589,29.187872,14.110069,138.154533,1.651275,40.986460,27.006910,173.176117,139.506125,169.244139,138.981579,83.332372,138.186978,-0.000659,0.001257,32.000000,-235.899438,139.048483,-0.610644,21.854072,0.670841,228524.786351,0.962987,39.905502,16.384201,5.214781,0.020163,0.024392,203.549489,32.000000,217.037236,198.585238,197.378272,187.567507,32.000000,180.716562,68.303585,59.124247,96.092097,100.000000,44.469838,49.378617,41.983726,27.872635,44.058629,59.536318,33.788649
26.665235,49.955444,138.943268,176.286196,52.405588,50.656612,29.180940,14.107072,138.188963,1.651720,40.967386,27.037212,173.192790,139.554839,169.296687,138.977930,83.305954,138.254012,-0.000661,0.001240,32.000000,-235.900959,138.986423,-0.610618,21.863041,0.667409,228475.942247,0.956289,39.611170,16.379089,5.184026,0.011476,0.022349,203.674569,32.000000,217.210171,198.178654,198.881795,188.104808,32.000000,180.436414,68.287741,59.120419,96.092225,100.000000,44.497398,49.378617,41.971661,27.872635,44.058084,59.540635,33.641108
26.655787,49.955444,138.820791,176.286196,52.418656,50.659151,29.190215,14.103362,138.235428,1.652245,40.937797,27.050558,173.141107,139.478048,169.342126,139.027188,83.340954,138.171783,-0.000662,0.001244,32.000000,-235.904670,138.954323,-0.610941,21.883864,0.669670,228549.630877,0.960609,39.853822,16.350604,5.204040,0.015080,0.005104,204.230490,32.000000,216.452373,198.079341,201.128417,188.199809,32.000000,180.115546,68.293080,59.129600,96.106192,100.000000,44.466259,49.378617,41.992942,27.872635,44.105537,59.531548,33.720051
26.619989,49.946391,138.946443,176.281148,52.420433,50.659234,29.186347,14.103362,138.210912,1.652578,40.943524,27.073624,173.195508,139.478211,169.356849,138.990843,83.341940,138.160845,-0.000662,0.001274,32.000000,-235.906145,138.954160,-0.610149,21.892781,0.669986,228590.996855,0.961360,39.893500,16.409051,5.210652,0.013041,0.019760,204.659752,32.000000,215.985872,198.352983,202.687066,187.964281,32.000000,180.284547,68.287874,59.107100,96.145410,100.000000,44.477941,49.378617,42.009972,27.872635,44.081538,59.539652,33.663852
26.852604,49.963948,138.866993,176.262359,52.435631,50.659249,29.180690,14.108499,138.208532,1.652949,41.023894,26.973827,173.242910,139.486937,169.335083,139.003478,83.299571,138.293964,-0.000663,0.001265,32.000000,-235.898221,138.984097,-0.610035,21.870804,0.669183,228574.674422,0.961460,39.909345,16.334759,5.207904,0.021527,0.014445,204.781803,32.000000,215.957142,198.856028,202.899800,187.304159,32.000000,180.945382,68.287307,59.123763,96.142296,100.000000,44.482989,49.378617,41.869880,27.872635,44.126821,59.540281,33.717850
26.627758,49.942550,138.899075,176.259835,52.472689,50.661854,29.189428,14.105788,138.221183,1.653186,41.028617,26.992557,173.268103,139.541810,169.257450,139.163908,83.333906,138.331083,-0.000662,0.001247,32.000000,-235.901260,139.015323,-0.609705,21.884546,0.669913,228584.571942,0.962928,39.960382,16.328545,5.219628,0.013069,0.023703,204.386327,32.000000,216.399764,199.161065,200.733687,187.018611,32.000000,181.635110,68.278093,59.135046,96.145543,100.000000,44.516068,49.378617,41.949625,27.872635,44.126509,59.536357,33.782927
26.698550,49.942550,138.874130,176.259835,52.493292,50.664453,29.195471,14.111211,138.165971,1.653425,41.092105,26.930731,173.252236,139.565503,169.273216,139.076270,83.343191,138.310224,-0.000663,0.001249,32.000000,-235.894198,138.922361,-0.609622,21.893411,0.666236,228530.138454,0.954388,39.588608,16.434518,5.171453,0.008265,0.025797,203.782609,32.000000,216.922826,199.143262,198.746851,187.060008,32.000000,181.474028,68.289433,59.137683,96.161136,100.000000,44.482664,49.378617,41.964626,27.872635,44.070321,59.535570,33.760990
26.710893,49.921976,138.935253,176.258994,52.496128,50.668199,29.186843,14.107786,138.073799,1.653592,41.047200,27.034027,173.164550,139.588341,169.293316,139.083439,83.340250,138.209671,-0.000663,0.001271,32.000000,-235.904508,139.036573,-0.609852,21.871905,0.669914,228599.035208,0.962572,39.943495,16.417908,5.216326,0.012372,0.042218,203.488550,32.000000,217.226878,198.544724,197.376576,187.520719,32.000000,180.918409,68.288141,59.131753,96.159042,100.000000,44.514508,49.378617,41.847047,27.872635,44.016156,59.541048,33.639347
26.777532,49.938984,138.853804,176.256750,52.474935,50.672018,29.188495,14.110925,138.141170,1.653927,40.973463,27.016212,173.175340,139.560323,169.315713,139.019105,83.367723,138.226522,-0.000663,0.001270,32.000000,-235.898745,138.967597,-0.610007,21.873610,0.668338,228570.362307,0.959741,39.824758,16.398662,5.201561,0.017741,0.009484,203.564498,32.000000,217.084114,198.350965,198.772547,187.961877,32.000000,180.493525,68.275274,59.132616,96.151501,100.000000,44.475270,49.378617,41.903981,27.872635,44.059798,59.533544,33.738613
26.705550,49.960656,138.960481,176.259274,52.480706,50.672025,29.188671,14.115064,138.209376,1.654241,40.934323,26.970645,173.278094,139.567724,169.344310,139.060077,83.357235,138.349337,-0.000664,0.001255,32.000000,-235.892968,139.111236,-0.610119,21.876338,0.668976,228570.703467,0.959583,39.783505,16.353568,5.201445,0.013734,0.015904,204.041637,32.000000,216.332438,198.031495,201.211734,188.095855,32.000000,180.429979,68.324204,59.137106,96.166927,100.000000,44.518086,49.378617,41.965429,27.872635,44.059271,59.536632,33.668180
26.691183,49.960656,138.838837,176.259274,52.491630,50.674314,29.193490,14.108499,138.187612,1.654561,40.952186,27.097929,173.258023,139.453496,169.376365,139.034281,83.310608,138.201733,-0.000664,0.001225,32.000000,-235.899041,138.972350,-0.609968,21.870699,0.667572,228543.931234,0.957130,39.689005,16.334148,5.185459,0.003003,0.040676,204.433952,32.000000,216.154142,198.175169,202.735149,188.011180,32.000000,180.642396,68.312543,59.124897,96.173706,100.000000,44.472343,49.378617,41.948486,27.872635,44.115337,59.544117,33.714989
26.817450,49.944745,138.965175,176.261518,52.476733,50.678138,29.194155,14.110783,138.199701,1.655021,41.006447,27.105248,173.325570,139.422339,169.307706,139.105341,83.327398,138.156676,-0.000664,0.001213,32.000000,-235.894135,138.955870,-0.610233,21.901488,0.669125,228599.943738,0.959884,39.831135,16.403297,5.203431,0.018879,0.016740,204.556331,32.000000,216.075833,198.667121,202.929155,187.392945,32.000000,181.233412,68.321646,59.126954,96.155633,100.000000,44.507511,49.378617,41.973402,27.872635,44.073493,59.541176,33.746023
26.610297,49.950506,138.882407,176.271613,52.481787,50.681984,29.183465,14.103505,138.229687,1.655484,41.038104,27.010416,173.311285,139.457637,169.272473,139.010380,83.284168,138.260565,-0.000664,0.001215,32.000000,-235.904199,139.050729,-0.610894,21.883943,0.669218,228657.984277,0.960312,39.855208,16.379418,5.201674,0.009809,0.017478,204.248528,32.000000,216.358834,199.155044,200.886264,187.035623,32.000000,181.409710,68.299831,59.137266,96.133153,100.000000,44.491515,49.378617,41.988638,27.872635,44.088026,59.533879,33.785495
26.841524,49.964496,138.941442,176.269650,52.480863,50.687080,29.182931,14.103647,138.152687,1.655678,41.038309,27.014620,173.283923,139.496441,169.287137,138.976135,83.328067,138.185127,-0.000664,0.001201,32.000000,-235.905532,139.026235,-0.611088,21.860130,0.666442,228592.983726,0.955576,39.628074,16.341095,5.181894,0.013547,0.016006,203.563741,32.000000,216.849142,199.188080,198.975212,186.974430,32.000000,181.357410,68.324078,59.171448,96.167968,100.000000,44.497235,49.378617,41.927047,27.872635,44.087598,59.541166,33.742428
26.742731,49.964496,138.868547,176.269650,52.485344,50.694707,29.188897,14.109070,138.175434,1.655837,40.979780,27.087454,173.178236,139.430740,169.290649,138.988240,83.290855,138.227606,-0.000664,0.001169,32.000000,-235.895028,139.017137,-0.611042,21.868470,0.670474,228746.966988,0.963833,39.980776,16.433967,5.219123,0.013389,0.028875,203.327824,32.000000,216.999113,198.584584,197.721509,187.409985,32.000000,180.970720,68.280594,59.116556,96.118005,100.000000,44.483735,49.378617,41.902137,27.872635,44.123705,59.546860,33.737512
26.784037,49.973001,138.919201,176.253665,52.480423,50.701124,29.182076,14.109070,138.176578,1.655950,40.861457,27.042297,173.173897,139.518339,169.320976,139.037622,83.345934,138.143210,-0.000663,0.001163,32.000000,-235.900437,139.031005,-0.611153,21.877439,0.667349,228634.383235,0.955255,39.607642,16.354023,5.176362,0.013818,0.019845,203.335357,32.000000,217.102926,198.108793,198.814517,188.063606,32.000000,180.549487,68.297358,59.123416,96.103452,100.000000,44.481543,49.378617,41.918057,27.872635,44.145581,59.529128,33.809632
26.713307,49.961205,138.812072,176.241887,52.539379,50.702450,29.183122,14.105217,138.145922,1.656270,40.855053,27.039905,173.219052,139.573864,169.301801,139.066202,83.316118,138.281377,-0.000663,0.001166,32.000000,-235.903306,139.031068,-0.611260,21.875131,0.668733,228747.261103,0.958912,39.772724,16.411533,5.192759,0.008853,0.045187,203.877836,32.000000,216.469980,197.973460,201.012328,188.192594,32.000000,180.267686,68.311321,59.143839,96.097816,100.000000,44.461304,49.378617,41.912897,27.872635,44.114612,59.536534,33.777571
26.708930,49.904419,138.958362,176.243570,52.538766,50.702487,29.224376,14.108642,138.245121,1.656654,40.836380,27.077605,173.186255,139.583162,169.348676,139.107438,83.263536,138.238931,-0.000663,0.001188,32.000000,-235.901848,138.967598,-0.612245,21.879590,0.667974,228712.416954,0.957722,39.712148,16.316122,5.186642,0.015920,0.021279,204.244012,32.000000,216.079019,198.235307,202.457051,188.066018,32.000000,180.166370,68.310777,59.116805,96.133754,100.000000,44.486741,49.378617,41.903888,27.872635,44.114276,59.531666,33.778598
26.727375,49.904419,138.857436,176.243570,52.546631,50.702535,29.179424,14.106073,138.253339,1.656519,40.920467,27.025817,173.164812,139.589565,169.342435,138.992740,83.291698,138.276846,-0.000663,0.001215,32.000000,-235.902778,139.047587,-0.612629,21.856091,0.668978,228770.886986,0.960351,39.818691,16.411958,5.196364,0.020675,0.001599,204.317267,32.000000,215.990643,198.830191,202.732738,187.262286,32.000000,181.027523,68.294671,59.135833,96.151848,100.000000,44.480999,49.378617,41.892811,27.872635,43.965653,59.543969,33.770381
26.717799,49.900030,138.926012,176.247215,52.534496,50.702519,29.180981,14.107643,138.191822,1.656499,41.004232,27.079367,173.204630,139.532572,169.276502,138.995450,83.293419,138.329673,-0.000663,0.001181,32.000000,-235.897930,138.974593,-0.613384,21.854675,0.669267,228784.997804,0.959034,39.769237,16.444263,5.202693,0.009567,0.011476,204.029635,32.000000,216.329570,199.014365,201.126302,187.124739,32.000000,181.629016,68.318875,59.133400,96.161193,100.000000,44.495265,49.378617,41.874111,27.872635,43.953377,59.539779,33.703837
26.716395,49.908259,138.857462,176.247496,52.542461,50.705027,29.188710,14.108928,138.186078,1.656795,41.004618,27.073342,173.203496,139.522112,169.266412,139.045791,83.316662,138.300758,-0.000664,0.001150,32.000000,-235.897137,138.981915,-0.613736,21.860077,0.669359,228751.674880,0.959816,39.738349,16.434214,5.195326,0.018042,0.021011,203.324639,32.000000,216.757450,199.022058,198.835274,187.224166,32.000000,181.508956,68.307211,59.136740,96.159947,100.000000,44.478098,49.378617,41.896166,27.872635,43.973957,59.534597,33.719317
26.743872,49.928011,138.941703,176.244411,52.557781,50.705047,29.206033,14.112638,138.207767,1.656682,40.977093,27.053824,173.149253,139.550128,169.343593,139.030759,83.314832,138.213543,-0.000663,0.001140,32.000000,-235.897361,138.971593,-0.613975,21.869047,0.669768,228752.173342,0.960116,39.749994,16.457724,5.199755,0.003803,0.004288,203.182842,32.000000,217.087768,198.625715,197.565508,187.495152,32.000000,180.908540,68.340035,59.164041,96.182700,100.000000,44.480391,49.378617,41.837536,27.872635,43.973164,59.544549,33.740154
26.523188,49.928011,138.798157,176.244411,52.568915,50.705079,29.186861,14.109498,138.192370,1.656702,40.895937,27.129791,173.141827,139.571783,169.320847,139.001869,83.318878,138.244684,-0.000664,0.001117,32.000000,-235.902467,139.023765,-0.614127,21.843188,0.669469,228748.056883,0.959981,39.760574,16.420672,5.197463,0.015843,0.020912,203.141979,32.000000,216.973192,198.179039,198.654016,187.812127,32.000000,180.306570,68.339206,59.145549,96.166962,100.000000,44.456481,49.378617,42.006909,27.872635,44.023949,59.537744,33.700975
26.784852,49.945568,138.965500,176.242167,52.580744,50.705127,29.237227,14.103362,138.199635,1.656455,40.830680,27.016284,173.228500,139.574945,169.345599,138.986932,83.315267,138.246873,-0.000663,0.001110,32.000000,-235.907456,138.977491,-0.614408,21.839778,0.668993,228749.019743,0.958420,39.734329,16.380837,5.195272,0.000000,0.025443,203.592875,32.000000,216.482012,197.996580,200.901074,188.106774,32.000000,180.358706,68.331877,59.157055,96.151729,100.000000,44.526298,49.378617,41.950772,27.872635,44.069124,59.529060,33.728048
26.674940,49.957364,138.858797,176.229828,52.581812,50.707518,29.190574,14.112352,138.147500,1.656442,40.902768,27.066046,173.199549,139.604816,169.335920,139.071381,83.310301,138.229255,-0.000663,0.001101,32.000000,-235.895187,139.008998,-0.615207,21.855593,0.673300,228845.289898,0.967436,40.104799,16.391670,5.233087,0.009115,0.019373,203.957184,32.000000,216.054635,198.018533,202.419358,188.132223,32.000000,180.431193,68.336885,59.117559,96.176624,100.000000,44.477948,49.378617,41.914274,27.872635,44.099389,59.538855,33.697821
26.595610,49.925542,138.916242,176.221696,52.626097,50.711371,29.187151,14.110783,138.264749,1.656453,40.921758,26.995278,173.270990,139.500803,169.316292,139.067693,83.279863,138.292982,-0.000664,0.001116,32.000000,-235.896921,138.994538,-0.615177,21.838257,0.669263,228741.468736,0.955899,39.683352,16.396326,5.188212,0.014383,0.021190,204.175055,32.000000,216.104201,198.588182,202.879430,187.352410,32.000000,181.126652,68.344107,59.142097,96.204996,100.000000,44.510920,49.378617,41.862240,27.872635,44.099021,59.538206,33.743015
26.798243,49.925542,138.858239,176.221696,52.662872,50.712673,29.190942,14.109213,138.175740,1.656348,40.969350,27.000043,173.259304,139.585038,169.269498,139.057974,83.311918,138.224810,-0.000663,0.001112,32.000000,-235.898327,139.022827,-0.615541,21.829708,0.670465,228813.433175,0.961645,39.879143,16.392876,5.205590,0.013535,0.019364,203.965835,32.000000,216.301225,198.958746,201.099385,187.031115,32.000000,181.329616,68.338923,59.165439,96.196735,100.000000,44.478389,49.378617,41.833007,27.872635,44.015553,59.540999,33.681313
26.688560,49.905516,138.872312,176.226183,52.731351,50.716505,29.187830,14.106073,138.124223,1.656369,41.028238,26.960518,173.220290,139.458085,169.259781,138.971553,83.366626,138.277499,-0.000663,0.001117,32.000000,-235.897041,138.982976,-0.615274,21.807809,0.672589,228874.895554,0.964773,39.980488,16.453758,5.223277,0.005536,0.013566,203.481174,32.000000,216.802330,199.223570,198.902993,187.061648,32.000000,181.349255,68.348047,59.153227,96.161288,100.000000,44.516863,49.378617,41.828466,27.872635,43.962673,59.534193,33.815135
