OSU 80 Ton Compressor Load Stand
26.592882,49.896738,138.822286,176.235157,52.749188,50.720284,29.185634,14.111496,138.154162,1.656067,41.074498,27.019057,173.173495,139.547192,169.294093,139.096928,83.374129,138.257293,-0.000663,0.001116,32.000000,-235.897355,139.004226,-0.615016,21.812923,0.669074,228760.186623,0.957010,39.640951,16.389135,5.181617,0.019376,0.025066,203.210006,32.000000,216.961188,198.643268,197.738849,187.550266,32.000000,180.896513,68.331833,59.148603,96.148556,100.000000,44.463464,49.378617,41.954556,27.872635,43.938983,59.535954,33.762237
26.845604,49.938710,138.832951,176.243009,52.723921,50.720303,29.184339,14.109498,138.227345,1.655768,40.987798,26.963130,173.171033,139.508817,169.268871,139.008551,83.367960,138.270803,-0.000663,0.001098,32.000000,-235.892960,138.957033,-0.614373,21.803586,0.671765,228765.307236,0.961273,39.804464,16.359598,5.203440,0.010267,0.001455,203.424559,32.000000,217.206738,198.141772,198.360243,187.992125,32.000000,180.441719,68.343629,59.162631,96.126371,100.000000,44.508529,49.378617,41.912833,27.872635,43.938090,59.539966,33.795619
26.727448,49.938710,138.833452,176.243009,52.690148,50.722882,29.183266,14.107786,138.127080,1.655800,40.907969,27.007225,173.238352,139.496827,169.312232,139.073660,83.352444,138.291128,-0.000664,0.001074,32.000000,-235.897951,138.952873,-0.614020,21.790552,0.673203,228813.278466,0.965032,39.956271,16.342443,5.220280,0.008002,0.009591,203.937392,32.000000,216.557351,197.870604,200.631669,188.312231,32.000000,180.136937,68.349144,59.169047,96.130804,100.000000,44.469813,49.378617,41.859885,27.872635,44.046802,59.536819,33.795693
26.649723,49.988089,138.870084,176.251702,52.721327,50.722914,29.192975,14.113066,138.179920,1.655801,40.951988,27.110293,173.184972,139.465404,169.336572,139.039499,83.347178,138.190138,-0.000663,0.001096,32.000000,-235.893982,139.100754,-0.614141,21.787064,0.669075,228730.956667,0.955625,39.575046,16.355066,5.171534,0.000000,0.000000,204.459409,32.000000,216.113303,198.192834,202.279509,188.048791,32.000000,180.113959,68.358400,59.142256,96.149768,100.000000,44.507146,49.378617,41.941481,27.872635,44.175076,59.535167,33.656368
26.725957,49.980682,138.942401,176.248057,52.702906,50.722914,29.226333,14.104361,138.148824,1.655701,41.043724,27.021019,173.247991,139.590626,169.273428,138.967395,83.334473,138.277745,-0.000663,0.001125,32.000000,-235.903999,138.964948,-0.613783,21.752210,0.671623,228810.039536,0.960149,39.772517,16.380290,5.194415,0.012128,0.019566,204.597225,32.000000,215.958106,198.629201,203.198168,187.385055,32.000000,180.812885,68.367834,59.175754,96.142479,100.000000,44.510558,49.378617,41.859829,27.872635,44.155674,59.542789,33.764071
26.747883,49.987814,138.958444,176.245533,52.671207,50.725458,29.189538,14.112781,138.196632,1.655574,41.081691,27.070373,173.250239,139.540320,169.240254,139.129178,83.348747,138.311630,-0.000663,0.001129,32.000000,-235.896562,139.009915,-0.613440,21.752472,0.673310,228879.833203,0.962883,39.952166,16.337307,5.210939,0.006520,0.052146,204.413517,32.000000,216.212461,198.936075,201.365225,187.071259,32.000000,181.285564,68.337506,59.160223,96.095757,100.000000,44.522009,49.378617,41.864060,27.872635,44.155507,59.542012,33.730542
26.846077,49.987814,138.849014,176.245533,52.669728,50.728045,29.174696,14.110069,138.116779,1.655389,41.130645,27.050605,173.226179,139.543644,169.250776,139.029168,83.327383,138.326876,-0.000662,0.001142,32.000000,-235.896651,138.947651,-0.613250,21.770306,0.673233,228852.852025,0.958885,39.816984,16.391868,5.198781,0.026425,0.030200,203.783799,32.000000,216.958641,199.036403,199.147369,187.166082,32.000000,181.405963,68.353393,59.198143,96.104893,100.000000,44.473108,49.378617,41.781714,27.872635,44.173966,59.531853,33.778011
26.658296,50.019637,138.889314,176.249459,52.646922,50.730589,29.191516,14.107215,138.251539,1.655291,41.059745,27.127833,173.152154,139.556613,169.274900,139.057280,83.339592,138.264112,-0.000663,0.001136,32.000000,-235.901144,139.078261,-0.613589,21.758950,0.672926,228846.244845,0.959331,39.787420,16.393780,5.195119,0.015685,0.036194,203.480744,32.000000,217.090636,198.789695,197.479092,187.534746,32.000000,181.030973,68.337462,59.176993,96.075863,100.000000,44.495753,49.378617,41.885537,27.872635,44.256869,59.540812,33.806478
26.696120,50.020185,138.940559,176.254507,52.650913,50.730571,29.184886,14.107929,138.165467,1.655279,40.923253,27.040668,173.169396,139.634975,169.332493,138.982046,83.395246,138.245237,-0.000662,0.001112,32.000000,-235.900923,139.056948,-0.613440,21.735399,0.670325,228833.252489,0.956178,39.623363,16.422423,5.172041,0.006361,0.034169,203.522740,32.000000,217.130388,198.374786,198.308742,187.860268,32.000000,180.221483,68.365493,59.186419,96.072749,100.000000,44.507574,49.378617,41.868898,27.872635,44.258468,59.541766,33.681386
26.787213,50.000159,138.967647,176.253104,52.634384,50.730561,29.185969,14.108214,138.167550,1.655385,40.872515,27.096507,173.235111,139.627757,169.352239,139.107824,83.362230,138.291556,-0.000662,0.001118,32.000000,-235.896212,139.013017,-0.613677,21.747489,0.674239,228937.272532,0.962822,39.969330,16.380236,5.209985,0.022300,0.011212,204.045691,32.000000,216.486349,198.081569,200.803369,188.137594,32.000000,180.138845,68.335537,59.189759,96.070398,100.000000,44.532604,49.378617,41.840394,27.872635,44.258642,59.539327,33.807358
26.596318,50.000159,138.909401,176.253104,52.633151,50.733087,29.186471,14.110212,138.217435,1.655411,40.874132,27.068616,173.243673,139.556674,169.369786,139.098903,83.333553,138.326529,-0.000664,0.001112,32.000000,-235.899459,139.022357,-0.614255,21.779773,0.674448,228870.316365,0.961608,39.906465,16.315567,5.204523,0.000172,0.040966,204.441956,32.000000,216.313472,198.010043,202.349073,188.238296,32.000000,180.525857,68.367156,59.179693,96.110572,100.000000,44.497399,49.378617,41.923061,27.872635,44.206521,59.538039,33.799581
26.937017,50.014973,139.045240,176.256189,52.611622,50.736922,29.184809,14.105645,138.284781,1.655535,40.988553,27.055603,173.240603,139.603655,169.333140,139.150890,83.316403,138.260910,-0.000663,0.001129,32.000000,-235.900419,139.089907,-0.614801,21.795352,0.672494,228846.924728,0.958092,39.734000,16.370708,5.187835,0.018605,0.019896,204.680852,32.000000,216.046093,198.589758,203.021577,187.481184,32.000000,180.937261,68.347922,59.179161,96.134329,100.000000,44.481400,49.378617,41.776595,27.872635,44.245164,59.534351,33.727608
26.712181,49.988637,138.927189,176.237961,52.622052,50.739617,29.188613,14.109926,138.240521,1.655528,40.973407,27.080838,173.247291,139.589829,169.273098,139.048094,83.330503,138.245602,-0.000663,0.001132,32.000000,-235.897286,139.066614,-0.614832,21.790080,0.674772,228970.273917,0.965350,40.053916,16.416088,5.222881,0.030553,0.033713,204.514326,32.000000,216.260124,199.165790,201.293002,187.122748,32.000000,181.031346,68.330879,59.197659,96.123267,100.000000,44.506692,49.378617,41.833318,27.872635,44.176673,59.536967,33.702443
26.781767,49.996867,138.970233,176.229828,52.642494,50.738390,29.185673,14.107358,138.266718,1.655515,41.013825,27.113519,173.237869,139.639787,169.284521,139.044385,83.385509,138.322532,-0.000662,0.001128,32.000000,-235.898543,139.059803,-0.615229,21.831307,0.668694,228858.900606,0.952683,39.498999,16.401897,5.161865,0.001221,0.013139,203.745996,32.000000,216.734313,199.149414,199.298077,186.905995,32.000000,181.464064,68.341534,59.212215,96.137631,100.000000,44.510671,49.378617,41.812014,27.872635,44.176575,59.539947,33.763631
26.710849,49.996867,138.921799,176.229828,52.661555,50.737136,29.197112,14.110069,138.297867,1.655476,40.980578,27.091702,173.237224,139.653918,169.310727,139.139505,83.419046,138.259294,-0.000661,0.001137,32.000000,-235.898946,139.164489,-0.614621,21.865218,0.672497,228942.748532,0.960979,39.848008,16.380484,5.200893,0.011352,0.021036,203.517423,32.000000,217.039941,198.813987,197.769573,187.451174,32.000000,181.210140,68.344555,59.237546,96.157405,100.000000,44.504930,49.378617,41.825887,27.872635,44.197968,59.537419,33.782927
26.737455,49.987540,139.044176,176.230389,52.691140,50.738403,29.188646,14.109498,138.284058,1.655216,40.826316,27.099903,173.206794,139.698859,169.329769,139.088899,83.404622,138.322387,-0.000661,0.001173,32.000000,-235.898697,139.187087,-0.615321,21.874397,0.670113,228861.823126,0.958447,39.739809,16.362223,5.188987,0.009842,0.039468,203.428087,32.000000,217.170651,198.171856,198.482484,188.189149,32.000000,180.632021,68.357468,59.203105,96.180625,100.000000,44.517125,49.378617,41.749856,27.872635,44.173611,59.537862,33.649985
26.727086,49.951329,139.018429,176.220854,52.705478,50.742202,29.200334,14.107358,138.326046,1.655207,40.720832,27.083955,173.202298,139.670129,169.343901,139.126037,83.389090,138.332000,-0.000660,0.001190,32.000000,-235.902805,139.159167,-0.615087,21.868417,0.670172,228857.370243,0.960721,39.858470,16.298482,5.200950,0.000757,0.021618,203.872300,32.000000,216.578542,198.101957,200.557916,188.162564,32.000000,179.921903,68.352435,59.221134,96.164510,100.000000,44.544980,49.378617,41.801352,27.872635,44.079151,59.531705,33.783000
26.669049,49.941453,139.082810,176.220013,52.693958,50.743472,29.188789,14.099937,138.292638,1.655184,40.696731,27.085468,173.230481,139.705610,169.340503,139.067278,83.343169,138.350534,-0.000661,0.001181,32.000000,-235.906292,139.222557,-0.615298,21.895614,0.669792,228858.646536,0.959998,39.804597,16.343040,5.200352,0.016419,0.015351,204.400287,32.000000,216.159983,198.187999,202.361110,187.982369,32.000000,180.084316,68.361534,59.181996,96.187683,100.000000,44.557526,49.378617,41.704295,27.872635,44.078730,59.539239,33.671115
26.800451,49.941453,138.955633,176.220013,52.697136,50.744753,29.212929,14.109356,138.300259,1.655158,40.734356,27.158075,173.213771,139.795940,169.374815,139.169594,83.370168,138.412190,-0.000660,0.001181,32.000000,-235.895562,139.186618,-0.614653,21.905239,0.670071,228872.389357,0.959995,39.785743,16.363163,5.201406,0.007313,0.014323,204.540352,32.000000,215.900953,198.759084,203.163856,187.388367,32.000000,180.656153,68.348649,59.205538,96.223553,100.000000,44.522898,49.378617,41.746565,27.872635,44.052520,59.543349,33.759376
26.888985,49.873420,139.095987,176.219733,52.673440,50.744749,29.183339,14.111639,138.300745,1.655157,40.785712,27.075891,173.231795,139.732157,169.302290,139.135370,83.367418,138.430144,-0.000659,0.001181,32.000000,-235.897048,139.129837,-0.615145,21.857743,0.670471,228939.477087,0.962573,39.873112,16.417936,5.215140,0.016275,0.021821,204.413414,32.000000,216.257909,199.088116,201.757536,187.218724,32.000000,181.278647,68.360095,59.191049,96.242176,100.000000,44.569583,49.378617,41.713762,27.872635,43.874552,59.539661,33.773903
26.740303,49.858607,138.981755,176.224500,52.680660,50.744694,29.191169,14.106216,138.331278,1.655181,40.833875,27.182550,173.159472,139.659036,169.302762,139.150809,83.403276,138.382279,-0.000658,0.001178,32.000000,-235.899849,139.157862,-0.615665,21.880324,0.667470,228862.179720,0.956847,39.653174,16.420370,5.184824,0.014108,0.005400,203.751595,32.000000,216.729152,199.122415,199.252952,187.101258,32.000000,181.278495,68.344407,59.214279,96.224384,100.000000,44.539094,49.378617,41.759684,27.872635,43.834859,59.536878,33.726581
26.917552,49.888234,139.052273,176.232633,52.654160,50.748485,29.188909,14.104932,138.313977,1.655160,40.893832,27.129773,173.156833,139.699023,169.340390,139.170223,83.399366,138.396666,-0.000658,0.001193,32.000000,-235.902608,139.087072,-0.615646,21.851659,0.667662,228783.038006,0.954351,39.437426,16.431690,5.172973,0.008404,0.018970,203.505796,32.000000,216.921114,198.896729,197.805559,187.306071,32.000000,180.891993,68.344363,59.227264,96.272054,100.000000,44.556953,49.378617,41.718126,27.872635,43.833637,59.540665,33.782046
26.640678,49.888234,139.004470,176.232633,52.664703,50.752291,29.177302,14.104218,138.270443,1.655126,40.840639,27.112978,173.125500,139.634690,169.308554,139.147996,83.439966,138.295233,-0.000659,0.001200,32.000000,-235.903158,139.158312,-0.615605,21.810510,0.669239,228807.682611,0.959637,39.670897,16.372983,5.197464,0.006906,0.020179,203.480661,32.000000,216.932966,198.428460,198.272423,187.881853,32.000000,180.305210,68.353774,59.233836,96.272623,100.000000,44.546875,49.378617,41.811027,27.872635,43.909782,59.534695,33.689017
26.805770,49.899755,139.066556,176.234315,52.673859,50.756095,29.239870,14.108642,138.327330,1.655146,40.735647,27.164184,173.130680,139.692130,169.310772,139.198706,83.423270,138.388623,-0.000658,0.001173,32.000000,-235.898406,139.199609,-0.615580,21.778803,0.667281,228767.193952,0.953207,39.404658,16.383762,5.165859,0.023473,0.023158,203.920934,32.000000,216.467244,197.991733,200.547896,188.211397,32.000000,180.002485,68.334211,59.219523,96.250934,100.000000,44.550860,49.378617,41.718423,27.872635,43.938870,59.538265,33.812641
26.813763,49.892897,138.999618,176.232352,52.669422,50.759920,29.183512,14.107358,138.356935,1.655126,40.759737,27.018817,173.211332,139.687910,169.323512,139.110228,83.383416,138.428475,-0.000659,0.001147,32.000000,-235.897724,139.152477,-0.615171,21.793280,0.673384,228871.419949,0.964077,39.867488,16.294729,5.217753,0.009848,0.020441,204.379189,32.000000,216.153520,198.040242,202.271402,188.320769,32.000000,180.232256,68.332199,59.229678,96.249088,100.000000,44.547057,49.378617,41.692973,27.872635,43.920134,59.538521,33.789383
26.822842,49.918684,139.131383,176.232072,52.682012,50.762431,29.227037,14.114208,138.361824,1.655122,40.827385,27.098602,173.267021,139.704384,169.346244,139.182432,83.428106,138.393372,-0.000658,0.001167,32.000000,-235.893496,139.217901,-0.614938,21.794906,0.671668,228836.974754,0.955887,39.602591,16.356018,5.187934,0.004628,0.022409,204.528394,32.000000,215.940807,198.551047,202.988802,187.625319,32.000000,180.627215,68.347979,59.238485,96.293134,100.000000,44.558530,49.378617,41.675773,27.872635,43.919208,59.538098,33.670014
26.744622,49.918684,139.030664,176.232072,52.709385,50.764976,29.176015,14.106930,138.366477,1.655238,40.894822,27.118776,173.251148,139.653877,169.316878,139.089590,83.407256,138.383482,-0.000658,0.001147,32.000000,-235.903725,139.217150,-0.614354,21.758871,0.670916,228882.590110,0.957489,39.582382,16.414894,5.183891,0.019231,0.010959,204.413610,32.000000,216.046763,199.085910,201.642458,187.031718,32.000000,181.096501,68.345591,59.233970,96.301566,100.000000,44.563656,49.378617,41.716764,27.872635,43.985620,59.534006,33.800755
26.741583,49.909905,139.155786,176.227865,52.718289,50.768728,29.195028,14.106644,138.259794,1.655503,40.941830,27.116866,173.210356,139.683118,169.279642,139.044323,83.435887,138.300270,-0.000658,0.001160,32.000000,-235.902043,139.116522,-0.614698,21.748407,0.671175,228865.478490,0.955828,39.593011,16.353449,5.187049,0.011812,0.025037,203.707844,32.000000,216.573590,199.162424,199.470238,186.992486,32.000000,181.266821,68.346073,59.262618,96.312074,100.000000,44.613879,49.378617,41.584735,27.872635,43.962019,59.536622,33.786228
26.795391,49.920055,139.011243,176.220013,52.717715,50.772524,29.221544,14.114065,138.322783,1.655488,40.977200,27.161485,173.195638,139.680099,169.306260,139.061685,83.414182,138.309976,-0.000659,0.001162,32.000000,-235.894295,139.187901,-0.614653,21.763985,0.673417,228930.955469,0.960491,39.723745,16.369579,5.198453,0.021388,0.036804,203.427512,32.000000,216.939229,198.938709,197.765167,187.371956,32.000000,181.068888,68.353711,59.260672,96.344213,100.000000,44.557085,49.378617,41.674540,27.872635,43.987687,59.536947,33.754754
26.686460,49.924170,139.019175,176.209917,52.719090,50.776303,29.181894,14.105645,138.351300,1.655505,40.865140,27.160213,173.178926,139.681303,169.358099,139.141111,83.382130,138.379912,-0.000659,0.001144,32.000000,-235.898780,139.209992,-0.614307,21.768234,0.674212,228917.168141,0.960032,39.720054,16.301213,5.203723,0.002753,0.020195,203.326190,32.000000,217.158202,198.140323,197.907650,188.041214,32.000000,180.554235,68.342486,59.274542,96.309004,100.000000,44.563226,49.378617,41.694230,27.872635,43.986996,59.540497,33.820784
26.756019,49.924170,138.963113,176.209917,52.753619,50.780069,29.180963,14.109213,138.307798,1.655520,40.816066,27.085648,173.199217,139.672147,169.333349,139.127240,83.338864,138.401926,-0.000660,0.001132,32.000000,-235.902917,139.164775,-0.614430,21.810641,0.672390,228936.145058,0.957231,39.640229,16.327555,5.187879,0.012466,0.004278,203.890001,32.000000,216.527733,198.008207,200.218059,188.122170,32.000000,180.097473,68.326951,59.273549,96.296552,100.000000,44.541372,49.378617,41.690031,27.872635,43.997051,59.534685,33.829368
26.769585,49.943922,139.028680,176.204870,52.784225,50.783846,29.190798,14.110355,138.322668,1.655578,40.851414,27.113592,173.248062,139.663664,169.335036,139.082748,83.328566,138.365033,-0.000659,0.001129,32.000000,-235.898988,139.074874,-0.614550,21.830416,0.674291,229034.207691,0.962724,39.826637,16.393000,5.209352,0.012745,0.048816,204.256000,32.000000,216.035126,198.122485,202.016656,188.088413,32.000000,179.870803,68.324674,59.257377,96.300089,100.000000,44.590089,49.378617,41.719775,27.872635,44.047917,59.539868,33.674050
26.853601,49.961205,138.997732,176.207113,52.767219,50.787623,29.184490,14.111496,138.307303,1.655647,40.889123,27.177272,173.271011,139.610159,169.311092,139.029129,83.263344,138.306755,-0.000660,0.001122,32.000000,-235.894077,139.105873,-0.614165,21.855199,0.671615,229059.123576,0.960196,39.710166,16.446774,5.193714,0.003278,0.013953,204.513813,32.000000,215.778498,198.581431,203.161793,187.532144,32.000000,180.814112,68.326668,59.258552,96.319538,100.000000,44.558486,49.378617,41.616605,27.872635,44.092464,59.538285,33.799801
26.726687,49.948585,139.032234,176.215526,52.759643,50.791474,29.186242,14.108499,138.324409,1.655677,41.007219,27.044487,173.306171,139.657568,169.278526,139.091975,83.280756,138.188510,-0.000659,0.001110,32.000000,-235.897565,139.134366,-0.614986,21.854596,0.671051,229091.163721,0.959477,39.707229,16.439459,5.193531,0.009582,0.023005,204.516927,32.000000,216.041352,198.993380,201.992215,187.175382,32.000000,181.156541,68.355223,59.259679,96.325425,100.000000,44.574815,49.378617,41.648078,27.872635,44.092128,59.534764,33.767446
26.846784,49.948585,138.947817,176.215526,52.736434,50.795290,29.178646,14.107072,138.330500,1.655979,41.089359,27.058817,173.266673,139.618785,169.276526,139.081095,83.287057,138.320777,-0.000660,0.001118,32.000000,-235.902598,139.149092,-0.615542,21.865664,0.668774,229139.917746,0.956639,39.584201,16.476853,5.176130,0.022415,0.030994,203.820368,32.000000,216.592462,199.069538,199.247218,187.157052,32.000000,181.329063,68.322227,59.286425,96.322779,100.000000,44.541010,49.378617,41.608865,27.872635,44.058840,59.540370,33.799288
26.736614,49.982602,138.945591,176.217770,52.777356,50.797774,29.179233,14.109641,138.292536,1.655973,41.068221,27.087213,173.215558,139.593785,169.281883,139.078286,83.289295,138.407741,-0.000660,0.001128,32.000000,-235.898555,139.121476,-0.616025,21.844578,0.671191,229190.162246,0.961400,39.783667,16.402950,5.202000,0.015533,0.014469,203.507422,32.000000,216.841042,199.019207,197.741915,187.389534,32.000000,180.950515,68.342750,59.294984,96.339474,100.000000,44.582494,49.378617,41.683327,27.872635,44.147128,59.537812,33.757322
26.802119,50.002354,138.931720,176.213283,52.769428,50.800304,29.181659,14.113351,138.260454,1.656264,41.027156,27.026111,173.264641,139.659484,169.302830,139.140831,83.287579,138.334076,-0.000659,0.001114,32.000000,-235.898450,139.101039,-0.615772,21.832068,0.668508,229148.218926,0.957202,39.582955,16.459836,5.175585,0.026932,0.018600,203.471951,32.000000,216.895758,198.463209,197.983794,187.643241,32.000000,180.336855,68.370675,59.322372,96.334563,100.000000,44.534011,49.378617,41.630009,27.872635,44.198443,59.540901,33.775076
26.722213,49.995496,138.913083,176.206833,52.752713,50.804074,29.190504,14.107500,138.256564,1.656247,40.956896,27.073539,173.251269,139.596865,169.315508,139.095702,83.289790,138.278763,-0.000659,0.001102,32.000000,-235.900695,139.131899,-0.615968,21.763644,0.671196,229228.689138,0.961452,39.801066,16.499119,5.196828,0.014037,0.007568,203.873338,32.000000,216.548716,198.032802,200.261080,188.052485,32.000000,180.280409,68.340322,59.311021,96.282405,100.000000,44.593065,49.378617,41.624528,27.872635,44.198463,59.534429,33.683221
26.702514,49.995496,138.985674,176.206833,52.788724,50.805328,29.229234,14.113209,138.244457,1.656243,41.027429,27.163065,173.242829,139.659667,169.349174,138.999223,83.213906,138.277125,-0.000660,0.001085,32.000000,-235.895479,139.117049,-0.615867,21.772089,0.670438,229223.879847,0.958995,39.711286,16.465665,5.183609,0.009215,0.006674,204.217120,32.000000,216.135029,198.008386,201.963723,188.323785,32.000000,180.332703,68.345425,59.285499,96.263174,100.000000,44.558647,49.378617,41.676361,27.872635,44.180574,59.539307,33.805597
26.801795,50.004823,139.027681,176.196457,52.818815,50.805269,29.226060,14.109356,138.299442,1.656496,41.092288,26.983780,173.215114,139.649126,169.337005,139.087942,83.171809,138.299064,-0.000658,0.001080,32.000000,-235.894742,139.171281,-0.616243,21.756773,0.673960,229270.225144,0.961773,39.838069,16.437037,5.198412,0.018192,0.007995,204.508731,32.000000,215.883325,198.620022,202.971138,187.514323,32.000000,180.613243,68.345163,59.306669,96.272411,100.000000,44.557332,49.378617,41.659376,27.872635,44.204865,59.536249,33.779772
26.659012,50.021283,138.958356,176.194213,52.828037,50.805258,29.179821,14.105931,138.312688,1.656613,41.183758,26.952903,173.237298,139.676858,169.279100,139.122817,83.220138,138.453493,-0.000658,0.001082,32.000000,-235.899478,139.136856,-0.616017,21.741273,0.674288,229353.463185,0.961267,39.871059,16.512140,5.204966,0.024748,0.016660,204.435942,32.000000,215.913886,199.100443,201.832418,187.061812,32.000000,181.021314,68.326760,59.298572,96.242345,100.000000,44.550928,49.378617,41.693709,27.872635,44.247794,59.540704,33.672215
26.721395,50.052282,139.021951,176.205711,52.864548,50.805292,29.190828,14.107929,138.284286,1.656625,41.259324,27.106292,173.192867,139.665316,169.262079,139.093523,83.281844,138.308574,-0.000658,0.001053,32.000000,-235.902726,139.101653,-0.616138,21.779616,0.673124,229352.577620,0.957649,39.714297,16.564715,5.187253,0.022801,0.011116,203.813232,32.000000,216.487203,199.246216,199.465558,186.960618,32.000000,181.341683,68.304459,59.316377,96.223452,100.000000,44.580976,49.378617,41.609480,27.872635,44.247978,59.532679,33.676251
26.690120,50.052282,138.894331,176.205711,52.916275,50.805304,29.186962,14.107929,138.276768,1.656636,41.283176,27.129196,173.176295,139.619478,169.300262,139.113080,83.250348,138.346772,-0.000657,0.001055,32.000000,-235.901250,139.109974,-0.616051,21.838598,0.675985,229384.289535,0.964602,39.969775,16.590112,5.212435,0.019210,0.001306,203.445889,32.000000,216.934354,198.957330,198.027033,187.411301,32.000000,181.216115,68.315843,59.338390,96.222604,100.000000,44.530006,49.378617,41.664860,27.872635,44.329113,59.533269,33.759156
26.752163,50.083282,139.020574,176.215246,52.957346,50.804037,29.180225,14.116634,138.282695,1.656626,41.144987,27.137739,173.173403,139.624594,169.329804,139.129608,83.253290,138.324788,-0.000657,0.001097,32.000000,-235.889595,139.109053,-0.616099,21.845653,0.673916,229318.782489,0.961944,39.896223,16.459223,5.202646,0.006142,0.016089,203.387081,32.000000,217.057980,198.322219,197.797362,187.772020,32.000000,180.401955,68.298468,59.325451,96.167535,100.000000,44.566455,49.378617,41.687089,27.872635,44.410427,59.543792,33.667813
26.784879,50.081361,138.912233,176.229548,53.007265,50.800186,29.187433,14.109356,138.263649,1.656633,41.087171,27.019516,173.248031,139.640480,169.332022,139.083541,83.282104,138.389173,-0.000657,0.001090,32.000000,-235.893595,139.111238,-0.616432,21.861389,0.672273,229361.640209,0.963256,39.948614,16.508960,5.203960,0.010172,0.021077,203.726071,32.000000,216.669732,197.986668,199.941855,188.106296,32.000000,180.060445,68.295951,59.332573,96.148028,100.000000,44.537800,49.378617,41.600586,27.872635,44.406144,59.538816,33.751746
26.779303,50.101113,139.027439,176.235998,53.017820,50.796911,29.185304,14.108499,138.297605,1.656700,41.115855,27.059269,173.228621,139.634893,169.318870,139.008693,83.268299,138.386031,-0.000657,0.001058,32.000000,-235.899368,139.127187,-0.616386,21.841326,0.671364,229344.435793,0.961176,39.875729,16.495521,5.196611,0.008353,0.021316,204.295507,32.000000,215.970831,198.231378,201.839430,188.002344,32.000000,180.016975,68.301662,59.306405,96.120734,100.000000,44.579692,49.378617,41.676995,27.872635,44.406847,59.537675,33.729075
26.724355,50.101113,138.926414,176.235998,53.024417,50.793699,29.228076,14.105217,138.368196,1.656731,41.165029,27.149876,173.276100,139.585283,169.333358,139.109717,83.239793,138.421927,-0.000658,0.001064,32.000000,-235.903306,139.120152,-0.615827,21.824069,0.669911,229285.508398,0.959629,39.819101,16.497446,5.186218,0.000000,0.033543,204.440676,32.000000,215.931812,198.545178,203.066430,187.623422,32.000000,180.598748,68.299520,59.298776,96.136520,100.000000,44.544335,49.378617,41.630724,27.872635,44.459130,59.533062,33.822839
26.763762,50.097273,139.009307,176.237961,53.025799,50.793646,29.177983,14.108071,138.333787,1.656765,41.216989,27.174009,173.212616,139.677041,169.279673,139.137018,83.257253,138.304636,-0.000659,0.001058,32.000000,-235.904386,139.248313,-0.615635,21.772246,0.670968,229297.773323,0.959891,39.848175,16.509752,5.191600,0.017825,0.012570,204.633651,32.000000,215.952367,198.958176,201.927084,187.207617,32.000000,181.119648,68.276258,59.313088,96.125951,100.000000,44.606664,49.378617,41.645233,27.872635,44.449986,59.541973,33.729442
26.805290,50.127998,138.989266,176.231791,52.998392,50.793669,29.177514,14.116063,138.292093,1.656851,41.235453,27.216437,173.246723,139.681118,169.289311,139.167826,83.309645,138.373843,-0.000659,0.001033,32.000000,-235.894264,139.058719,-0.615232,21.786566,0.672132,229333.972458,0.960496,39.940099,16.555393,5.198495,0.020639,0.024877,203.850809,32.000000,216.598960,199.092092,199.626849,187.136593,32.000000,181.336139,68.281597,59.352946,96.144174,100.000000,44.565087,49.378617,41.580312,27.872635,44.530885,59.535393,33.782193
26.919891,50.080538,139.014268,176.223659,52.950568,50.791125,29.185533,14.107500,138.317853,1.656820,41.253041,27.173926,173.195414,139.716273,169.320579,139.184200,83.316675,138.443309,-0.000658,0.001031,32.000000,-235.901843,139.214131,-0.615732,21.773059,0.673269,229297.213585,0.960647,39.870317,16.481932,5.193938,0.021113,0.024038,203.564142,32.000000,216.924629,199.109557,197.842898,187.231601,32.000000,181.103951,68.294421,59.335228,96.171232,100.000000,44.580510,49.378617,41.493292,27.872635,44.531992,59.534734,33.800462
26.834310,50.080538,138.958652,176.223659,52.922215,50.793700,29.186717,14.108071,138.297340,1.656825,41.135653,27.153542,173.174422,139.750285,169.335302,139.099044,83.352596,138.376625,-0.000659,0.001015,32.000000,-235.897338,139.182723,-0.615789,21.748748,0.672075,229250.848431,0.959168,39.831635,16.462587,5.185143,0.015855,0.027437,203.463709,32.000000,216.947985,198.439371,197.815098,187.619166,32.000000,180.369803,68.314576,59.354341,96.157926,100.000000,44.559397,49.378617,41.533071,27.872635,44.409163,59.532207,33.787989
26.793628,50.052282,139.051693,176.228426,52.934306,50.797472,29.194620,14.106073,138.324271,1.656825,40.940107,27.176884,173.172838,139.776019,169.329982,139.076837,83.346022,138.376259,-0.000658,0.001011,32.000000,-235.899991,139.200630,-0.615703,21.830416,0.670408,229152.374005,0.954461,39.593069,16.488715,5.163998,0.018818,0.016383,203.799917,32.000000,216.683023,197.967148,199.864389,188.112972,32.000000,180.155369,68.296172,59.319768,96.123669,100.000000,44.608071,49.378617,41.502235,27.872635,44.336153,59.534901,33.819464
26.807098,50.033353,139.090336,176.227865,52.967014,50.798706,29.182318,14.102791,138.326219,1.656818,40.963160,27.053886,173.244245,139.696393,169.346493,139.105009,83.342755,138.384731,-0.000658,0.001035,32.000000,-235.903274,139.196206,-0.615928,21.870253,0.672550,229169.578370,0.957670,39.735723,16.420965,5.178395,0.024458,0.037906,204.391620,32.000000,216.141886,197.946747,201.784376,188.202268,32.000000,180.247175,68.311669,59.317361,96.166744,100.000000,44.615038,49.378617,41.526553,27.872635,44.287284,59.545533,33.666566
26.893791,50.015796,139.054909,176.223098,52.956244,50.798728,29.186468,14.106216,138.370339,1.656792,40.975699,27.106204,173.268150,139.814986,169.391010,139.217956,83.320851,138.336245,-0.000659,0.001045,32.000000,-235.900340,139.244989,-0.615099,21.906760,0.671043,229193.198106,0.958947,39.775400,16.427364,5.189730,0.008548,0.014795,204.662050,32.000000,215.842586,198.343174,203.110614,187.663100,32.000000,180.471955,68.310576,59.334328,96.170115,100.000000,44.634661,49.378617,41.558724,27.872635,44.287572,59.537016,33.700535
26.925563,50.015796,139.052292,176.223098,52.942808,50.798723,29.176073,14.105075,138.357103,1.656788,41.028770,27.229490,173.298835,139.782524,169.356562,139.114138,83.307912,138.587637,-0.000659,0.001063,32.000000,-235.909514,139.250374,-0.614458,21.893620,0.669684,229184.060260,0.958825,39.733970,16.434676,5.188564,0.016570,0.007279,204.684898,32.000000,215.826435,198.868063,202.168879,187.030738,32.000000,181.007027,68.301275,59.322404,96.183125,100.000000,44.601906,49.378617,41.439359,27.872635,44.242012,59.536268,33.763044
26.773884,50.003726,139.105002,176.211039,52.951339,50.798693,29.182603,14.103933,138.274243,1.656793,41.054223,27.178480,173.274989,139.749409,169.310612,139.175254,83.351054,138.471574,-0.000660,0.001062,32.000000,-235.904099,139.222800,-0.614260,21.885805,0.666897,229153.826129,0.955402,39.571795,16.433429,5.170521,0.018955,0.019493,203.895000,32.000000,216.371295,199.019741,199.848468,186.899914,32.000000,181.286926,68.321560,59.358457,96.210349,100.000000,44.626928,49.378617,41.542367,27.872635,44.210663,59.537537,33.769941
26.891521,50.026221,139.165373,176.205430,52.925943,50.798692,29.184708,14.119060,138.445616,1.656771,41.063949,27.181586,173.217565,139.791452,169.328278,139.190870,83.419171,138.458297,-0.000661,0.001052,32.000000,-235.888808,139.203827,-0.613792,21.891758,0.666730,229152.886316,0.954557,39.518886,16.566330,5.164323,0.017804,0.013640,203.585798,32.000000,216.901244,198.905556,198.071407,187.133166,32.000000,181.381348,68.310904,59.355251,96.217912,100.000000,44.643950,49.378617,41.451760,27.872635,44.269308,59.543900,33.641768
26.915844,49.999885,139.143873,176.203187,52.921122,50.798659,29.175189,14.104076,138.351528,1.656766,41.037893,27.259516,173.218310,139.686585,169.358489,139.261612,83.384032,138.513016,-0.000662,0.001082,32.000000,-235.907562,139.239748,-0.613850,21.866450,0.669799,229173.760594,0.959999,39.759845,16.467823,5.195548,0.014744,0.012190,203.481397,32.000000,217.041194,198.160350,197.637594,187.848218,32.000000,180.518150,68.336685,59.341386,96.222323,100.000000,44.674512,49.378617,41.444293,27.872635,44.269535,59.537439,33.761210
27.006700,49.999885,139.143732,176.203187,52.928808,50.798670,29.179330,14.107500,138.418530,1.657070,40.959750,27.132666,173.247159,139.814475,169.360981,139.215818,83.414640,138.467306,-0.000663,0.001082,32.000000,-235.900203,139.262752,-0.613684,21.817513,0.667743,229072.907602,0.955567,39.586001,16.393372,5.175065,0.010745,0.043883,203.720475,32.000000,216.733656,198.015721,199.637809,188.101914,32.000000,179.753366,68.364408,59.377814,96.219081,100.000000,44.646925,49.378617,41.345363,27.872635,44.200989,59.537970,33.757175
26.884743,50.020185,139.128768,176.203187,52.928977,50.798656,29.180713,14.108642,138.389273,1.657058,41.015809,27.218925,173.290181,139.774835,169.384792,139.217122,83.386999,138.437105,-0.000663,0.001100,32.000000,-235.901520,139.317410,-0.613560,21.792178,0.667981,229077.672487,0.954912,39.519155,16.454619,5.169590,0.017363,0.021102,204.419890,32.000000,216.131922,198.129727,201.928747,188.013669,32.000000,180.051267,68.372660,59.334044,96.219210,100.000000,44.681411,49.378617,41.467174,27.872635,44.253942,59.541009,33.752479
26.882398,50.028415,139.136037,176.202346,52.920107,50.801226,29.172172,14.109641,138.402856,1.656777,41.031894,27.164208,173.305758,139.828198,169.377686,139.224640,83.355012,138.467651,-0.000663,0.001119,32.000000,-235.894785,139.232914,-0.613257,21.775420,0.667864,229009.294485,0.951400,39.368077,16.402201,5.152193,0.017343,0.009222,204.485820,32.000000,215.942129,198.343754,202.989055,187.550085,32.000000,180.540790,68.361413,59.347891,96.212238,100.000000,44.647060,49.378617,41.403592,27.872635,44.275560,59.534980,33.701049
26.651207,50.089317,139.084933,176.199822,52.862438,50.801244,29.215289,14.105503,138.392998,1.656788,41.102330,27.137329,173.295285,139.696495,169.296310,139.230444,83.356651,138.401481,-0.000663,0.001127,32.000000,-235.902365,139.295670,-0.612963,21.785727,0.670798,229101.117490,0.955937,39.591261,16.415430,5.175008,0.019459,0.004293,204.615737,32.000000,216.045908,198.817746,202.386301,187.336218,32.000000,181.133592,68.372137,59.346124,96.227136,100.000000,44.653226,49.378617,41.489633,27.872635,44.275806,59.543094,33.953873
26.790959,50.089317,139.154152,176.199822,52.873264,50.801299,29.180783,14.105503,138.404765,1.656775,41.200359,27.188171,173.284378,139.755710,169.273421,139.225554,83.354887,138.420417,-0.000663,0.001119,32.000000,-235.903349,139.246396,-0.612978,21.776679,0.671421,229147.928479,0.956371,39.603399,16.461993,5.175730,0.013924,0.007344,203.998042,32.000000,216.440699,199.139532,199.876854,186.975205,32.000000,181.123367,68.371983,59.365720,96.205271,100.000000,44.659098,49.378617,41.449634,27.872635,44.435088,59.540753,33.746463
26.751318,50.082184,139.001058,176.202346,52.872028,50.802617,29.187439,14.106216,138.447482,1.656918,41.174080,27.147301,173.209614,139.747451,169.255400,139.137770,83.358736,138.493609,-0.000663,0.001144,32.000000,-235.903455,139.168957,-0.613348,21.841929,0.675185,229288.120985,0.963805,40.050903,16.428775,5.218710,0.019126,0.025002,203.628785,32.000000,216.962891,199.095481,198.121746,186.905360,32.000000,180.996358,68.370188,59.363064,96.200611,100.000000,44.642190,49.378617,41.363569,27.872635,44.417255,59.544490,33.791144
26.865901,50.118671,139.091629,176.197578,52.814368,50.806459,29.174290,14.110355,138.354212,1.657055,41.158988,27.153876,173.129218,139.730220,169.323476,139.226984,83.376151,138.411883,-0.000663,0.001157,32.000000,-235.899808,139.246354,-0.613445,21.860261,0.673175,229227.086090,0.959657,39.816896,16.439577,5.194071,0.013917,0.011515,203.555336,32.000000,216.913952,198.424372,197.704239,187.729706,32.000000,180.339057,68.399926,59.375895,96.207712,100.000000,44.638324,49.378617,41.386942,27.872635,44.513035,59.539278,33.666346
26.828563,50.139246,139.121933,176.185239,52.805589,50.806495,29.191063,14.110783,138.383405,1.657063,41.027926,27.138710,173.200256,139.740273,169.331036,139.197098,83.382664,138.529844,-0.000663,0.001160,32.000000,-235.899872,139.345493,-0.613716,21.891732,0.671413,229243.386496,0.960941,39.876044,16.470655,5.196045,0.003930,0.020819,203.676670,32.000000,216.884098,198.041995,199.687966,188.165055,32.000000,180.040671,68.387567,59.374749,96.192796,100.000000,44.675108,49.378617,41.392102,27.872635,44.514061,59.531085,33.804130
26.870826,50.139246,139.088735,176.185239,52.827049,50.806456,29.182292,14.107215,138.448317,1.657360,41.019007,27.250960,173.167239,139.762316,169.321004,139.217162,83.347175,138.431760,-0.000661,0.001162,32.000000,-235.900161,139.254309,-0.614351,21.896348,0.669192,229215.373759,0.957220,39.721157,16.414240,5.177255,0.010623,0.002688,204.121194,32.000000,216.171863,197.940546,201.728995,188.223480,32.000000,179.943429,68.407979,59.342851,96.206526,100.000000,44.643059,49.378617,41.362467,27.872635,44.568816,59.534518,33.787916
26.890393,50.093981,139.081633,176.178789,52.865364,50.806423,29.186775,14.113637,138.459152,1.657364,41.024824,27.092833,173.153675,139.841003,169.350271,139.197344,83.341713,138.555552,-0.000660,0.001143,32.000000,-235.894231,139.297605,-0.613405,21.886802,0.669018,229239.934883,0.958116,39.804021,16.464015,5.185590,0.007705,0.010142,204.417046,32.000000,215.934182,198.386848,202.965117,187.676789,32.000000,180.293891,68.404020,59.319096,96.234956,100.000000,44.688371,49.378617,41.370120,27.872635,44.451946,59.542012,33.804277
26.722569,50.099193,139.111402,176.172339,52.881458,50.808997,29.206901,14.106644,138.380574,1.657358,41.097508,27.164135,173.191616,139.719495,169.292524,139.129235,83.326714,138.458287,-0.000660,0.001131,32.000000,-235.902043,139.197122,-0.613308,21.868863,0.668024,229252.229635,0.956819,39.733520,16.452704,5.176199,0.013827,0.018739,204.424725,32.000000,215.884651,199.005132,202.258174,187.183229,32.000000,180.862084,68.387457,59.351944,96.252779,100.000000,44.656248,49.378617,41.434313,27.872635,44.466339,59.544569,33.880359
26.777515,50.088768,139.139862,176.170096,52.903469,50.815278,29.183836,14.107072,138.408296,1.657203,41.185677,27.140360,173.217126,139.838027,169.241685,139.160466,83.411083,138.521563,-0.000660,0.001166,32.000000,-235.898501,139.302461,-0.613414,21.841955,0.667873,229221.066109,0.955839,39.655641,16.517227,5.172168,0.011873,0.020683,203.810498,32.000000,216.318225,199.140648,200.279412,186.898597,32.000000,180.981445,68.395642,59.347611,96.242947,100.000000,44.685867,49.378617,41.391625,27.872635,44.467197,59.539248,33.749398
26.842384,50.088768,139.154927,176.170096,52.920648,50.819114,29.195816,14.110212,138.392967,1.657073,41.174290,27.208312,173.184796,139.820123,169.316257,139.200438,83.423465,138.519153,-0.000660,0.001176,32.000000,-235.897164,139.271827,-0.614241,21.821237,0.671546,229324.377867,0.961546,39.941169,16.485823,5.205764,0.000000,0.000758,203.487377,32.000000,216.850844,199.107858,198.452031,187.186259,32.000000,181.090057,68.405182,59.373644,96.261592,100.000000,44.674655,49.378617,41.352106,27.872635,44.440831,59.532944,33.763631
26.687295,50.095078,139.116721,176.167011,52.922618,50.829324,29.178477,14.104218,138.498274,1.657089,41.082215,27.193547,173.145996,139.753283,169.362326,139.240079,83.397441,138.552990,-0.000657,0.001204,32.000000,-235.907092,139.310702,-0.614869,21.788874,0.671540,229245.607945,0.960326,39.838818,16.431644,5.196145,0.000000,0.037237,203.411260,32.000000,217.075116,198.380645,197.471291,187.723290,32.000000,180.351413,68.395009,59.378490,96.278610,100.000000,44.667956,49.378617,41.429571,27.872635,44.458331,59.541146,33.876323
26.895447,50.083830,139.192751,176.174022,52.928977,50.833166,29.187602,14.102791,138.420359,1.657140,40.983312,27.167592,173.152859,139.827384,169.347214,139.124241,83.422887,138.475492,-0.000657,0.001200,32.000000,-235.902782,139.302096,-0.615194,21.778567,0.671117,229222.429509,0.957566,39.730478,16.418112,5.184149,0.016909,0.010837,203.648677,32.000000,216.866895,198.233562,199.529863,187.914430,32.000000,179.849045,68.409758,59.344650,96.233248,100.000000,44.670442,49.378617,41.317800,27.872635,44.429814,59.539189,33.665392
26.746581,50.053654,139.132876,176.168133,52.937262,50.836937,29.180849,14.102791,138.432126,1.657170,41.029934,27.139978,173.228836,139.861967,169.341835,139.123263,83.405822,138.519404,-0.000658,0.001224,32.000000,-235.907371,139.296548,-0.614919,21.789372,0.674921,229366.227994,0.964195,39.996146,16.460276,5.212845,0.017160,0.010913,204.199746,32.000000,216.078054,198.169726,201.707432,188.108252,32.000000,179.736497,68.421638,59.354138,96.265939,100.000000,44.677532,49.378617,41.377738,27.872635,44.351910,59.538786,33.813741
26.794058,50.049264,139.223356,176.165889,52.905025,50.844538,29.192385,14.104504,138.409323,1.657318,41.046137,27.138929,173.240976,139.912128,169.389826,139.236453,83.361697,138.577108,-0.000658,0.001250,32.000000,-235.902545,139.388814,-0.615005,21.810615,0.671778,229259.239947,0.956103,39.637070,16.397860,5.175328,0.005431,0.016004,204.574727,32.000000,215.791081,198.472663,203.104421,187.827200,32.000000,180.480019,68.427329,59.342240,96.281218,100.000000,44.658494,49.378617,41.309491,27.872635,44.352374,59.540547,33.760330
26.812557,50.049264,139.166392,176.165889,52.863057,50.852129,29.183373,14.104218,138.432082,1.657481,41.118337,27.157811,173.224146,139.808583,169.326310,139.226063,83.395247,138.529483,-0.000658,0.001273,32.000000,-235.907256,139.275949,-0.615314,21.881793,0.673921,229340.290711,0.961923,39.855437,16.435876,5.201894,0.000828,0.010623,204.531116,32.000000,215.903916,198.860028,202.521362,187.435756,32.000000,181.175461,68.403085,59.329919,96.291340,100.000000,44.696304,49.378617,41.319096,27.872635,44.341376,59.539534,33.678965
26.778703,50.091512,139.202745,176.161402,52.843661,50.859744,29.176260,14.103933,138.490961,1.657461,41.161319,27.117241,173.179445,139.816291,169.231070,139.150970,83.420855,138.555479,-0.000657,0.001237,32.000000,-235.903607,139.331627,-0.615338,21.919138,0.672786,229390.830209,0.959886,39.771664,16.507525,5.196053,0.008722,0.020762,204.117009,32.000000,216.374417,199.264052,200.216499,187.043554,32.000000,181.040194,68.402102,59.344895,96.285586,100.000000,44.672895,49.378617,41.357820,27.872635,44.452003,59.537163,33.725260
26.928519,50.071485,139.176245,176.175144,52.833300,50.867345,29.191552,14.108785,138.476037,1.657368,41.174072,27.120306,173.115602,139.841371,169.268779,139.214005,83.412639,138.573717,-0.000655,0.001222,32.000000,-235.899575,139.352632,-0.615048,21.912110,0.670195,229385.946296,0.959629,39.740764,16.451259,5.190344,0.018244,0.029313,203.507060,32.000000,216.744556,199.262432,198.497128,186.917249,32.000000,180.934566,68.381775,59.325608,96.291576,100.000000,44.700909,49.378617,41.239722,27.872635,44.400613,59.537183,33.665906
26.773878,50.049264,139.267631,176.179350,52.820286,50.874943,29.175765,14.109926,138.435339,1.657320,41.099089,27.159945,173.139728,139.841207,169.302701,139.259803,83.425838,138.651908,-0.000657,0.001237,32.000000,-235.897777,139.314942,-0.615409,21.923807,0.669937,229438.820384,0.961377,39.839576,16.438051,5.198263,0.013989,0.027443,203.531737,32.000000,216.881654,198.599445,197.633263,187.521756,32.000000,180.496413,68.405038,59.324748,96.298145,100.000000,44.665110,49.378617,41.331161,27.872635,44.401231,59.545189,33.797674
26.925989,50.049264,139.200714,176.179350,52.794078,50.882522,29.184055,14.112352,138.415701,1.657293,40.985144,27.177478,173.167856,139.843960,169.346610,139.273312,83.448734,138.556063,-0.000658,0.001241,32.000000,-235.894204,139.391279,-0.615327,21.892178,0.667480,229400.799719,0.955354,39.569654,16.454964,5.168359,0.021896,0.025526,203.621333,32.000000,216.918215,198.099914,199.600458,188.011054,32.000000,180.327229,68.399939,59.339346,96.328358,100.000000,44.714954,49.378617,41.225355,27.872635,44.343822,59.537665,33.822252
26.907947,50.065176,139.209981,176.177107,52.773727,50.890168,29.171151,14.107358,138.459737,1.657282,41.006642,27.231936,173.188654,139.870448,169.343626,139.186176,83.347189,138.515156,-0.000657,0.001235,32.000000,-235.902477,139.293610,-0.615512,21.840355,0.670207,229479.590699,0.961768,39.805395,16.479047,5.201623,0.017597,0.009535,204.286536,32.000000,216.245711,198.059876,201.519051,188.265137,32.000000,180.052209,68.425298,59.324217,96.347823,100.000000,44.715014,49.378617,41.317972,27.872635,44.385752,59.529817,33.779992
26.901134,50.038017,139.216217,176.178509,52.774544,50.897771,29.236609,14.106216,138.439800,1.657202,40.975547,27.209190,173.251571,139.866044,169.381820,139.338397,83.334184,138.584208,-0.000656,0.001243,32.000000,-235.904274,139.309926,-0.615471,21.840513,0.668366,229423.703553,0.955929,39.551645,16.410451,5.169753,0.004561,0.008450,204.593361,32.000000,215.852697,198.468105,202.961121,187.867296,32.000000,180.271731,68.402190,59.283204,96.363182,100.000000,44.729165,49.378617,41.215793,27.872635,44.315550,59.538029,33.682193
26.773028,50.047344,139.266862,176.179911,52.809941,50.904091,29.228449,14.107929,138.462433,1.657216,41.081081,27.179389,173.257694,139.834479,169.340233,139.299691,83.356331,138.575473,-0.000657,0.001241,32.000000,-235.901087,139.371028,-0.615416,21.819768,0.670430,229567.986227,0.957206,39.597595,16.492482,5.173564,0.013834,0.008477,204.739940,32.000000,215.878576,199.073672,202.577425,187.085340,32.000000,180.951690,68.396572,59.319973,96.405531,100.000000,44.716845,49.378617,41.254306,27.872635,44.315879,59.546064,33.762971
26.766575,50.047344,139.197395,176.179911,52.837687,50.907835,29.179263,14.104361,138.503974,1.657237,41.123156,27.256878,173.263655,139.924220,169.223144,139.348765,83.368002,138.588066,-0.000657,0.001255,32.000000,-235.905146,139.400908,-0.615753,21.805370,0.670620,229600.819072,0.955399,39.581783,16.538421,5.175106,0.022578,0.028579,204.195918,32.000000,216.399411,199.113928,200.634834,186.980116,32.000000,181.321842,68.378717,59.289735,96.390066,100.000000,44.729748,49.378617,41.280489,27.872635,44.340565,59.539347,33.664952
26.925864,50.044052,139.335922,176.183557,52.847120,50.907854,29.185321,14.111211,138.492846,1.657521,41.105837,27.183971,173.191825,139.795511,169.269610,139.303299,83.416367,138.614994,-0.000657,0.001251,32.000000,-235.900427,139.343637,-0.616149,21.865611,0.673794,229672.600606,0.960612,39.804896,16.512109,5.201760,0.003537,0.039427,203.582235,32.000000,216.853946,199.065316,198.602850,187.223904,32.000000,181.269479,68.395174,59.304690,96.389835,100.000000,44.732678,49.378617,41.081847,27.872635,44.332387,59.537832,33.924232
26.890183,50.038017,139.152929,176.176546,52.842901,50.910415,29.195680,14.108214,138.497530,1.657542,41.039453,27.158558,173.149367,139.871141,169.317229,139.376739,83.416155,138.477487,-0.000657,0.001243,32.000000,-235.900801,139.435109,-0.615770,21.929314,0.674197,229681.783024,0.962546,39.815685,16.506445,5.200419,0.011515,0.021780,203.420588,32.000000,217.132903,198.543887,197.503576,187.582907,32.000000,180.501896,68.400030,59.321787,96.375539,100.000000,44.718197,49.378617,41.178127,27.872635,44.317042,59.544707,33.704644
26.872434,50.042955,139.324797,176.178228,52.843107,50.914209,29.191511,14.102791,138.532313,1.657630,40.910011,27.201704,173.176558,139.913841,169.357586,139.352411,83.428320,138.690807,-0.000656,0.001244,32.000000,-235.902946,139.329343,-0.616351,21.915703,0.669916,229564.561054,0.956357,39.546642,16.470919,5.174799,0.010466,0.002950,203.499979,32.000000,216.943083,198.292869,199.227294,187.713439,32.000000,180.084305,68.412590,59.318514,96.352915,100.000000,44.717076,49.378617,41.086838,27.872635,44.317371,59.531312,33.747857
26.770191,50.042955,139.275763,176.178228,52.843132,50.915486,29.181126,14.106502,138.504807,1.657646,40.965402,27.107464,173.247962,139.965347,169.328969,139.347483,83.432708,138.603919,-0.000657,0.001248,32.000000,-235.903169,139.530802,-0.616237,21.893988,0.668075,229587.727570,0.957385,39.600028,16.405545,5.174860,0.013170,0.023578,204.062865,32.000000,216.237352,198.091308,201.559432,188.069770,32.000000,180.067929,68.425172,59.307278,96.344763,100.000000,44.771058,49.378617,41.225956,27.872635,44.330594,59.546162,33.671628
26.807781,50.065724,139.342717,176.178228,52.844312,50.915464,29.188002,14.108785,138.569197,1.658123,40.918083,27.170499,173.274878,139.939084,169.351523,139.267462,83.372738,138.635096,-0.000657,0.001245,32.000000,-235.901378,139.343495,-0.616624,21.875708,0.669379,229606.299135,0.958269,39.634547,16.495107,5.184674,0.010411,0.016951,204.449153,32.000000,215.969184,198.335670,202.768137,187.927387,32.000000,180.384640,68.404584,59.301595,96.335167,100.000000,44.760136,49.378617,41.140731,27.872635,44.390360,59.537832,33.805230
