OSU 80 Ton Compressor Load Stand
26.897622,50.031433,139.265925,176.179631,52.872451,50.917983,29.193007,14.102934,138.539320,1.658305,41.010567,27.186740,173.260296,139.938616,169.331286,139.417256,83.401179,138.579130,-0.000655,0.001250,32.000000,-235.903131,139.394913,-0.616159,21.856222,0.671733,229653.361695,0.962483,39.805250,16.449297,5.202644,0.025571,0.011323,204.587239,32.000000,215.986299,198.824692,202.861712,187.214205,32.000000,180.999073,68.382440,59.309049,96.324959,100.000000,44.775440,49.378617,41.127074,27.872635,44.301578,59.539632,33.749765
26.804665,49.995770,139.404656,176.176546,52.866339,50.920514,29.189071,14.105931,138.579744,1.658571,41.002098,27.160011,173.289968,139.912576,169.280155,139.422697,83.441675,138.652810,-0.000653,0.001228,32.000000,-235.900298,139.460399,-0.616095,21.795299,0.671862,229705.259292,0.960889,39.765201,16.524131,5.197846,0.001171,0.000068,204.139385,32.000000,216.419658,199.146815,200.570623,186.898600,32.000000,181.093167,68.385310,59.319935,96.319791,100.000000,44.783239,49.378617,41.085388,27.872635,44.301849,59.543143,33.830469
26.885389,49.995770,139.267279,176.176546,52.876159,50.920477,29.179277,14.106502,138.609734,1.658439,40.999986,27.111525,173.275564,140.000909,169.257483,139.446411,83.411476,138.720799,-0.000652,0.001221,32.000000,-235.903661,139.440575,-0.616420,21.781924,0.670606,229628.473262,0.957322,39.581049,16.469005,5.177630,0.016416,0.009628,203.579354,32.000000,216.869943,199.243653,198.551989,187.027326,32.000000,181.121948,68.393297,59.338936,96.316190,100.000000,44.781563,49.378617,41.116053,27.872635,44.208992,59.529591,33.969060
26.921637,49.983699,139.340719,176.169254,52.882931,50.921417,29.195659,14.106787,138.562949,1.658586,40.970821,27.090531,173.220132,139.935944,169.311090,139.389002,83.424006,138.684845,-0.000651,0.001232,32.000000,-235.901736,139.538430,-0.616743,21.820555,0.674537,229623.641870,0.960909,39.700451,16.463640,5.200761,0.012746,0.032767,203.517113,32.000000,216.983892,198.698990,197.424236,187.453733,32.000000,180.493239,68.393602,59.354794,96.330552,100.000000,44.781038,49.378617,41.141226,27.872635,44.177470,59.535905,33.965391
26.799288,49.999336,139.326584,176.167852,52.862787,50.922374,29.188807,14.105931,138.610961,1.658745,40.892830,27.147016,173.226136,139.984026,169.267144,139.454478,83.374311,138.648729,-0.000651,0.001225,32.000000,-235.902429,139.515058,-0.616832,21.816070,0.673093,229614.856136,0.958198,39.565769,16.526242,5.180036,0.010855,0.015134,203.655560,32.000000,217.026112,198.135215,199.162243,187.919932,32.000000,180.428414,68.375379,59.325026,96.280770,100.000000,44.815750,49.378617,41.140882,27.872635,44.218072,59.538550,33.646243
26.845895,49.992204,139.313804,176.168694,52.875563,50.926162,29.186370,14.108642,138.504659,1.658840,40.904408,27.126498,173.256197,139.996688,169.295469,139.478703,83.328207,138.678375,-0.000651,0.001201,32.000000,-235.902340,139.490685,-0.617078,21.874397,0.671470,229583.629361,0.956296,39.493325,16.496578,5.175789,0.011977,0.002136,204.180239,32.000000,216.428595,197.945552,201.179607,188.297749,32.000000,180.207216,68.379515,59.337191,96.301748,100.000000,44.804142,49.378617,41.110245,27.872635,44.218066,59.542159,33.649251
26.760315,49.992204,139.301837,176.168694,52.842309,50.929927,29.201254,14.104789,138.621750,1.658874,40.895465,27.136615,173.264699,139.985494,169.306991,139.399065,83.316384,138.571680,-0.000652,0.001234,32.000000,-235.903734,139.467905,-0.617017,21.902118,0.673782,229697.671847,0.961164,39.712999,16.529058,5.198891,0.006989,0.030156,204.557066,32.000000,215.830866,198.426342,202.608323,187.907925,32.000000,180.063942,68.376976,59.315713,96.319882,100.000000,44.813810,49.378617,41.148718,27.872635,44.199435,59.530574,33.759376
27.049892,49.999885,139.281386,176.172900,52.825945,50.928657,29.181033,14.108928,138.562638,1.658815,40.997157,27.190459,173.290030,139.955376,169.320869,139.499034,83.318917,138.728286,-0.000653,0.001205,32.000000,-235.901071,139.493091,-0.616894,21.932356,0.671159,229731.132633,0.959545,39.628054,16.589294,5.189389,0.013284,0.027584,204.517803,32.000000,215.808635,198.857249,202.967874,187.130531,32.000000,180.888361,68.367086,59.320845,96.323585,100.000000,44.787313,49.378617,41.181198,27.872635,44.219404,59.536386,33.794005
26.714570,50.002354,139.391878,176.189165,52.845441,50.924818,29.189760,14.104218,138.585550,1.658972,41.089029,27.075455,173.305197,139.956702,169.286871,139.431415,83.328403,138.650281,-0.000652,0.001185,32.000000,-235.902994,139.529008,-0.616287,21.903586,0.671844,229796.993211,0.962351,39.771012,16.550247,5.205538,0.022004,0.025205,204.201710,32.000000,216.244437,199.107801,200.886886,186.858046,32.000000,181.218296,68.367852,59.356921,96.350642,100.000000,44.854030,49.378617,41.160542,27.872635,44.225836,59.531007,33.774416
26.771922,50.016345,139.298330,176.199261,52.840768,50.924810,29.185240,14.105217,138.577887,1.659052,41.113694,27.112515,173.203054,139.994731,169.291330,139.401774,83.367117,138.687030,-0.000653,0.001180,32.000000,-235.902323,139.472902,-0.615824,21.901252,0.665721,229664.420870,0.952177,39.296396,16.622369,5.149055,0.017325,0.033527,203.528926,32.000000,216.843477,199.092034,198.602007,186.965677,32.000000,181.363724,68.359102,59.350598,96.349752,100.000000,44.799133,49.378617,41.121012,27.872635,44.225856,59.536072,33.864365
26.847357,50.016345,139.316094,176.199261,52.819601,50.924816,29.191236,14.105645,138.633720,1.658838,41.088920,27.182142,173.123558,140.018323,169.296907,139.428279,83.326665,138.539399,-0.000654,0.001177,32.000000,-235.901403,139.391098,-0.615321,21.894670,0.672842,229790.283816,0.964389,39.857723,16.575706,5.217822,0.026041,0.013494,203.106954,32.000000,216.986537,198.583049,197.449807,187.507392,32.000000,180.700321,68.344948,59.341334,96.350138,100.000000,44.831866,49.378617,41.068890,27.872635,44.262412,59.529846,33.970234
26.787103,50.047070,139.226465,176.202626,52.800170,50.924854,29.214747,14.105645,138.651862,1.659027,41.067550,27.137959,173.174812,139.953399,169.334575,139.455334,83.367073,138.613673,-0.000655,0.001198,32.000000,-235.903370,139.465335,-0.616314,21.862621,0.671624,229738.421024,0.962398,39.775744,16.554508,5.203150,0.005340,0.011620,203.242784,32.000000,216.948455,198.235185,198.971293,187.732510,32.000000,180.091334,68.359915,59.369911,96.341257,100.000000,44.792930,49.378617,41.028279,27.872635,44.342699,59.539494,33.715649
26.800434,50.058043,139.332639,176.200383,52.749721,50.922297,29.196088,14.107929,138.540883,1.659264,41.034573,27.155998,173.186128,139.911148,169.335869,139.375639,83.350224,138.649094,-0.000656,0.001220,32.000000,-235.898628,139.461745,-0.616410,21.831045,0.670538,229740.080865,0.959359,39.649758,16.524570,5.189192,0.012517,0.019961,203.755243,32.000000,216.378437,197.927603,201.209488,188.091018,32.000000,180.195614,68.377987,59.369688,96.346789,100.000000,44.843024,49.378617,41.082676,27.872635,44.371698,59.538589,33.803470
26.775743,50.110715,139.226906,176.203748,52.714446,50.918492,29.199620,14.111496,138.642840,1.659746,41.048774,27.183769,173.286517,139.953214,169.312492,139.381814,83.310714,138.612994,-0.000656,0.001186,32.000000,-235.896208,139.402170,-0.616043,21.777833,0.672374,229750.162476,0.960923,39.781094,16.519583,5.197519,0.017856,0.033564,204.199433,32.000000,216.061607,198.156284,202.494384,187.930941,32.000000,180.491146,68.353591,59.351751,96.369838,100.000000,44.815064,49.378617,41.090032,27.872635,44.372200,59.532610,33.798701
26.757109,50.110715,139.382077,176.203748,52.704632,50.917145,29.189604,14.113351,138.577849,1.659964,41.117182,27.152649,173.250475,139.933699,169.317693,139.438104,83.258132,138.633949,-0.000657,0.001160,32.000000,-235.895336,139.413978,-0.614914,21.802459,0.673418,229755.189245,0.961011,39.769792,16.553320,5.198895,0.020833,0.022282,204.339220,32.000000,216.019766,198.643199,202.841717,187.171928,32.000000,180.855880,68.337354,59.355091,96.358675,100.000000,44.868854,49.378617,41.096937,27.872635,44.510248,59.538766,33.779185
26.783784,50.103582,139.340839,176.197017,52.701576,50.917119,29.232326,14.111211,138.518505,1.660025,41.164586,27.180073,173.230207,139.886046,169.252211,139.427163,83.234059,138.664130,-0.000660,0.001144,32.000000,-235.898296,139.334989,-0.615438,21.818719,0.675220,229817.154250,0.961873,39.863728,16.575618,5.199740,0.011468,0.015399,204.146487,32.000000,216.258224,199.054347,200.655366,186.892002,32.000000,181.057406,68.347509,59.339299,96.360311,100.000000,44.813238,49.378617,41.066458,27.872635,44.492599,59.535462,33.799068
26.894481,50.098644,139.280242,176.192250,52.692111,50.917084,29.223214,14.104218,138.532269,1.660141,41.171142,27.176978,173.186795,139.969589,169.243673,139.355793,83.235023,138.655995,-0.000661,0.001132,32.000000,-235.902338,139.380697,-0.615214,21.798551,0.675242,229867.442461,0.962881,39.894887,16.638192,5.209161,0.018679,0.023495,203.684084,32.000000,216.701050,199.187793,198.638314,186.846164,32.000000,181.285607,68.345890,59.357835,96.372128,100.000000,44.840317,49.378617,40.994498,27.872635,44.480628,59.538599,33.687476
26.852579,50.128821,139.198205,176.193933,52.678651,50.917104,29.183869,14.110212,138.602004,1.660586,41.172781,27.221632,173.172859,139.916368,169.307254,139.454685,83.232098,138.617750,-0.000659,0.001111,32.000000,-235.901918,139.408880,-0.615528,21.878409,0.674124,229872.798135,0.960451,39.843153,16.676653,5.202433,0.015542,0.028185,203.485740,32.000000,217.002494,198.514007,197.521242,187.431417,32.000000,180.954671,68.371865,59.398379,96.392590,100.000000,44.842147,49.378617,41.062257,27.872635,44.481481,59.543881,33.770161
26.942808,50.128821,139.338295,176.193933,52.716071,50.914585,29.183425,14.107929,138.581088,1.660841,41.031550,27.126110,173.197529,139.903644,169.351792,139.403997,83.233372,138.584941,-0.000658,0.001108,32.000000,-235.902070,139.440860,-0.615245,21.891758,0.672577,229819.076652,0.956584,39.653493,16.671809,5.178767,0.009971,0.045097,203.621950,32.000000,217.081136,198.046346,198.774963,187.973841,32.000000,180.373132,68.372041,59.400238,96.385393,100.000000,44.869705,49.378617,40.943990,27.872635,44.561136,59.538363,33.724600
26.823152,50.095078,139.195217,176.185800,52.742375,50.910743,29.183532,14.105503,138.641913,1.660963,40.970305,27.150486,173.254310,139.931071,169.338327,139.411676,83.181711,138.646995,-0.000659,0.001097,32.000000,-235.901546,139.460461,-0.614944,21.894538,0.670670,229859.142819,0.959512,39.753523,16.656502,5.183793,0.008858,0.032885,204.183616,32.000000,216.340531,197.925013,200.865176,188.088038,32.000000,180.030239,68.365761,59.408178,96.385205,100.000000,44.868818,49.378617,41.014060,27.872635,44.474231,59.535511,33.744849
26.811535,50.072034,139.344488,176.179631,52.752898,50.906943,29.207939,14.102934,138.542753,1.661435,40.988235,27.133948,173.228471,139.897834,169.357505,139.373252,83.160468,138.688991,-0.000659,0.001076,32.000000,-235.901328,139.499661,-0.614740,21.922259,0.669047,229805.861038,0.956102,39.603212,16.639584,5.171632,0.005316,0.010344,204.597230,32.000000,216.092615,198.188512,202.556854,187.830850,32.000000,180.453813,68.380904,59.394909,96.428671,100.000000,44.878904,49.378617,41.007437,27.872635,44.415009,59.537163,33.791071
26.957819,50.053928,139.272399,176.183557,52.745663,50.901886,29.205761,14.107072,138.649203,1.661599,40.990278,27.075223,173.225326,139.905072,169.364042,139.425958,83.189794,138.631261,-0.000660,0.001084,32.000000,-235.902435,139.454688,-0.614278,21.879694,0.670551,229868.287015,0.960434,39.768887,16.720832,5.189368,0.003473,0.007679,204.581275,32.000000,215.875718,198.718954,202.991270,187.081308,32.000000,180.891216,68.374889,59.394712,96.413292,100.000000,44.889484,49.378617,41.002015,27.872635,44.415632,59.536662,33.730983
26.794469,50.053928,139.344690,176.183557,52.752096,50.896825,29.183854,14.103505,138.673746,1.661987,41.080621,27.084000,173.254664,139.948648,169.268568,139.342042,83.188013,138.665728,-0.000657,0.001073,32.000000,-235.906330,139.482774,-0.613660,21.872928,0.670275,229861.581730,0.959945,39.765240,16.762092,5.197184,0.028282,0.016491,204.418747,32.000000,216.305080,198.890123,201.027274,186.999507,32.000000,181.442328,68.352022,59.376641,96.426830,100.000000,44.889603,49.378617,40.993694,27.872635,44.368973,59.529325,33.690851
26.819153,50.030061,139.276083,176.193933,52.772014,50.893002,29.181543,14.107929,138.615737,1.662102,41.058561,27.141054,173.191902,139.950299,169.288708,139.437245,83.208976,138.623465,-0.000658,0.001072,32.000000,-235.898464,139.453913,-0.613846,21.835687,0.668666,229735.070529,0.954407,39.503351,16.705248,5.166308,0.012325,0.028948,203.737979,32.000000,216.829480,199.014353,198.982075,186.975869,32.000000,181.658483,68.374057,59.401435,96.440641,100.000000,44.872025,49.378617,41.061970,27.872635,44.307183,59.541864,33.741327
26.933996,50.053105,139.313703,176.193933,52.818906,50.889190,29.184286,14.104361,138.597297,1.662137,40.978558,27.146096,173.078799,139.996485,169.314247,139.390488,83.270079,138.592963,-0.000658,0.001063,32.000000,-235.905802,139.441372,-0.614128,21.851318,0.671924,229787.335474,0.961149,39.775642,16.723460,5.200502,0.021905,0.013313,203.504155,32.000000,217.101376,198.588755,197.396321,187.364352,32.000000,180.930343,68.382986,59.407939,96.441280,100.000000,44.882779,49.378617,40.898920,27.872635,44.367486,59.537252,33.939493
26.753734,50.008389,139.311049,176.189446,52.834922,50.885395,29.189697,14.106502,138.594371,1.662389,40.823624,27.205252,173.185473,140.043159,169.304629,139.446411,83.269306,138.766017,-0.000659,0.001029,32.000000,-235.903497,139.427523,-0.614477,21.804898,0.672332,229724.972279,0.960169,39.710546,16.682349,5.193158,0.010582,0.008377,203.448566,32.000000,216.972823,198.165961,198.527024,187.689002,32.000000,180.142357,68.375175,59.388698,96.428042,100.000000,44.887317,49.378617,40.977431,27.872635,44.367945,59.543949,33.747344
26.936929,50.008389,139.294170,176.189446,52.809612,50.881594,29.203154,14.105360,138.657297,1.662936,40.779957,27.157166,173.221556,139.961106,169.350187,139.488459,83.252858,138.624488,-0.000659,0.001036,32.000000,-235.904639,139.521176,-0.614771,21.789346,0.669910,229614.958757,0.955757,39.542160,16.606702,5.172411,0.008381,0.019673,204.034581,32.000000,216.362197,197.972445,200.921172,187.932595,32.000000,180.252633,68.404343,59.429527,96.465764,100.000000,44.883122,49.378617,40.880180,27.872635,44.251635,59.536662,33.826287
26.763332,49.976567,139.281394,176.188044,52.778153,50.877799,29.224184,14.107215,138.669285,1.663459,40.777849,27.081538,173.204318,139.978785,169.386206,139.462445,83.260646,138.679070,-0.000658,0.001012,32.000000,-235.902784,139.416652,-0.614573,21.787221,0.674423,229652.900718,0.962175,39.798206,16.689957,5.207163,0.018118,0.017874,204.435280,32.000000,216.180501,198.024827,202.451297,188.056159,32.000000,180.571498,68.409158,59.391531,96.485106,100.000000,44.916829,49.378617,40.993381,27.872635,44.168699,59.541215,33.755487
26.800058,49.954895,139.371844,176.188324,52.749347,50.874044,29.185301,14.106930,138.613758,1.663628,40.819336,27.106431,173.134945,139.920589,169.341161,139.427771,83.242330,138.664256,-0.000658,0.001002,32.000000,-235.903069,139.426482,-0.614029,21.780324,0.671529,229567.378589,0.954788,39.492563,16.638955,5.171123,0.020809,0.024059,204.649335,32.000000,215.949382,198.601114,202.781357,187.355579,32.000000,180.859566,68.390539,59.395403,96.509718,100.000000,44.921731,49.378617,40.948559,27.872635,44.112028,59.541943,33.767446
26.785984,49.921976,139.338508,176.193091,52.758543,50.870202,29.241484,14.102363,138.693361,1.664160,40.878907,27.111935,173.167201,139.991714,169.290757,139.440969,83.233556,138.633408,-0.000660,0.001012,32.000000,-235.906652,139.426484,-0.613604,21.804347,0.674557,229601.742382,0.960463,39.750332,16.657187,5.204187,0.014826,0.015283,204.353237,32.000000,216.164507,198.985310,201.058207,186.974005,32.000000,180.984635,68.360543,59.402903,96.470491,100.000000,44.933257,49.378617,40.931100,27.872635,44.111638,59.540547,33.714035
26.885906,49.921976,139.383039,176.193091,52.784331,50.866409,29.196481,14.109641,138.658146,1.664572,40.876641,27.071132,173.138446,140.046461,169.273443,139.419726,83.226486,138.644277,-0.000659,0.000996,32.000000,-235.899538,139.501963,-0.612987,21.783891,0.674303,229571.240721,0.960238,39.667273,16.668441,5.200431,0.015530,0.007774,203.778015,32.000000,216.575441,199.175907,198.868374,186.792336,32.000000,181.260622,68.355377,59.401464,96.488073,100.000000,44.933470,49.378617,40.881835,27.872635,44.025284,59.536023,33.707652
26.781994,49.934320,139.301674,176.191970,52.797880,50.863881,29.181685,14.104504,138.625387,1.665112,40.894323,27.127396,173.157193,139.998096,169.309797,139.455985,83.256065,138.767284,-0.000659,0.000957,32.000000,-235.899594,139.527010,-0.612998,21.796033,0.673602,229547.695732,0.958776,39.657869,16.662509,5.201919,0.018520,0.023351,203.398206,32.000000,217.002273,198.535552,197.710201,187.255615,32.000000,181.034455,68.391745,59.412591,96.492667,100.000000,44.937577,49.378617,40.962515,27.872635,44.056811,59.536150,33.797894
26.766259,49.959833,139.382754,176.205711,52.796091,50.863893,29.189916,14.109356,138.731407,1.665298,40.838351,27.071983,173.152855,139.987940,169.326325,139.438509,83.189035,138.688556,-0.000657,0.000928,32.000000,-235.897856,139.499067,-0.612943,21.809146,0.672532,229492.137419,0.956432,39.491113,16.674761,5.184242,0.012251,0.023948,203.433572,32.000000,217.087921,198.124023,198.264839,188.013041,32.000000,180.422202,68.399776,59.426592,96.491421,100.000000,44.941638,49.378617,40.943410,27.872635,44.122718,59.542209,33.691144
26.611510,49.960382,139.302019,176.223378,52.744428,50.858803,29.235385,14.113209,138.693257,1.665298,40.771694,27.149096,173.219472,140.025886,169.310800,139.515376,83.222488,138.673637,-0.000658,0.000937,32.000000,-235.898265,139.540283,-0.613241,21.819322,0.673759,229509.115636,0.960800,39.676882,16.703800,5.201318,0.014582,0.012358,203.948525,32.000000,216.371058,197.977095,200.627813,187.979051,32.000000,180.028569,68.391200,59.420024,96.490976,100.000000,44.971953,49.378617,40.915905,27.872635,44.122371,59.532413,33.781679
26.726147,49.960382,139.370202,176.223378,52.719474,50.853760,29.193483,14.107500,138.715660,1.665701,40.814958,27.135590,173.200042,140.009249,169.365876,139.462567,83.187488,138.654706,-0.000658,0.000956,32.000000,-235.905449,139.596575,-0.613229,21.846440,0.673923,229592.318612,0.961180,39.728702,16.733319,5.207405,0.019017,0.022357,204.391215,32.000000,215.932937,198.209216,202.344284,188.013310,32.000000,180.116962,68.408945,59.392996,96.495129,100.000000,44.946852,49.378617,40.960296,27.872635,44.123457,59.536573,33.713448
26.719334,49.930754,139.348372,176.222817,52.721322,50.853793,29.185556,14.108785,138.747016,1.665492,40.879185,27.141748,173.225825,140.085082,169.336200,139.519590,83.166011,138.720634,-0.000659,0.000955,32.000000,-235.901378,139.598186,-0.613204,21.868470,0.676072,229609.080289,0.965454,39.988614,16.692754,5.234653,0.016774,0.011420,204.519849,32.000000,215.795320,198.633701,203.089556,187.300898,32.000000,180.825204,68.397065,59.417968,96.535541,100.000000,44.957444,49.378617,40.834523,27.872635,44.045831,59.541963,33.780359
26.789245,49.941727,139.469241,176.223098,52.671931,50.853788,29.192923,14.110640,138.690034,1.665567,40.949361,27.138080,173.279479,140.033921,169.286776,139.488198,83.195167,138.679067,-0.000659,0.000958,32.000000,-235.894441,139.551746,-0.612730,21.872561,0.673314,229566.019352,0.962388,39.796367,16.718731,5.214751,0.005658,0.020039,204.381758,32.000000,216.057684,198.896804,201.181268,187.171246,32.000000,181.223532,68.383960,59.411865,96.525229,100.000000,44.990674,49.378617,40.911102,27.872635,44.073824,59.541530,33.660917
26.731452,49.972726,139.322623,176.218050,52.656111,50.850655,29.190486,14.111068,138.712363,1.665624,40.957768,27.089290,173.206263,140.056860,169.331101,139.497427,83.216692,138.741363,-0.000659,0.000961,32.000000,-235.899586,139.534879,-0.613430,21.883681,0.672643,229570.715749,0.962841,39.778148,16.771628,5.215264,0.011162,0.015664,203.644763,32.000000,216.550335,199.011160,199.116326,186.944040,32.000000,181.306955,68.402189,59.422727,96.536774,100.000000,44.995149,49.378617,40.952361,27.872635,44.073321,59.542740,33.667080
26.823624,49.972726,139.475772,176.218050,52.673138,50.846833,29.183786,14.103647,138.709518,1.665651,40.966665,27.240408,173.219672,139.902300,169.356127,139.573940,83.202329,138.729045,-0.000660,0.000985,32.000000,-235.904548,139.554053,-0.613469,21.898551,0.671655,229519.312280,0.959983,39.672170,16.722663,5.206165,0.007506,0.024125,203.440993,32.000000,216.801465,198.766095,197.455464,187.173313,32.000000,180.749955,68.410132,59.422352,96.564878,100.000000,45.008574,49.378617,40.871268,27.872635,44.153767,59.526847,33.939860
26.856442,49.963948,139.328966,176.228987,52.710738,50.843016,29.189501,14.108928,138.683745,1.665752,40.902540,27.142053,173.230520,140.064997,169.334949,139.515169,83.232884,138.701188,-0.000659,0.000982,32.000000,-235.897137,139.456707,-0.613429,21.909540,0.671914,229531.602710,0.962255,39.799831,16.730826,5.211936,0.013960,0.024361,203.471986,32.000000,216.838127,198.171655,198.485549,187.769132,32.000000,180.313084,68.423523,59.409414,96.536629,100.000000,44.969592,49.378617,40.867734,27.872635,44.130633,59.532561,33.917482
26.776184,49.962302,139.360722,176.243009,52.721326,50.844212,29.191024,14.110069,138.627684,1.665789,40.792115,27.151479,173.244495,140.038570,169.368374,139.515333,83.235487,138.685842,-0.000658,0.000984,32.000000,-235.900585,139.520338,-0.613607,21.899102,0.670224,229485.516622,0.958928,39.645747,16.739319,5.199736,0.004752,0.017566,204.003341,32.000000,216.301907,197.978324,200.568199,188.029744,32.000000,180.257502,68.439166,59.437413,96.556496,100.000000,44.972569,49.378617,40.886726,27.872635,44.126032,59.540999,33.993711
26.787353,49.932400,139.315918,176.246094,52.727667,50.843205,29.191298,14.107929,138.709387,1.665905,40.811506,27.162333,173.253076,140.082431,169.382585,139.478478,83.213189,138.711779,-0.000658,0.001019,32.000000,-235.897317,139.476103,-0.614236,21.918299,0.668798,229420.378765,0.957417,39.582207,16.695489,5.187916,0.014354,0.010205,204.460479,32.000000,216.025912,197.930180,202.376549,188.108269,32.000000,180.164653,68.441289,59.401318,96.573161,100.000000,44.970404,49.378617,40.912004,27.872635,44.125706,59.540802,33.664145
26.830341,49.932400,139.543767,176.246094,52.739968,50.839724,29.180565,14.102791,138.705393,1.665920,40.824162,27.115612,173.262050,140.090181,169.357661,139.473178,83.240410,138.726393,-0.000659,0.001029,32.000000,-235.908027,139.547160,-0.614976,21.925223,0.670651,229458.460379,0.960403,39.714576,16.685573,5.204652,0.017050,0.028848,204.602894,32.000000,215.783632,198.559433,202.964632,187.317867,32.000000,180.813879,68.423483,59.398867,96.560139,100.000000,45.049384,49.378617,40.842339,27.872635,44.047296,59.532816,33.756221
26.738374,49.954346,139.366760,176.247776,52.779617,50.836483,29.191975,14.107500,138.721380,1.665971,40.861672,27.145986,173.256851,140.023930,169.322978,139.568666,83.257097,138.781218,-0.000660,0.001052,32.000000,-235.906104,139.443532,-0.614788,21.944211,0.669671,229450.536215,0.959887,39.666005,16.720231,5.200809,0.012409,0.015260,204.429619,32.000000,215.919707,198.987040,201.510163,186.932853,32.000000,181.062348,68.398955,59.419038,96.575773,100.000000,45.008556,49.378617,40.893100,27.872635,44.103958,59.538049,33.754607
26.740700,49.933497,139.477533,176.242728,52.809687,50.832684,29.178814,14.111924,138.740513,1.666287,40.903263,27.153334,173.227943,139.992955,169.286115,139.522241,83.259309,138.679862,-0.000660,0.001051,32.000000,-235.897583,139.547972,-0.614622,21.919243,0.669332,229391.196496,0.958557,39.594209,16.699974,5.200969,0.017359,0.035344,203.827253,32.000000,216.466727,199.227602,199.181553,186.839852,32.000000,181.302118,68.424796,59.417424,96.603703,100.000000,45.035178,49.378617,40.887052,27.872635,44.049239,59.533721,33.780506
26.686663,49.922799,139.378696,176.236839,52.867484,50.832654,29.194068,14.109356,138.661946,1.666202,40.911425,27.035435,173.236584,140.005068,169.311202,139.428404,83.296119,138.725122,-0.000660,0.001044,32.000000,-235.899332,139.493193,-0.614256,21.918719,0.669851,229416.866614,0.961634,39.769864,16.709407,5.212238,0.021890,0.030711,203.472278,32.000000,216.817068,198.669857,197.585364,187.285013,32.000000,181.000606,68.420333,59.436865,96.610591,100.000000,45.038188,49.378617,40.839846,27.872635,44.048665,59.539002,33.773682
26.746977,49.922799,139.430681,176.236839,52.902788,50.832713,29.180700,14.105645,138.665427,1.666353,40.823699,27.142832,173.233767,140.025337,169.348278,139.561758,83.360869,138.719290,-0.000660,0.001064,32.000000,-235.905009,139.496335,-0.614601,21.938388,0.670821,229383.019542,0.961861,39.745123,16.658900,5.215927,0.008434,0.030806,203.607557,32.000000,217.074280,198.169675,198.001260,187.899396,32.000000,180.598452,68.432562,59.422753,96.578213,100.000000,45.029384,49.378617,40.871505,27.872635,44.020151,59.538580,33.775957
26.762821,49.906614,139.301571,176.238802,52.935300,50.832709,29.190595,14.112638,138.715240,1.666507,40.788054,27.090047,173.228591,140.054841,169.376271,139.528169,83.354955,138.726935,-0.000658,0.001074,32.000000,-235.897689,139.536286,-0.615021,21.896820,0.671484,229367.461002,0.963380,39.824927,16.643661,5.222785,0.017521,0.021423,203.916504,32.000000,216.425924,198.019065,200.306779,188.033128,32.000000,179.922505,68.425105,59.423199,96.551865,100.000000,45.011628,49.378617,40.939105,27.872635,43.977265,59.540812,33.669061
26.721810,49.929383,139.430519,176.234035,52.929726,50.830202,29.185316,14.105360,138.670045,1.666997,40.815405,27.099013,173.277065,139.972362,169.396979,139.382197,83.341499,138.745613,-0.000657,0.001070,32.000000,-235.903655,139.588398,-0.614777,21.903822,0.669964,229282.031216,0.961539,39.723922,16.576131,5.212951,0.003797,0.008131,204.385096,32.000000,215.983087,198.082320,202.290540,187.923327,32.000000,180.077611,68.437381,59.425943,96.590113,100.000000,45.036367,49.378617,40.884327,27.872635,44.035785,59.532167,33.952919
26.609971,49.913472,139.337061,176.236559,52.904512,50.827663,29.184413,14.108785,138.684093,1.667396,40.868594,27.100001,173.276244,140.010044,169.406223,139.514701,83.310284,138.726021,-0.000658,0.001096,32.000000,-235.902033,139.453627,-0.614368,21.864038,0.670542,229270.312318,0.960578,39.681233,16.585688,5.205041,0.020346,0.026171,204.545902,32.000000,215.865391,198.420764,203.213887,187.338691,32.000000,180.783938,68.423990,59.433838,96.566201,100.000000,45.050561,49.378617,40.854911,27.872635,44.035175,59.538147,33.775883
26.788032,49.913472,139.377063,176.236559,52.910885,50.825141,29.184755,14.108214,138.658843,1.667250,40.947969,27.080750,173.315669,139.979131,169.327225,139.494409,83.343742,138.889997,-0.000659,0.001080,32.000000,-235.895228,139.435761,-0.614464,21.805396,0.671452,229303.579459,0.962305,39.772631,16.608044,5.217855,0.019888,0.012284,204.555254,32.000000,216.163328,198.855358,201.593360,187.148417,32.000000,181.294946,68.387475,59.400291,96.513454,100.000000,45.026396,49.378617,40.837093,27.872635,43.993015,59.531528,33.776911
26.713847,49.935966,139.269576,176.246094,52.885894,50.821349,29.179864,14.106216,138.644751,1.667240,41.016945,27.084275,173.277499,139.959679,169.317980,139.531852,83.349286,138.682315,-0.000661,0.001094,32.000000,-235.901816,139.451711,-0.614678,21.806262,0.674333,229361.170779,0.966501,39.944289,16.629922,5.236273,0.015207,0.014529,203.709994,32.000000,216.633629,198.972087,199.232456,186.950370,32.000000,181.197936,68.402114,59.430636,96.512075,100.000000,45.068151,49.378617,40.811837,27.872635,44.050944,59.532403,33.784614
26.819492,50.011407,139.409043,176.253385,52.846607,50.820108,29.183336,14.105645,138.633884,1.667052,41.037548,26.996963,173.254297,139.969059,169.335330,139.356406,83.308959,138.727942,-0.000661,0.001070,32.000000,-235.903206,139.439393,-0.615517,21.812556,0.673041,229240.008493,0.959693,39.645943,16.674566,5.202960,0.003046,0.014222,203.334083,32.000000,217.012947,198.793086,197.707624,187.155866,32.000000,180.826078,68.421871,59.416988,96.531095,100.000000,45.048444,49.378617,40.803652,27.872635,44.246959,59.538589,33.785128
26.725547,50.031707,139.288145,176.251983,52.846610,50.816288,29.187052,14.105360,138.618072,1.667085,40.967698,26.981083,173.228048,140.045932,169.329109,139.474931,83.320548,138.707251,-0.000661,0.001104,32.000000,-235.904475,139.440576,-0.615374,21.796741,0.674001,229264.132221,0.962634,39.792547,16.570093,5.213385,0.016483,0.030343,203.431031,32.000000,216.963010,198.227844,197.968691,187.774564,32.000000,180.304532,68.416599,59.408717,96.456798,100.000000,45.033732,49.378617,40.874116,27.872635,44.247057,59.542100,33.773682
26.744416,50.031707,139.340376,176.251983,52.834676,50.814976,29.190863,14.109641,138.669259,1.667340,40.868895,27.084939,173.273161,140.017588,169.316980,139.509853,83.320782,138.746139,-0.000662,0.001100,32.000000,-235.900522,139.463620,-0.615186,21.777124,0.672449,229294.276907,0.958681,39.691327,16.632163,5.198049,0.011820,0.001554,203.758463,32.000000,216.570240,197.820538,200.251399,188.122548,32.000000,180.264275,68.410977,59.416062,96.442139,100.000000,45.031715,49.378617,40.840901,27.872635,44.300168,59.531784,33.794299
26.887823,50.078069,139.256754,176.254507,52.824405,50.816130,29.185373,14.113066,138.664185,1.667302,40.928785,27.044668,173.301952,139.886107,169.342538,139.428529,83.272290,138.645090,-0.000664,0.001114,32.000000,-235.898736,139.444203,-0.614978,21.778567,0.674236,229321.313462,0.962073,39.868697,16.610714,5.211798,0.017060,0.040196,204.347399,32.000000,216.187095,197.783584,202.144832,188.356288,32.000000,180.179486,68.421175,59.400737,96.432190,100.000000,45.040163,49.378617,40.827385,27.872635,44.421377,59.543733,33.773903
26.608193,50.101388,139.385478,176.258433,52.826900,50.812290,29.198599,14.109498,138.669607,1.667532,40.944377,27.042075,173.282875,139.993139,169.353215,139.455601,83.185087,138.604957,-0.000664,0.001129,32.000000,-235.899845,139.423830,-0.614902,21.806078,0.674642,229306.892774,0.961210,39.837114,16.629011,5.210074,0.010617,0.059393,204.526957,32.000000,215.849169,198.411546,203.018624,187.555151,32.000000,180.617081,68.413537,59.407724,96.376860,100.000000,45.054701,49.378617,40.916265,27.872635,44.482810,59.531351,33.762237
26.727647,50.097547,139.263369,176.251422,52.794347,50.812284,29.186008,14.105788,138.623893,1.667875,40.990528,27.019522,173.264817,139.929235,169.280629,139.486116,83.195752,138.670950,-0.000664,0.001105,32.000000,-235.907817,139.484078,-0.614916,21.850610,0.671876,229319.779480,0.956128,39.644013,16.629344,5.179176,0.013484,0.033572,204.481524,32.000000,215.984202,198.847228,201.814622,187.110503,32.000000,181.247241,68.396231,59.401157,96.365231,100.000000,45.026598,49.378617,40.803624,27.872635,44.483687,59.535826,33.772509
26.819661,50.097547,139.295314,176.251422,52.738291,50.809752,29.181485,14.102078,138.598772,1.667946,41.045646,27.084360,173.262493,140.054232,169.216382,139.499356,83.179869,138.638346,-0.000663,0.001128,32.000000,-235.906446,139.442188,-0.614924,21.863775,0.676409,229521.397920,0.966231,40.135191,16.697413,5.238442,0.014814,0.035772,203.706468,32.000000,216.450408,198.914390,199.431107,186.954006,32.000000,181.321766,68.381989,59.390543,96.328250,100.000000,45.031301,49.378617,40.772662,27.872635,44.474534,59.542376,33.805964
26.636560,50.063255,139.268761,176.249178,52.741073,50.805945,29.187501,14.109213,138.624540,1.667743,41.039197,27.094907,173.208719,139.964633,169.308953,139.517573,83.178191,138.616261,-0.000663,0.001135,32.000000,-235.900458,139.555051,-0.614291,21.862123,0.672512,229455.900895,0.962100,39.931021,16.718210,5.210461,0.012321,0.029968,203.582913,32.000000,216.899267,198.706224,197.967761,187.392869,32.000000,181.297108,68.434871,59.429289,96.324987,100.000000,45.059287,49.378617,40.748859,27.872635,44.385927,59.535649,33.826140
26.729482,50.030061,139.364588,176.251983,52.752980,50.804629,29.174974,14.103362,138.680141,1.667559,40.897869,27.104487,173.153382,139.976889,169.315666,139.403505,83.152841,138.660199,-0.000663,0.001150,32.000000,-235.903194,139.463378,-0.614619,21.898053,0.670530,229417.110141,0.958733,39.777183,16.718551,5.193776,0.016246,0.012552,203.516796,32.000000,217.003975,198.036846,197.648026,187.948501,32.000000,180.520264,68.400366,59.404076,96.281898,100.000000,45.065329,49.378617,40.818276,27.872635,44.299983,59.535934,33.763778
26.767919,49.997416,139.277803,176.246094,52.772315,50.802116,29.184045,14.104361,138.669373,1.667189,40.766565,27.032064,173.206806,139.928950,169.315237,139.449812,83.136696,138.682909,-0.000664,0.001153,32.000000,-235.903507,139.469272,-0.614570,21.910169,0.673668,229462.469347,0.965310,40.049424,16.709700,5.228482,0.019301,0.016422,203.777726,32.000000,216.622101,197.844585,200.081573,188.154867,32.000000,180.142225,68.399056,59.399810,96.241436,100.000000,45.085375,49.378617,40.698069,27.872635,44.300243,59.539563,33.790557
26.761949,49.997416,139.301839,176.246094,52.779252,50.802153,29.201706,14.108357,138.612406,1.667069,40.786452,27.114842,173.211969,139.980253,169.331237,139.496182,83.096486,138.646584,-0.000663,0.001132,32.000000,-235.898692,139.411430,-0.614893,21.899915,0.671117,229417.329658,0.962098,39.860463,16.755996,5.213890,0.005877,0.008913,204.191335,32.000000,216.031274,197.969750,202.051817,187.893240,32.000000,179.959097,68.415645,59.388423,96.280309,100.000000,45.047038,49.378617,40.788353,27.872635,44.215254,59.544185,33.693932
26.763227,49.968886,139.301839,176.241887,52.756474,50.802161,29.186209,14.108357,138.716843,1.666756,40.796074,27.125726,173.232530,140.079434,169.349646,139.436532,83.072190,138.723144,-0.000664,0.001131,32.000000,-235.895249,139.497415,-0.614258,21.852682,0.669716,229383.169502,0.960227,39.763509,16.782965,5.203161,0.016435,0.024243,204.472698,32.000000,215.833375,198.459732,202.958925,187.498639,32.000000,180.709954,68.408728,59.397821,96.296222,100.000000,45.079428,49.378617,40.816155,27.872635,44.140811,59.529237,33.811833
26.709227,49.952700,139.301167,176.238241,52.754419,50.802178,29.180310,14.111496,138.630419,1.666770,40.814457,27.031403,173.262788,140.025642,169.343858,139.492313,83.106939,138.648907,-0.000665,0.001140,32.000000,-235.895716,139.540855,-0.614051,21.852236,0.670205,229422.259176,0.959872,39.773494,16.805861,5.205220,0.018284,0.010702,204.487153,32.000000,216.019260,198.667355,201.924275,187.246927,32.000000,181.399525,68.389388,59.407266,96.289803,100.000000,45.056609,49.378617,40.809939,27.872635,44.098370,59.540173,33.671555
26.713438,49.943648,139.336657,176.235717,52.768079,50.798365,29.181846,14.107643,138.626566,1.666800,40.839295,26.982717,173.232632,139.923913,169.223689,139.440871,83.127027,138.584329,-0.000667,0.001156,32.000000,-235.900552,139.421975,-0.614117,21.818168,0.671585,229426.607122,0.960270,39.742825,16.866646,5.204972,0.022103,0.005158,203.880037,32.000000,216.543228,198.880267,199.375972,187.085239,32.000000,181.238058,68.382235,59.401297,96.288262,100.000000,45.090675,49.378617,40.760606,27.872635,44.097961,59.536180,33.666566
26.736940,49.943648,139.318252,176.235717,52.802218,50.797126,29.186153,14.104361,138.721999,1.666974,40.849252,27.073648,173.228977,139.955866,169.287899,139.532605,83.060973,138.674420,-0.000668,0.001148,32.000000,-235.901212,139.433214,-0.614479,21.808596,0.672536,229408.827880,0.962468,39.817020,16.796515,5.215470,0.007706,0.028855,203.616169,32.000000,216.840762,198.731660,197.881044,187.244092,32.000000,181.074483,68.411403,59.432461,96.320591,100.000000,45.073952,49.378617,40.780142,27.872635,44.073912,59.535354,33.784174
26.677179,49.934595,139.303066,176.232913,52.808913,50.795752,29.182733,14.104789,138.701508,1.666913,40.767133,27.145387,173.146528,139.979295,169.311395,139.444536,83.071056,138.557805,-0.000670,0.001127,32.000000,-235.902423,139.479653,-0.614291,21.804190,0.673550,229365.654532,0.962166,39.800913,16.745638,5.215976,0.015704,0.032067,203.536233,32.000000,216.948897,198.140183,197.738329,187.622301,32.000000,180.429774,68.416807,59.405146,96.272564,100.000000,45.084269,49.378617,40.812476,27.872635,44.049810,59.531017,33.738539
26.726218,49.947214,139.302111,176.231230,52.809625,50.791879,29.175791,14.111211,138.634873,1.666906,40.717689,27.060843,173.230581,139.966794,169.346570,139.485998,83.056435,138.656621,-0.000670,0.001119,32.000000,-235.894362,139.480690,-0.614808,21.769021,0.673355,229409.631499,0.961112,39.761566,16.854644,5.210703,0.016980,0.045078,203.933914,32.000000,216.666720,197.889587,200.096776,188.261431,32.000000,180.261765,68.428164,59.438477,96.307265,100.000000,45.071983,49.378617,40.788811,27.872635,44.082125,59.538206,33.842795
26.715224,49.921976,139.274863,176.230670,52.802437,50.789319,29.189035,14.106216,138.625302,1.666934,40.743020,27.031483,173.222785,139.915961,169.329045,139.407174,83.034503,138.588125,-0.000670,0.001120,32.000000,-235.898209,139.434579,-0.615140,21.760759,0.674484,229415.151646,0.963441,39.852621,16.788958,5.221806,0.005531,0.016495,204.438325,32.000000,216.022609,197.779429,201.972516,188.236371,32.000000,180.073413,68.391583,59.413268,96.292501,100.000000,45.109701,49.378617,40.822521,27.872635,44.081669,59.537871,33.748297
26.769175,49.921976,139.250304,176.230670,52.817501,50.786752,29.187997,14.116206,138.635291,1.666654,40.780375,27.122041,173.249895,139.944547,169.354778,139.398910,83.012227,138.614112,-0.000670,0.001112,32.000000,-235.894613,139.398721,-0.616202,21.781898,0.674659,229397.067651,0.961767,39.783080,16.850696,5.212189,0.017168,0.032212,204.618575,32.000000,215.949373,198.275268,202.873149,187.693101,32.000000,180.758509,68.377448,59.411166,96.326504,100.000000,45.059015,49.378617,40.759237,27.872635,44.015307,59.544854,33.673096
26.695287,49.924170,139.283996,176.234315,52.827085,50.782927,29.183674,14.107358,138.605033,1.666886,40.792599,27.152666,173.227024,139.930968,169.253118,139.389410,82.979387,138.617997,-0.000669,0.001107,32.000000,-235.901985,139.376005,-0.615572,21.772482,0.674954,229394.300137,0.961641,39.776251,16.839971,5.213314,0.021657,0.042401,204.527504,32.000000,215.898414,198.849727,201.732462,187.137592,32.000000,181.148033,68.334383,59.405458,96.330379,100.000000,45.093960,49.378617,40.784049,27.872635,44.020357,59.545179,33.757248
26.799678,49.954895,139.215378,176.229267,52.845025,50.779096,29.229488,14.109926,138.626234,1.666879,40.858786,27.074666,173.224250,139.895365,169.220121,139.355471,82.991241,138.682271,-0.000669,0.001123,32.000000,-235.900236,139.482343,-0.615718,21.773243,0.673223,229378.614502,0.959590,39.685968,16.874638,5.201890,0.009728,0.028502,203.847051,32.000000,216.534038,198.975751,199.628006,186.985241,32.000000,181.266541,68.310489,59.404421,96.332396,100.000000,45.057774,49.378617,40.725111,27.872635,44.099758,59.528568,33.804203
26.743971,49.983151,139.267367,176.239924,52.843786,50.774097,29.176633,14.105360,138.611371,1.666976,40.863597,27.058079,173.182050,139.938595,169.278816,139.479821,83.004425,138.586943,-0.000669,0.001119,32.000000,-235.900049,139.407128,-0.616015,21.766188,0.674897,229425.638986,0.962456,39.811845,16.909332,5.217550,0.010681,0.023803,203.529701,32.000000,216.771567,198.813706,197.998000,187.304277,32.000000,181.234184,68.313138,59.415502,96.322441,100.000000,45.119962,49.378617,40.787584,27.872635,44.099368,59.535295,33.794299
26.661999,49.983151,139.288679,176.239924,52.840968,50.769058,29.192191,14.109213,138.648238,1.667366,40.778177,27.031231,173.126833,139.908681,169.297958,139.430543,82.935757,138.702942,-0.000669,0.001114,32.000000,-235.897999,139.510345,-0.615881,21.783025,0.672794,229370.198405,0.957011,39.667906,16.928116,5.194666,0.007811,0.021430,203.398921,32.000000,217.145691,198.063719,197.707588,187.841904,32.000000,180.772567,68.283338,59.414379,96.304307,100.000000,45.092265,49.378617,40.803790,27.872635,44.172764,59.537409,33.749985
26.752330,49.960107,139.286547,176.242448,52.829657,50.768512,29.178637,14.105360,138.641280,1.667264,40.712865,26.987581,173.168936,139.927013,169.326810,139.409577,82.954575,138.649954,-0.000671,0.001108,32.000000,-235.907097,139.409576,-0.615770,21.807127,0.674148,229377.481131,0.960813,39.789303,16.869486,5.207430,0.010622,0.015971,203.755065,32.000000,216.680331,197.865307,199.852959,188.216427,32.000000,180.170668,68.327145,59.443947,96.283398,100.000000,45.112303,49.378617,40.751467,27.872635,44.112510,59.537498,33.795766
26.614861,49.970532,139.289265,176.233194,52.817450,50.767907,29.207315,14.102791,138.592949,1.667370,40.746156,27.062008,173.147142,139.955928,169.322827,139.408638,82.884683,138.555807,-0.000670,0.001080,32.000000,-235.903110,139.439802,-0.617079,21.827531,0.675095,229454.411298,0.963307,39.926634,16.993453,5.224240,0.020675,0.017330,204.243905,32.000000,216.074624,197.976409,201.850110,188.097043,32.000000,179.943723,68.317299,59.382308,96.281369,100.000000,45.102396,49.378617,40.823248,27.872635,44.139327,59.535541,33.809779
26.756216,50.000434,139.251672,176.232633,52.769097,50.767909,29.175208,14.109213,138.549849,1.667360,40.781593,27.010277,173.154922,139.967896,169.326536,139.408704,82.896120,138.638299,-0.000671,0.001065,32.000000,-235.895868,139.358281,-0.617391,21.871643,0.672676,229380.003766,0.960274,39.752273,16.949377,5.206520,0.016317,0.006248,204.510623,32.000000,215.784606,198.476247,202.954414,187.674364,32.000000,180.580680,68.304388,59.414223,96.265263,100.000000,45.136594,49.378617,40.845383,27.872635,44.139072,59.533869,33.772875
26.720794,50.000434,139.247843,176.232633,52.766268,50.765366,29.236040,14.112638,138.606718,1.667740,40.821827,27.113601,173.209441,139.909006,169.303711,139.363724,82.885996,138.662619,-0.000671,0.001033,32.000000,-235.899164,139.416527,-0.618080,21.873505,0.674526,229508.034749,0.964550,39.993134,16.974380,5.233515,0.014252,0.013411,204.626541,32.000000,215.968899,198.822624,202.106215,187.294228,32.000000,181.324345,68.328002,59.424643,96.259316,100.000000,45.091908,49.378617,40.760440,27.872635,44.216902,59.541048,33.793345
26.855850,49.977116,139.200738,176.239644,52.754251,50.761531,29.179773,14.103647,138.605245,1.667797,40.751935,27.072285,173.221150,139.872284,169.245354,139.418621,82.902472,138.710273,-0.000673,0.001032,32.000000,-235.907007,139.434621,-0.618763,21.909645,0.670576,229453.103079,0.960319,39.786100,17.002278,5.204461,0.009306,0.011769,203.792437,32.000000,216.495612,198.822836,199.943808,187.226627,32.000000,181.313134,68.295793,59.410998,96.209530,100.000000,45.115645,49.378617,40.736032,27.872635,44.156081,59.537812,33.747123
26.805025,49.929931,139.289790,176.244972,52.747444,50.757771,29.183054,14.108357,138.640191,1.667933,40.734091,27.082192,173.177209,139.950890,169.284769,139.520955,82.926668,138.597938,-0.000675,0.001017,32.000000,-235.898692,139.465436,-0.619058,21.891024,0.671107,229466.731011,0.959608,39.845383,17.023994,5.211217,0.005444,0.009097,203.365238,32.000000,216.774241,198.963317,197.954619,187.243240,32.000000,181.003572,68.318944,59.420530,96.248662,100.000000,45.116493,49.378617,40.691233,27.872635,44.032940,59.536750,33.804350
26.779503,49.874243,139.224643,176.230670,52.718973,50.753984,29.195382,14.109356,138.653611,1.667984,40.619684,27.071496,173.120032,139.932477,169.267633,139.471756,82.879718,138.731162,-0.000675,0.001032,32.000000,-235.898348,139.487319,-0.618858,21.889503,0.667369,229360.071690,0.956253,39.596363,17.030230,5.183256,0.006195,0.017748,203.269180,32.000000,216.900132,198.343921,197.698897,187.696833,32.000000,180.498537,68.291524,59.406684,96.238642,100.000000,45.147355,49.378617,40.800960,27.872635,44.032334,59.539779,33.889163
26.847967,49.874243,139.273622,176.230670,52.718453,50.750178,29.185714,14.112352,138.628006,1.668024,40.502385,27.032746,173.172048,140.014101,169.332546,139.395220,82.885183,138.696450,-0.000674,0.001034,32.000000,-235.894532,139.499453,-0.618385,21.890998,0.668983,229313.753524,0.957875,39.634011,16.952486,5.196406,0.013188,0.028768,203.461499,32.000000,216.580845,197.926798,200.014349,188.077751,32.000000,180.294052,68.305683,59.423095,96.232754,100.000000,45.114203,49.378617,40.661852,27.872635,43.886306,59.541579,33.675223
26.611311,49.864916,139.291485,176.232072,52.733862,50.747555,29.220664,14.105503,138.647143,1.668308,40.508610,27.091196,173.229419,139.949178,169.318925,139.455517,82.896042,138.690254,-0.000674,0.001053,32.000000,-235.899579,139.369255,-0.618274,21.891549,0.669145,229317.008269,0.958233,39.620968,17.062938,5.198926,0.019692,0.015971,204.125068,32.000000,216.108399,197.943211,201.830050,188.414037,32.000000,180.194505,68.320849,59.413631,96.239425,100.000000,45.144425,49.378617,40.743110,27.872635,43.860890,59.545385,33.748371
26.602749,49.863819,139.242989,176.232072,52.749400,50.747495,29.176760,14.104218,138.617584,1.668567,40.533185,27.063759,173.257643,139.949688,169.340183,139.468575,82.861116,138.688316,-0.000674,0.001054,32.000000,-235.910042,139.454118,-0.618272,21.907022,0.667977,229264.015262,0.955910,39.506640,17.040933,5.187492,0.020490,0.036048,204.351226,32.000000,215.873354,198.320353,203.081386,187.846344,32.000000,180.651269,68.328749,59.403966,96.265804,100.000000,45.113979,49.378617,40.804236,27.872635,43.856863,59.541825,33.778671
26.738230,49.853943,139.351984,176.227024,52.779234,50.746184,29.182636,14.111782,138.620407,1.669040,40.584353,27.132724,173.235851,139.967365,169.299278,139.484450,82.872885,138.598098,-0.000674,0.001068,32.000000,-235.896086,139.441613,-0.618050,21.881504,0.672182,229342.751043,0.963620,39.893482,17.027120,5.234296,0.015085,0.018702,204.421172,32.000000,215.823149,198.879598,202.345633,187.097395,32.000000,181.105766,68.342601,59.413765,96.271358,100.000000,45.164802,49.378617,40.706203,27.872635,43.855686,59.537989,33.798334
26.741570,49.853943,139.235443,176.227024,52.767350,50.744881,29.217908,14.101221,138.619817,1.669344,40.626209,27.067098,173.163762,139.995466,169.242921,139.360294,82.910071,138.716825,-0.000674,0.001067,32.000000,-235.911072,139.446064,-0.617900,21.855094,0.671712,229377.397491,0.965393,39.906770,17.061122,5.234158,0.000000,0.046146,203.829125,32.000000,216.240291,198.996247,200.206166,186.985430,32.000000,181.162773,68.325095,59.416242,96.256465,100.000000,45.121728,49.378617,40.707325,27.872635,43.828720,59.537203,33.802222
26.701957,49.865465,139.323568,176.221135,52.816035,50.743586,29.225233,14.110783,138.616630,1.669802,40.665637,27.010872,173.158701,139.900463,169.273643,139.439936,82.962506,138.674965,-0.000674,0.001067,32.000000,-235.898396,139.423809,-0.617939,21.861074,0.670373,229293.182305,0.960014,39.669702,17.006345,5.211713,0.007960,0.000168,203.521902,32.000000,216.758403,199.054939,198.387107,187.198018,32.000000,181.330443,68.314855,59.448754,96.300468,100.000000,45.165609,49.378617,40.700410,27.872635,43.857511,59.529482,33.817336
26.640856,49.898109,139.255018,176.227024,52.819094,50.739863,29.204212,14.112067,138.579180,1.670232,40.590919,27.009557,173.147950,139.997176,169.266949,139.457192,82.963753,138.690615,-0.000673,0.001096,32.000000,-235.895637,139.403883,-0.618439,21.871722,0.670752,229253.020166,0.958704,39.664113,17.025754,5.206704,0.016407,0.015772,203.202576,32.000000,216.950866,198.208965,197.723630,187.752938,32.000000,180.642072,68.329429,59.414319,96.278351,100.000000,45.130226,49.378617,40.774142,27.872635,43.941407,59.539760,33.663044
