OSU 80 Ton Compressor Load Stand
26.748167,49.908534,139.331783,176.229267,52.834736,50.739913,29.187158,14.115064,138.639380,1.670484,40.532694,27.130808,173.192501,140.070644,169.315416,139.457581,83.025320,138.601544,-0.000673,0.001078,32.000000,-235.894771,139.458601,-0.618901,21.858609,0.671546,229224.299204,0.959960,39.741963,16.953370,5.217729,0.015861,0.016213,203.553591,32.000000,216.774212,198.014120,199.677892,188.075757,32.000000,180.217141,68.341052,59.432369,96.277820,100.000000,45.182708,49.378617,40.756516,27.872635,43.940526,59.541609,33.754387
26.653205,49.908534,139.268155,176.229267,52.838583,50.737404,29.201785,14.107500,138.626096,1.670785,40.534630,27.023346,173.262221,139.950360,169.274293,139.487666,83.009195,138.747753,-0.000673,0.001090,32.000000,-235.900859,139.431295,-0.619074,21.814995,0.672106,229254.129446,0.962968,39.877067,16.959582,5.227122,0.006819,0.034420,204.003373,32.000000,216.018363,198.116342,201.667966,188.121773,32.000000,179.945020,68.362977,59.420492,96.291720,100.000000,45.146332,49.378617,40.758197,27.872635,43.966867,59.536337,33.813741
26.615957,49.896464,139.237059,176.232072,52.857037,50.734801,29.178763,14.105788,138.629123,1.671262,40.551043,27.031380,173.279070,139.958761,169.313218,139.439178,82.983219,138.701639,-0.000675,0.001091,32.000000,-235.902408,139.438393,-0.618974,21.830862,0.670838,229156.232953,0.959494,39.707664,16.855552,5.209022,0.021832,0.007124,204.304958,32.000000,215.727163,198.496294,202.970043,187.712930,32.000000,180.447603,68.363131,59.415605,96.295916,100.000000,45.196575,49.378617,40.688959,27.872635,43.934591,59.544638,33.742501
26.711213,49.881101,139.238450,176.231511,52.855045,50.732225,29.187445,14.106073,138.568773,1.671538,40.641703,27.096965,173.276921,139.948933,169.263694,139.391059,83.013155,138.642668,-0.000675,0.001081,32.000000,-235.902450,139.434600,-0.619254,21.814470,0.673659,229203.297975,0.962556,39.866768,16.941367,5.225194,0.005259,0.014648,204.266793,32.000000,215.910131,198.717254,202.576093,187.330340,32.000000,181.281407,68.339937,59.434604,96.288376,100.000000,45.141994,49.378617,40.720404,27.872635,43.893669,59.538049,33.721005
26.571717,49.892349,139.258682,176.239644,52.916504,50.730998,29.195999,14.104789,138.596744,1.672174,40.708797,27.083498,173.290819,139.880277,169.194852,139.382278,83.018918,138.670931,-0.000674,0.001084,32.000000,-235.903734,139.421242,-0.619250,21.790867,0.673688,229224.051701,0.964656,39.917226,16.945370,5.231338,0.016920,0.016192,203.483638,32.000000,216.460457,198.848792,200.091841,187.230497,32.000000,181.439029,68.346766,59.411670,96.262255,100.000000,45.204533,49.378617,40.678687,27.872635,43.892641,59.546231,33.703176
26.592371,49.892349,139.221240,176.239644,52.947602,50.729717,29.185382,14.109641,138.578225,1.672592,40.713722,27.057812,173.195554,139.856908,169.248366,139.374580,83.046919,138.723286,-0.000676,0.001086,32.000000,-235.898718,139.355609,-0.619413,21.794276,0.672432,229132.410670,0.960672,39.742094,16.887325,5.212734,0.000000,0.013490,203.226257,32.000000,216.881977,199.062240,198.283370,187.148574,32.000000,181.345604,68.350290,59.438765,96.334116,100.000000,45.144860,49.378617,40.789511,27.872635,43.920984,59.535383,33.691071
26.593045,49.897012,139.230571,176.249459,52.930835,50.725833,29.221599,14.104218,138.561198,1.672954,40.645774,26.990825,173.183981,139.908254,169.294554,139.387900,83.058316,138.570783,-0.000677,0.001097,32.000000,-235.907911,139.303849,-0.620122,21.766136,0.675728,229191.855270,0.965691,39.987464,16.895033,5.240861,0.000000,0.021590,203.151790,32.000000,216.947905,198.409536,197.446820,187.424847,32.000000,180.416574,68.373506,59.451304,96.325621,100.000000,45.175468,49.378617,40.597265,27.872635,43.932218,59.535000,33.780726
26.661598,49.870403,139.262533,176.245813,52.939267,50.722016,29.179895,14.105075,138.564015,1.673338,40.606909,27.042362,173.178371,139.874038,169.279969,139.367406,83.086506,138.686887,-0.000677,0.001117,32.000000,-235.901974,139.452201,-0.621227,21.756589,0.675120,229151.849949,0.965229,39.952740,16.891984,5.235383,0.022536,0.022292,203.490294,32.000000,216.869049,198.033953,199.535312,188.065735,32.000000,180.333972,68.385934,59.449579,96.304691,100.000000,45.165459,49.378617,40.744284,27.872635,43.861994,59.544195,33.767886
26.672501,49.867111,139.222742,176.244691,52.927082,50.716924,29.185098,14.104504,138.616725,1.673633,40.562113,26.972917,173.245670,139.839210,169.281913,139.358361,83.013012,138.608124,-0.000676,0.001152,32.000000,-235.906315,139.347045,-0.622323,21.732566,0.675962,229125.286817,0.963944,39.956270,16.807889,5.235601,0.010910,0.032012,204.100252,32.000000,216.258592,197.809057,201.577691,188.321924,32.000000,180.221612,68.351515,59.439583,96.320436,100.000000,45.163600,49.378617,40.727523,27.872635,43.860874,59.540773,33.797747
26.552683,49.867111,139.250242,176.244691,52.926793,50.711844,29.181733,14.112210,138.585206,1.673829,40.565035,27.049984,173.295416,139.875953,169.325904,139.366393,83.065653,138.595751,-0.000676,0.001155,32.000000,-235.894511,139.349041,-0.622871,21.772771,0.675031,229036.152610,0.962582,39.814559,16.835052,5.223338,0.017990,0.010302,204.458262,32.000000,215.966377,198.260604,202.846980,187.888240,32.000000,180.520084,68.391824,59.440405,96.338081,100.000000,45.164503,49.378617,40.816131,27.872635,43.851157,59.540340,33.783734
26.773764,49.863270,139.173225,176.248057,52.897670,50.708004,29.179883,14.106502,138.507259,1.673994,40.625552,27.010327,173.237286,139.779709,169.286174,139.437284,83.045099,138.624487,-0.000675,0.001156,32.000000,-235.901366,139.304664,-0.622908,21.764667,0.676310,229055.689814,0.966468,39.994246,16.812459,5.244300,0.029991,0.012941,204.506871,32.000000,215.938738,198.757543,202.537074,187.254852,32.000000,180.951462,68.360423,59.439762,96.355264,100.000000,45.160441,49.378617,40.738803,27.872635,43.839990,59.540232,33.700168
26.686857,49.877809,139.313697,176.256750,52.901623,50.704250,29.188518,14.101650,138.554543,1.674136,40.690467,27.029515,173.264590,139.836193,169.226694,139.408963,83.049184,138.621267,-0.000675,0.001158,32.000000,-235.907038,139.364586,-0.623634,21.744866,0.676310,229055.689814,0.966468,39.994246,16.812459,5.244300,0.009964,0.006992,204.041237,32.000000,216.371386,199.053198,200.407584,186.994977,32.000000,181.357792,68.372697,59.472337,96.355264,100.000000,45.200846,49.378617,40.719151,27.872635,43.876692,59.536465,33.780872
26.606548,49.898109,139.169773,176.255909,52.910421,50.700512,29.171617,14.108214,138.548033,1.674381,40.600126,27.014313,173.234943,139.930520,169.245032,139.365493,83.084512,138.680885,-0.000675,0.001206,32.000000,-235.900473,139.369682,-0.623654,21.781058,0.672299,228954.912993,0.958065,39.619589,16.846713,5.198119,0.030865,0.018825,203.569799,32.000000,216.798670,198.987769,198.551393,187.247427,32.000000,181.465265,68.374013,59.470726,96.366319,100.000000,45.201479,49.378617,40.666635,27.872635,43.875636,59.542976,33.667593
26.781759,49.898109,139.327774,176.255909,52.912756,50.696698,29.224395,14.105645,138.639440,1.674835,40.529947,27.105146,173.227361,140.006252,169.300075,139.407092,83.070904,138.609429,-0.000675,0.001205,32.000000,-235.903698,139.376250,-0.623266,21.789031,0.674867,228982.567800,0.961021,39.779612,16.841093,5.220311,0.014641,0.033748,203.374271,32.000000,217.010177,198.186883,197.573361,187.720751,32.000000,180.792607,68.375503,59.495342,96.371830,100.000000,45.211466,49.378617,40.658166,27.872635,43.927590,59.547126,33.732303
26.625045,49.852846,139.234378,176.260676,52.923927,50.691622,29.177830,14.105075,138.678912,1.675334,40.372681,27.048372,173.237680,139.966041,169.329832,139.394787,83.111290,138.552703,-0.000675,0.001213,32.000000,-235.900826,139.403743,-0.622684,21.819243,0.674737,228982.666061,0.964602,39.934676,16.834185,5.230659,0.011115,0.012052,203.621283,32.000000,216.882119,197.974645,199.224111,188.072186,32.000000,180.323866,68.371673,59.493572,96.367343,100.000000,45.213491,49.378617,40.709497,27.872635,43.808640,59.537095,33.687696
26.807415,49.778779,139.307343,176.262920,52.923540,50.691648,29.229139,14.109926,138.616428,1.675576,40.344820,27.153935,173.252693,139.853116,169.312089,139.335262,83.139800,138.717858,-0.000676,0.001227,32.000000,-235.899744,139.455421,-0.622473,21.800702,0.671782,228898.614500,0.956170,39.641064,16.813729,5.202338,0.018347,0.016019,204.184846,32.000000,216.138599,197.887139,201.409820,188.021982,32.000000,180.179575,68.368524,59.479044,96.366855,100.000000,45.210991,49.378617,40.637729,27.872635,43.614379,59.531971,33.792978
26.724841,49.785363,139.289759,176.261237,52.905975,50.690410,29.172878,14.106359,138.657315,1.676074,40.355974,27.046408,173.317700,139.884946,169.372151,139.387433,83.092453,138.624671,-0.000676,0.001232,32.000000,-235.900689,139.488728,-0.622536,21.825669,0.673227,228881.330959,0.963422,39.858346,16.746291,5.229451,0.009977,0.018093,204.629530,32.000000,215.828736,198.366121,202.952787,187.707525,32.000000,180.720287,68.394737,59.491252,96.445377,100.000000,45.235335,49.378617,40.734369,27.872635,43.612467,59.529836,33.782487
26.677998,49.785363,139.314377,176.261237,52.889695,50.689125,29.231526,14.104789,138.661956,1.676574,40.423274,27.067254,173.322080,139.995608,169.327696,139.467516,83.147414,138.709455,-0.000676,0.001210,32.000000,-235.904390,139.396115,-0.622259,21.842113,0.670641,228729.155894,0.954692,39.478866,16.796517,5.196597,0.013310,0.015868,204.730393,32.000000,215.857602,198.669363,202.589824,187.343896,32.000000,181.196614,68.369708,59.505032,96.446799,100.000000,45.220753,49.378617,40.713837,27.872635,43.627747,59.543320,33.676104
26.587901,49.765612,139.275407,176.250020,52.853788,50.689046,29.175614,14.111924,138.696712,1.676961,40.419474,27.042552,173.296651,140.014651,169.285002,139.453301,83.118861,138.656518,-0.000675,0.001200,32.000000,-235.893813,139.427072,-0.622342,21.865873,0.671283,228806.658135,0.959630,39.623535,16.799447,5.211996,0.016633,0.003733,204.394828,32.000000,216.389576,198.944373,200.401401,187.154805,32.000000,181.683925,68.358700,59.525420,96.425512,100.000000,45.268760,49.378617,40.728448,27.872635,43.574372,59.542563,33.730909
26.691748,49.771647,139.311718,176.241887,52.836393,50.689035,29.234701,14.107786,138.663155,1.677312,40.399555,27.054170,173.272243,139.924871,169.281374,139.526903,83.160274,138.639810,-0.000673,0.001194,32.000000,-235.898607,139.552645,-0.622008,21.863277,0.671675,228772.821669,0.959448,39.702015,16.784899,5.222070,0.016096,0.051735,203.777984,32.000000,216.779775,198.984171,198.308675,187.159473,32.000000,181.325969,68.366297,59.517131,96.446992,100.000000,45.231780,49.378617,40.700379,27.872635,43.588070,59.541815,33.711100
26.646352,49.771921,139.291423,176.246935,52.826747,50.689052,29.179752,14.109498,138.623518,1.677532,40.417098,26.961019,173.232954,140.015814,169.282942,139.415834,83.161935,138.617526,-0.000672,0.001224,32.000000,-235.898369,139.440635,-0.621496,21.879511,0.672406,228826.422721,0.964663,39.833517,16.788222,5.238300,0.007337,0.014541,203.757785,32.000000,216.753488,198.491692,197.541031,187.454689,32.000000,180.529615,68.393405,59.519738,96.457481,100.000000,45.248066,49.378617,40.588357,27.872635,43.586096,59.533623,33.973095
26.698220,49.771921,139.236095,176.246935,52.829014,50.689029,29.183569,14.105931,138.518619,1.678008,40.340176,27.024700,173.248827,139.918612,169.301867,139.417808,83.161913,138.699170,-0.000673,0.001219,32.000000,-235.902101,139.462684,-0.620528,21.872509,0.670745,228745.820298,0.958792,39.665252,16.738843,5.219280,0.014550,0.010972,203.795322,32.000000,216.889001,198.085818,199.214785,187.924660,32.000000,180.388903,68.373343,59.534336,96.449813,100.000000,45.208619,49.378617,40.692340,27.872635,43.584839,59.537871,33.654681
26.684113,49.792495,139.229372,176.247215,52.805227,50.689042,29.189046,14.106216,138.563686,1.678033,40.343639,26.973980,173.314324,139.991815,169.307972,139.425101,83.163591,138.655707,-0.000672,0.001247,32.000000,-235.903783,139.415164,-0.619634,21.870332,0.670998,228764.794588,0.962318,39.741656,16.726559,5.227411,0.009689,0.019363,204.292500,32.000000,216.201254,197.952264,201.205482,188.169743,32.000000,180.309973,68.356452,59.523148,96.460722,100.000000,45.209868,49.378617,40.701688,27.872635,43.635936,59.536937,33.778965
26.875433,49.774116,139.307411,176.243009,52.799340,50.685247,29.187148,14.108642,138.603866,1.678158,40.400301,27.025950,173.319309,139.973197,169.367055,139.395584,83.149140,138.631851,-0.000671,0.001246,32.000000,-235.902504,139.429337,-0.619281,21.860366,0.670119,228742.025281,0.960228,39.654681,16.765499,5.215183,0.015922,0.016370,204.591554,32.000000,216.009119,198.127277,202.659258,188.020355,32.000000,180.654954,68.366606,59.507359,96.479084,100.000000,45.251810,49.378617,40.754075,27.872635,43.586200,59.540311,33.734137
26.688720,49.811423,139.229971,176.241607,52.761928,50.681392,29.184287,14.105217,138.602075,1.678356,40.522364,27.012129,173.292828,139.894734,169.312117,139.398515,83.126567,138.615367,-0.000671,0.001252,32.000000,-235.908715,139.379738,-0.618939,21.891863,0.670450,228759.436530,0.960627,39.698897,16.743105,5.217688,0.004552,0.000000,204.799656,32.000000,215.767208,198.806129,202.454263,187.241634,32.000000,180.682966,68.355668,59.508069,96.467713,100.000000,45.219446,49.378617,40.689072,27.872635,43.681456,59.539878,33.783734
26.671812,49.798530,139.291985,176.242167,52.772221,50.677565,29.196224,14.111782,138.585432,1.678557,40.598865,26.961190,173.297344,139.882702,169.248774,139.351948,83.126611,138.549942,-0.000671,0.001256,32.000000,-235.896742,139.380592,-0.619283,21.874003,0.667509,228657.701541,0.953391,39.360709,16.746183,5.183448,0.013726,0.019582,204.197017,32.000000,216.271568,199.069708,200.660204,186.897267,32.000000,181.202797,68.357813,59.519061,96.489487,100.000000,45.221497,49.378617,40.712393,27.872635,43.679826,59.542248,33.779038
26.687955,49.798530,139.279958,176.242167,52.791766,50.673745,29.182421,14.107500,138.537840,1.678695,40.626222,26.906878,173.249908,139.861619,169.242905,139.323546,83.210786,138.546641,-0.000671,0.001257,32.000000,-235.903973,139.431132,-0.620371,21.857586,0.669642,228767.603958,0.960507,39.710103,16.760897,5.216810,0.000000,0.002042,203.669157,32.000000,216.625763,199.104081,198.575966,187.124884,32.000000,181.396979,68.364159,59.574213,96.479046,100.000000,45.243609,49.378617,40.689938,27.872635,43.644528,59.539799,33.790557
26.574111,49.785089,139.263444,176.252544,52.780617,50.669985,29.194702,14.107215,138.573347,1.678685,40.544649,27.002431,173.165292,139.950890,169.270564,139.270293,83.203846,138.627976,-0.000670,0.001236,32.000000,-235.902128,139.295914,-0.620469,21.858163,0.670605,228749.290440,0.960653,39.725554,16.729654,5.222442,0.012544,0.018636,203.303255,32.000000,217.082692,198.328110,197.340626,187.720075,32.000000,180.590547,68.354247,59.545289,96.486294,100.000000,45.217667,49.378617,40.743884,27.872635,43.607724,59.546723,33.731349
26.601729,49.810326,139.196240,176.269089,52.757325,50.666187,29.186621,14.105788,138.539559,1.678950,40.542200,26.968354,173.208958,139.883886,169.296513,139.311566,83.230507,138.499711,-0.000669,0.001218,32.000000,-235.900768,139.331035,-0.620585,21.881084,0.670733,228649.111731,0.960424,39.698493,16.643904,5.218832,0.006024,0.013262,203.400167,32.000000,216.906878,198.107624,198.749870,187.948500,32.000000,179.987088,68.365712,59.566118,96.470304,100.000000,45.219679,49.378617,40.745952,27.872635,43.671625,59.544569,33.783807
26.601750,49.855315,139.306045,176.283953,52.743701,50.662403,29.195022,14.103219,138.496131,1.678988,40.509128,26.975044,173.205267,139.899588,169.310708,139.340126,83.221346,138.403278,-0.000669,0.001205,32.000000,-235.909894,139.327487,-0.620765,21.873295,0.672630,228681.618058,0.964239,39.876179,16.689628,5.240568,0.003677,0.021104,203.850387,32.000000,216.258281,197.978273,201.117038,188.095627,32.000000,179.893944,68.372805,59.568245,96.468925,100.000000,45.221174,49.378617,40.668452,27.872635,43.669985,59.544657,33.709339
26.672777,49.855315,139.173978,176.283953,52.734276,50.658633,29.177949,14.107500,138.464129,1.678946,40.576483,26.994270,173.293166,139.870265,169.330731,139.313768,83.173426,138.591532,-0.000669,0.001209,32.000000,-235.897909,139.322632,-0.620930,21.850400,0.671219,228642.728475,0.963439,39.854991,16.601796,5.232601,0.006123,0.030610,204.224667,32.000000,215.803512,198.286435,202.751628,187.898931,32.000000,180.360779,68.360619,59.568955,96.506227,100.000000,45.218311,49.378617,40.700677,27.872635,43.785828,59.539583,33.775810
26.700848,49.857509,139.201322,176.285355,52.688071,50.654865,29.217706,14.109641,138.480653,1.678638,40.651338,26.982116,173.289315,139.888229,169.300011,139.317049,83.208666,138.604446,-0.000668,0.001212,32.000000,-235.899374,139.355446,-0.621334,21.875865,0.671812,228661.250208,0.963190,39.899944,16.564938,5.236725,0.000000,0.031653,204.501234,32.000000,215.882745,198.640475,202.845147,187.457287,32.000000,180.911743,68.360465,59.570479,96.525247,100.000000,45.220563,49.378617,40.764085,27.872635,43.790302,59.534547,33.777057
26.569918,49.856687,139.218540,176.282550,52.679279,50.648537,29.192296,14.100793,138.525412,1.678631,40.747874,26.980578,173.254055,139.878565,169.268703,139.351065,83.224619,138.586457,-0.000669,0.001210,32.000000,-235.908058,139.250498,-0.621009,21.856956,0.670801,228656.545166,0.960986,39.780723,16.702673,5.217829,0.015152,0.011833,204.114680,32.000000,216.164827,198.949004,200.795330,187.065998,32.000000,181.111431,68.360487,59.601592,96.536133,100.000000,45.243021,49.378617,40.761852,27.872635,43.786926,59.544205,33.766492
26.674516,49.879455,139.216085,176.278905,52.660221,50.640881,29.185082,14.107929,138.468317,1.678937,40.719468,26.956200,173.268676,139.929908,169.267722,139.364230,83.253408,138.576289,-0.000669,0.001231,32.000000,-235.900267,139.429439,-0.620837,21.857350,0.669554,228596.581107,0.958552,39.735865,16.673591,5.213367,0.020207,0.009435,203.621969,32.000000,216.711371,199.100367,198.386842,186.999771,32.000000,181.073593,68.367709,59.625695,96.506146,100.000000,45.231461,49.378617,40.739945,27.872635,43.785687,59.544254,33.721738
26.680080,49.879455,139.257000,176.278905,52.640330,50.633210,29.189382,14.113066,138.453842,1.678892,40.716842,27.006658,173.168055,139.819878,169.309143,139.270277,83.241911,138.585834,-0.000668,0.001243,32.000000,-235.897752,139.424298,-0.621063,21.840827,0.672439,228612.165750,0.964232,39.954828,16.649059,5.239705,0.016034,0.028262,203.376657,32.000000,216.840862,198.559078,197.405110,187.484276,32.000000,180.483403,68.355262,59.610596,96.514939,100.000000,45.259115,49.378617,40.702099,27.872635,43.843906,59.527319,33.789163
26.702672,49.930480,139.201336,176.288440,52.619436,50.626952,29.177923,14.107072,138.390972,1.678853,40.722144,26.923181,173.217976,139.807685,169.311909,139.286448,83.296814,138.501158,-0.000668,0.001252,32.000000,-235.902926,139.254166,-0.621582,21.861126,0.670486,228518.320761,0.960403,39.801947,16.615422,5.219067,0.021453,0.024181,203.595338,32.000000,216.851781,198.144160,198.790013,187.895257,32.000000,180.115762,68.370818,59.622114,96.521947,100.000000,45.203718,49.378617,40.713094,27.872635,43.975961,59.534764,33.773316
26.585534,49.936515,139.247878,176.292646,52.623546,50.625716,29.224030,14.105788,138.397205,1.678821,40.611602,26.953572,173.230938,139.792535,169.268983,139.340413,83.209875,138.601083,-0.000667,0.001260,32.000000,-235.904866,139.258429,-0.621749,21.863382,0.670918,228491.760894,0.959906,39.792619,16.631471,5.219512,0.022906,0.010675,204.107786,32.000000,216.288031,197.788151,201.052710,188.293512,32.000000,179.968977,68.358720,59.604848,96.498671,100.000000,45.262827,49.378617,40.756286,27.872635,43.991085,59.547362,33.756001
26.604120,49.933772,139.166739,176.289001,52.562508,50.621535,29.184053,14.100508,138.490478,1.678552,40.639299,26.980455,173.273645,139.909274,169.321196,139.230827,83.178768,138.505857,-0.000667,0.001245,32.000000,-235.910310,139.292307,-0.621781,21.852629,0.669726,228434.789946,0.959425,39.805779,16.536179,5.213011,0.010032,0.037818,204.551327,32.000000,215.809128,198.063491,202.440638,187.999571,32.000000,180.171021,68.365788,59.600227,96.525573,100.000000,45.227592,49.378617,40.710545,27.872635,43.990536,59.542602,33.700315
26.687857,49.933772,139.238648,176.289001,52.517294,50.617672,29.190436,14.107500,138.459226,1.678814,40.671421,27.029356,173.230803,139.837476,169.290479,139.273023,83.153119,138.518400,-0.000666,0.001266,32.000000,-235.901187,139.278905,-0.621745,21.862438,0.671878,228564.641502,0.962336,40.008398,16.670778,5.237731,0.023799,0.029085,204.685639,32.000000,215.830773,198.709599,202.692093,187.345697,32.000000,180.747837,68.375615,59.589991,96.543365,100.000000,45.265204,49.378617,40.694171,27.872635,43.982824,59.541727,33.781606
26.722448,49.898658,139.226564,176.284794,52.487911,50.610062,29.181599,14.106359,138.506952,1.678926,40.701696,27.036986,173.268137,139.827852,169.273148,139.254280,83.219662,138.609489,-0.000665,0.001284,32.000000,-235.901509,139.325732,-0.621649,21.887457,0.671572,228562.938013,0.962861,39.974419,16.656467,5.231022,0.012798,0.010488,204.377414,32.000000,216.033283,198.972858,200.715949,186.915581,32.000000,181.099180,68.361284,59.633487,96.567465,100.000000,45.237862,49.378617,40.690839,27.872635,43.890658,59.538953,33.793345
26.779966,49.863270,139.323914,176.278344,52.484021,50.602438,29.222267,14.115064,138.470549,1.679052,40.697881,26.965285,173.233484,139.915347,169.259978,139.334695,83.232351,138.594198,-0.000664,0.001271,32.000000,-235.889853,139.352221,-0.621545,21.850793,0.669945,228531.339254,0.959404,39.833898,16.688100,5.217304,0.020025,0.034211,203.714947,32.000000,216.639201,198.953810,198.703170,187.232897,32.000000,181.264146,68.375706,59.628735,96.559041,100.000000,45.300430,49.378617,40.635705,27.872635,43.797575,59.541019,33.783073
26.524640,49.882747,139.225820,176.276942,52.484149,50.597318,29.191487,14.111639,138.587087,1.678889,40.673379,26.974692,173.227677,139.848955,169.334331,139.364192,83.223212,138.666843,-0.000664,0.001253,32.000000,-235.896721,139.343412,-0.621211,21.833432,0.668367,228400.204826,0.958167,39.740837,16.665000,5.210098,0.009550,0.033240,203.484023,32.000000,216.898799,198.457230,197.450976,187.628407,32.000000,180.872260,68.389993,59.648213,96.587460,100.000000,45.315713,49.378617,40.755333,27.872635,43.796393,59.533141,33.719831
26.666885,49.882747,139.313975,176.276942,52.481690,50.597275,29.203325,14.107215,138.492609,1.678748,40.604579,26.957111,173.245095,139.886618,169.345855,139.360746,83.203975,138.627812,-0.000663,0.001258,32.000000,-235.900981,139.361504,-0.621241,21.852026,0.668601,228306.595103,0.954451,39.609221,16.645019,5.202543,0.019690,0.018497,203.624491,32.000000,216.923188,198.155057,198.452266,187.996009,32.000000,180.013546,68.385379,59.654893,96.559658,100.000000,45.305811,49.378617,40.707292,27.872635,43.846073,59.541894,33.774269
26.606820,49.924170,139.263888,176.288159,52.487325,50.597291,29.187047,14.100651,138.567763,1.679158,40.549395,26.984658,173.304007,139.900771,169.340872,139.355648,83.190412,138.622880,-0.000664,0.001271,32.000000,-235.906070,139.362119,-0.620495,21.856930,0.673364,228419.161840,0.965069,40.057089,16.688791,5.248924,0.017235,0.013950,204.091308,32.000000,216.185544,197.972599,200.847467,188.061330,32.000000,179.723171,68.390217,59.621552,96.540664,100.000000,45.290184,49.378617,40.664925,27.872635,43.953111,59.539652,33.807065
26.618770,49.962851,139.257077,176.290403,52.509939,50.597313,29.181894,14.102078,138.549905,1.679302,40.574322,26.955547,173.307484,139.878218,169.351449,139.323176,83.203631,138.564725,-0.000663,0.001290,32.000000,-235.908577,139.385735,-0.620118,21.808360,0.670509,228371.933521,0.959272,39.818033,16.689423,5.224231,0.012903,0.049973,204.625614,32.000000,215.730652,198.128601,202.444031,187.951722,32.000000,180.134262,68.407828,59.628006,96.560124,100.000000,45.294086,49.378617,40.732105,27.872635,44.053241,59.538875,33.807578
26.707796,49.979310,139.223763,176.286477,52.519865,50.601101,29.190244,14.109213,138.531707,1.679600,40.601213,26.989485,173.293589,139.892205,169.331901,139.386702,83.209742,138.599937,-0.000663,0.001274,32.000000,-235.899638,139.345881,-0.619999,21.815414,0.671350,228436.809256,0.962177,39.960282,16.700634,5.234143,0.010189,0.010065,204.661323,32.000000,215.931188,198.509714,202.922697,187.402157,32.000000,181.039170,68.380632,59.616488,96.583044,100.000000,45.279258,49.378617,40.608383,27.872635,44.052920,59.536337,33.794152
26.593659,49.979310,139.267372,176.286477,52.486227,50.602381,29.184109,14.104504,138.598257,1.679598,40.645448,26.953587,173.330411,139.910823,169.275273,139.341085,83.205483,138.544297,-0.000663,0.001263,32.000000,-235.904675,139.286024,-0.620724,21.811690,0.672673,228443.133961,0.961981,39.978888,16.659684,5.231537,0.022578,0.019747,204.432738,32.000000,216.150241,198.934921,200.750130,187.038194,32.000000,181.117023,68.363653,59.615715,96.574825,100.000000,45.302872,49.378617,40.744258,27.872635,44.095581,59.534606,33.771481
26.748998,49.893446,139.258010,176.281148,52.471485,50.601143,29.232445,14.107929,138.478613,1.679610,40.666334,26.963835,173.290444,139.948504,169.291448,139.274103,83.315731,138.613671,-0.000663,0.001245,32.000000,-235.895677,139.280802,-0.620924,21.772718,0.670837,228424.939279,0.958446,39.846027,16.670366,5.212851,0.014817,0.016577,203.752191,32.000000,216.685009,199.110582,198.589363,187.084528,32.000000,181.070337,68.386673,59.654101,96.617840,100.000000,45.316511,49.378617,40.721573,27.872635,43.871426,59.541127,33.756001
26.565331,49.875341,139.171132,176.282270,52.408252,50.597293,29.192031,14.110925,138.507597,1.679624,40.642663,26.991360,173.233040,139.849384,169.315848,139.347344,83.367019,138.628748,-0.000662,0.001240,32.000000,-235.894484,139.364399,-0.621209,21.757612,0.673148,228485.766206,0.962995,40.037536,16.648089,5.236864,0.020336,0.060579,203.395911,32.000000,216.770289,198.635384,197.436825,187.342186,32.000000,180.659475,68.388513,59.642516,96.614048,100.000000,45.271112,49.378617,40.765971,27.872635,43.823329,59.530584,33.775883
26.655722,49.883570,139.185756,176.282831,52.387156,50.594727,29.193038,14.108214,138.426925,1.679908,40.535037,26.900282,173.184800,139.888433,169.323347,139.330942,83.309435,138.558291,-0.000663,0.001234,32.000000,-235.901129,139.352877,-0.621179,21.747410,0.671381,228258.347293,0.955323,39.691187,16.570925,5.206102,0.013026,0.018563,203.581577,32.000000,217.004757,198.118946,198.525015,187.998392,32.000000,180.364284,68.365275,59.634579,96.587094,100.000000,45.335515,49.378617,40.704698,27.872635,43.822252,59.539947,33.661210
26.668770,49.883570,139.225034,176.282831,52.420251,50.592200,29.182439,14.113066,138.510227,1.679918,40.484206,26.976607,173.238495,139.879908,169.354145,139.330416,83.369474,138.625012,-0.000664,0.001239,32.000000,-235.900047,139.305844,-0.620793,21.739280,0.674801,228266.511554,0.963482,39.981196,16.526825,5.238825,0.018369,0.020333,204.018880,32.000000,216.239209,197.862328,200.695838,188.275317,32.000000,180.046598,68.391710,59.633143,96.582667,100.000000,45.298315,49.378617,40.701964,27.872635,43.842665,59.537527,33.767226
26.595471,49.894543,139.158736,176.277783,52.404358,50.588437,29.180685,14.106644,138.499556,1.679599,40.483375,26.992926,173.259762,139.873487,169.319934,139.301503,83.337231,138.559170,-0.000665,0.001252,32.000000,-235.899421,139.225348,-0.620803,21.747699,0.673513,228270.670233,0.959986,39.837582,16.550812,5.221609,0.024150,0.005147,204.432935,32.000000,215.985070,198.068363,202.180447,188.159064,32.000000,179.996253,68.379348,59.622752,96.573837,100.000000,45.329715,49.378617,40.632172,27.872635,43.870281,59.541442,33.797087
26.664760,49.865739,139.142764,176.274979,52.410427,50.584595,29.178181,14.108499,138.432441,1.679582,40.518942,26.976101,173.284486,139.879094,169.300382,139.282008,83.348367,138.599224,-0.000666,0.001248,32.000000,-235.900024,139.260325,-0.621305,21.752944,0.673618,228199.634051,0.959793,39.815697,16.522587,5.220527,0.005776,0.000863,204.553567,32.000000,215.744191,198.702961,202.844513,187.183196,32.000000,180.500965,68.383745,59.626355,96.604926,100.000000,45.275459,49.378617,40.698752,27.872635,43.794318,59.545779,33.664512
26.698374,49.839130,139.150653,176.271333,52.389532,50.580760,29.180307,14.108642,138.436833,1.679617,40.532143,27.026924,173.258572,139.813007,169.270255,139.233583,83.330766,138.582063,-0.000668,0.001228,32.000000,-235.896275,139.324263,-0.621531,21.766398,0.672887,228175.192146,0.959900,39.804589,16.531399,5.218227,0.008231,0.007189,204.388965,32.000000,216.108945,198.938692,201.080817,187.132198,32.000000,181.019833,68.357229,59.639471,96.605693,100.000000,45.316055,49.378617,40.711468,27.872635,43.793157,59.535334,33.807872
26.597176,49.839130,139.148442,176.271333,52.354625,50.576981,29.234653,14.104218,138.395309,1.679637,40.548756,26.953952,173.281402,139.872855,169.250293,139.316679,83.389535,138.440354,-0.000668,0.001232,32.000000,-235.902830,139.265996,-0.622383,21.755462,0.672887,228175.192146,0.959900,39.804589,16.531399,5.218227,0.008826,0.002191,203.714526,32.000000,216.644370,199.040297,198.877817,187.124924,32.000000,181.366796,68.362832,59.646813,96.604846,100.000000,45.285182,49.378617,40.736078,27.872635,43.722510,59.545690,33.804350
26.756418,49.837758,139.214596,176.266846,52.335535,50.573156,29.184769,14.110497,138.389657,1.679649,40.532075,26.933266,173.248782,139.798386,169.266763,139.302748,83.410342,138.642195,-0.000668,0.001223,32.000000,-235.899829,139.279128,-0.622463,21.780953,0.671799,228142.030552,0.958429,39.721631,16.540817,5.211952,0.013232,0.017555,203.476131,32.000000,217.116074,198.539116,197.291782,187.551702,32.000000,180.766673,68.367471,59.657803,96.634196,100.000000,45.333838,49.378617,40.739206,27.872635,43.717541,59.536268,33.730029
26.563730,49.821299,139.138894,176.267126,52.302218,50.571855,29.198187,14.100080,138.511133,1.679680,40.429042,26.998057,173.254155,139.847347,169.314676,139.214264,83.412302,138.509673,-0.000669,0.001228,32.000000,-235.906805,139.300690,-0.622635,21.815624,0.673891,228116.776417,0.960400,39.891445,16.414446,5.231700,0.023401,0.008048,203.435963,32.000000,217.031499,198.084798,198.283321,187.918134,32.000000,180.079762,68.403835,59.661781,96.613998,100.000000,45.288837,49.378617,40.755057,27.872635,43.673252,59.544657,33.714768
26.742511,49.858332,139.248080,176.269931,52.296879,50.571803,29.220883,14.106359,138.432752,1.679323,40.328423,26.906386,173.318580,139.765538,169.308517,139.267318,83.387993,138.516932,-0.000668,0.001249,32.000000,-235.899378,139.278416,-0.622297,21.834402,0.670406,228009.370353,0.955951,39.623086,16.489914,5.203036,0.006008,0.014244,204.021171,32.000000,216.314887,197.995873,200.538626,188.148915,32.000000,179.904458,68.371610,59.625856,96.605338,100.000000,45.276169,49.378617,40.676677,27.872635,43.671708,59.529020,33.792098
26.553591,49.858332,139.097803,176.269931,52.301677,50.571782,29.193591,14.105217,138.410363,1.679276,40.404270,27.006931,173.338731,139.813987,169.349266,139.214023,83.356354,138.551866,-0.000667,0.001252,32.000000,-235.906421,139.250843,-0.622530,21.827662,0.672509,228077.686687,0.962734,39.929849,16.424754,5.237928,0.011880,0.017051,204.413021,32.000000,216.016351,197.995969,202.451116,188.264016,32.000000,180.065472,68.385440,59.648653,96.634120,100.000000,45.277582,49.378617,40.761014,27.872635,43.766871,59.538265,33.762531
26.561518,49.865191,139.157926,176.271333,52.302264,50.571806,29.189134,14.108785,138.385166,1.678946,40.421671,26.969726,173.331988,139.843002,169.318253,139.249535,83.301515,138.516583,-0.000667,0.001269,32.000000,-235.897444,139.258816,-0.622253,21.834323,0.669125,228041.590519,0.955312,39.666927,16.452526,5.206994,0.017219,0.008574,204.624039,32.000000,215.972955,198.446182,202.761831,187.523800,32.000000,180.730480,68.391610,59.644385,96.638841,100.000000,45.291261,49.378617,40.777396,27.872635,43.783536,59.536367,33.777498
26.835064,49.860801,139.208761,176.265163,52.297388,50.571791,29.174972,14.105645,138.449363,1.678936,40.462618,26.932313,173.315024,139.734972,169.271753,139.276220,83.294511,138.552621,-0.000668,0.001283,32.000000,-235.905009,139.243113,-0.622561,21.855383,0.672254,228155.073280,0.963353,39.983940,16.500829,5.238380,0.011355,0.027871,204.550010,32.000000,216.157184,198.731230,201.250228,187.268585,32.000000,181.055243,68.363471,59.655442,96.635965,100.000000,45.320177,49.378617,40.598528,27.872635,43.770934,59.547293,33.768327
26.656723,49.836387,139.206486,176.258713,52.279370,50.571759,29.188578,14.109641,138.497323,1.678817,40.478873,26.931110,173.290262,139.822978,169.267769,139.270926,83.346813,138.487892,-0.000668,0.001308,32.000000,-235.900030,139.153619,-0.622255,21.871774,0.672101,228205.141299,0.963214,39.977460,16.538836,5.239080,0.017668,0.024518,203.826977,32.000000,216.719341,199.058419,198.980447,187.035455,32.000000,181.151136,68.373582,59.657676,96.649264,100.000000,45.281184,49.378617,40.747407,27.872635,43.769731,59.535383,33.763264
26.576907,49.836387,139.205250,176.258713,52.295250,50.571785,29.190494,14.106930,138.432015,1.678651,40.442813,26.968359,173.259597,139.798245,169.268300,139.301299,83.321729,138.517829,-0.000668,0.001315,32.000000,-235.901266,139.311129,-0.622732,21.872141,0.666725,228085.975488,0.953352,39.514728,16.563032,5.187570,0.002372,0.012366,203.529241,32.000000,216.951310,198.661889,197.652190,187.341842,32.000000,180.894791,68.384567,59.672138,96.662375,100.000000,45.324701,49.378617,40.756783,27.872635,43.704772,59.531597,33.743455
26.701776,49.835015,139.221692,176.256189,52.264850,50.571777,29.190713,14.109356,138.403552,1.678639,40.356740,26.925302,173.248222,139.823345,169.287833,139.293295,83.279463,138.456428,-0.000669,0.001319,32.000000,-235.898512,139.307681,-0.622188,21.856039,0.669349,228103.155201,0.959553,39.788719,16.479851,5.222191,0.015674,0.015173,203.617919,32.000000,217.146520,198.054036,198.232968,188.036184,32.000000,180.262514,68.413407,59.652129,96.646893,100.000000,45.285292,49.378617,40.716563,27.872635,43.699779,59.536209,33.776470
26.562951,49.812521,139.145803,176.257591,52.240766,50.571788,29.180270,14.099366,138.453544,1.678629,40.309702,26.928795,173.267477,139.780078,169.319104,139.157812,83.227957,138.521529,-0.000670,0.001328,32.000000,-235.902928,139.256087,-0.622580,21.867447,0.670757,228161.996681,0.962518,39.922775,16.519218,5.237827,0.019019,0.012734,204.209683,32.000000,216.490310,197.758517,200.392007,188.229559,32.000000,180.293856,68.413344,59.660047,96.634785,100.000000,45.333926,49.378617,40.681487,27.872635,43.698829,59.541609,33.761870
26.628807,49.765338,139.056170,176.253946,52.225837,50.571840,29.193035,14.108214,138.460267,1.678729,40.379547,26.944465,173.310906,139.755158,169.289248,139.227940,83.193022,138.446471,-0.000670,0.001315,32.000000,-235.897031,139.198039,-0.622970,21.836920,0.669069,228142.695113,0.957779,39.711817,16.532187,5.213949,0.026526,0.032992,204.668204,32.000000,215.882384,198.512038,203.034870,187.337795,32.000000,180.418235,68.465286,59.638180,96.676017,100.000000,45.332225,49.378617,40.710769,27.872635,43.515721,59.544126,33.768400
26.604911,49.758205,139.103540,176.253946,52.245978,50.575688,29.186697,14.101364,138.403732,1.678758,40.408193,26.942976,173.271641,139.747004,169.221840,139.240158,83.171802,138.479942,-0.000670,0.001315,32.000000,-235.908471,139.231816,-0.623009,21.824489,0.670934,228238.265587,0.963333,39.922381,16.614754,5.238341,0.013564,0.016759,204.699615,32.000000,216.102104,198.895477,201.390219,187.058084,32.000000,181.072502,68.421331,59.651734,96.683280,100.000000,45.298123,49.378617,40.738633,27.872635,43.495108,59.543349,33.674490
26.596975,49.773567,139.163905,176.262920,52.234276,50.579528,29.190915,14.105788,138.445583,1.678638,40.444982,26.990933,173.276764,139.826139,169.242278,139.252568,83.184106,138.476530,-0.000672,0.001331,32.000000,-235.903555,139.340498,-0.622775,21.823571,0.670346,228210.725970,0.960306,39.764520,16.613878,5.222020,0.013897,0.031289,203.924709,32.000000,216.666625,198.943221,199.174951,187.042552,32.000000,181.538668,68.458660,59.699959,96.690167,100.000000,45.336842,49.378617,40.784383,27.872635,43.493018,59.535373,33.793198
26.544668,49.773567,139.088158,176.262920,52.199920,50.583362,29.189022,14.103933,138.431143,1.678671,40.384052,26.979007,173.186756,139.836029,169.255942,139.295369,83.198555,138.475328,-0.000674,0.001329,32.000000,-235.905902,139.217905,-0.622748,21.810327,0.671337,228253.495736,0.961478,39.797524,16.651069,5.228491,0.005855,0.021342,203.634507,32.000000,217.033325,198.588881,197.460729,187.475901,32.000000,180.875158,68.462666,59.688884,96.705606,100.000000,45.299061,49.378617,40.780508,27.872635,43.531044,59.545139,33.763044
26.569030,49.780151,139.245641,176.269089,52.157220,50.584630,29.227812,14.114493,138.471612,1.678803,40.345111,26.826479,173.202102,139.830766,169.295595,139.267466,83.198903,138.396922,-0.000674,0.001346,32.000000,-235.895014,139.275782,-0.622900,21.782265,0.671764,228272.979598,0.961748,39.826219,16.637137,5.232321,0.011849,0.026895,203.558607,32.000000,217.024663,198.051350,197.991457,188.005633,32.000000,179.969357,68.456979,59.683557,96.674164,100.000000,45.316235,49.378617,40.773174,27.872635,43.546260,59.538589,33.718730
26.704248,49.710474,139.125569,176.270211,52.125916,50.584882,29.194590,14.105075,138.489324,1.679215,40.260872,26.788472,173.198739,139.885620,169.312731,139.254462,83.225390,138.500140,-0.000674,0.001357,32.000000,-235.901318,139.322163,-0.623259,21.758976,0.672932,228300.921787,0.963874,39.914192,16.622115,5.239778,0.005392,0.008004,204.091173,32.000000,216.423893,197.926978,200.329352,187.912720,32.000000,180.000497,68.464440,59.682695,96.702665,100.000000,45.314012,49.378617,40.694961,27.872635,43.362809,59.537793,33.811247
26.611662,49.681671,139.214157,176.275820,52.118629,50.585087,29.187188,14.108214,138.486417,1.679261,40.296495,26.945765,173.208671,139.792678,169.362981,139.164867,83.205118,138.455939,-0.000676,0.001362,32.000000,-235.900146,139.286471,-0.623259,21.751134,0.673870,228298.702430,0.961707,39.879786,16.584346,5.240900,0.012477,0.022173,204.511452,32.000000,215.984633,197.834506,202.083445,188.214654,32.000000,180.208734,68.476803,59.682587,96.708448,100.000000,45.347089,49.378617,40.790532,27.872635,43.360306,59.544677,33.797307
26.547283,49.681671,139.106297,176.275820,52.136942,50.583918,29.185084,14.107072,138.486092,1.679040,40.400718,26.956481,173.235157,139.824814,169.338859,139.328822,83.227563,138.455614,-0.000677,0.001338,32.000000,-235.901451,139.274724,-0.622927,21.771643,0.671693,228172.922631,0.957528,39.583134,16.607117,5.209867,0.000528,0.022454,204.763299,32.000000,215.806399,198.343437,202.980790,187.638815,32.000000,180.786852,68.452410,59.677259,96.736589,100.000000,45.314192,49.378617,40.793746,27.872635,43.282588,59.540320,33.672362
26.581064,49.740375,139.225326,176.284233,52.124189,50.583962,29.187423,14.108071,138.544131,1.678798,40.529252,26.920444,173.173646,139.843267,169.277088,139.295270,83.232013,138.525337,-0.000678,0.001328,32.000000,-235.899305,139.211602,-0.622247,21.755042,0.673816,228215.761622,0.961212,39.709648,16.606300,5.231321,0.024208,0.020736,204.730788,32.000000,216.002216,198.837950,201.363583,187.100392,32.000000,180.798304,68.457552,59.690438,96.756259,100.000000,45.333842,49.378617,40.759506,27.872635,43.432964,59.540891,33.722032
26.521038,49.793044,139.080803,176.296011,52.124146,50.583942,29.194551,14.107643,138.388601,1.678789,40.589663,26.900036,173.167937,139.781830,169.260913,139.248556,83.284067,138.573228,-0.000678,0.001334,32.000000,-235.902355,139.177726,-0.622562,21.767027,0.673995,228219.087934,0.963708,39.817895,16.583698,5.239945,0.017774,0.014567,203.845169,32.000000,216.460482,199.021093,199.194792,186.922182,32.000000,181.058255,68.446174,59.701204,96.766492,100.000000,45.308300,49.378617,40.819510,27.872635,43.567955,59.540458,33.800021
26.576868,49.807034,139.155336,176.294609,52.107159,50.581461,29.185491,14.110497,138.378380,1.678751,40.607465,26.952109,173.188797,139.783216,169.322885,139.142703,83.333767,138.528743,-0.000677,0.001339,32.000000,-235.898026,139.226591,-0.622561,21.798158,0.674357,228236.837093,0.962477,39.819772,16.612516,5.237763,0.013323,0.032206,203.655102,32.000000,216.711756,198.759107,197.797421,187.330111,32.000000,180.916178,68.447491,59.729419,96.782858,100.000000,45.331231,49.378617,40.757527,27.872635,43.566166,59.539002,33.649105
26.617015,49.807034,139.063573,176.294609,52.074651,50.577669,29.180928,14.103077,138.452024,1.678631,40.578695,26.891409,173.230648,139.732730,169.307106,139.159404,83.304212,138.486225,-0.000677,0.001339,32.000000,-235.903644,139.171365,-0.622588,21.829026,0.674714,228249.684892,0.964649,39.973454,16.583304,5.244169,0.000000,0.005778,203.505443,32.000000,216.976301,198.006164,198.022499,187.927427,32.000000,180.525604,68.448609,59.725508,96.766218,100.000000,45.309757,49.378617,40.760076,27.872635,43.600911,59.537173,33.758716
26.571444,49.820476,139.140689,176.290122,52.076639,50.573847,29.228288,14.109498,138.419221,1.678632,40.497231,26.983273,173.249157,139.677489,169.310030,139.227594,83.345578,138.495585,-0.000678,0.001310,32.000000,-235.896402,139.175829,-0.622541,21.830468,0.672963,228177.032905,0.962803,39.893488,16.512385,5.235957,0.014319,0.026649,203.913630,32.000000,216.433120,197.755925,200.170262,188.286275,32.000000,180.056903,68.465171,59.735943,96.765526,100.000000,45.338295,49.378617,40.815563,27.872635,43.634306,59.546152,33.719831
26.823187,49.847634,139.040731,176.295731,52.093508,50.568755,29.179398,14.105931,138.329358,1.678662,40.521528,26.917654,173.272672,139.718619,169.320591,139.158835,83.295700,138.437659,-0.000678,0.001325,32.000000,-235.904232,139.163940,-0.623476,21.819034,0.670969,228168.029861,0.961356,39.826018,16.521656,5.224612,0.004816,0.032108,204.361589,32.000000,215.979097,197.896042,201.974762,188.198724,32.000000,179.992667,68.469876,59.712973,96.736915,100.000000,45.302746,49.378617,40.641088,27.872635,43.703517,59.537114,33.755487
26.678556,49.848731,139.162291,176.294048,52.111583,50.562428,29.203099,14.104789,138.360577,1.678586,40.560579,26.959721,173.341315,139.786643,169.316806,139.092502,83.288522,138.401420,-0.000678,0.001328,32.000000,-235.904718,139.229693,-0.623294,21.832173,0.671945,228142.532761,0.961485,39.916050,16.484756,5.236475,0.024083,0.022751,204.464242,32.000000,215.786363,198.391674,202.883913,187.585653,32.000000,180.615323,68.457342,59.698627,96.781741,100.000000,45.301529,49.378617,40.772082,27.872635,43.702200,59.546959,33.759963
26.692168,49.848731,139.085842,176.294048,52.121571,50.562420,29.179103,14.104076,138.343683,1.678652,40.614195,26.916123,173.362343,139.723778,169.300630,139.210763,83.325908,138.391728,-0.000679,0.001362,32.000000,-235.902317,139.207443,-0.623084,21.794906,0.667479,228067.775810,0.953565,39.521385,16.506993,5.183602,0.004038,0.029488,204.562593,32.000000,215.849180,198.832392,201.658010,187.218688,32.000000,181.038609,68.456356,59.731236,96.790001,100.000000,45.323896,49.378617,40.717476,27.872635,43.703748,59.536967,33.782780
26.556259,49.831449,139.128037,176.292646,52.159005,50.558602,29.204318,14.103362,138.380887,1.678711,40.664795,26.861968,173.324174,139.714908,169.224625,139.188699,83.339174,138.467085,-0.000680,0.001383,32.000000,-235.904178,139.174750,-0.622935,21.739490,0.669937,228110.898181,0.958102,39.764449,16.496875,5.216260,0.021511,0.017189,203.809029,32.000000,216.470490,198.844111,199.397839,187.156112,32.000000,181.317060,68.443558,59.759049,96.780941,100.000000,45.321506,49.378617,40.807353,27.872635,43.657360,59.537272,33.726214
26.541421,49.844342,139.041747,176.290122,52.230366,50.557329,29.171069,14.103505,138.407670,1.678564,40.619234,26.995472,173.243455,139.636587,169.236797,139.120717,83.331544,138.448455,-0.000681,0.001395,32.000000,-235.908297,139.209646,-0.622657,21.735005,0.670610,228071.073678,0.958376,39.741633,16.454863,5.210736,0.000000,0.031326,203.460984,32.000000,216.753114,198.616843,197.803534,187.372204,32.000000,181.106375,68.425531,59.717311,96.762967,100.000000,45.312396,49.378617,40.815444,27.872635,43.689497,59.545366,33.657909
26.541332,49.856687,139.120943,176.287037,52.225095,50.557334,29.220454,14.108071,138.355197,1.678375,40.577451,26.892992,173.266969,139.730710,169.281299,139.163094,83.314868,138.443717,-0.000682,0.001385,32.000000,-235.900288,139.239012,-0.622819,21.729681,0.674806,228092.805767,0.962586,39.952567,16.477561,5.238992,0.018127,0.028155,203.406862,32.000000,216.781224,198.102192,197.898554,187.780350,32.000000,180.355002,68.451022,59.740548,96.770679,100.000000,45.318470,49.378617,40.753890,27.872635,43.688152,59.540419,33.788943
26.592344,49.856687,139.062266,176.287037,52.217257,50.557363,29.177368,14.106073,138.405990,1.678386,40.477541,26.920558,173.296973,139.689398,169.308076,139.157185,83.316132,138.390788,-0.000681,0.001399,32.000000,-235.899008,139.237341,-0.623922,21.736867,0.674954,228108.492676,0.964254,39.990431,16.476303,5.238670,0.016614,0.033606,203.851128,32.000000,216.341985,197.957710,200.007521,188.053266,32.000000,179.809177,68.447195,59.762725,96.764281,100.000000,45.320877,49.378617,40.794681,27.872635,43.719042,59.534469,33.767813
26.549844,49.851474,139.097809,176.285916,52.247296,50.553577,29.188270,14.107929,138.426640,1.678438,40.509606,26.943530,173.394106,139.712623,169.312393,139.128726,83.296553,138.549681,-0.000679,0.001411,32.000000,-235.896497,139.194654,-0.624023,21.789398,0.675381,228131.120202,0.962656,40.002925,16.490716,5.241671,0.011255,0.026002,204.423338,32.000000,215.887383,197.840608,201.852250,188.287832,32.000000,180.067328,68.411267,59.715500,96.771548,100.000000,45.328796,49.378617,40.749224,27.872635,43.704208,59.540055,33.806771
26.663402,49.855864,139.095662,176.289842,52.276535,50.552362,29.232698,14.103077,138.381746,1.678694,40.568955,26.983511,173.348905,139.789987,169.329650,139.268762,83.300208,138.409176,-0.000678,0.001424,32.000000,-235.905611,139.124701,-0.623845,21.840618,0.674060,228106.901776,0.962135,39.917123,16.464189,5.229410,0.000000,0.011426,204.547104,32.000000,215.735692,198.236066,202.913980,187.632265,32.000000,180.860655,68.423021,59.737038,96.794055,100.000000,45.338324,49.378617,40.751825,27.872635,43.714360,59.531951,33.812787
26.566162,49.861076,139.154989,176.287879,52.305127,50.551268,29.176662,14.106216,138.380146,1.678760,40.583077,26.969269,173.363466,139.707322,169.265954,139.133370,83.314121,138.383585,-0.000677,0.001454,32.000000,-235.901160,139.209257,-0.622979,21.851239,0.673251,228124.454103,0.963309,39.983387,16.559586,5.239120,0.006976,0.013830,204.646001,32.000000,215.868131,198.838209,201.654043,187.236298,32.000000,181.194943,68.428514,59.742588,96.795288,100.000000,45.309819,49.378617,40.759929,27.872635,43.713114,59.541756,33.744849
26.498425,49.861076,139.077295,176.287879,52.302270,50.547588,29.193691,14.104504,138.386769,1.678781,40.657055,26.860348,173.291817,139.664502,169.245088,139.158060,83.324419,138.397543,-0.000677,0.001472,32.000000,-235.903528,139.130697,-0.622994,21.831806,0.669623,228066.148052,0.957529,39.796992,16.488890,5.216726,0.006505,0.022815,203.929587,32.000000,216.233841,198.989336,199.399075,187.066073,32.000000,181.243118,68.405256,59.778735,96.792558,100.000000,45.334023,49.378617,40.860230,27.872635,43.725479,59.539160,33.727828
26.700162,49.841324,139.148916,176.276100,52.292039,50.543831,29.176809,14.107643,138.350029,1.678817,40.696367,26.979631,173.261484,139.667315,169.292946,139.224761,83.330568,138.456348,-0.000676,0.001470,32.000000,-235.899405,139.231732,-0.623525,21.846964,0.671210,228095.597654,0.963048,39.965535,16.462762,5.238054,0.014888,0.046600,203.598820,32.000000,216.632420,198.876923,197.847816,187.214572,32.000000,181.194108,68.414534,59.751565,96.782120,100.000000,45.317787,49.378617,40.839864,27.872635,43.672757,59.541304,33.760330
26.532234,49.842970,139.035264,176.267968,52.306164,50.540079,29.196849,14.109070,138.345900,1.678863,40.583641,27.007860,173.258634,139.656181,169.329989,139.178435,83.390219,138.387418,-0.000675,0.001479,32.000000,-235.900601,139.111605,-0.623800,21.824567,0.672739,228100.362221,0.965001,40.079584,16.459127,5.248512,0.000000,0.016380,203.502763,32.000000,216.824175,198.031160,197.895397,187.923346,32.000000,180.835740,68.406355,59.764304,96.784555,100.000000,45.320373,49.378617,40.848125,27.872635,43.675674,59.537793,33.784174
26.776838,49.839953,139.110932,176.277783,52.289601,50.536315,29.220415,14.102363,138.397703,1.678928,40.424204,27.006351,173.286016,139.699880,169.312735,139.175151,83.325176,138.417277,-0.000676,0.001459,32.000000,-235.908947,139.176199,-0.624031,21.787641,0.668796,227975.334608,0.957781,39.720830,16.481045,5.211538,0.013318,0.019711,203.911119,32.000000,216.481431,197.813026,199.770330,188.320434,32.000000,180.262913,68.400425,59.786035,96.765143,100.000000,45.337482,49.378617,40.844018,27.872635,43.674317,59.543241,33.747197
26.620864,49.839953,138.997785,176.277783,52.287993,50.535033,29.194761,14.101221,138.418625,1.678957,40.479492,26.906934,173.270245,139.722881,169.288318,139.228118,83.297167,138.426909,-0.000676,0.001482,32.000000,-235.907630,139.149115,-0.623828,21.775210,0.672099,227980.954648,0.963421,40.004525,16.388495,5.240240,0.000000,0.034603,204.384902,32.000000,215.925494,197.855371,201.680652,188.252184,32.000000,180.145070,68.417690,59.769876,96.766923,100.000000,45.311085,49.378617,40.792630,27.872635,43.665080,59.537901,33.812054
26.572815,49.837758,139.121365,176.278344,52.270587,50.535041,29.224771,14.105788,138.361249,1.679001,40.440710,26.878039,173.301419,139.756484,169.327831,139.151358,83.308282,138.525666,-0.000676,0.001489,32.000000,-235.902244,139.177829,-0.623661,21.755226,0.669039,227910.620060,0.953329,39.591135,16.467790,5.195196,0.011544,0.023104,204.631822,32.000000,215.570784,198.395214,202.885270,187.626607,32.000000,180.569862,68.415174,59.758093,96.766204,100.000000,45.342089,49.378617,40.809328,27.872635,43.657972,59.540792,33.794592
26.516431,49.840227,138.964288,176.269089,52.275870,50.535128,29.187037,14.115920,138.318428,1.679006,40.586818,26.945349,173.320555,139.685379,169.273578,139.157090,83.297684,138.339583,-0.000675,0.001490,32.000000,-235.891456,139.115845,-0.623712,21.732881,0.671843,228000.348550,0.960018,39.852473,16.500396,5.221385,0.004526,0.003475,204.667564,32.000000,215.726923,198.741658,202.283337,187.328608,32.000000,181.410150,68.395855,59.765036,96.789961,100.000000,45.298708,49.378617,40.868804,27.872635,43.663002,59.533544,33.665246
26.677667,49.850651,139.069224,176.270772,52.284593,50.535174,29.180304,14.103933,138.337984,1.679193,40.660863,26.858640,173.315553,139.635873,169.248414,139.134998,83.286808,138.363998,-0.000675,0.001504,32.000000,-235.901312,139.074652,-0.623546,21.714759,0.673696,228011.142103,0.960849,39.931028,16.536403,5.235477,0.024734,0.012653,203.956998,32.000000,216.282903,198.870867,199.528259,187.380735,32.000000,181.483942,68.396907,59.776180,96.773215,100.000000,45.326894,49.378617,40.864941,27.872635,43.661621,59.534803,33.672729
26.486543,49.850651,138.970774,176.270772,52.291216,50.532687,29.213070,14.105931,138.346356,1.679173,40.679995,26.910669,173.224707,139.629551,169.272796,139.108801,83.272430,138.419376,-0.000674,0.001505,32.000000,-235.898823,139.233935,-0.623664,21.765139,0.674930,228046.959975,0.964248,40.028397,16.458189,5.240686,0.008003,0.014292,203.656846,32.000000,216.615108,199.014204,197.878135,187.284411,32.000000,181.390773,68.402466,59.788097,96.774743,100.000000,45.305794,49.378617,40.891449,27.872635,43.687461,59.531813,33.786082
26.593828,49.840227,139.025678,176.268809,52.303498,50.528863,29.186624,14.108214,138.290128,1.679147,40.608451,26.948201,173.191772,139.738683,169.278882,139.159978,83.257513,138.413987,-0.000672,0.001508,32.000000,-235.905391,139.133428,-0.623529,21.799312,0.672932,227990.885740,0.958372,39.767860,16.480724,5.212946,0.026851,0.018873,203.381062,32.000000,216.737336,198.199850,197.629547,187.822512,32.000000,180.401147,68.386385,59.756308,96.748786,100.000000,45.331329,49.378617,40.801229,27.872635,43.658979,59.541196,33.705304
26.649821,49.813618,138.948467,176.280026,52.324311,50.525011,29.186126,14.108214,138.325267,1.679220,40.502660,26.863896,173.222150,139.716497,169.300064,139.104891,83.278883,138.396520,-0.000670,0.001506,32.000000,-235.899982,139.210929,-0.623084,21.814182,0.674475,228078.940664,0.964507,40.089191,16.521537,5.246845,0.002258,0.009885,203.751031,32.000000,216.462874,198.078036,199.768169,188.073591,32.000000,180.351109,68.422052,59.782685,96.734834,100.000000,45.298845,49.378617,40.796817,27.872635,43.588265,59.548168,33.775810
26.559148,49.838033,139.049502,176.291524,52.292920,50.522416,29.184881,14.101792,138.278477,1.678910,40.476649,27.034044,173.267654,139.632917,169.295414,139.205872,83.252785,138.372142,-0.000670,0.001497,32.000000,-235.909846,139.185254,-0.622997,21.838992,0.671590,228020.181895,0.961195,39.898169,16.533882,5.227742,0.012804,0.021557,204.120078,32.000000,215.939046,197.844092,201.792053,188.433431,32.000000,180.372704,68.428925,59.762746,96.684587,100.000000,45.368968,49.378617,40.796912,27.872635,43.586653,59.542395,33.757248
26.658207,49.838033,138.969101,176.291524,52.288045,50.522401,29.191639,14.104504,138.422725,1.678684,40.408959,26.924024,173.293143,139.684566,169.292667,139.165720,83.213385,138.426274,-0.000667,0.001484,32.000000,-235.903036,139.191555,-0.623416,21.838520,0.669804,227941.871095,0.958957,39.777531,16.504174,5.213861,0.014525,0.014009,204.389914,32.000000,215.660806,198.331671,202.927875,187.787425,32.000000,180.637323,68.435009,59.744951,96.650607,100.000000,45.310312,49.378617,40.792929,27.872635,43.648798,59.532531,33.774123
26.554555,49.799353,139.101996,176.290122,52.302312,50.519805,29.178630,14.110640,138.384079,1.678631,40.487310,27.011054,173.294629,139.681731,169.289684,139.187176,83.245007,138.424085,-0.000663,0.001489,32.000000,-235.893622,139.181049,-0.622329,21.852210,0.670973,228009.417940,0.962443,39.954291,16.518635,5.235465,0.017398,0.019569,204.464050,32.000000,215.873456,198.780863,202.136185,187.452523,32.000000,181.168733,68.412976,59.758393,96.639911,100.000000,45.359127,49.378617,40.859794,27.872635,43.545925,59.543644,33.661871
26.703621,49.751622,138.953783,176.282550,52.321699,50.519819,29.192916,14.106644,138.326803,1.678630,40.487156,26.936073,173.341556,139.677082,169.258494,139.229629,83.334720,138.327042,-0.000662,0.001479,32.000000,-235.898601,139.249822,-0.622317,21.799548,0.668972,228000.494839,0.958464,39.787875,16.583874,5.212995,0.001229,0.018937,203.955663,32.000000,216.205497,199.100542,199.794402,187.089776,32.000000,181.346939,68.403153,59.778711,96.633730,100.000000,45.306364,49.378617,40.765657,27.872635,43.420399,59.535187,33.793051
26.551982,49.725836,139.085326,176.282270,52.380412,50.519795,29.174901,14.104789,138.293241,1.678264,40.460358,26.963619,173.248366,139.789742,169.249189,139.138951,83.311139,138.410072,-0.000661,0.001474,32.000000,-235.904718,139.194288,-0.621697,21.769598,0.670707,227983.365892,0.962687,39.923339,16.551208,5.238348,0.010289,0.014198,203.614506,32.000000,216.654547,199.051358,198.165419,187.293740,32.000000,181.346339,68.410658,59.792174,96.633033,100.000000,45.359030,49.378617,40.827474,27.872635,43.418252,59.534331,33.787916
26.482800,49.725836,139.025095,176.282270,52.443538,50.519782,29.185574,14.102220,138.405732,1.678143,40.419303,26.990614,173.234494,139.578697,169.288591,139.173541,83.341728,138.406687,-0.000659,0.001462,32.000000,-235.907778,139.304136,-0.621507,21.780403,0.669141,227805.484160,0.956467,39.625331,16.415165,5.203556,0.000000,0.013408,203.468546,32.000000,216.918953,198.151115,197.685362,187.873701,32.000000,180.588442,68.422567,59.785725,96.598387,100.000000,45.339081,49.378617,40.903363,27.872635,43.348769,59.546054,33.749031
26.667360,49.718704,139.086202,176.284233,52.415464,50.522240,29.179575,14.105788,138.325620,1.678359,40.310433,26.986222,173.244481,139.705099,169.317641,139.095294,83.385500,138.335327,-0.000657,0.001488,32.000000,-235.899293,139.180929,-0.622124,21.750767,0.673126,227879.443399,0.962743,39.854150,16.478387,5.238228,0.019809,0.014156,203.878513,32.000000,216.895249,197.936449,199.333529,188.238026,32.000000,180.288734,68.433747,59.799541,96.597651,100.000000,45.361299,49.378617,40.799225,27.872635,43.326984,59.537704,33.795913
26.716717,49.733791,138.932405,176.284513,52.447809,50.524743,29.196409,14.107643,138.285962,1.678320,40.350845,26.970209,173.277280,139.729140,169.300231,139.239266,83.334278,138.400193,-0.000657,0.001477,32.000000,-235.897766,139.214111,-0.622864,21.714077,0.673853,227883.079811,0.965032,39.970686,16.446183,5.249637,0.014212,0.020452,204.342622,32.000000,216.115149,197.997623,201.484854,188.160570,32.000000,180.246125,68.430138,59.755151,96.578975,100.000000,45.306457,49.378617,40.764260,27.872635,43.364675,59.540556,33.760256
26.570099,49.742569,139.057004,176.282831,52.465651,50.529772,29.195836,14.097368,138.331583,1.678344,40.337350,26.887000,173.347270,139.674984,169.307869,139.142613,83.272771,138.346823,-0.000656,0.001506,32.000000,-235.911811,139.162230,-0.622680,21.703167,0.671664,227766.879630,0.958244,39.653196,16.368342,5.215597,0.012047,0.027074,204.610553,32.000000,215.756777,198.405536,202.823268,187.726440,32.000000,180.532402,68.399573,59.756611,96.568277,100.000000,45.359152,49.378617,40.852728,27.872635,43.384479,59.539888,33.778158
26.564216,49.740100,139.044685,176.276100,52.495193,50.532256,29.228298,14.106073,138.301880,1.678610,40.442672,26.883360,173.312035,139.616155,169.313505,139.096720,83.326496,138.390788,-0.000656,0.001518,32.000000,-235.900647,139.157067,-0.622728,21.753836,0.674936,227960.904683,0.961591,39.840406,16.486560,5.233590,0.001935,0.000422,204.702036,32.000000,215.811372,198.746856,202.531846,187.476804,32.000000,181.292688,68.397542,59.768421,96.564065,100.000000,45.314376,49.378617,40.786817,27.872635,43.382254,59.536554,33.697380
26.542890,49.740100,139.046700,176.276100,52.537326,50.532257,29.185932,14.104646,138.275937,1.678620,40.514550,26.921892,173.288755,139.620763,169.248727,139.054385,83.371123,138.455473,-0.000655,0.001524,32.000000,-235.902894,139.131655,-0.622513,21.756642,0.674936,227960.904683,0.961591,39.840406,16.486560,5.233590,0.003935,0.007184,204.223223,32.000000,216.344716,198.930734,200.109567,187.195276,32.000000,181.764766,68.400581,59.795013,96.560149,100.000000,45.352282,49.378617,40.882645,27.872635,43.373581,59.534164,33.727828
26.553508,49.737357,139.013287,176.278344,52.528611,50.532235,29.188733,14.111068,138.195247,1.678191,40.589348,26.923278,173.257406,139.644803,169.278781,139.086069,83.328695,138.371623,-0.000654,0.001524,32.000000,-235.899750,139.096308,-0.622782,21.788428,0.673466,227924.991246,0.960788,39.847832,16.453826,5.234285,0.003520,0.003146,203.701900,32.000000,216.714807,198.964599,198.075687,187.334710,32.000000,181.300179,68.371306,59.756615,96.554563,100.000000,45.334458,49.378617,40.910945,27.872635,43.364179,59.543644,33.621519
