OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 21, 2019
2:30:07 PM
wtf
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
21.269423,39.911033,138.734191,185.573158,56.149525,40.569831,29.195279,14.111924,138.046721,1.414044,27.709724,21.239632,181.243745,139.528371,175.454950,139.017822,78.286043,138.346361,-0.000656,0.001099,32.000000,-235.899386,138.948038,-0.602166,20.774450,0.637332,183785.970502,0.947890,39.574023,21.418937,6.492668,0.040234,0.000000,212.842129,32.000000,222.470820,204.985473,204.488279,198.094970,32.000000,188.921112,68.741328,58.765216,96.083168,99.618433,40.342148,38.123582,38.702556,27.323999,33.068049,59.536809,32.664221
21.404579,39.937325,138.600468,185.579337,56.063855,40.573620,29.228537,14.103362,138.024594,1.413731,27.588478,21.304654,181.226407,139.476091,175.437880,138.967048,78.271685,138.318536,-0.000656,0.001089,32.000000,-235.904998,138.969823,-0.603055,20.823598,0.638826,183813.869699,0.949699,39.628175,21.473778,6.501707,0.035042,0.004384,213.418063,32.000000,221.830413,204.629017,206.902561,198.449888,32.000000,188.881216,68.727597,58.750900,96.081981,99.618433,40.316505,38.123582,38.664171,27.323999,33.067280,59.546123,32.647787
21.305792,39.937325,138.746811,185.579337,55.925081,40.577406,29.210943,14.112495,138.126723,1.413467,27.616491,21.256934,181.285027,139.594355,175.449022,138.904960,78.242794,138.329791,-0.000657,0.001118,32.000000,-235.895864,138.913040,-0.603608,20.861940,0.640602,183841.819147,0.952453,39.713564,21.473067,6.522706,0.012850,0.013370,213.780254,32.000000,221.675304,204.698547,208.441267,198.549555,32.000000,189.116433,68.740086,58.731156,96.139826,99.618433,40.339404,38.123582,38.669321,27.323999,33.135169,59.544431,32.750208
21.362184,39.912402,138.705531,185.579337,55.767277,40.582450,29.187765,14.106502,138.105856,1.413212,27.685136,21.233397,181.283827,139.555736,175.428536,139.009629,78.243819,138.287558,-0.000656,0.001121,32.000000,-235.902678,138.941636,-0.604120,20.873716,0.636294,183824.783192,0.945251,39.470050,21.474139,6.475272,0.013816,0.000000,213.957963,32.000000,221.499957,205.268442,208.990229,198.020028,32.000000,189.468356,68.736240,58.749974,96.181892,99.618433,40.329994,38.123582,38.635961,27.323999,33.069617,59.531833,32.732086
21.281450,39.898161,138.735212,185.583831,55.620217,40.590088,29.234427,14.108642,138.069262,1.412903,27.835273,21.177710,181.338563,139.615624,175.371259,138.972003,78.239168,138.322837,-0.000655,0.001141,32.000000,-235.899717,138.929092,-0.603840,20.857561,0.637420,183904.036801,0.950483,39.667122,21.508405,6.512164,0.021500,0.000000,213.831861,32.000000,221.681334,205.614646,207.487476,197.511777,32.000000,189.764680,68.726068,58.729585,96.183776,99.618433,40.333788,38.123582,38.665505,27.323999,33.031752,59.542523,32.791660
21.297641,39.892957,138.683759,185.577652,55.452163,40.593897,29.249503,14.112638,138.112483,1.412653,27.876002,21.189016,181.286192,139.594661,175.379006,138.999467,78.283973,138.269861,-0.000656,0.001135,32.000000,-235.898344,138.984483,-0.604072,20.876207,0.635930,183890.019117,0.948683,39.529616,21.487209,6.493041,0.018894,0.000000,213.082473,32.000000,222.139686,205.838318,205.397755,197.291855,32.000000,189.873831,68.725192,58.739213,96.212781,99.618433,40.339218,38.123582,38.568751,27.323999,33.030872,59.540143,32.762607
21.398989,39.892957,138.745127,185.577652,55.315299,40.595127,29.190226,14.109213,138.108731,1.412571,27.772509,21.251703,181.178299,139.591889,175.439540,139.018696,78.313559,138.359320,-0.000655,0.001124,32.000000,-235.899966,138.939616,-0.603758,20.867290,0.638122,183955.172539,0.951063,39.676628,21.508710,6.519068,0.016917,0.000000,212.863973,32.000000,222.484255,205.525649,203.919309,197.662896,32.000000,189.676595,68.726965,58.742690,96.243783,99.618433,40.332197,38.123582,38.579137,27.323999,33.016403,59.541658,32.779995
21.307277,39.919797,138.694675,185.582989,55.198287,40.598941,29.204407,14.109784,138.136269,1.412296,27.626783,21.268517,181.232037,139.544990,175.454296,139.113306,78.303912,138.362993,-0.000655,0.001115,32.000000,-235.899231,139.130103,-0.603889,20.853601,0.637170,183931.274076,0.949897,39.639048,21.438603,6.511696,0.010988,0.000000,212.841948,32.000000,222.597681,204.951594,204.306407,198.255417,32.000000,189.073393,68.733115,58.732091,96.252042,99.618433,40.334555,38.123582,38.517997,27.323999,33.085489,59.537370,32.965541
21.289173,39.909116,138.804689,185.577090,55.076199,40.602732,29.240727,14.110497,138.131099,1.412295,27.476516,21.228621,181.242165,139.495950,175.479314,138.991459,78.283809,138.392763,-0.000654,0.001119,32.000000,-235.898518,139.037653,-0.604178,20.821998,0.635702,183873.609693,0.947154,39.436816,21.451740,6.483723,0.018914,0.000000,213.234543,32.000000,222.284478,204.548750,206.417583,198.551684,32.000000,188.704619,68.719600,58.744068,96.244019,99.618433,40.353032,38.123582,38.624830,27.323999,33.056965,59.540763,32.735388
21.360418,39.870499,138.773943,185.574843,54.969590,40.605786,29.186251,14.112210,138.118102,1.412117,27.517618,21.294659,181.286309,139.656711,175.475523,139.072216,78.289928,138.456017,-0.000655,0.001124,32.000000,-235.894019,139.056660,-0.604450,20.779800,0.637823,183949.454283,0.951093,39.646627,21.463139,6.509263,0.024000,0.000000,213.644841,32.000000,221.722523,204.731676,208.010283,198.549488,32.000000,188.737180,68.727818,58.721263,96.277788,99.618433,40.359996,38.123582,38.593177,27.323999,33.056179,59.548611,32.653583
21.350126,39.870499,138.864066,185.574843,54.954644,40.612126,29.197807,14.107786,138.122177,1.411836,27.516567,21.252063,181.266043,139.567787,175.459956,139.039434,78.257707,138.382379,-0.000655,0.001125,32.000000,-235.893853,139.082421,-0.604795,20.779932,0.639462,183983.251599,0.950819,39.672137,21.497455,6.519966,0.000000,0.000000,213.832263,32.000000,221.617514,205.133057,209.032148,197.897557,32.000000,189.329194,68.715771,58.725473,96.304584,99.618433,40.374886,38.123582,38.569474,27.323999,32.954553,59.537537,32.809342
21.328775,39.861462,138.742567,185.571192,54.923808,40.615837,29.191784,14.112923,138.142351,1.411837,27.636272,21.258012,181.337442,139.560038,175.429084,139.037401,78.258271,138.426042,-0.000653,0.001136,32.000000,-235.893633,139.143685,-0.604872,20.803325,0.639318,183944.325984,0.949267,39.491236,21.521526,6.496780,0.024955,0.012114,213.854588,32.000000,221.548739,205.704078,208.358919,197.581525,32.000000,189.773117,68.714414,58.727885,96.348204,99.618433,40.349932,38.123582,38.560358,27.323999,32.929858,59.535010,32.752849
21.381601,39.845851,138.901708,185.579618,54.905096,40.622203,29.201236,14.115920,138.207944,1.411614,27.600300,21.193110,181.332400,139.562871,175.446628,139.070060,78.280024,138.440302,-0.000652,0.001120,32.000000,-235.893423,139.098876,-0.605066,20.826902,0.639836,183999.850166,0.949516,39.511767,21.518601,6.504133,0.022483,0.000000,213.142425,32.000000,222.017678,205.814423,206.161136,197.420323,32.000000,190.028401,68.696677,58.733907,96.356635,99.618433,40.381507,38.123582,38.542862,27.323999,32.887986,59.538727,32.769577
21.318892,39.818190,138.819427,185.584674,54.914155,40.625978,29.202226,14.109498,138.207406,1.411615,27.672722,21.369593,181.307203,139.668681,175.491351,139.048481,78.341736,138.502605,-0.000653,0.001131,32.000000,-235.899353,139.112360,-0.605440,20.904295,0.639256,184021.263478,0.950771,39.545348,21.538878,6.504948,0.020469,0.010595,212.764947,32.000000,222.447837,205.713662,204.398888,197.642379,32.000000,189.969342,68.715639,58.740059,96.397773,99.618433,40.344159,38.123582,38.525609,27.323999,32.886653,59.536750,32.736928
21.401112,39.818190,138.893345,185.584674,54.912508,40.629758,29.230150,14.112352,138.171689,1.411451,27.558865,21.272710,181.278362,139.693883,175.513871,139.089961,78.301525,138.533536,-0.000654,0.001127,32.000000,-235.895024,139.072630,-0.605785,20.899706,0.638015,184004.772721,0.948128,39.424353,21.523931,6.496319,0.026879,0.016765,212.622032,32.000000,222.702689,204.938104,204.003750,198.212812,32.000000,189.483045,68.713455,58.721867,96.414322,99.618433,40.379497,38.123582,38.508861,27.323999,32.813088,59.543644,32.788506
21.358154,39.775741,138.771212,185.595347,54.917151,40.632331,29.192262,14.109356,138.181767,1.411259,27.523868,21.272800,181.304278,139.699206,175.547726,139.161771,78.271205,138.453000,-0.000655,0.001116,32.000000,-235.899332,139.033738,-0.605785,20.897214,0.636644,183991.492860,0.951032,39.521813,21.491948,6.511569,0.017731,0.000000,212.866089,32.000000,222.510785,204.699916,205.746530,198.649611,32.000000,188.986805,68.706938,58.703076,96.409975,99.618433,40.361285,38.123582,38.555265,27.323999,32.700787,59.542759,32.754903
21.419771,39.805044,138.895466,185.609110,54.884084,40.632353,29.213708,14.106359,138.240549,1.411397,27.403525,21.266717,181.299761,139.745636,175.533544,139.140521,78.301679,138.371811,-0.000656,0.001118,32.000000,-235.903476,139.131899,-0.605716,20.903823,0.635481,184002.627427,0.946405,39.357819,21.546914,6.490006,0.026427,0.008881,213.407323,32.000000,221.672050,204.827658,207.736480,198.552402,32.000000,188.682279,68.681481,58.713062,96.444656,99.618433,40.380289,38.123582,38.477619,27.323999,32.775203,59.540940,32.684104
21.298031,39.814082,138.824784,185.617537,54.866062,40.636132,29.224892,14.111782,138.223091,1.411339,27.480374,21.204403,181.345597,139.712072,175.605601,139.121171,78.229950,138.397312,-0.000656,0.001101,32.000000,-235.895594,139.151517,-0.605742,20.879800,0.636031,184032.880659,0.949588,39.400992,21.538809,6.497341,0.020557,0.000000,213.623366,32.000000,221.378064,205.248326,209.140551,198.101051,32.000000,189.018011,68.698260,58.709013,96.483456,99.618433,40.339842,38.123582,38.516280,27.323999,32.773517,59.545257,32.794522
21.336934,39.814082,138.865240,185.617537,54.824518,40.639939,29.205996,14.114493,138.196874,1.411339,27.508396,21.266404,181.323305,139.711358,175.523120,139.075478,78.261049,138.388760,-0.000658,0.001090,32.000000,-235.893866,139.085539,-0.605203,20.846939,0.635032,183999.346269,0.946109,39.307527,21.469583,6.484451,0.020771,0.001605,213.722061,32.000000,221.224578,205.614114,208.845593,197.584959,32.000000,189.837284,68.670212,58.686516,96.490576,99.618433,40.366638,38.123582,38.514836,27.323999,32.795433,59.539347,32.725997
21.368359,39.811617,138.835318,185.618660,54.785673,40.643700,29.191900,14.111496,138.166256,1.411407,27.640020,21.207691,181.344644,139.684707,175.476742,139.009571,78.305787,138.485340,-0.000656,0.001117,32.000000,-235.896535,139.044036,-0.605027,20.789373,0.637952,184122.967678,0.951494,39.559393,21.553485,6.518198,0.020296,0.009595,213.100416,32.000000,221.807334,205.801895,206.622022,197.324527,32.000000,190.156822,68.673912,58.703299,96.494155,99.618433,40.345310,38.123582,38.528151,27.323999,32.787396,59.543222,32.758205
21.319517,39.801210,138.867124,185.610234,54.729957,40.647469,29.196183,14.114778,138.206802,1.411490,27.637058,21.263441,181.293673,139.591419,175.529273,139.136717,78.337486,138.440303,-0.000657,0.001129,32.000000,-235.892270,139.033776,-0.604479,20.804374,0.638383,184101.598056,0.950388,39.481678,21.518303,6.508210,0.024870,0.000000,212.562024,32.000000,222.399824,205.670716,204.821756,197.632165,32.000000,190.134925,68.667966,58.716208,96.518767,99.618433,40.364618,38.123582,38.513009,27.323999,32.758651,59.535747,32.643238
21.232143,39.800389,138.849650,185.609953,54.702267,40.651315,29.211281,14.105788,138.206474,1.411577,27.678728,21.176318,181.307191,139.694986,175.535457,139.092197,78.372903,138.415478,-0.000657,0.001126,32.000000,-235.902572,139.056602,-0.605168,20.793543,0.639533,184073.142057,0.949471,39.416518,21.519660,6.497238,0.022931,0.001507,212.393314,32.000000,222.504661,205.173488,203.736027,198.168013,32.000000,189.268859,68.700249,58.750981,96.545813,99.618433,40.342010,38.123582,38.529162,27.323999,32.756933,59.543310,32.841844
21.322295,39.800389,138.816143,185.609953,54.699582,40.655097,29.215453,14.110640,138.288795,1.411844,27.517291,21.310795,181.306419,139.608160,175.505392,139.095908,78.301531,138.460977,-0.000657,0.001133,32.000000,-235.898211,139.087233,-0.605244,20.814681,0.640124,184082.985405,0.951665,39.503586,21.466469,6.513615,0.012331,0.000000,212.657151,32.000000,222.357007,204.942430,205.301672,198.365588,32.000000,188.744197,68.663637,58.711827,96.477109,99.618433,40.344724,38.123582,38.500994,27.323999,32.753069,59.535777,32.791880
21.349092,39.842017,138.876229,185.618379,54.735399,40.660173,29.188595,14.101507,138.196472,1.411828,27.524908,21.271936,181.358696,139.678796,175.539444,139.075693,78.331762,138.406137,-0.000656,0.001139,32.000000,-235.907508,139.002884,-0.604638,20.823572,0.642137,184111.772764,0.955344,39.677577,21.419205,6.539597,0.023159,0.000000,213.240890,32.000000,221.659967,204.798079,207.628884,198.416708,32.000000,188.792106,68.675628,58.714288,96.507124,99.618433,40.330948,38.123582,38.442032,27.323999,32.859930,59.543556,32.645146
21.327396,39.858723,138.853104,185.617256,54.789906,40.667796,29.193519,14.107643,138.217645,1.411782,27.539109,21.312671,181.326688,139.636810,175.596219,139.168534,78.230608,138.418150,-0.000656,0.001126,32.000000,-235.899733,139.159615,-0.604591,20.861678,0.639744,184141.668541,0.951085,39.497213,21.512290,6.510375,0.033405,0.000000,213.539448,32.000000,221.418501,204.961111,209.139369,198.348093,32.000000,189.069873,68.682755,58.695004,96.489332,99.618433,40.360647,38.123582,38.474574,27.323999,32.902094,59.542858,32.757104
21.380234,39.878442,138.894480,185.615290,54.824581,40.671633,29.195144,14.110783,138.202153,1.411717,27.567131,21.331730,181.322987,139.626573,175.588418,139.118216,78.351679,138.513520,-0.000655,0.001139,32.000000,-235.897413,139.083949,-0.605068,20.898211,0.639259,184151.895727,0.950925,39.485347,21.455887,6.505018,0.030261,0.000000,213.843265,32.000000,221.466716,205.431625,209.015577,197.881911,32.000000,189.898673,68.702270,58.706342,96.518987,99.618433,40.339097,38.123582,38.556973,27.323999,32.900873,59.542740,32.681609
21.409555,39.878442,138.818119,185.615290,54.822922,40.672880,29.196243,14.108928,138.237725,1.411648,27.710241,21.172148,181.306830,139.717374,175.514704,139.000320,78.269278,138.479996,-0.000654,0.001152,32.000000,-235.898612,139.090252,-0.605529,20.887878,0.638591,184275.481621,0.951989,39.545361,21.562774,6.510551,0.033766,0.000000,213.372638,32.000000,221.787570,205.755179,207.219952,197.570179,32.000000,190.099570,68.667842,58.687062,96.472479,99.618433,40.344431,38.123582,38.414282,27.323999,32.951145,59.540861,32.821227
21.274944,39.860366,138.904463,185.610796,54.818704,40.672877,29.210601,14.110069,138.188037,1.411615,27.863793,21.270102,181.294457,139.775121,175.516345,139.102835,78.346749,138.559657,-0.000653,0.001154,32.000000,-235.896815,139.140505,-0.605936,20.884967,0.636673,184194.720049,0.949615,39.459669,21.487213,6.496397,0.027487,0.000000,212.883959,32.000000,222.374423,205.826629,205.170041,197.411193,32.000000,190.025426,68.680903,58.710373,96.493635,99.618433,40.343624,38.123582,38.464140,27.323999,32.902944,59.545021,32.793201
21.447255,39.903090,138.783013,185.612200,54.801541,40.675411,29.242259,14.113780,138.175894,1.411583,27.846905,21.285346,181.243439,139.688785,175.550665,139.161306,78.401796,138.480441,-0.000652,0.001148,32.000000,-235.897530,139.083193,-0.605784,20.871985,0.636258,184246.178460,0.948252,39.401260,21.553618,6.483933,0.023276,0.006559,212.636752,32.000000,222.478318,205.484289,203.775698,197.853976,32.000000,189.572821,68.690284,58.730803,96.519792,99.618433,40.329446,38.123582,38.376700,27.323999,33.013059,59.538403,32.784470
21.305407,39.979501,138.933626,185.625401,54.809996,40.679278,29.190106,14.109356,138.195823,1.411568,27.757655,21.272800,181.264314,139.747328,175.552013,139.224029,78.359035,138.508502,-0.000651,0.001146,32.000000,-235.895726,139.136038,-0.605461,20.862308,0.639084,184239.752874,0.954001,39.651851,21.514149,6.529017,0.023358,0.020524,212.756747,32.000000,222.457901,204.948909,204.729918,198.360857,32.000000,189.008454,68.683900,58.714669,96.514121,99.618433,40.341269,38.123582,38.439928,27.323999,33.012221,59.545110,32.732380
21.451416,39.979501,138.798757,185.625401,54.861510,40.683153,29.200138,14.108499,138.227000,1.411537,27.476177,21.328959,181.318451,139.686604,175.580890,139.177213,78.357025,138.574574,-0.000651,0.001135,32.000000,-235.900844,139.235688,-0.604946,20.875814,0.636019,184159.964088,0.945137,39.350901,21.421313,6.470899,0.014478,0.014166,213.291919,32.000000,221.897215,204.754194,206.974914,198.668633,32.000000,188.986232,68.707129,58.712942,96.511750,99.618433,40.335288,38.123582,38.354756,27.323999,33.210922,59.535885,32.784470
21.394861,39.991552,138.951124,185.632985,54.901565,40.686920,29.199351,14.109641,138.315090,1.411694,27.273059,21.356741,181.316338,139.724123,175.606196,139.175258,78.319274,138.556943,-0.000652,0.001119,32.000000,-235.898227,139.061434,-0.605212,20.858347,0.639559,184304.695991,0.953661,39.710071,21.477462,6.521050,0.023562,0.004105,213.767782,32.000000,221.678148,204.652000,208.623943,198.597082,32.000000,189.165102,68.696850,58.690342,96.519036,99.618433,40.368756,38.123582,38.327589,27.323999,33.242178,59.544077,32.734434
21.338586,39.898434,138.890803,185.634109,54.924558,40.690739,29.210826,14.112638,138.253039,1.411607,27.377282,21.315392,181.334730,139.684870,175.639153,139.212317,78.322802,138.525986,-0.000653,0.001094,32.000000,-235.893591,139.137363,-0.605403,20.827873,0.636102,184262.614423,0.946657,39.419039,21.510987,6.470377,0.020247,0.000000,213.825980,32.000000,221.523639,205.214201,209.344454,198.001371,32.000000,189.823370,68.696394,58.689881,96.575205,99.618433,40.369287,38.123582,38.401163,27.323999,32.999477,59.539661,32.789900
21.437792,39.824763,139.006338,185.629614,54.970936,40.694539,29.238731,14.111496,138.337048,1.411310,27.366158,21.301255,181.377616,139.746859,175.609635,139.198463,78.326631,138.544760,-0.000654,0.001090,32.000000,-235.895388,139.207848,-0.605927,20.816228,0.638168,184335.873280,0.949408,39.543633,21.540330,6.494603,0.027466,0.000000,213.731952,32.000000,221.728846,205.819277,207.573367,197.578828,32.000000,190.035153,68.670367,58.713170,96.582577,99.618433,40.378956,38.123582,38.445277,27.323999,32.998599,59.539848,32.799511
21.448921,39.824763,138.977584,185.629614,55.046194,40.698394,29.192907,14.112495,138.334615,1.411054,27.435715,21.391270,181.339948,139.778362,175.609186,139.217390,78.346996,138.589018,-0.000653,0.001096,32.000000,-235.897503,139.252573,-0.605483,20.816228,0.639931,184329.175642,0.951529,39.562731,21.522035,6.508904,0.021454,0.000000,212.941849,32.000000,222.093864,205.848075,205.479992,197.381229,32.000000,189.984655,68.687733,58.718969,96.590453,99.618433,40.404092,38.123582,38.312776,27.323999,32.805338,59.533702,32.720201
21.411395,39.783683,139.054968,185.620626,55.202070,40.702200,29.199190,14.114636,138.316980,1.411045,27.400813,21.428335,181.270525,139.710685,175.588659,139.231428,78.351280,138.662331,-0.000654,0.001118,32.000000,-235.894707,139.234645,-0.604942,20.811009,0.638651,184266.067936,0.945959,39.291391,21.527161,6.484172,0.025154,0.000000,212.672951,32.000000,222.500376,205.659903,204.031370,197.736739,32.000000,189.763046,68.687163,58.723859,96.585394,99.618433,40.383862,38.123582,38.368569,27.323999,32.696666,59.537036,32.694155
21.345195,39.793816,138.981459,185.611076,55.401786,40.706020,29.206806,14.112067,138.352819,1.411061,27.440231,21.330903,181.255532,139.792616,175.629554,139.185344,78.392360,138.585651,-0.000653,0.001119,32.000000,-235.897768,139.246271,-0.604581,20.781767,0.638429,184264.623811,0.947021,39.269262,21.527904,6.479467,0.025875,0.000000,212.548615,32.000000,222.649044,204.908877,204.473364,198.368125,32.000000,189.564614,68.738411,58.746704,96.569701,99.618433,40.405524,38.123582,38.359579,27.323999,32.721199,59.540458,32.966568
21.394317,39.782313,138.963375,185.610234,55.596058,40.708610,29.227233,14.110212,138.396563,1.410974,27.347035,21.241818,181.304976,139.712296,175.559921,139.183000,78.407910,138.637829,-0.000655,0.001092,32.000000,-235.896017,139.270358,-0.604762,20.785518,0.639495,184274.980660,0.948546,39.302838,21.558573,6.494438,0.017162,0.000000,212.807970,32.000000,222.234658,204.672810,206.424356,198.626711,32.000000,189.173032,68.674894,58.705975,96.546706,99.618433,40.400755,38.123582,38.313044,27.323999,32.688851,59.538511,32.754536
21.350961,39.818190,138.855565,185.616694,55.740023,40.708589,29.192390,14.111211,138.309142,1.410685,27.506897,21.300970,181.381615,139.781809,175.605132,139.133312,78.301533,138.581367,-0.000656,0.001119,32.000000,-235.898788,139.225510,-0.604817,20.787354,0.641536,184295.362098,0.951478,39.444922,21.480935,6.511136,0.010399,0.000000,213.291892,32.000000,221.832638,204.749264,208.127830,198.731150,32.000000,189.193851,68.720591,58.703013,96.561214,99.618433,40.416967,38.123582,38.366789,27.323999,32.686970,59.549349,32.721154
21.428231,39.818190,138.951835,185.616694,55.822038,40.711141,29.212415,14.106787,138.363229,1.410593,27.568836,21.341054,181.386135,139.788477,175.612274,139.194732,78.353707,138.510341,-0.000655,0.001134,32.000000,-235.898130,139.165938,-0.604849,20.799286,0.640465,184270.029932,0.948571,39.335478,21.490263,6.495341,0.016419,0.007724,213.571538,32.000000,221.497014,205.265097,209.238487,198.055500,32.000000,189.257885,68.704909,58.722472,96.548740,99.618433,40.398830,38.123582,38.272402,27.323999,32.778776,59.535550,32.931058
21.325334,39.857080,138.877443,185.619503,55.936178,40.711105,29.201442,14.108499,138.390601,1.410545,27.719702,21.376066,181.361523,139.763926,175.551927,139.198400,78.316050,138.620935,-0.000656,0.001141,32.000000,-235.899368,139.253309,-0.605043,20.824149,0.641008,184381.047288,0.951794,39.457791,21.569719,6.503481,0.013068,0.000000,213.505065,32.000000,221.554186,205.777372,208.299330,197.409505,32.000000,189.970707,68.663023,58.709944,96.558130,99.618433,40.402541,38.123582,38.352224,27.323999,32.878647,59.543713,32.715652
21.325454,39.877894,138.998707,185.616413,56.027649,40.711090,29.198592,14.113209,138.266685,1.410199,27.677986,21.329445,181.368834,139.763089,175.558541,139.233423,78.359875,138.589894,-0.000657,0.001124,32.000000,-235.892528,139.233218,-0.605033,20.795405,0.639465,184322.482848,0.947624,39.303839,21.483667,6.484522,0.026393,0.000000,212.802262,32.000000,222.209394,205.819990,206.014983,197.493844,32.000000,190.305681,68.696204,58.724597,96.526614,99.618433,40.412189,38.123582,38.329046,27.323999,32.931645,59.543045,32.687772
21.276608,39.855437,138.958716,185.627648,56.092483,40.711116,29.195583,14.115635,138.313729,1.410264,27.695518,21.235221,181.343543,139.800588,175.597974,139.220529,78.380202,138.620398,-0.000657,0.001138,32.000000,-235.892561,139.292097,-0.605046,20.810301,0.640522,184411.998936,0.952836,39.547835,21.574070,6.512322,0.035120,0.007340,212.492141,32.000000,222.476037,205.739392,204.467956,197.764875,32.000000,190.240763,68.704671,58.730642,96.531234,99.618433,40.418984,38.123582,38.366464,27.323999,32.930590,59.544382,32.763267
21.405505,39.855437,138.985277,185.627648,56.122420,40.709831,29.195437,14.114778,138.381027,1.410292,27.749786,21.384619,181.339627,139.806583,175.608492,139.300347,78.377041,138.610073,-0.000657,0.001146,32.000000,-235.895876,139.189756,-0.604680,20.844448,0.641747,184390.905289,0.952969,39.568411,21.515443,6.517972,0.031798,0.000000,212.455697,32.000000,222.694169,204.992580,204.005199,198.335840,32.000000,189.429273,68.713968,58.706405,96.493933,99.618433,40.400709,38.123582,38.347977,27.323999,32.871306,59.544008,32.860479
21.325454,39.910211,138.931700,185.641973,56.186045,40.708610,29.202907,14.113209,138.322744,1.410084,27.653832,21.315638,181.354701,139.855093,175.609939,139.197242,78.366131,138.622216,-0.000657,0.001150,32.000000,-235.896134,139.254592,-0.604413,20.883918,0.642081,184386.269964,0.955300,39.643591,21.509660,6.531056,0.015202,0.005532,212.853574,32.000000,222.438325,204.766324,205.890374,198.543331,32.000000,188.729503,68.711020,58.738749,96.488879,99.618433,40.417276,38.123582,38.267653,27.323999,33.012518,59.534616,32.655124
21.315141,39.956770,138.866527,185.656860,56.248591,40.706094,29.204047,14.111354,138.376294,1.410026,27.728958,21.317519,181.382571,139.810498,175.640569,139.177296,78.319079,138.637828,-0.000656,0.001143,32.000000,-235.896514,139.265300,-0.604193,20.887616,0.638633,184328.159714,0.949277,39.386317,21.507900,6.492969,0.025026,0.000000,213.365555,32.000000,221.809873,204.809864,207.887852,198.551197,32.000000,188.808089,68.725825,58.716302,96.460494,99.618433,40.367864,38.123582,38.302805,27.323999,33.133056,59.537704,32.930692
21.528901,39.958961,138.935059,185.665848,56.310738,40.706123,29.240050,14.105503,138.244760,1.409848,27.688774,21.315404,181.397955,139.749511,175.607482,139.243156,78.282192,138.605532,-0.000656,0.001155,32.000000,-235.901546,139.310355,-0.603761,20.898762,0.638867,184391.109895,0.952842,39.600728,21.524599,6.514830,0.016699,0.014286,213.673541,32.000000,221.434498,205.203855,209.185726,198.098399,32.000000,189.341010,68.720733,58.709466,96.437641,99.618433,40.411171,38.123582,38.265763,27.323999,33.132682,59.537626,32.750941
21.385165,39.958961,138.900092,185.665848,56.372523,40.706119,29.186473,14.111354,138.405059,1.409842,27.729606,21.310372,181.399139,139.800221,175.567525,139.159858,78.341056,138.649581,-0.000657,0.001165,32.000000,-235.898973,139.307069,-0.603519,20.897346,0.638816,184439.973046,0.953330,39.667886,21.579094,6.514924,0.008016,0.009193,213.683308,32.000000,221.584832,205.524719,208.874731,197.880525,32.000000,189.955419,68.710016,58.726799,96.424474,99.618433,40.380613,38.123582,38.237362,27.323999,33.138030,59.551276,32.683737
21.478836,39.949649,138.958512,185.672589,56.471447,40.706074,29.198721,14.111496,138.344893,1.409601,27.900547,21.427794,181.415624,139.766597,175.548890,139.248172,78.294934,138.632583,-0.000656,0.001167,32.000000,-235.902764,139.290896,-0.603684,20.927768,0.634626,184377.246386,0.942303,39.244685,21.600581,6.453421,0.020791,0.000000,213.268592,32.000000,222.074466,205.790552,206.710101,197.543717,32.000000,190.039289,68.720710,58.735098,96.408268,99.618433,40.432402,38.123582,38.229964,27.323999,33.113386,59.537193,32.804206
21.410430,39.984157,138.940212,185.668657,56.568871,40.708674,29.201215,14.111639,138.299927,1.409392,27.817952,21.320728,181.371230,139.776364,175.554278,139.234950,78.359542,138.711898,-0.000655,0.001184,32.000000,-235.898524,139.272764,-0.603903,20.931151,0.637281,184396.055015,0.950652,39.530361,21.562720,6.495161,0.021145,0.000000,212.859650,32.000000,222.545460,205.853446,204.807291,197.605987,32.000000,190.361541,68.757917,58.769808,96.364909,99.618433,40.397998,38.123582,38.196579,27.323999,33.202866,59.547510,32.742871
21.369859,39.951292,138.944963,185.672028,56.589958,40.712520,29.204558,14.112210,138.282683,1.409306,27.849772,21.257786,181.343344,139.799120,175.582574,139.279362,78.341253,138.639663,-0.000655,0.001227,32.000000,-235.894511,139.253430,-0.603716,20.925486,0.634728,184384.643640,0.945910,39.334706,21.600738,6.469555,0.016820,0.000000,212.696094,32.000000,222.682737,205.229847,203.641503,198.052690,32.000000,189.202727,68.738938,58.746816,96.305132,99.618433,40.431554,38.123582,38.257558,27.323999,33.202729,59.536406,32.728491
21.403149,39.951292,138.983404,185.672028,56.631479,40.716349,29.208968,14.108357,138.331948,1.409070,27.819869,21.274075,181.376201,139.761337,175.582263,139.276161,78.364236,138.568065,-0.000654,0.001223,32.000000,-235.902134,139.209603,-0.603912,20.915310,0.635958,184396.645876,0.949118,39.505234,21.573936,6.489370,0.032573,0.012579,212.781704,32.000000,222.642544,204.936908,205.441837,198.535288,32.000000,188.842187,68.731940,58.728378,96.243928,99.618433,40.414928,38.123582,38.184754,27.323999,33.116769,59.542041,32.774126
21.351254,39.948280,138.988478,185.676522,56.643315,40.720144,29.199506,14.105931,138.340308,1.408947,27.839928,21.340848,181.396975,139.825140,175.607238,139.217833,78.282204,138.648239,-0.000655,0.001221,32.000000,-235.900298,139.274725,-0.604493,20.923257,0.636914,184427.770275,0.950906,39.553201,21.557794,6.501913,0.023390,0.000000,213.462320,32.000000,221.844238,204.856286,207.634763,198.501371,32.000000,188.847136,68.719628,58.727273,96.179247,99.618433,40.416511,38.123582,38.188642,27.323999,33.108489,59.541186,32.778308
21.386804,39.968273,138.903780,185.679611,56.662489,40.723989,29.247376,14.111354,138.362892,1.408544,27.831429,21.382169,181.414103,139.812945,175.658201,139.235643,78.312759,138.601425,-0.000655,0.001228,32.000000,-235.895203,139.219616,-0.605429,20.933537,0.636757,184414.450867,0.949309,39.486867,21.500672,6.493596,0.026568,0.015473,213.839422,32.000000,221.706380,204.999219,208.918901,198.526846,32.000000,189.197820,68.731462,58.743036,96.203148,99.618433,40.385842,38.123582,38.176922,27.323999,33.160136,59.540468,32.782269
21.522946,39.966355,139.063002,185.686633,56.703101,40.727815,29.213080,14.110497,138.405020,1.408118,27.686875,21.387161,181.380721,139.882560,175.558636,139.254181,78.300522,138.641379,-0.000656,0.001249,32.000000,-235.901468,139.243560,-0.604825,20.936134,0.637564,184510.538207,0.952106,39.587297,21.620931,6.509617,0.019873,0.000000,213.922178,32.000000,221.672071,205.582899,208.908654,197.754316,32.000000,189.801598,68.697142,58.714611,96.180288,99.618433,40.411101,38.123582,38.080256,27.323999,33.159862,59.539720,32.712937
21.482353,39.966355,138.971628,185.686633,56.747051,40.734174,29.195800,14.111211,138.413252,1.407892,27.544249,21.430595,181.429948,139.729608,175.476179,139.259784,78.295056,138.693023,-0.000655,0.001247,32.000000,-235.897477,139.320631,-0.604941,20.896401,0.636454,184500.702747,0.949034,39.536406,21.568058,6.494836,0.000000,0.000000,213.610645,32.000000,222.024699,205.842090,207.184348,197.562955,32.000000,189.967614,68.684918,58.717381,96.167283,99.618433,40.412677,38.123582,38.087802,27.323999,33.154581,59.537960,32.771411
21.442199,39.883919,139.088333,185.686353,56.756833,40.739245,29.199309,14.109641,138.374255,1.407760,27.393371,21.367299,181.426185,139.822325,175.539867,139.335303,78.275615,138.850287,-0.000657,0.001252,32.000000,-235.896752,139.343372,-0.605365,20.874004,0.634281,184468.982867,0.943964,39.263886,21.599342,6.461151,0.023351,0.000000,213.056203,32.000000,222.397017,206.062197,205.190089,197.556307,32.000000,190.033684,68.696466,58.754722,96.165544,99.618433,40.458972,38.123582,38.090208,27.323999,32.939257,59.540429,32.930031
21.514492,39.783135,139.012007,185.683825,56.796729,40.739214,29.196506,14.108928,138.446598,1.407446,27.354553,21.375520,181.339612,139.850322,175.560284,139.370607,78.325896,138.763219,-0.000656,0.001276,32.000000,-235.899924,139.324548,-0.605015,20.895011,0.636112,184518.855065,0.946533,39.344429,21.629426,6.469106,0.013750,0.000000,212.848221,32.000000,222.651398,205.592523,203.742905,197.828269,32.000000,189.345710,68.682367,58.729099,96.152415,99.618433,40.432021,38.123582,38.037920,27.323999,32.675649,59.536121,32.763414
21.462080,39.742877,139.144011,185.673151,56.891970,40.744274,29.239916,14.113066,138.496662,1.407159,27.232635,21.387942,181.365910,139.917754,175.621214,139.363989,78.359817,138.783192,-0.000656,0.001270,32.000000,-235.897424,139.333255,-0.604708,20.884049,0.637805,184533.044608,0.948204,39.341785,21.723786,6.486664,0.017951,0.000000,212.941566,32.000000,222.579918,205.086502,205.029872,198.353760,32.000000,189.059486,68.714517,58.733877,96.144192,99.618433,40.474781,38.123582,38.054369,27.323999,32.673774,59.546428,32.945658
21.414638,39.742877,139.079565,185.673151,56.976441,40.751918,29.237251,14.109356,138.494096,1.406899,27.135906,21.242099,181.413374,139.996749,175.571094,139.391245,78.363816,138.752873,-0.000657,0.001283,32.000000,-235.898676,139.344392,-0.604732,20.830889,0.635452,184417.430804,0.944749,39.097431,21.632035,6.461320,0.030143,0.011446,213.450739,32.000000,222.095494,204.830268,207.092606,198.498790,32.000000,189.106948,68.692823,58.736736,96.164616,99.618433,40.461019,38.123582,38.071990,27.323999,32.566770,59.543054,32.775740
21.393364,39.688925,139.128188,185.663601,57.025429,40.758296,29.215951,14.109784,138.439119,1.406761,27.171076,21.348437,181.401774,139.885598,175.643204,139.350113,78.301033,138.744486,-0.000658,0.001294,32.000000,-235.902018,139.360157,-0.604908,20.835006,0.637122,184418.591865,0.945778,39.161220,21.607628,6.483249,0.014867,0.009387,213.846028,32.000000,221.701921,204.859053,208.589736,198.637304,32.000000,189.060759,68.682234,58.712562,96.195281,99.618433,40.489794,38.123582,38.013339,27.323999,32.423816,59.534803,32.779555
21.352579,39.698784,139.091767,185.652085,57.085191,40.762113,29.202426,14.111354,138.458013,1.406712,27.279615,21.360890,181.417929,139.844266,175.606446,139.470983,78.360410,138.688922,-0.000660,0.001297,32.000000,-235.899137,139.366785,-0.604926,20.849299,0.639603,184470.228882,0.948228,39.255576,21.589185,6.494603,0.022383,0.002175,214.015867,32.000000,221.583977,205.546206,209.195926,197.916680,32.000000,189.474683,68.696713,58.737730,96.234945,99.618433,40.470802,38.123582,38.085077,27.323999,32.446816,59.538550,32.696063
21.381279,39.694402,139.101070,185.652928,57.112814,40.765890,29.235511,14.107500,138.465273,1.406554,27.483800,21.293686,181.415644,139.889840,175.554471,139.375536,78.353574,138.793624,-0.000660,0.001299,32.000000,-235.901843,139.327363,-0.604868,20.851135,0.640020,184526.369375,0.949933,39.243989,21.647972,6.503334,0.016383,0.003035,213.890015,32.000000,221.642027,205.953650,207.794255,197.477437,32.000000,189.862852,68.672941,58.726710,96.232674,99.618433,40.482904,38.123582,38.072723,27.323999,32.444212,59.536298,32.746246
21.332795,39.694402,139.014082,185.652928,57.097322,40.769656,29.197075,14.107929,138.490544,1.406594,27.545746,21.334236,181.412331,139.876892,175.594512,139.295942,78.318661,138.690394,-0.000661,0.001320,32.000000,-235.900923,139.295323,-0.605252,20.850060,0.640336,184523.252422,0.952378,39.335158,21.562117,6.514050,0.021601,0.000000,213.196521,32.000000,222.160257,206.108226,205.726890,197.416754,32.000000,189.982028,68.673777,58.738070,96.256027,99.618433,40.444703,38.123582,38.080787,27.323999,32.430166,59.541599,32.800318
21.296170,39.763964,139.078048,185.656298,57.083874,40.772210,29.246211,14.113494,138.426812,1.406472,27.670166,21.283273,181.363958,139.904642,175.634449,139.333126,78.347938,138.704775,-0.000662,0.001354,32.000000,-235.893226,139.277883,-0.605039,20.906525,0.639809,184531.453597,0.950047,39.273547,21.618840,6.505741,0.020518,0.010484,212.872100,32.000000,222.504161,205.745938,204.151464,197.908699,32.000000,189.939187,68.672419,58.735855,96.306046,99.618433,40.467742,38.123582,38.065452,27.323999,32.608975,59.540025,32.778821
21.367796,39.832431,138.992849,185.659669,57.061881,40.769853,29.204576,14.112638,138.505550,1.406224,27.597403,21.331311,181.320766,139.752568,175.628443,139.315320,78.368478,138.670781,-0.000662,0.001376,32.000000,-235.893591,139.234116,-0.605152,20.914025,0.640601,184593.442957,0.953640,39.370261,21.604568,6.516449,0.034393,0.009275,212.710524,32.000000,222.718603,205.073302,204.283090,198.533515,32.000000,189.225769,68.654049,58.711377,96.267405,99.618433,40.437099,38.123582,38.048866,27.323999,32.785333,59.534095,32.736928
21.454783,39.876525,139.104903,185.667814,57.050015,40.769882,29.208743,14.111211,138.370595,1.406195,27.558994,21.282777,181.400892,139.812150,175.668265,139.287816,78.360805,138.753096,-0.000662,0.001391,32.000000,-235.895182,139.294363,-0.604761,20.921054,0.639874,184633.467834,0.953960,39.512996,21.582145,6.530660,0.020891,0.000000,213.192075,32.000000,222.133229,204.929902,206.273965,198.588105,32.000000,188.741002,68.647576,58.733426,96.294503,99.618433,40.463976,38.123582,38.054736,27.323999,32.783885,59.537242,32.670824
21.330967,39.876525,138.985525,185.667814,56.993862,40.769848,29.207385,14.102363,138.391329,1.406183,27.563580,21.325097,181.409638,139.809501,175.629615,139.349538,78.350365,138.625736,-0.000662,0.001381,32.000000,-235.902063,139.266262,-0.604300,20.890291,0.638143,184611.087432,0.952077,39.438453,21.545403,6.504782,0.021457,0.000000,213.693210,32.000000,221.653827,205.003613,208.337542,198.438744,32.000000,188.808480,68.655362,58.707238,96.312047,99.618433,40.439420,38.123582,38.048376,27.323999,32.897580,59.545110,32.872805
21.284973,39.890492,139.075211,185.676241,56.927199,40.769865,29.241393,14.107215,138.386865,1.406113,27.528999,21.303959,181.414217,139.873079,175.647195,139.254810,78.318387,138.732776,-0.000663,0.001360,32.000000,-235.901800,139.339641,-0.604132,20.887957,0.636641,184601.922440,0.948014,39.309370,21.592302,6.483631,0.027246,0.000000,213.890140,32.000000,221.416025,205.468567,209.319072,198.029817,32.000000,189.544799,68.671332,58.699426,96.353165,99.618433,40.449919,38.123582,38.031892,27.323999,32.932947,59.539258,32.813010
21.465925,39.844208,139.027696,185.679892,56.864926,40.769894,29.203738,14.110355,138.375459,1.405985,27.596907,21.381820,181.419396,139.819613,175.577894,139.319066,78.346646,138.655601,-0.000665,0.001348,32.000000,-235.891448,139.244233,-0.604006,20.855541,0.639613,184660.748864,0.953797,39.556033,21.542042,6.515669,0.023758,0.002821,213.864651,32.000000,221.505787,205.781656,208.278427,197.677461,32.000000,189.985291,68.643509,58.703234,96.316855,99.618433,40.455637,38.123582,37.952685,27.323999,32.811401,59.543595,32.699658
21.310210,39.831336,139.085820,185.680454,56.821201,40.771128,29.202642,14.108357,138.289781,1.405785,27.588777,21.245486,181.395059,139.833439,175.531167,139.275346,78.344275,138.671397,-0.000665,0.001367,32.000000,-235.899019,139.188719,-0.603973,20.796061,0.640811,184710.464300,0.954866,39.661912,21.625039,6.533962,0.025122,0.000000,213.168711,32.000000,222.067382,206.004676,205.996387,197.586228,32.000000,190.257210,68.631854,58.721721,96.300445,99.618433,40.433694,38.123582,37.959817,27.323999,32.810055,59.539475,32.773172
21.200676,39.831336,138.979938,185.680454,56.774282,40.774934,29.201214,14.109070,138.360445,1.405685,27.751691,21.275763,181.351652,139.876565,175.554973,139.251939,78.329962,138.561106,-0.000662,0.001386,32.000000,-235.897158,139.223696,-0.604052,20.788088,0.638185,184591.202554,0.947592,39.254912,21.559999,6.476669,0.034261,0.000000,212.811285,32.000000,222.483642,205.864620,204.262373,197.672799,32.000000,190.195213,68.618227,58.726437,96.236911,99.618433,40.441718,38.123582,38.096170,27.323999,32.775095,59.536563,32.742504
21.367063,39.836266,139.066541,185.691128,56.771277,40.774941,29.191992,14.107643,138.368334,1.405617,27.713078,21.324854,181.278932,139.788192,175.577839,139.294027,78.326610,138.682600,-0.000663,0.001395,32.000000,-235.898422,139.339580,-0.604045,20.821841,0.643114,184657.872025,0.954851,39.552306,21.569900,6.526722,0.019181,0.000000,212.716286,32.000000,222.692252,205.145735,203.998918,198.233359,32.000000,189.436078,68.644694,58.711162,96.215914,99.618433,40.444902,38.123582,37.954163,27.323999,32.786496,59.542445,32.690487
21.344373,39.890492,138.995425,185.701239,56.766493,40.774974,29.213761,14.101935,138.360338,1.405438,27.733006,21.229805,181.374520,139.843819,175.618013,139.308528,78.361535,138.642448,-0.000663,0.001440,32.000000,-235.907572,139.322287,-0.604339,20.807993,0.645244,184731.237429,0.960132,39.771620,21.531627,6.555448,0.016133,0.000000,213.083475,32.000000,222.395780,205.070169,205.690045,198.482470,32.000000,189.059382,68.632796,58.743703,96.190962,99.618433,40.450782,38.123582,37.988916,27.323999,32.926373,59.541894,32.722989
21.284862,39.927191,139.025674,185.705453,56.773721,40.777591,29.192821,14.109070,138.393623,1.405229,27.672714,21.356170,181.398458,139.790434,175.629118,139.326746,78.395543,138.639299,-0.000663,0.001440,32.000000,-235.899945,139.373965,-0.604147,20.888848,0.641255,184666.121323,0.952649,39.443749,21.592904,6.508454,0.011059,0.000000,213.461922,32.000000,221.696483,204.897547,207.953350,198.580237,32.000000,189.045646,68.646078,58.752517,96.165112,99.618433,40.456016,38.123582,37.990653,27.323999,32.925427,59.540753,32.919173
21.374347,39.927191,138.970844,185.705453,56.818701,40.777577,29.206874,14.116206,138.463355,1.405032,27.599426,21.348198,181.407768,139.857763,175.622915,139.321658,78.378202,138.598931,-0.000664,0.001488,32.000000,-235.884778,139.396111,-0.603699,20.912478,0.642014,184677.313638,0.953115,39.543238,21.538839,6.512041,0.026022,0.000000,213.808389,32.000000,221.438425,205.356419,209.136863,198.187700,32.000000,189.518093,68.651591,58.719825,96.146508,99.618433,40.439172,38.123582,37.963770,27.323999,33.020315,59.538914,32.766202
21.358337,39.933490,139.073764,185.722586,56.865058,40.781003,29.197197,14.113637,138.324643,1.404691,27.466684,21.278218,181.353538,139.831052,175.603579,139.393407,78.367330,138.674228,-0.000664,0.001477,32.000000,-235.894231,139.281941,-0.604161,20.936239,0.640834,184708.078740,0.956723,39.698836,21.503332,6.531669,0.026450,0.000000,213.863344,32.000000,221.523259,205.659137,208.885814,197.804587,32.000000,190.127570,68.627004,58.711767,96.106867,99.618433,40.484523,38.123582,37.934503,27.323999,33.036117,59.538845,32.720567
21.391470,39.843660,139.025248,185.728204,56.925038,40.784872,29.193383,14.104218,138.309994,1.404556,27.589401,21.334587,181.376680,139.830932,175.550863,139.306900,78.321862,138.687010,-0.000664,0.001445,32.000000,-235.903813,139.353613,-0.604592,20.923047,0.638275,184682.236256,0.952088,39.520152,21.501425,6.501759,0.015288,0.010424,213.449978,32.000000,221.984820,206.018267,206.341859,197.577045,32.000000,190.368960,68.608632,58.738598,96.040566,99.618433,40.469082,38.123582,37.922708,27.323999,32.801480,59.537586,32.739716
21.328954,39.832158,139.059329,185.726519,56.937550,40.786136,29.201121,14.111496,138.393271,1.404378,27.593184,21.202493,181.365836,139.807705,175.589630,139.357367,78.419522,138.748321,-0.000665,0.001470,32.000000,-235.898994,139.431538,-0.604448,20.900204,0.638181,184715.653324,0.953242,39.558376,21.548195,6.511451,0.023429,0.000000,212.869326,32.000000,222.406952,206.097500,204.695497,197.547215,32.000000,190.165657,68.650848,58.744728,96.024353,99.618433,40.500604,38.123582,37.979126,27.323999,32.800128,59.538108,32.652776
21.312102,39.832158,138.954215,185.726519,56.952381,40.787479,29.233082,14.106216,138.400575,1.404133,27.689889,21.208097,181.309765,139.790190,175.663344,139.351435,78.411422,138.654564,-0.000666,0.001475,32.000000,-235.899193,139.317431,-0.605212,20.931256,0.637755,184707.889707,0.951718,39.402497,21.599754,6.499097,0.018053,0.000000,212.715733,32.000000,222.401267,205.471357,203.858440,198.060213,32.000000,189.299224,68.644553,58.750133,96.015206,99.618433,40.444433,38.123582,37.959145,27.323999,32.768739,59.541215,32.743018
21.268191,39.838457,139.059377,185.726238,56.944260,40.787492,29.201421,14.110069,138.373539,1.403874,27.677716,21.268965,181.369545,139.834336,175.678250,139.366697,78.393304,138.658417,-0.000665,0.001493,32.000000,-235.894356,139.377737,-0.605057,20.900073,0.639721,184665.385566,0.954379,39.515686,21.531310,6.519744,0.021154,0.006156,212.783409,32.000000,222.397903,204.998379,205.468665,198.412433,32.000000,189.105850,68.647550,58.750222,95.990602,99.618433,40.476766,38.123582,37.893805,27.323999,32.783719,59.534685,32.711763
21.303341,39.875155,138.961937,185.736912,56.895775,40.790037,29.212003,14.106930,138.342778,1.403732,27.782181,21.280283,181.384153,139.736256,175.680340,139.263325,78.406947,138.604673,-0.000665,0.001503,32.000000,-235.902413,139.317655,-0.604910,20.872982,0.638845,184683.706286,0.954153,39.549347,21.494728,6.519968,0.013027,0.000000,213.405264,32.000000,221.820812,204.816636,207.545184,198.642175,32.000000,189.213512,68.646569,58.736612,95.985453,99.618433,40.446785,38.123582,37.954857,27.323999,32.877945,59.538373,32.940083
21.184495,39.931025,139.087965,185.745057,56.827407,40.791268,29.194800,14.109641,138.333395,1.403397,27.850673,21.262689,181.421199,139.795083,175.706113,139.328295,78.372096,138.710063,-0.000664,0.001504,32.000000,-235.901833,139.345004,-0.604633,20.837839,0.640911,184718.348722,0.957258,39.643454,21.514684,6.538374,0.021832,0.003008,213.700333,32.000000,221.560662,204.976548,209.007743,198.529078,32.000000,189.552026,68.627256,58.706554,96.002832,99.618433,40.456420,38.123582,37.958092,27.323999,32.876866,59.534833,32.781682
21.336276,39.931025,138.960777,185.745057,56.792567,40.787420,29.188736,14.109213,138.393276,1.403155,27.972400,21.199398,181.446046,139.798733,175.643256,139.332104,78.398020,138.735917,-0.000664,0.001494,32.000000,-235.898491,139.259896,-0.604631,20.828712,0.640925,184722.924317,0.955406,39.609852,21.475418,6.523011,0.026872,0.012881,213.894737,32.000000,221.556026,205.598264,209.141077,197.879067,32.000000,189.845343,68.632836,58.699583,96.021799,99.618433,40.453331,38.123582,37.918219,27.323999,33.021685,59.548109,32.720054
21.309260,39.978680,138.975011,185.749832,56.799447,40.783619,29.203601,14.110783,138.346141,1.403121,28.113763,21.326857,181.463964,139.724286,175.601229,139.280543,78.445456,138.684597,-0.000664,0.001510,32.000000,-235.895118,139.340272,-0.604655,20.833774,0.644704,184831.443441,0.961715,39.903783,21.560507,6.565555,0.030849,0.011303,213.668325,32.000000,221.814546,205.933922,207.236471,197.557790,32.000000,189.965704,68.624369,58.716250,96.033668,99.618433,40.458192,38.123582,37.906983,27.323999,33.145394,59.536180,32.650428
21.212557,40.035099,138.898469,185.763034,56.823786,40.779834,29.216870,14.112067,138.309508,1.402867,28.066274,21.230679,181.433419,139.751181,175.648718,139.313608,78.375755,138.624176,-0.000663,0.001531,32.000000,-235.895965,139.233708,-0.604704,20.814130,0.641703,184731.349615,0.954691,39.599934,21.546903,6.512888,0.023705,0.000000,213.106260,32.000000,222.181320,206.032281,205.210644,197.373268,32.000000,190.026368,68.615685,58.714612,96.075267,99.618433,40.426910,38.123582,37.988768,27.323999,33.292216,59.547696,32.766862
21.421297,40.061665,138.961866,185.775393,56.865548,40.776081,29.203668,14.112638,138.363686,1.402883,28.151096,21.198762,181.406753,139.715864,175.660445,139.189989,78.359696,138.620502,-0.000662,0.001517,32.000000,-235.897033,139.223347,-0.604628,20.791759,0.642108,184714.963708,0.955484,39.701549,21.475010,6.521813,0.026600,0.003825,212.965819,32.000000,222.479798,205.434950,203.988436,197.897600,32.000000,189.837317,68.649615,58.734648,96.100191,99.618433,40.456563,38.123582,37.947705,27.323999,33.292519,59.552378,32.763341
21.353130,40.061665,138.840809,185.775393,56.902879,40.772186,29.187376,14.107643,138.369478,1.403063,28.096975,21.257118,181.414845,139.751814,175.716401,139.248067,78.368323,138.668071,-0.000662,0.001511,32.000000,-235.903831,139.239400,-0.604132,20.810721,0.644396,184815.478470,0.959626,39.951552,21.515909,6.547936,0.026841,0.000000,212.925699,32.000000,222.606483,204.867097,205.040973,198.524580,32.000000,189.444331,68.658741,58.744724,96.114685,99.618433,40.407884,38.123582,37.884765,27.323999,33.362197,59.548316,32.672659
