OSU 80 Ton Compressor Load Stand
21.376005,40.080837,138.938192,185.777359,56.896140,40.767117,29.237119,14.105931,138.322003,1.402749,28.021937,21.331426,181.409956,139.776692,175.724087,139.228427,78.389970,138.633711,-0.000661,0.001501,32.000000,-235.903576,139.189556,-0.604023,20.800440,0.641250,184734.651556,0.950278,39.561111,21.530216,6.487089,0.017183,0.012518,213.427704,32.000000,222.084431,204.595691,207.143686,198.623548,32.000000,189.137640,68.639097,58.731995,96.095237,99.618433,40.468513,38.123582,37.866133,27.323999,33.412739,59.541973,32.914404
21.263250,40.080015,138.923939,185.787190,56.862510,40.759520,29.204600,14.112210,138.363912,1.402447,28.009581,21.223187,181.456716,139.781176,175.761113,139.247581,78.399609,138.596731,-0.000660,0.001512,32.000000,-235.899100,139.221614,-0.603521,20.808492,0.641589,184739.860095,0.953883,39.696939,21.544266,6.502129,0.024203,0.000000,213.949451,32.000000,221.759360,204.806222,208.647830,198.685758,32.000000,189.085851,68.649027,58.706295,96.131255,99.618433,40.437881,38.123582,37.926329,27.323999,33.411297,59.543507,32.741917
21.293724,40.070977,138.963449,185.793932,56.803869,40.751833,29.202595,14.111639,138.358438,1.402434,28.082918,21.232687,181.488971,139.784847,175.693850,139.246196,78.305688,138.631747,-0.000662,0.001525,32.000000,-235.897704,139.285817,-0.603189,20.795851,0.641672,184701.003790,0.951122,39.670493,21.506239,6.499727,0.041838,0.003150,214.029394,32.000000,221.523281,205.430571,209.369245,197.842730,32.000000,189.625867,68.638027,58.714510,96.162807,99.618433,40.485746,38.123582,37.965633,27.323999,33.411989,59.542523,32.790046
21.364595,40.070977,138.953559,185.793932,56.654617,40.746758,29.194590,14.110355,138.335743,1.402402,28.107327,21.227829,181.522019,139.890084,175.679650,139.287938,78.315702,138.619035,-0.000661,0.001556,32.000000,-235.897185,139.263159,-0.603505,20.804138,0.643414,184706.622082,0.957266,39.894902,21.478969,6.533523,0.039024,0.000000,213.954371,32.000000,221.641122,205.805312,207.947698,197.566212,32.000000,190.237790,68.614624,58.696716,96.192344,99.618433,40.452843,38.123582,37.851622,27.323999,33.389079,59.539081,32.811249
21.276641,40.041672,138.969658,185.797583,56.515755,40.735367,29.182545,14.115635,138.399044,1.402392,28.099332,21.266896,181.517382,139.812006,175.698337,139.332984,78.374256,138.679491,-0.000661,0.001549,32.000000,-235.892233,139.346103,-0.603693,20.796664,0.643190,184721.572916,0.955703,39.824898,21.589585,6.526028,0.010647,0.004697,213.273994,32.000000,222.294709,205.874087,205.756576,197.564324,32.000000,190.345920,68.635993,58.727172,96.208661,99.618433,40.477360,38.123582,37.881806,27.323999,33.313250,59.544136,32.777721
21.303015,40.014832,138.977856,185.809100,56.448174,40.723948,29.195200,14.107358,138.429175,1.402250,28.086048,21.326681,181.369310,139.772572,175.672083,139.346710,78.341934,138.653094,-0.000663,0.001555,32.000000,-235.900182,139.242378,-0.603354,20.826745,0.641479,184661.387275,0.952540,39.683383,21.573511,6.503917,0.024228,0.000372,212.962151,32.000000,222.652428,205.575902,204.074696,197.954929,32.000000,190.212435,68.628167,58.666679,96.209193,99.618433,40.462517,38.123582,37.879077,27.323999,33.243675,59.545611,32.712570
21.291175,40.009628,138.939187,185.806291,56.375191,40.716315,29.212393,14.115777,138.407195,1.402126,28.011320,21.264927,181.368746,139.760112,175.743795,139.347795,78.376200,138.661840,-0.000661,0.001542,32.000000,-235.892254,139.370882,-0.603420,20.812609,0.643202,184591.335326,0.956708,39.829760,21.543776,6.531560,0.007934,0.000000,212.879192,32.000000,222.705419,205.072539,204.112305,198.484855,32.000000,189.508537,68.661195,58.712300,96.227876,99.618433,40.490424,38.123582,37.933217,27.323999,33.243803,59.540350,32.980875
21.279188,40.009628,138.981477,185.806291,56.313232,40.708686,29.203341,14.108642,138.368843,1.401952,27.864146,21.273386,181.440726,139.745636,175.746141,139.319310,78.376661,138.614385,-0.000660,0.001545,32.000000,-235.897750,139.274336,-0.603508,20.789924,0.641567,184538.165922,0.954732,39.750180,21.563516,6.523858,0.023481,0.000000,213.205182,32.000000,222.283382,204.712541,206.631893,198.777661,32.000000,189.048651,68.643877,58.713700,96.227925,99.618433,40.465271,38.123582,37.886082,27.323999,33.230343,59.540537,32.717413
21.380945,39.994839,138.899896,185.799830,56.289461,40.701226,29.192268,14.113494,138.478949,1.401641,27.920169,21.271416,181.441616,139.729608,175.739994,139.246910,78.330804,138.678003,-0.000660,0.001581,32.000000,-235.897488,139.232525,-0.603629,20.810013,0.642001,184481.917851,0.954533,39.768646,21.533419,6.525670,0.029578,0.000000,213.667573,32.000000,221.665679,204.846448,208.417505,198.689928,32.000000,188.866071,68.620775,58.679387,96.253435,99.618433,40.486185,38.123582,37.903141,27.323999,33.191848,59.549762,32.644339
21.304186,39.969368,138.978789,185.799268,56.269608,40.696330,29.187669,14.105217,138.354958,1.401366,27.973615,21.260540,181.521965,139.800447,175.766700,139.353370,78.244704,138.608674,-0.000659,0.001563,32.000000,-235.901175,139.271074,-0.603090,20.832016,0.642918,184451.882915,0.955211,39.792620,21.510336,6.531334,0.024619,0.000000,213.829525,32.000000,221.525780,205.287420,209.584478,198.117530,32.000000,189.639412,68.641993,58.662585,96.302311,99.618433,40.467075,38.123582,37.855977,27.323999,33.125437,59.545533,32.944778
21.313301,39.981145,138.924965,185.801516,56.186386,40.696272,29.203492,14.108071,138.412237,1.401238,28.042895,21.219373,181.441852,139.755668,175.656830,139.314827,78.305509,138.581492,-0.000658,0.001555,32.000000,-235.899305,139.187781,-0.603437,20.819349,0.640014,184400.638585,0.950624,39.574647,21.586519,6.496434,0.023649,0.011366,213.937618,32.000000,221.548239,205.743585,208.408764,197.649280,32.000000,190.174824,68.603584,58.670402,96.298286,99.618433,40.465860,38.123582,37.915432,27.323999,33.125172,59.542917,32.776547
21.415575,39.981145,138.942915,185.801516,56.065844,40.691126,29.241910,14.116063,138.340634,1.401130,28.156109,21.282269,181.462083,139.786171,175.622320,139.226662,78.285986,138.706201,-0.000657,0.001545,32.000000,-235.891641,139.296441,-0.603335,20.805292,0.640879,184459.288751,0.954175,39.702376,21.639569,6.523544,0.014036,0.000000,213.223906,32.000000,222.278767,205.941178,206.121014,197.583620,32.000000,190.591945,68.611441,58.679194,96.291234,99.618433,40.451058,38.123582,37.782204,27.323999,33.155661,59.541756,32.747713
21.327600,39.985253,138.892684,185.810504,55.969573,40.683503,29.209874,14.109356,138.333764,1.401123,28.187761,21.253470,181.466682,139.788762,175.695893,139.382933,78.378053,138.587184,-0.000656,0.001527,32.000000,-235.899004,139.286144,-0.604028,20.829787,0.640976,184417.483876,0.953258,39.695937,21.565802,6.518228,0.024936,0.000537,212.988989,32.000000,222.608110,205.900430,204.547261,197.698706,32.000000,190.346682,68.629927,58.691593,96.313818,99.618433,40.478175,38.123582,37.861781,27.323999,33.166214,59.539858,32.720347
21.305123,39.992374,138.975349,185.817245,55.881262,40.675901,29.192670,14.116776,138.368478,1.400782,28.076737,21.242048,181.423411,139.795204,175.703890,139.315221,78.307629,138.656963,-0.000655,0.001531,32.000000,-235.894861,139.149333,-0.604579,20.849588,0.639434,184365.541585,0.947145,39.491977,21.644775,6.487937,0.028292,0.000000,212.868116,32.000000,222.757044,205.304928,203.925047,198.354349,32.000000,189.480126,68.627257,58.675011,96.279030,99.618433,40.463715,38.123582,37.837631,27.323999,33.184641,59.537803,32.796062
21.258533,39.978680,138.966664,185.828481,55.767409,40.668296,29.190664,14.108214,138.395872,1.400421,27.935400,21.243232,181.483612,139.753201,175.705140,139.320185,78.361276,138.700964,-0.000656,0.001532,32.000000,-235.901949,139.257755,-0.604680,20.856774,0.640106,184304.134657,0.952093,39.671484,21.495973,6.512345,0.026589,0.000000,213.258739,32.000000,222.472549,205.105902,205.948881,198.471610,32.000000,189.245301,68.646530,58.695776,96.251895,99.618433,40.486073,38.123582,37.834908,27.323999,33.184575,59.536209,32.792761
21.370626,39.978680,138.971173,185.828481,55.698974,40.660687,29.200717,14.107929,138.372542,1.400285,27.879540,21.227190,181.428186,139.842635,175.715735,139.308003,78.282399,138.664929,-0.000656,0.001563,32.000000,-235.895841,139.234138,-0.604530,20.827689,0.640029,184333.014864,0.953540,39.723508,21.599666,6.523095,0.033147,0.021139,213.705224,32.000000,221.839329,204.945461,207.981707,198.830838,32.000000,189.166342,68.613524,58.643868,96.233379,99.618433,40.470103,38.123582,37.775298,27.323999,33.148749,59.536888,32.809489
21.239136,39.985527,138.925682,185.844211,55.615942,40.653090,29.196380,14.107929,138.315993,1.400254,27.901624,21.280469,181.549513,139.782115,175.747711,139.263998,78.328822,138.616120,-0.000657,0.001556,32.000000,-235.904037,139.238543,-0.604540,20.881662,0.640531,184273.811838,0.955576,39.803009,21.566991,6.536983,0.029158,0.004934,213.991570,32.000000,221.669340,205.226025,209.318504,198.364588,32.000000,189.800983,68.629012,58.649027,96.262763,99.618433,40.509189,38.123582,37.790728,27.323999,33.166425,59.544677,32.661507
21.295630,40.001959,139.003682,185.863592,55.511318,40.648074,29.211424,14.110069,138.351311,1.400229,27.970937,21.259706,181.557772,139.759950,175.717470,139.289608,78.269280,138.606997,-0.000656,0.001561,32.000000,-235.897471,139.242968,-0.604210,20.876312,0.639188,184247.748785,0.949845,39.579059,21.628693,6.502906,0.020402,0.000000,214.120069,32.000000,221.722072,205.659561,208.593576,198.017018,32.000000,190.095095,68.635419,58.678223,96.262388,99.618433,40.481435,38.123582,37.813758,27.323999,33.209117,59.539219,32.782123
21.267548,40.007437,138.920960,185.884659,55.389666,40.644294,29.205953,14.105788,138.298162,1.400141,28.143034,21.269232,181.571542,139.754364,175.694257,139.195526,78.267417,138.645485,-0.000655,0.001533,32.000000,-235.903719,139.296282,-0.604247,20.879643,0.639801,184238.924594,0.955956,39.848704,21.559001,6.541023,0.025077,0.002204,213.611263,32.000000,222.069663,205.999061,206.650485,197.510847,32.000000,190.143302,68.611883,58.692260,96.275456,99.618433,40.494296,38.123582,37.852986,27.323999,33.209134,59.536593,32.775813
21.360049,40.007437,139.058420,185.884659,55.281943,40.637957,29.199089,14.112923,138.403360,1.400107,28.020075,21.283028,181.498704,139.737356,175.677324,139.216514,78.366842,138.723956,-0.000655,0.001530,32.000000,-235.895764,139.318265,-0.604113,20.885963,0.639037,184242.609591,0.952740,39.752071,21.614194,6.527334,0.018221,0.000852,213.276125,32.000000,222.466013,206.140105,204.838095,197.530230,32.000000,190.087135,68.632381,58.690291,96.287135,99.618433,40.503900,38.123582,37.764452,27.323999,33.223455,59.541264,32.791880
21.252320,40.014284,138.953736,185.899265,55.191749,40.635457,29.188366,14.111639,138.396682,1.400170,27.983207,21.262413,181.479140,139.793819,175.728811,139.274554,78.313787,138.622605,-0.000654,0.001527,32.000000,-235.893770,139.285328,-0.603818,20.894775,0.639205,184241.326515,0.954154,39.813720,21.634406,6.532063,0.032281,0.006960,212.936892,32.000000,222.667597,205.405968,204.051844,198.047021,32.000000,189.694912,68.648966,58.718851,96.313239,99.618433,40.499140,38.123582,37.833665,27.323999,33.241379,59.540802,32.705454
21.319904,39.976763,139.040180,185.896737,55.114274,40.633312,29.226836,14.113494,138.455250,1.400450,27.832576,21.305040,181.457709,139.802851,175.706512,139.382834,78.304809,138.724200,-0.000654,0.001533,32.000000,-235.894702,139.325851,-0.604200,20.894067,0.637514,184103.742731,0.949921,39.628908,21.572382,6.510211,0.013422,0.000000,213.122486,32.000000,222.646093,205.049812,205.491593,198.536010,32.000000,189.303293,68.636016,58.699016,96.293173,99.618433,40.498870,38.123582,37.780275,27.323999,33.143737,59.541982,32.774126
21.300325,39.967999,139.000542,185.888591,55.000493,40.625713,29.214415,14.106930,138.399491,1.400652,27.750161,21.196627,181.544531,139.849793,175.709340,139.342207,78.299753,138.715677,-0.000654,0.001564,32.000000,-235.904380,139.274745,-0.604016,20.853863,0.638989,184178.110633,0.955249,39.851053,21.577128,6.538286,0.031628,0.018374,213.689201,32.000000,221.974002,204.924851,207.635145,198.734666,32.000000,189.419853,68.641680,58.715683,96.315187,99.618433,40.499051,38.123582,37.825007,27.323999,33.143536,59.536839,32.739056
21.274452,39.967999,139.031468,185.888591,54.920830,40.620671,29.192771,14.110069,138.425512,1.400703,27.803706,21.245249,181.555997,139.729935,175.785367,139.346324,78.258111,138.683720,-0.000654,0.001587,32.000000,-235.902716,139.287021,-0.604300,20.859187,0.637860,184128.604015,0.950706,39.678364,21.634530,6.521614,0.021925,0.000000,214.077776,32.000000,221.659733,205.185984,208.967714,198.666085,32.000000,189.329100,68.644222,58.701432,96.344827,99.618433,40.498352,38.123582,37.797828,27.323999,33.120449,59.538334,32.750428
21.301359,39.950744,138.978363,185.892524,54.862022,40.618081,29.194719,14.108357,138.351070,1.400659,27.746016,21.241750,181.575196,139.828219,175.712388,139.427079,78.260488,138.644299,-0.000653,0.001570,32.000000,-235.898200,139.257408,-0.603744,20.828240,0.639227,184101.643837,0.951824,39.708723,21.635524,6.525747,0.017905,0.000000,214.225129,32.000000,221.539632,205.788210,209.371036,197.771202,32.000000,189.764846,68.616836,58.672456,96.357621,99.618433,40.490178,38.123582,37.759347,27.323999,33.075165,59.544500,32.735241
21.231038,39.928013,139.013254,185.902355,54.813769,40.618068,29.221587,14.105503,138.415715,1.400676,27.802291,21.224926,181.568756,139.789477,175.695160,139.281619,78.310178,138.662013,-0.000654,0.001574,32.000000,-235.904988,139.257002,-0.603812,20.801857,0.639552,184119.134836,0.953620,39.760466,21.661937,6.535137,0.030310,0.003900,213.957433,32.000000,221.921624,206.128258,207.475215,197.646475,32.000000,190.145677,68.617468,58.682770,96.384565,99.618433,40.493337,38.123582,37.813723,27.323999,33.015510,59.538353,32.801051
21.304743,39.913224,138.952569,185.901513,54.808307,40.613055,29.230810,14.107643,138.398734,1.400853,27.849130,21.232265,181.513083,139.815597,175.713287,139.337542,78.321747,138.667255,-0.000654,0.001570,32.000000,-235.900880,139.299279,-0.604382,20.796926,0.639787,184085.799573,0.952201,39.689403,21.640769,6.524390,0.017482,0.000000,213.310585,32.000000,222.381659,206.147885,205.430906,197.591087,32.000000,190.253328,68.588334,58.696609,96.393081,99.618433,40.491298,38.123582,37.809062,27.323999,33.014887,59.544539,32.756151
21.184348,39.913224,139.045868,185.901513,54.834504,40.605443,29.198477,14.111068,138.356886,1.400956,27.881013,21.236989,181.501989,139.765843,175.762915,139.266160,78.359388,138.613056,-0.000656,0.001592,32.000000,-235.896144,139.314289,-0.604846,20.816963,0.641994,184069.078987,0.954561,39.807415,21.599524,6.547643,0.034516,0.007122,213.098795,32.000000,222.752556,205.640393,203.997029,198.151980,32.000000,189.956456,68.634840,58.708341,96.445250,99.618433,40.506932,38.123582,37.836325,27.323999,32.975645,59.542858,32.739716
21.288284,39.936503,138.955427,185.913310,54.866697,40.602876,29.206626,14.109641,138.391579,1.400968,27.749758,21.208760,181.548706,139.776161,175.775438,139.297655,78.387695,138.723612,-0.000655,0.001598,32.000000,-235.896096,139.204361,-0.604918,20.823021,0.640483,184000.047400,0.950668,39.645118,21.590453,6.522142,0.028850,0.000000,213.131355,32.000000,222.833242,205.244170,204.911966,198.540680,32.000000,189.318247,68.601086,58.718766,96.458895,99.618433,40.488069,38.123582,37.784049,27.323999,33.035619,59.539416,32.731499
21.282729,39.932121,139.024508,185.930725,54.888579,40.602855,29.185570,14.108642,138.322427,1.401213,27.675568,21.232777,181.551481,139.785602,175.784531,139.305945,78.371137,138.736325,-0.000655,0.001573,32.000000,-235.897587,139.330136,-0.604982,20.798998,0.642278,183989.422145,0.957181,39.886276,21.526975,6.563613,0.018809,0.006479,213.633270,32.000000,222.214374,204.983773,207.062185,198.704317,32.000000,189.146291,68.543117,58.716045,96.480101,99.618433,40.501504,38.123582,37.766298,27.323999,33.023652,59.545493,32.744338
21.392423,39.924726,138.933400,185.941119,54.896942,40.599051,29.199533,14.109498,138.387514,1.401213,27.640123,21.352537,181.623461,139.719576,175.837294,139.281866,78.319031,138.634830,-0.000656,0.001586,32.000000,-235.900500,139.291671,-0.604433,20.847411,0.639875,183925.642274,0.952035,39.701303,21.551365,6.527319,0.012465,0.005430,214.132986,32.000000,221.911245,205.223671,208.602980,198.797581,32.000000,189.388186,68.527888,58.696851,96.487812,99.618433,40.472297,38.123582,37.774749,27.323999,33.023065,59.539170,32.774199
21.322251,39.924726,139.116451,185.941119,54.918490,40.597780,29.207154,14.112923,138.480503,1.401449,27.333087,21.240306,181.569693,139.768513,175.758744,139.376885,78.365107,138.703877,-0.000658,0.001594,32.000000,-235.897567,139.371455,-0.604476,20.883341,0.640893,183937.527786,0.952971,39.708032,21.573979,6.532269,0.003334,0.000000,214.232520,32.000000,221.660625,205.719465,209.532832,198.041036,32.000000,189.693271,68.494245,58.677530,96.503168,99.618433,40.534516,38.123582,37.733066,27.323999,33.003168,59.539140,32.653510
21.404335,39.869952,138.951772,185.937467,54.937984,40.597811,29.202243,14.107215,138.370031,1.401418,27.459328,21.241096,181.630466,139.814679,175.766878,139.359279,78.344332,138.715799,-0.000657,0.001596,32.000000,-235.903439,139.325772,-0.604297,20.892284,0.637023,183907.160626,0.947317,39.481664,21.577713,6.494514,0.015966,0.005438,214.229810,32.000000,221.851101,206.153700,208.024201,197.693534,32.000000,190.223402,68.500042,58.693911,96.538349,99.618433,40.485325,38.123582,37.794378,27.323999,32.859639,59.540291,32.787845
21.228624,39.789434,139.089559,185.922299,54.946016,40.595231,29.200200,14.110497,138.416134,1.401452,27.532305,21.259485,181.613114,139.834927,175.740156,139.341700,78.377393,138.715000,-0.000658,0.001604,32.000000,-235.893601,139.318286,-0.604204,20.911009,0.637699,183898.565672,0.950291,39.621641,21.564547,6.524473,0.020734,0.000000,213.608649,32.000000,222.458193,206.121364,205.878812,197.777139,32.000000,190.631402,68.487532,58.722050,96.551419,99.618433,40.527547,38.123582,37.777645,27.323999,32.648717,59.542513,32.793201
21.269577,39.808331,138.986274,185.925388,54.999262,40.591433,29.188714,14.112210,138.391696,1.401486,27.512080,21.243167,181.558271,139.855888,175.809151,139.363948,78.426813,138.696961,-0.000658,0.001593,32.000000,-235.896642,139.273172,-0.604735,20.887327,0.635375,183852.291879,0.946530,39.403165,21.591004,6.491759,0.020679,0.004584,213.241027,32.000000,222.815938,205.830530,204.187444,198.069749,32.000000,190.433703,68.499649,58.734309,96.584940,99.618433,40.486133,38.123582,37.725522,27.323999,32.646897,59.541638,32.667963
21.199962,39.808331,139.098327,185.925388,55.066303,40.590214,29.196640,14.110783,138.481794,1.401456,27.483654,21.272278,181.526701,139.836680,175.807786,139.218122,78.395747,138.659621,-0.000657,0.001564,32.000000,-235.895774,139.340761,-0.605409,20.918458,0.638311,183852.068370,0.954529,39.673675,21.557562,6.551982,0.028767,0.008567,213.171325,32.000000,222.825097,205.333271,204.302515,198.644465,32.000000,189.624102,68.482738,58.703321,96.549681,99.618433,40.534953,38.123582,37.784238,27.323999,32.694423,59.536918,32.748374
21.136854,39.815725,138.968156,185.929602,55.195642,40.587800,29.188794,14.112781,138.426262,1.401449,27.423266,21.175514,181.571033,139.836558,175.834219,139.312692,78.399685,138.676963,-0.000658,0.001566,32.000000,-235.897218,139.274396,-0.605273,20.872955,0.637962,183791.711335,0.952940,39.610554,21.499546,6.534510,0.025153,0.000000,213.639175,32.000000,222.308440,205.108113,206.635681,198.670111,32.000000,188.993579,68.491185,58.712287,96.541064,99.618433,40.496524,38.123582,37.747204,27.323999,32.712055,59.535236,32.775886
21.154098,39.847220,139.051368,185.932973,55.303964,40.585400,29.212387,14.105503,138.346254,1.401412,27.562330,21.163850,181.586876,139.820145,175.811240,139.289605,78.389849,138.571414,-0.000660,0.001552,32.000000,-235.905643,139.175422,-0.605266,20.860682,0.638599,183837.543373,0.955915,39.750045,21.512813,6.561253,0.029359,0.000000,214.104139,32.000000,221.832247,205.192930,208.595703,198.573668,32.000000,189.299559,68.498667,58.705979,96.563620,99.618433,40.519867,38.123582,37.811043,27.323999,32.792526,59.545788,32.641991
21.324924,39.891862,138.976587,185.946736,55.387322,40.581552,29.197484,14.107072,138.365475,1.401366,27.609587,21.309989,181.611523,139.788273,175.846781,139.249452,78.382498,138.657869,-0.000661,0.001553,32.000000,-235.901615,139.258245,-0.605179,20.847280,0.640834,183854.262545,0.959107,39.884207,21.517142,6.574685,0.013204,0.010728,214.468415,32.000000,221.659127,205.436004,209.605329,198.273965,32.000000,190.025243,68.483242,58.713925,96.594244,99.618433,40.492451,38.123582,37.738876,27.323999,32.791205,59.544854,32.649401
21.206369,39.891862,139.070899,185.946736,55.478437,40.580251,29.207374,14.108928,138.383021,1.401406,27.534887,21.198300,181.633441,139.784582,175.811753,139.163299,78.385182,138.695474,-0.000661,0.001561,32.000000,-235.900088,139.367622,-0.605013,20.828974,0.641102,183857.764925,0.957532,39.881036,21.476657,6.573259,0.023944,0.006263,214.445352,32.000000,221.750355,205.864515,208.640161,198.049163,32.000000,190.563551,68.500073,58.710346,96.620612,99.618433,40.527299,38.123582,37.774353,27.323999,32.906459,59.537006,32.773905
21.469223,39.912950,138.994019,185.959377,55.588014,40.580219,29.200738,14.112210,138.407059,1.401409,27.413719,21.363695,181.590761,139.935168,175.744726,139.312936,78.382827,138.739077,-0.000662,0.001592,32.000000,-235.891724,139.381183,-0.605036,20.863829,0.638085,183795.423174,0.950029,39.583437,21.525229,6.517097,0.016723,0.008380,213.766244,32.000000,222.242180,206.057602,206.226611,197.680221,32.000000,190.461121,68.495983,58.719245,96.629974,99.618433,40.517433,38.123582,37.793041,27.323999,32.960533,59.541353,32.680509
21.310260,39.826954,139.156187,185.969208,55.682510,40.582795,29.240041,14.112210,138.498094,1.401409,27.115688,21.187613,181.520284,139.834356,175.777982,139.273821,78.384082,138.727976,-0.000662,0.001569,32.000000,-235.895002,139.489847,-0.605067,20.834115,0.641121,183837.699619,0.955213,39.820726,21.540467,6.557978,0.019532,0.004041,213.483083,32.000000,222.590100,206.108853,204.562167,197.849489,32.000000,190.244074,68.495868,58.737213,96.640457,99.618433,40.561942,38.123582,37.698679,27.323999,32.735709,59.538373,32.809489
21.277264,39.672219,139.027665,185.965837,55.780128,40.585047,29.203687,14.108357,138.452564,1.401270,27.079448,21.186521,181.535724,139.799182,175.828353,139.413226,78.430236,138.710248,-0.000662,0.001566,32.000000,-235.896397,139.384020,-0.605538,20.818589,0.634922,183739.262541,0.943280,39.317102,21.563601,6.474106,0.018083,0.019311,213.462803,32.000000,222.604514,205.452635,204.017697,198.218484,32.000000,189.696529,68.511624,58.728341,96.654683,99.618433,40.531035,38.123582,37.746721,27.323999,32.734213,59.536003,32.665909
21.194457,39.672219,139.125312,185.965837,55.921135,40.582545,29.193673,14.111211,138.507555,1.401252,26.992658,21.187426,181.585912,139.802036,175.831767,139.342577,78.421074,138.740526,-0.000662,0.001573,32.000000,-235.893051,139.345758,-0.605427,20.819402,0.639144,183774.940691,0.949213,39.547823,21.557057,6.530009,0.021548,0.000000,213.676789,32.000000,222.460990,205.158008,206.026176,198.741334,32.000000,189.357797,68.476795,58.718757,96.625993,99.618433,40.554502,38.123582,37.762056,27.323999,32.328648,59.545602,32.732820
21.143549,39.645381,139.019237,185.954602,56.120413,40.579940,29.204301,14.109641,138.406779,1.401494,26.964314,21.137125,181.580676,139.847284,175.864673,139.301566,78.409814,138.807681,-0.000663,0.001579,32.000000,-235.899046,139.361157,-0.605335,20.815363,0.639719,183691.122810,0.951642,39.459062,21.502455,6.534095,0.026052,0.004215,214.209917,32.000000,221.877308,205.013581,208.085259,198.911663,32.000000,189.329475,68.494581,58.742220,96.693019,99.618433,40.526612,38.123582,37.792673,27.323999,32.255807,59.544235,32.767596
21.271677,39.623472,139.175738,185.953759,56.292963,40.579924,29.198015,14.107786,138.359488,1.401434,26.913570,21.203494,181.601736,139.801874,175.869550,139.314705,78.354724,138.792930,-0.000663,0.001595,32.000000,-235.899426,139.388180,-0.605082,20.821998,0.641478,183721.499141,0.955788,39.624982,21.526044,6.564231,0.031721,0.000000,214.501465,32.000000,221.631197,205.245398,209.437701,198.576382,32.000000,189.648000,68.492569,58.691397,96.701022,99.618433,40.575578,38.123582,37.716833,27.323999,32.195655,59.536829,32.761580
21.189254,39.605671,139.057070,185.956287,56.450908,40.578616,29.192102,14.108499,138.374257,1.401482,27.107687,21.203557,181.579147,139.867838,175.793829,139.222032,78.393338,138.759200,-0.000663,0.001603,32.000000,-235.898057,139.369315,-0.604737,20.806000,0.642223,183726.554268,0.957717,39.700398,21.569296,6.575019,0.041725,0.014372,214.558700,32.000000,221.728788,205.781009,209.083540,198.138936,32.000000,190.331583,68.460433,58.723652,96.710678,99.618433,40.531358,38.123582,37.724350,27.323999,32.192401,59.540920,32.724676
21.175023,39.605671,139.091311,185.956287,56.609972,40.574808,29.196583,14.112495,138.391818,1.401722,27.346807,21.124223,181.617504,139.842634,175.801652,139.275573,78.373188,138.678800,-0.000663,0.001634,32.000000,-235.894061,139.248005,-0.604798,20.801070,0.639940,183700.634225,0.951859,39.421493,21.617361,6.542772,0.037371,0.005914,214.001231,32.000000,222.056038,206.107417,206.783630,197.724964,32.000000,190.357399,68.448006,58.713182,96.729163,99.618433,40.547905,38.123582,37.771844,27.323999,32.142661,59.542592,32.743825
21.191973,39.699880,139.082641,185.966118,56.756544,40.571026,29.206160,14.112923,138.332592,1.401648,27.447582,21.147879,181.562449,139.828544,175.775920,139.334022,78.379613,138.686247,-0.000662,0.001627,32.000000,-235.893961,139.338497,-0.604573,20.802014,0.641651,183693.417025,0.955843,39.568876,21.562677,6.562622,0.026173,0.014516,213.565832,32.000000,222.522326,206.242985,204.987628,197.785312,32.000000,190.406823,68.442425,58.712583,96.736662,99.618433,40.501409,38.123582,37.726028,27.323999,32.384994,59.545336,32.761653
21.275476,39.780670,139.040623,185.978759,56.909666,40.567271,29.196898,14.106930,138.431688,1.401579,27.344099,21.259166,181.540209,139.748817,175.874001,139.377573,78.429361,138.739673,-0.000662,0.001626,32.000000,-235.902905,139.292203,-0.603976,20.836213,0.642101,183696.096983,0.956277,39.597447,21.544515,6.568650,0.018097,0.006616,213.360348,32.000000,222.729940,205.527303,204.032891,198.274040,32.000000,189.711189,68.471789,58.739768,96.783372,99.618433,40.533889,38.123582,37.702116,27.323999,32.592908,59.541619,32.689313
21.162559,39.763690,139.074634,185.993646,57.072673,40.564630,29.196603,14.103933,138.367239,1.401541,27.217468,21.050523,181.583898,139.832441,175.870138,139.271737,78.424306,138.674482,-0.000662,0.001614,32.000000,-235.904263,139.325427,-0.603832,20.817330,0.641814,183712.927836,0.955286,39.657627,21.541639,6.562987,0.031735,0.000000,213.441163,32.000000,222.748524,205.130377,205.548330,198.744377,32.000000,189.506104,68.460804,58.737907,96.776008,99.618433,40.514671,38.123582,37.725862,27.323999,32.591012,59.543202,32.782783
21.154246,39.763690,139.037058,185.993646,57.248121,40.564547,29.228090,14.106930,138.365333,1.401558,27.240839,21.123530,181.651400,139.799223,175.881705,139.294780,78.345413,138.685967,-0.000662,0.001602,32.000000,-235.901266,139.260713,-0.603561,20.822444,0.639133,183664.807212,0.951769,39.571089,21.517350,6.535253,0.024720,0.000000,214.092270,32.000000,222.157422,205.079990,207.537999,198.936365,32.000000,189.497071,68.460893,58.762389,96.813801,99.618433,40.537804,38.123582,37.770044,27.323999,32.544776,59.550116,32.741330
21.166704,39.721241,138.993255,185.995051,57.420668,40.564515,29.245998,14.109356,138.414829,1.401301,27.074950,21.206038,181.615294,139.847977,175.862804,139.269989,78.377499,138.651827,-0.000662,0.001609,32.000000,-235.895234,139.356792,-0.603901,20.839963,0.641881,183695.837974,0.956974,39.780501,21.491339,6.571730,0.017052,0.000170,214.392868,32.000000,221.778877,205.214523,208.971355,198.839161,32.000000,189.547187,68.428883,58.727061,96.803787,99.618433,40.533337,38.123582,37.686304,27.323999,32.432005,59.539681,32.768183
21.204278,39.710834,139.124340,185.993084,57.551428,40.564380,29.240228,14.113066,138.398763,1.401237,27.208919,21.183434,181.609595,139.783501,175.870043,139.327156,78.350063,138.716263,-0.000661,0.001616,32.000000,-235.894966,139.407166,-0.604517,20.845706,0.641782,183754.787728,0.956333,39.797207,21.575706,6.572537,0.037335,0.001749,214.486317,32.000000,221.583114,205.869418,209.288490,198.046115,32.000000,189.863329,68.400419,58.706677,96.834043,99.618433,40.565822,38.123582,37.747937,27.323999,32.402479,59.545336,32.770751
21.131472,39.698237,138.960086,185.995332,57.655753,40.560609,29.207309,14.104218,138.355594,1.401004,27.410382,21.108961,181.640410,139.796512,175.792449,139.291254,78.375144,138.703334,-0.000662,0.001593,32.000000,-235.902338,139.417408,-0.604345,20.836003,0.640829,183705.829488,0.955066,39.729727,21.527348,6.566599,0.026587,0.000091,214.201187,32.000000,221.931007,206.196507,207.757512,197.607766,32.000000,190.306308,68.409415,58.754890,96.852166,99.618433,40.510945,38.123582,37.723779,27.323999,32.399979,59.539288,32.761947
21.194241,39.698237,139.023222,185.995332,57.803746,40.559351,29.199108,14.111782,138.435887,1.400748,27.450581,21.211713,181.591486,139.784500,175.834409,139.296862,78.376295,138.698328,-0.000663,0.001596,32.000000,-235.898381,139.298360,-0.603838,20.813212,0.640250,183704.030358,0.953464,39.643891,21.585493,6.561145,0.024996,0.000000,213.621296,32.000000,222.499765,206.212175,205.399323,197.767339,32.000000,190.436975,68.396200,58.745307,96.852488,99.618433,40.530554,38.123582,37.752597,27.323999,32.364582,59.540183,32.795182
21.300221,39.716038,138.988463,186.000107,57.936460,40.558067,29.193158,14.112923,138.383094,1.400517,27.420236,21.192550,181.585630,139.828381,175.840749,139.309738,78.365592,138.765419,-0.000664,0.001582,32.000000,-235.897075,139.338333,-0.603815,20.830076,0.641442,183693.791828,0.957850,39.777543,21.554251,6.575978,0.035248,0.000000,213.302252,32.000000,222.823324,205.750792,203.938985,198.203239,32.000000,190.385380,68.395829,58.745772,96.852467,99.618433,40.517678,38.123582,37.769092,27.323999,32.408408,59.542592,32.764074
21.177670,39.742055,139.027509,186.006848,58.061775,40.554279,29.194787,14.110783,138.403508,1.400427,27.390486,21.123972,181.606906,139.821020,175.851032,139.329436,78.397766,138.676598,-0.000664,0.001595,32.000000,-235.899544,139.299645,-0.603605,20.829053,0.641084,183660.704970,0.955131,39.651433,21.550716,6.559481,0.029285,0.000858,213.288759,32.000000,222.963391,205.210071,204.898059,198.827067,32.000000,189.550353,68.396139,58.756179,96.834896,99.618433,40.538038,38.123582,37.752729,27.323999,32.473744,59.542818,32.788506
21.301872,39.742603,138.985139,186.013871,58.176956,40.546633,29.204313,14.105788,138.238344,1.400119,27.352348,21.127749,181.639250,139.846856,175.894685,139.194059,78.334076,138.711760,-0.000664,0.001596,32.000000,-235.906833,139.350940,-0.603720,20.818772,0.638472,183626.779274,0.950380,39.456970,21.593386,6.525212,0.028639,0.000000,213.742019,32.000000,222.292357,205.132907,207.095473,198.832164,32.000000,189.216713,68.402286,58.741791,96.825227,99.618433,40.535019,38.123582,37.713370,27.323999,32.471514,59.540399,32.659599
21.134050,39.742603,139.013270,186.013871,58.280643,40.541555,29.193354,14.106502,138.389093,1.399940,27.388435,21.147955,181.618073,139.825385,175.908219,139.301849,78.328039,138.668236,-0.000664,0.001603,32.000000,-235.903005,139.329791,-0.603354,20.817933,0.640914,183650.770069,0.956030,39.728514,21.518888,6.564816,0.014604,0.000000,214.106480,32.000000,221.967865,205.251185,208.854401,198.861162,32.000000,189.321705,68.408739,58.737804,96.817304,99.618433,40.536455,38.123582,37.771592,27.323999,32.470715,59.537016,32.762827
21.278326,39.790529,138.990524,186.019770,58.366728,40.537789,29.211743,14.106502,138.317017,1.399676,27.511269,21.257763,181.662986,139.760297,175.871124,139.215145,78.319647,138.595593,-0.000663,0.001578,32.000000,-235.902022,139.395054,-0.602750,20.839281,0.638638,183609.084908,0.949731,39.480237,21.599335,6.524551,0.022292,0.001651,214.275221,32.000000,221.668246,205.830649,209.698966,198.263677,32.000000,189.934798,68.397474,58.724726,96.840061,99.618433,40.540590,38.123582,37.768377,27.323999,32.593506,59.539209,32.742064
21.196769,39.840100,139.038496,186.025388,58.493629,40.534057,29.253167,14.110212,138.382180,1.399663,27.560762,21.108620,181.650494,139.724368,175.844104,139.272801,78.333314,138.686148,-0.000664,0.001535,32.000000,-235.898639,139.322896,-0.602028,20.804820,0.641852,183660.979194,0.957835,39.816723,21.584629,6.577692,0.039516,0.000000,214.150080,32.000000,221.872679,206.224220,208.448892,197.825946,32.000000,190.554086,68.395851,58.742851,96.828503,99.618433,40.544640,38.123582,37.736869,27.323999,32.720856,59.542592,32.694742
21.095834,39.842565,138.952180,186.032691,58.583088,40.529016,29.230478,14.115492,138.305415,1.399475,27.675877,21.093433,181.670487,139.789515,175.823448,139.333983,78.329529,138.688653,-0.000664,0.001555,32.000000,-235.888770,139.394744,-0.602012,20.789897,0.638406,183611.787803,0.950483,39.575246,21.558389,6.532023,0.033305,0.000000,213.429806,32.000000,222.469159,206.282747,206.063294,197.803955,32.000000,190.704801,68.403445,58.758523,96.823992,99.618433,40.524547,38.123582,37.785941,27.323999,32.719474,59.535511,32.751602
21.193477,39.842565,139.049269,186.032691,58.650581,40.523942,29.194210,14.107215,138.305800,1.399003,27.810577,21.186842,181.577642,139.829361,175.847168,139.242098,78.394037,138.569209,-0.000664,0.001553,32.000000,-235.898850,139.210909,-0.602512,20.798237,0.641157,183644.236808,0.952967,39.788222,21.587891,6.559419,0.047700,0.013026,213.111455,32.000000,222.809965,206.086133,204.309156,198.048401,32.000000,190.363591,68.402613,58.771561,96.815959,99.618433,40.550882,38.123582,37.742617,27.323999,32.724528,59.538825,32.739349
21.265132,39.875429,138.939821,186.038028,58.701745,40.518816,29.193096,14.107929,138.357506,1.398869,27.765238,21.245545,181.588253,139.747695,175.853023,139.243137,78.353494,138.609916,-0.000663,0.001557,32.000000,-235.905020,139.301196,-0.602214,20.803955,0.643248,183667.974248,0.958351,39.993603,21.592870,6.586712,0.021435,0.000000,213.039571,32.000000,223.015080,205.478205,204.464905,198.641175,32.000000,189.603228,68.412507,58.760541,96.801198,99.618433,40.514958,38.123582,37.747815,27.323999,32.808894,59.538275,32.700245
21.167764,39.896791,139.041594,186.051792,58.730968,40.511213,29.201764,14.109498,138.338810,1.398776,27.709844,21.151114,181.620562,139.796735,175.890711,139.237210,78.372839,138.642176,-0.000664,0.001552,32.000000,-235.900500,139.268666,-0.601705,20.806315,0.641293,183557.509883,0.954814,39.797293,21.471417,6.560946,0.024735,0.000000,213.463975,32.000000,222.488103,205.327265,206.689584,198.792594,32.000000,189.155570,68.403233,58.781439,96.787557,99.618433,40.551749,38.123582,37.751797,27.323999,32.863479,59.541756,32.794889
21.204276,39.890218,138.935097,186.067242,58.746021,40.504919,29.189019,14.110212,138.311412,1.398637,27.726059,21.171158,181.670683,139.745085,175.901103,139.121394,78.364394,138.616444,-0.000665,0.001568,32.000000,-235.901262,139.260406,-0.601866,20.794671,0.639442,183548.779259,0.951448,39.686548,21.531372,6.533692,0.031726,0.007008,213.926285,32.000000,221.888751,205.231504,208.679466,198.788047,32.000000,189.302469,68.402003,58.728887,96.767218,99.618433,40.528384,38.123582,37.745087,27.323999,32.862587,59.542661,32.734654
21.226780,39.890218,138.961858,186.067242,58.738146,40.501131,29.196909,14.106359,138.290071,1.398478,27.803146,21.176726,181.707626,139.700124,175.936041,139.178821,78.339335,138.553171,-0.000666,0.001576,32.000000,-235.900362,139.243663,-0.601095,20.843503,0.641398,183552.168624,0.955596,39.903146,21.527405,6.568554,0.009201,0.000000,214.223669,32.000000,221.755055,205.744199,209.611373,198.446630,32.000000,189.897198,68.419163,58.736153,96.815894,99.618433,40.525115,38.123582,37.710972,27.323999,32.844530,59.535098,32.733260
21.198360,39.885015,138.918729,186.076792,58.684736,40.497327,29.240437,14.109213,138.327737,1.398471,27.828950,21.049793,181.730737,139.649962,175.879612,139.205470,78.310819,138.500524,-0.000666,0.001580,32.000000,-235.895704,139.239012,-0.601183,20.830705,0.640676,183510.911691,0.954134,39.823280,21.523584,6.552221,0.023580,0.000000,214.176289,32.000000,221.856072,206.104685,208.729467,198.041316,32.000000,190.530799,68.403671,58.761696,96.835440,99.618433,40.513333,38.123582,37.728190,27.323999,32.830007,59.536357,32.764808
21.107846,39.869952,138.918604,186.085500,58.639611,40.493550,29.191627,14.113637,138.322682,1.398198,27.929802,21.115456,181.737310,139.778362,175.853981,139.143398,78.337889,138.623297,-0.000667,0.001579,32.000000,-235.895706,139.206399,-0.601021,20.826561,0.638758,183501.587553,0.952733,39.778154,21.518469,6.546535,0.027516,0.000612,213.562765,32.000000,222.285744,206.239437,206.483353,197.909164,32.000000,190.679515,68.404020,58.764152,96.837408,99.618433,40.504358,38.123582,37.792003,27.323999,32.789765,59.540143,32.694008
21.258306,39.860640,138.862988,186.093646,58.596844,40.493275,29.206056,14.106216,138.269172,1.398117,27.926268,21.165700,181.650797,139.616950,175.837737,139.150972,78.330839,138.594982,-0.000666,0.001573,32.000000,-235.899521,139.280721,-0.600901,20.826273,0.639512,183513.819707,0.952543,39.829946,21.521872,6.553277,0.039479,0.012270,213.246173,32.000000,222.685028,206.286581,204.805804,197.890592,32.000000,190.498925,68.379147,58.752448,96.851825,99.618433,40.529433,38.123582,37.766144,27.323999,32.788641,59.539897,32.743751
21.197261,39.860640,138.926859,186.093646,58.589700,40.493361,29.190639,14.110212,138.266630,1.398108,27.915968,21.154265,181.627876,139.653897,175.870272,139.177458,78.325997,138.572043,-0.000665,0.001552,32.000000,-235.899131,139.245395,-0.600131,20.848722,0.641280,183509.015495,0.958279,39.996802,21.553355,6.581373,0.033731,0.005264,213.157791,32.000000,222.683688,205.659905,204.281542,198.383919,32.000000,189.680757,68.422710,58.773386,96.861967,99.618433,40.508542,38.123582,37.735126,27.323999,32.763201,59.547588,32.691367
21.221327,39.887206,138.892004,186.107130,58.556705,40.492087,29.196354,14.106216,138.250540,1.397657,27.854870,21.139223,181.636040,139.717273,175.931109,139.153579,78.364986,138.558416,-0.000665,0.001564,32.000000,-235.899849,139.197183,-0.599891,20.862019,0.638267,183444.795543,0.950712,39.685425,21.546905,6.532176,0.017344,0.000000,213.316406,32.000000,222.666377,205.316740,206.097219,198.896627,32.000000,189.578072,68.404900,58.774295,96.856298,99.618433,40.539594,38.123582,37.743550,27.323999,32.831292,59.536849,32.743458
21.165103,39.948006,138.866485,186.125388,58.564465,40.488372,29.201489,14.115492,138.251807,1.397510,27.815479,21.148012,181.658263,139.818715,175.925669,139.172308,78.306256,138.554142,-0.000663,0.001561,32.000000,-235.894343,139.250838,-0.599874,20.853863,0.638901,183474.120865,0.954072,39.807776,21.540807,6.554001,0.025459,0.000000,213.770399,32.000000,222.089957,205.222157,208.160182,198.938239,32.000000,189.665029,68.414179,58.778634,96.854303,99.618433,40.486076,38.123582,37.754418,27.323999,32.988738,59.541845,32.684911
21.237558,39.954579,138.888335,186.139434,58.511424,40.483302,29.192219,14.114350,138.292669,1.397412,27.773092,21.148332,181.674336,139.693434,175.941837,139.193005,78.282888,138.659924,-0.000663,0.001565,32.000000,-235.891223,139.223265,-0.599512,20.828607,0.637968,183443.328476,0.952787,39.786073,21.495320,6.544926,0.023979,0.004911,214.117250,32.000000,221.709181,205.513450,209.337930,198.693323,32.000000,189.967758,68.401136,58.762076,96.869637,99.618433,40.520366,38.123582,37.750318,27.323999,32.988289,59.534616,32.766642
21.206953,39.954579,138.923307,186.139434,58.492235,40.475693,29.237911,14.107643,138.279424,1.397531,27.884704,21.236001,181.714320,139.773673,175.893486,139.163155,78.318932,138.532255,-0.000663,0.001592,32.000000,-235.898422,139.224063,-0.599104,20.842874,0.639258,183521.219138,0.955305,39.959706,21.552013,6.561106,0.011777,0.000000,214.121449,32.000000,221.731209,206.071085,209.085988,197.975892,32.000000,190.454327,68.408841,58.785010,96.926245,99.618433,40.510193,38.123582,37.722500,27.323999,33.005004,59.539061,32.677648
21.164484,39.936777,138.964233,186.151232,58.460506,40.469343,29.189140,14.106644,138.322554,1.397288,27.915178,21.229804,181.766224,139.728957,175.866022,139.173402,78.282110,138.579739,-0.000662,0.001596,32.000000,-235.903846,139.258307,-0.599413,20.854414,0.638638,183487.924386,0.952105,39.820917,21.625818,6.539751,0.024683,0.005771,213.708910,32.000000,222.175389,206.357063,206.815620,197.757214,32.000000,190.359163,68.373459,58.766461,96.902664,99.618433,40.519234,38.123582,37.704976,27.323999,32.958175,59.542818,32.745366
21.191354,39.939789,138.857987,186.159940,58.419347,40.465574,29.257323,14.106502,138.392526,1.397052,27.972931,21.125539,181.656209,139.729793,175.916191,139.226553,78.346353,138.532093,-0.000662,0.001597,32.000000,-235.900383,139.305806,-0.599569,20.840042,0.638751,183440.216277,0.951868,39.882271,21.528897,6.550838,0.024993,0.000000,213.202397,32.000000,222.524485,206.480083,205.137348,197.775537,32.000000,190.555603,68.417266,58.822969,96.924937,99.618433,40.486956,38.123582,37.729419,27.323999,32.965478,59.543841,32.770604
21.243166,39.946089,138.941115,186.163030,58.339388,40.461792,29.195123,14.107500,138.236461,1.396779,27.950622,21.203696,181.598965,139.719046,175.962376,139.207343,78.392559,138.555619,-0.000663,0.001602,32.000000,-235.900859,139.169752,-0.599067,20.834482,0.639180,183446.847022,0.955264,39.949721,21.588364,6.565916,0.020808,0.000000,212.910653,32.000000,222.723478,205.777432,204.250505,198.342194,32.000000,190.045359,68.402561,58.798422,96.917488,99.618433,40.511070,38.123582,37.723259,27.323999,32.964958,59.540714,32.776327
21.172643,39.946089,138.863076,186.163030,58.243128,40.458041,29.237061,14.113066,138.342377,1.396621,27.898134,21.150946,181.673219,139.682525,175.962948,139.201337,78.369878,138.566245,-0.000663,0.001591,32.000000,-235.895294,139.305029,-0.599105,20.821185,0.638785,183374.336968,0.951696,39.898779,21.501398,6.552577,0.034353,0.000000,213.055290,32.000000,222.731108,205.313938,205.609971,198.805306,32.000000,189.735800,68.420663,58.822621,96.912977,99.618433,40.486056,38.123582,37.742962,27.323999,32.980887,59.541343,32.708022
21.294079,39.971285,138.919871,186.166962,58.123999,40.458066,29.237332,14.110355,138.273310,1.396650,27.866731,21.100640,181.750270,139.684871,175.957445,139.188847,78.330227,138.519785,-0.000662,0.001575,32.000000,-235.893743,139.092332,-0.598940,20.815861,0.638135,183305.908260,0.951223,39.801193,21.466413,6.540509,0.016977,0.000000,213.563606,32.000000,222.095445,205.179398,207.722840,198.893064,32.000000,189.638125,68.400354,58.799975,96.890646,99.618433,40.507401,38.123582,37.752639,27.323999,33.046146,59.538648,32.696943
21.170557,39.985527,138.882890,186.170614,58.037504,40.458038,29.190954,14.113209,138.308852,1.396889,27.903833,21.201932,181.746198,139.655915,176.005599,139.175077,78.295997,138.530475,-0.000661,0.001573,32.000000,-235.896626,139.198465,-0.599327,20.843556,0.639624,183334.892386,0.953069,39.942644,21.494161,6.558608,0.029544,0.000951,213.887097,32.000000,221.898346,205.396306,209.037162,198.848257,32.000000,189.659144,68.407399,58.767991,96.867991,99.618433,40.491527,38.123582,37.744953,27.323999,33.083006,59.542336,32.741110
21.094266,39.989087,138.932785,186.175389,57.958589,40.457988,29.243950,14.109498,138.332599,1.397094,27.921068,21.157612,181.725901,139.552045,175.957019,139.216349,78.350555,138.556474,-0.000660,0.001574,32.000000,-235.897550,139.240113,-0.599525,20.817330,0.637669,183323.756928,0.947451,39.724497,21.511652,6.523873,0.019150,0.007990,213.980440,32.000000,221.754901,205.988425,209.455647,198.124581,32.000000,190.307988,68.408191,58.810005,96.889632,99.618433,40.500349,38.123582,37.713565,27.323999,33.082880,59.533525,32.761800
21.251911,39.963890,138.912378,186.178479,57.848112,40.456676,29.208212,14.113066,138.166028,1.397429,28.042333,21.135190,181.746688,139.631956,175.918636,139.135005,78.353863,138.487236,-0.000660,0.001557,32.000000,-235.894638,139.196854,-0.600038,20.835164,0.639089,183406.756316,0.954760,39.986272,21.550982,6.560191,0.025795,0.019263,213.827271,32.000000,222.069653,206.363000,207.944284,197.897525,32.000000,190.295370,68.412109,58.826164,96.898905,99.618433,40.471179,38.123582,37.787864,27.323999,33.092021,59.536937,32.663047
21.168758,39.963890,138.920106,186.178479,57.786601,40.452917,29.193652,14.116491,138.228127,1.397431,28.041993,21.190595,181.672330,139.692965,175.900165,139.065415,78.372026,138.589585,-0.000662,0.001560,32.000000,-235.892033,139.093247,-0.600275,20.825145,0.641484,183402.138352,0.956630,40.143283,21.508826,6.586282,0.009817,0.000000,213.305712,32.000000,222.519967,206.461091,205.606958,197.889273,32.000000,190.752672,68.391389,58.851041,96.914276,99.618433,40.503955,38.123582,37.750761,27.323999,33.026129,59.544303,32.693568
21.187356,40.005520,138.788949,186.187468,57.744711,40.450363,29.205485,14.106930,138.193070,1.397919,28.081873,21.118007,181.648089,139.648821,175.929888,139.170428,78.374945,138.505913,-0.000662,0.001557,32.000000,-235.901758,139.157760,-0.600405,20.845864,0.640831,183397.368669,0.957939,40.131934,21.523226,6.579218,0.023507,0.014058,212.986279,32.000000,222.885621,206.027753,204.225777,198.243667,32.000000,190.493713,68.411844,58.846921,96.928799,99.618433,40.459166,38.123582,37.731954,27.323999,33.134391,59.541805,32.715065
21.179510,40.039207,138.902779,186.198986,57.714725,40.445308,29.204267,14.106787,138.262878,1.397932,27.874145,21.188200,181.697691,139.603002,175.934571,139.012196,78.371358,138.524869,-0.000663,0.001561,32.000000,-235.899606,139.119601,-0.600197,20.830810,0.639666,183320.320452,0.954588,39.968250,21.503144,6.562506,0.019324,0.008743,213.062311,32.000000,223.065409,205.459356,204.970308,198.852194,32.000000,189.953489,68.412525,58.844667,96.888281,99.618433,40.500687,38.123582,37.735525,27.323999,33.222230,59.543969,32.766202
21.227789,40.015653,138.835836,186.200390,57.732866,40.441468,29.188703,14.114350,138.230726,1.397900,27.799730,21.214931,181.701148,139.570600,175.993264,139.223156,78.377586,138.444609,-0.000662,0.001557,32.000000,-235.895976,139.194712,-0.599972,20.832515,0.638368,183318.629571,0.953360,39.972533,21.460315,6.550555,0.039675,0.008982,213.569794,32.000000,222.423328,205.264402,207.140693,198.940465,32.000000,189.545835,68.431808,58.857023,96.900413,99.618433,40.462834,38.123582,37.805388,27.323999,33.222569,59.545798,32.749107
21.146469,40.015653,138.910454,186.200390,57.741665,40.437662,29.197304,14.112495,138.223314,1.397896,27.755742,21.115938,181.713964,139.680976,175.976510,139.129870,78.389674,138.443570,-0.000662,0.001540,32.000000,-235.893078,139.231036,-0.599788,20.801437,0.639241,183317.975454,0.953723,40.021972,21.472946,6.558357,0.027040,0.000000,214.075359,32.000000,221.992474,205.456097,208.791572,198.999069,32.000000,189.370818,68.428393,58.840113,96.917880,99.618433,40.501140,38.123582,37.760875,27.323999,33.161400,59.538039,32.748447
