OSU 80 Ton Compressor Load Stand
21.203007,39.982788,138.832954,186.200390,57.758859,40.435117,29.201324,14.105075,138.199877,1.398116,27.836586,21.145554,181.712992,139.685463,175.945515,139.115767,78.333263,138.479735,-0.000662,0.001540,32.000000,-235.904760,139.091620,-0.600067,20.820582,0.638005,183264.049123,0.951827,39.901568,21.428425,6.540287,0.002753,0.000000,214.224821,32.000000,221.728319,205.984543,209.809234,198.179106,32.000000,190.160382,68.425218,58.836480,96.948722,99.618433,40.458047,38.123582,37.714503,27.323999,33.075807,59.543212,32.767816
21.210856,39.979501,138.929735,186.200952,57.771027,40.432587,29.249148,14.100793,138.190366,1.398235,27.811290,21.218918,181.743279,139.668295,175.904459,139.103011,78.363904,138.515611,-0.000663,0.001518,32.000000,-235.906911,139.180176,-0.600165,20.830679,0.640638,183272.567253,0.955271,40.064801,21.415840,6.568967,0.029805,0.002335,214.164916,32.000000,222.030245,206.220361,208.370954,197.877603,32.000000,190.511066,68.382902,58.843718,96.920803,99.618433,40.512828,38.123582,37.710029,27.323999,33.067095,59.536839,32.693568
21.264419,39.944171,138.884576,186.215278,57.734025,40.435108,29.202576,14.112067,138.348569,1.398514,27.777442,21.170252,181.735950,139.706648,175.914504,139.128464,78.378216,138.532598,-0.000663,0.001496,32.000000,-235.894162,139.164692,-0.599769,20.827034,0.638682,183261.235013,0.952352,39.918395,21.489510,6.547795,0.036371,0.002172,213.510194,32.000000,222.622547,206.409122,206.184289,197.895353,32.000000,191.044126,68.406227,58.840820,96.929990,99.618433,40.456608,38.123582,37.694166,27.323999,33.066918,59.538668,32.743311
21.286130,39.944171,138.900553,186.215278,57.698712,40.435037,29.196368,14.109356,138.247796,1.398651,27.719139,21.180698,181.696978,139.687624,175.964612,139.146125,78.356597,138.573635,-0.000662,0.001468,32.000000,-235.897529,139.236055,-0.599881,20.804348,0.638425,183223.313015,0.950362,39.899366,21.475985,6.549935,0.031473,0.000000,213.158681,32.000000,223.068204,206.211584,204.342770,198.319557,32.000000,190.578912,68.408395,58.875391,96.960306,99.618433,40.496948,38.123582,37.663658,27.323999,32.974481,59.538167,32.782196
21.275588,39.911580,138.889632,186.211065,57.680271,40.434976,29.195985,14.105075,138.255772,1.398646,27.681559,21.058974,181.701227,139.716784,175.956286,139.099144,78.379285,138.572945,-0.000662,0.001473,32.000000,-235.903449,139.215621,-0.600005,20.798395,0.637393,183185.269508,0.949359,39.756718,21.469776,6.531313,0.031183,0.008679,213.100384,32.000000,223.046130,205.683869,204.612659,198.703004,32.000000,189.720431,68.402380,58.847020,96.940690,99.618433,40.448180,38.123582,37.738223,27.323999,32.888985,59.543261,32.662534
21.169394,39.901447,138.926119,186.205727,57.657929,40.434910,29.205217,14.114636,138.322537,1.398340,27.629448,21.108333,181.736072,139.757502,175.994672,139.121091,78.414481,138.507905,-0.000663,0.001487,32.000000,-235.893888,139.139034,-0.600272,20.805004,0.637715,183191.269249,0.948549,39.713279,21.510966,6.525402,0.037747,0.012825,213.407892,32.000000,222.698572,205.405679,206.811842,198.786228,32.000000,189.435637,68.400129,58.862825,96.946192,99.618433,40.506211,38.123582,37.730678,27.323999,32.861817,59.538924,32.778014
21.239807,39.914593,138.925386,186.198705,57.640940,40.432340,29.204038,14.113780,138.249278,1.398360,27.615813,21.069141,181.748440,139.731361,176.014524,139.119746,78.415105,138.596342,-0.000663,0.001487,32.000000,-235.892941,139.154004,-0.600289,20.819559,0.638020,183163.691629,0.948979,39.701776,21.487951,6.528122,0.030799,0.001911,213.891728,32.000000,222.218851,205.361969,208.653136,199.060344,32.000000,189.443241,68.423232,58.823959,96.952032,99.618433,40.471729,38.123582,37.750386,27.323999,32.860965,59.548385,32.742578
21.157081,39.914593,138.840939,186.198705,57.641342,40.432316,29.197400,14.110355,138.264648,1.398660,27.644746,21.164966,181.769556,139.650288,176.054292,139.182979,78.324237,138.622953,-0.000662,0.001482,32.000000,-235.900300,139.196917,-0.599387,20.820634,0.639908,183177.934176,0.953617,39.904529,21.421732,6.562593,0.027637,0.029877,214.228052,32.000000,221.908149,205.869520,209.818526,198.511818,32.000000,190.163990,68.425444,58.831242,96.977693,99.618433,40.470867,38.123582,37.743530,27.323999,32.894442,59.537832,32.737809
21.279109,39.918427,138.891367,186.191120,57.585792,40.432323,29.196544,14.110497,138.290124,1.398613,27.668318,21.058387,181.823303,139.682893,175.974586,139.137814,78.353169,138.484831,-0.000663,0.001460,32.000000,-235.895404,139.159696,-0.599187,20.791445,0.638104,183142.967850,0.950328,39.776425,21.463288,6.540803,0.013865,0.000000,214.151272,32.000000,221.987325,206.088559,208.945619,198.296551,32.000000,190.533815,68.422494,58.825314,96.993953,99.618433,40.481338,38.123582,37.732507,27.323999,32.903705,59.536504,32.750721
21.089773,39.912402,138.908718,186.194772,57.522522,40.432348,29.198765,14.111496,138.299785,1.398616,27.733443,21.083752,181.824816,139.746696,175.957579,139.136531,78.385776,138.584917,-0.000661,0.001458,32.000000,-235.896208,139.133774,-0.599660,20.789111,0.639425,183241.870778,0.954419,39.942412,21.566844,6.562386,0.020718,0.011179,213.590894,32.000000,222.455473,206.494765,206.510616,197.885814,32.000000,190.651991,68.415887,58.845965,97.002549,99.618433,40.496924,38.123582,37.782086,27.323999,32.887301,59.544244,32.752776
21.201299,39.923905,138.952889,186.207413,57.473860,40.431024,29.208812,14.109070,138.270555,1.398712,27.853540,21.079864,181.794884,139.615236,175.950073,139.139973,78.406858,138.492545,-0.000660,0.001428,32.000000,-235.893388,139.105079,-0.599751,20.801542,0.638138,183171.342998,0.948749,39.701578,21.472035,6.527123,0.032278,0.009894,213.220048,32.000000,222.990742,206.385566,204.897343,197.979796,32.000000,190.573748,68.436982,58.855108,96.986590,99.618433,40.472840,38.123582,37.739746,27.323999,32.886543,59.536003,32.781242
21.109598,39.923905,138.861515,186.207413,57.422926,40.427232,29.248218,14.109784,138.162583,1.398867,27.803029,21.102344,181.726984,139.644986,175.972931,139.133352,78.409880,138.528682,-0.000658,0.001421,32.000000,-235.900379,139.163714,-0.600009,20.802748,0.641852,183226.020979,0.957545,40.075650,21.487168,6.586544,0.013923,0.004142,213.132074,32.000000,222.971545,205.803182,204.137313,198.584729,32.000000,189.758093,68.436850,58.833528,96.993974,99.618433,40.482343,38.123582,37.767144,27.323999,32.915824,59.540655,32.692394
21.289783,39.972381,138.878222,186.218649,57.393538,40.423347,29.200115,14.112352,138.292959,1.398843,27.708896,21.080872,181.684308,139.611994,175.989665,139.075619,78.333736,138.495664,-0.000658,0.001436,32.000000,-235.896171,139.153067,-0.599567,20.794671,0.639450,183163.048657,0.951962,39.862939,21.422026,6.553980,0.028255,0.003755,213.315664,32.000000,222.846308,205.384015,206.248406,198.936362,32.000000,189.675572,68.426523,58.812149,96.979753,99.618433,40.453964,38.123582,37.775251,27.323999,33.041615,59.540212,32.766055
21.127588,40.012915,138.900465,186.234942,57.367424,40.419469,29.194880,14.110497,138.215433,1.399141,27.772039,21.165271,181.768557,139.676205,175.989922,139.109782,78.345568,138.508827,-0.000658,0.001428,32.000000,-235.896551,139.151375,-0.599426,20.793753,0.640869,183182.717604,0.954895,40.047227,21.436243,6.578122,0.017944,0.009146,214.039082,32.000000,222.245533,205.320889,208.168014,199.170975,32.000000,189.426078,68.447181,58.822532,96.992945,99.618433,40.494537,38.123582,37.759177,27.323999,33.146992,59.539435,32.669064
21.244389,40.033729,138.906953,186.241684,57.349525,40.415672,29.208404,14.112067,138.245277,1.399222,27.789131,21.117622,181.754092,139.698655,176.023544,139.134657,78.358083,138.487707,-0.000659,0.001419,32.000000,-235.895801,139.103181,-0.599406,20.781977,0.637747,183166.110210,0.948046,39.734183,21.496636,6.523233,0.023191,0.000000,214.297605,32.000000,222.039166,205.589275,209.670386,198.787023,32.000000,189.970064,68.437924,58.779526,97.028525,99.618433,40.464916,38.123582,37.702012,27.323999,33.147103,59.539740,32.704573
21.079012,40.033729,138.882293,186.241684,57.328906,40.414317,29.238485,14.109784,138.241359,1.399239,27.793237,21.081714,181.793842,139.643518,175.936425,139.150302,78.333221,138.538966,-0.000659,0.001403,32.000000,-235.899231,139.124719,-0.599876,20.795641,0.640915,183228.150961,0.955804,40.100033,21.491085,6.574364,0.039455,0.017792,214.460919,32.000000,222.031588,206.165149,209.175849,198.232874,32.000000,190.429481,68.438716,58.792522,97.041588,99.618433,40.487825,38.123582,37.787288,27.323999,33.201570,59.534360,32.800685
21.134459,40.006889,138.902329,186.247583,57.313455,40.410515,29.216101,14.102649,138.169830,1.399617,27.999204,21.164894,181.816214,139.648454,175.936326,139.100140,78.363474,138.469963,-0.000659,0.001396,32.000000,-235.903416,139.102899,-0.600854,20.798578,0.639042,183162.741495,0.949843,39.886384,21.468493,6.538524,0.017734,0.000000,213.930852,32.000000,222.372882,206.454615,207.105057,197.972048,32.000000,190.747200,68.429460,58.802924,97.061149,99.618433,40.452617,38.123582,37.712489,27.323999,33.131850,59.538501,32.692688
21.185743,40.034003,138.929110,186.253482,57.260951,40.409216,29.211452,14.114921,138.194360,1.399725,27.969598,21.180903,181.778527,139.668068,175.948441,139.153158,78.414668,138.568100,-0.000660,0.001368,32.000000,-235.893274,139.117946,-0.600823,20.778909,0.641691,183244.145087,0.956596,40.218658,21.517808,6.588653,0.030821,0.004369,213.560583,32.000000,222.772041,206.603238,205.322678,198.044128,32.000000,190.590642,68.428085,58.790599,97.043706,99.618433,40.501622,38.123582,37.728753,27.323999,33.202558,59.536583,32.732306
21.331563,40.023596,138.901385,186.265280,57.259172,40.409212,29.198649,14.110925,138.213409,1.399840,27.855054,21.262837,181.747269,139.722961,176.005564,139.180128,78.429654,138.507950,-0.000661,0.001372,32.000000,-235.893664,139.243335,-0.600708,20.820162,0.640486,183168.987234,0.954562,40.080187,21.454635,6.572315,0.035947,0.000000,213.274302,32.000000,223.056464,205.913884,204.224716,198.496610,32.000000,190.086878,68.438539,58.806642,97.062399,99.618433,40.459521,38.123582,37.731580,27.323999,33.202852,59.536947,32.724383
21.255002,40.023596,138.926699,186.265280,57.283020,40.409149,29.201928,14.105503,138.210928,1.399784,27.508370,21.133799,181.788124,139.739071,176.005900,139.146836,78.373179,138.512321,-0.000660,0.001338,32.000000,-235.905152,139.220128,-0.601247,20.863488,0.640208,183118.925321,0.952334,40.004257,21.450256,6.557670,0.009644,0.000000,213.427033,32.000000,223.210920,205.508677,205.533556,198.966003,32.000000,189.744597,68.441410,58.767491,97.025608,99.618433,40.504815,38.123582,37.672510,27.323999,33.175968,59.547441,32.730325
21.249763,39.954305,139.015915,186.273988,57.263830,40.412915,29.193453,14.114065,138.327850,1.400014,27.251793,21.223905,181.813428,139.633118,176.018014,139.196794,78.344708,138.586017,-0.000663,0.001321,32.000000,-235.893311,139.196222,-0.600909,20.830338,0.636090,183041.674609,0.945939,39.701913,21.406579,6.511543,0.037472,0.008828,213.966757,32.000000,222.464632,205.268099,207.763484,199.305719,32.000000,189.626766,68.445854,58.760212,97.035138,99.618433,40.479138,38.123582,37.628774,27.323999,32.995427,59.539524,32.741257
21.279462,39.819286,138.970398,186.256572,57.298783,40.416645,29.215005,14.111211,138.276455,1.400239,27.162956,21.204807,181.825114,139.700245,176.039774,139.224580,78.382480,138.477056,-0.000663,0.001311,32.000000,-235.901247,139.195815,-0.601007,20.818090,0.636278,183113.447324,0.949384,39.854994,21.465140,6.536188,0.030803,0.000000,214.402215,32.000000,222.046431,205.634501,209.081957,199.119035,32.000000,189.691925,68.468187,58.757572,97.047583,99.618433,40.519991,38.123582,37.650885,27.323999,32.643225,59.543703,32.747787
21.194831,39.773276,138.981428,186.238313,57.359141,40.420443,29.201300,14.102078,138.266014,1.400535,27.190165,21.052079,181.871201,139.776427,176.030183,139.232071,78.357340,138.574519,-0.000664,0.001302,32.000000,-235.908413,139.219803,-0.601432,20.821106,0.637571,183119.732314,0.949839,39.796195,21.528761,6.541998,0.021242,0.000000,214.447220,32.000000,221.923863,206.163320,209.858470,198.354053,32.000000,190.115441,68.473224,58.780331,97.090534,99.618433,40.516554,38.123582,37.667398,27.323999,32.641663,59.537793,32.694082
21.228898,39.773276,138.980778,186.238313,57.401309,40.421652,29.192659,14.100936,138.342995,1.400468,27.241905,21.156684,181.809749,139.746739,175.965768,139.330998,78.322185,138.527996,-0.000664,0.001320,32.000000,-235.906276,139.171835,-0.601592,20.850217,0.637117,183031.777000,0.947548,39.601731,21.439015,6.530729,0.033875,0.020172,214.202649,32.000000,222.280932,206.582222,207.790472,198.059611,32.000000,190.663970,68.440455,58.756432,97.066979,99.618433,40.530054,38.123582,37.668906,27.323999,32.519952,59.542012,32.634581
21.243737,39.736851,138.993569,186.224267,57.465409,40.421657,29.197650,14.108071,138.395566,1.400168,27.267412,21.144165,181.764164,139.765293,176.006625,139.238391,78.352535,138.588511,-0.000665,0.001320,32.000000,-235.899141,139.241949,-0.601239,20.848408,0.638645,183080.469337,0.951927,39.725288,21.510647,6.557327,0.014174,0.000000,213.593788,32.000000,222.764365,206.599416,205.789366,198.139728,32.000000,190.947770,68.450122,58.766632,97.078593,99.618433,40.487708,38.123582,37.649809,27.323999,32.422980,59.528519,32.800464
21.186876,39.727540,139.033815,186.210222,57.505875,40.421652,29.205643,14.111924,138.425896,1.399962,27.260441,21.125114,181.751039,139.791005,175.996017,139.200358,78.368930,138.552860,-0.000665,0.001305,32.000000,-235.893649,139.301929,-0.601248,20.821002,0.637124,183096.081856,0.950644,39.656967,21.523611,6.546773,0.028454,0.004896,213.301581,32.000000,223.037502,206.225472,204.180894,198.690562,32.000000,190.451194,68.453187,58.758798,97.070110,99.618433,40.545931,38.123582,37.697496,27.323999,32.396443,59.538560,32.649841
21.174442,39.759582,138.970479,186.207132,57.563756,40.421659,29.204643,14.107358,138.329478,1.399804,27.312386,21.110639,181.747281,139.779097,176.030404,139.226431,78.359033,138.647054,-0.000665,0.001316,32.000000,-235.900674,139.259020,-0.601092,20.848958,0.636877,183051.237346,0.949709,39.590811,21.522124,6.542802,0.017073,0.000000,213.257500,32.000000,223.082341,205.720629,205.033319,199.019638,32.000000,189.797954,68.462664,58.770910,97.081736,99.618433,40.505977,38.123582,37.730793,27.323999,32.394088,59.541560,32.676180
21.245609,39.759582,139.000729,186.207132,57.607627,40.419182,29.206391,14.106502,138.325680,1.399586,27.371347,21.160788,181.785687,139.749531,176.043468,139.173748,78.386189,138.588248,-0.000666,0.001327,32.000000,-235.901038,139.156026,-0.600839,20.860183,0.638883,183058.961507,0.952086,39.695517,21.488727,6.562261,0.018601,0.000000,213.712614,32.000000,222.539697,205.540090,207.139085,199.179642,32.000000,189.303478,68.457366,58.776904,97.034726,99.618433,40.536138,38.123582,37.659734,27.323999,32.475407,59.538786,32.750575
21.212931,39.839278,138.969063,186.211345,57.635924,40.416649,29.201858,14.107786,138.305717,1.399546,27.435272,21.221849,181.807155,139.737439,176.063580,139.229467,78.355615,138.525705,-0.000665,0.001330,32.000000,-235.905655,139.224206,-0.600760,20.877204,0.638151,183087.162786,0.952772,39.752525,21.543537,6.563124,0.029905,0.000000,214.186323,32.000000,222.165222,205.597094,208.873199,199.200712,32.000000,189.637150,68.474109,58.757255,97.065923,99.618433,40.500734,38.123582,37.671429,27.323999,32.681215,59.536927,32.762900
21.216180,39.888301,138.924339,186.224829,57.651413,40.416671,29.211773,14.106216,138.315751,1.399302,27.472461,21.116157,181.804325,139.730323,176.085560,139.234580,78.369111,138.549274,-0.000666,0.001317,32.000000,-235.903127,139.235689,-0.600640,20.858924,0.636496,183026.535100,0.949330,39.609792,21.488344,6.542563,0.022146,0.000000,214.202015,32.000000,222.019615,206.025437,210.036032,198.533078,32.000000,190.180660,68.490869,58.752763,97.112916,99.618433,40.510404,38.123582,37.670450,27.323999,32.807560,59.538540,32.651969
21.243320,39.889123,138.929720,186.237470,57.602615,40.416651,29.191494,14.107786,138.296565,1.399022,27.635914,21.085726,181.853121,139.726999,176.040527,139.267115,78.403771,138.562597,-0.000665,0.001317,32.000000,-235.903852,139.240359,-0.600879,20.882738,0.636598,183088.602621,0.951119,39.754981,21.489089,6.551149,0.036240,0.002679,214.058295,32.000000,222.124480,206.284551,208.657972,198.294338,32.000000,190.683976,68.449910,58.768941,97.109849,99.618433,40.484093,38.123582,37.658524,27.323999,32.806594,59.546231,32.660333
21.175607,39.889123,138.934899,186.237470,57.547246,40.416669,29.208390,14.108785,138.215518,1.398956,27.638760,21.154787,181.837110,139.689663,176.001445,139.179617,78.370733,138.505972,-0.000665,0.001303,32.000000,-235.898263,139.181152,-0.601534,20.868917,0.637056,183101.434194,0.950753,39.797488,21.486835,6.548037,0.021449,0.004864,213.350779,32.000000,222.732332,206.473268,206.317988,198.238741,32.000000,190.800100,68.419368,58.776735,97.108873,99.618433,40.510772,38.123582,37.697201,27.323999,32.807774,59.543654,32.691441
21.234791,39.901447,138.944845,186.244774,57.508323,40.416587,29.180585,14.111354,138.306179,1.398867,27.664499,21.126655,181.786643,139.718658,176.023679,139.153827,78.414451,138.488462,-0.000664,0.001314,32.000000,-235.898317,139.179152,-0.601906,20.847018,0.635830,183066.103450,0.950147,39.743917,21.458529,6.539925,0.020738,0.000000,213.227385,32.000000,223.011963,206.344766,204.608613,198.477992,32.000000,190.498738,68.387773,58.764118,97.131162,99.618433,40.485690,38.123582,37.673001,27.323999,32.838964,59.547667,32.644192
21.230952,39.916236,138.966857,186.250954,57.474831,40.416571,29.191831,14.110497,138.208732,1.398306,27.648156,21.023300,181.781235,139.555328,176.008234,139.111738,78.373893,138.486300,-0.000663,0.001302,32.000000,-235.900157,139.142891,-0.602006,20.841274,0.637547,183117.589651,0.952764,39.879725,21.464557,6.561082,0.031743,0.000000,213.183072,32.000000,223.005424,205.825674,204.683157,198.858028,32.000000,189.627665,68.391647,58.758785,97.123227,99.618433,40.522635,38.123582,37.660391,27.323999,32.876647,59.539219,32.796649
21.210538,39.950744,138.923540,186.254044,57.390031,40.415292,29.205960,14.110212,138.217435,1.398320,27.617591,21.151341,181.817822,139.630081,176.069122,139.226678,78.430757,138.419739,-0.000663,0.001325,32.000000,-235.896509,139.152558,-0.602443,20.825460,0.637137,183067.369696,0.950926,39.773329,21.412484,6.543264,0.015611,0.000000,213.581050,32.000000,222.741928,205.473488,206.963833,199.166691,32.000000,189.408219,68.394274,58.768172,97.118171,99.618433,40.474451,38.123582,37.687689,27.323999,32.875922,59.541264,32.752849
21.184593,39.950744,138.949984,186.254044,57.350326,40.411527,29.189729,14.112067,138.194611,1.397969,27.644265,21.146536,181.851307,139.685604,176.066864,139.254284,78.396082,138.557900,-0.000663,0.001311,32.000000,-235.895309,139.131897,-0.602268,20.807967,0.637463,183104.798212,0.950772,39.795811,21.452011,6.545484,0.016698,0.009603,214.112790,32.000000,222.227341,205.400154,208.788644,199.197014,32.000000,189.496247,68.387999,58.735749,97.136905,99.618433,40.515726,38.123582,37.688293,27.323999,32.965312,59.541451,32.756444
21.216344,39.964712,138.896553,186.262752,57.383454,40.410279,29.200182,14.106216,138.256750,1.397674,27.771840,21.179995,181.859509,139.699329,176.078449,139.080565,78.343735,138.525767,-0.000663,0.001330,32.000000,-235.901324,139.206157,-0.602140,20.786147,0.638257,183083.820157,0.951311,39.871246,21.363385,6.549742,0.034237,0.008763,214.456480,32.000000,221.907324,205.868683,209.853252,198.704344,32.000000,190.018358,68.394761,58.740907,97.154427,99.618433,40.495761,38.123582,37.656779,27.323999,33.001321,59.542946,32.787625
21.223529,39.975119,138.914345,186.284382,57.394217,40.409060,29.194881,14.105075,138.225536,1.397397,27.782551,21.207605,181.937228,139.671924,176.043989,139.207850,78.308295,138.474837,-0.000664,0.001325,32.000000,-235.905252,139.158678,-0.602331,20.791812,0.639298,183102.707011,0.952967,39.923304,21.463977,6.559011,0.030894,0.006613,214.573719,32.000000,222.130665,206.335860,209.010432,198.415322,32.000000,190.559875,68.398503,58.785907,97.163166,99.618433,40.505135,38.123582,37.656525,27.323999,33.028133,59.540507,32.793641
21.213237,39.955674,138.977566,186.296461,57.362339,40.409086,29.235399,14.107929,138.296707,1.397415,27.857384,21.094316,181.867652,139.712297,176.035135,139.191799,78.387910,138.461041,-0.000664,0.001323,32.000000,-235.898956,139.157617,-0.602355,20.778148,0.639229,183127.137918,0.951141,39.873571,21.500999,6.546677,0.026707,0.000000,213.848347,32.000000,222.645573,206.502724,206.681030,198.190024,32.000000,190.696241,68.386906,58.740952,97.142176,99.618433,40.488097,38.123582,37.669739,27.323999,33.027918,59.543831,32.760259
21.212140,39.955674,138.894372,186.296461,57.342491,40.409067,29.194305,14.111782,138.291081,1.397483,27.849728,21.094595,181.818582,139.694780,176.048396,139.138121,78.379826,138.615075,-0.000663,0.001314,32.000000,-235.902970,139.231139,-0.602481,20.768287,0.638963,183148.360402,0.950972,39.869573,21.512141,6.545299,0.021743,0.000000,213.555635,32.000000,222.924623,206.582560,205.015242,198.382587,32.000000,190.618268,68.388481,58.774087,97.155172,99.618433,40.497758,38.123582,37.660922,27.323999,32.976924,59.536544,32.701272
21.145464,39.986896,138.971768,186.298708,57.341393,40.409087,29.192862,14.107786,138.285778,1.397294,27.805556,21.121300,181.812924,139.680018,176.086798,139.258803,78.367913,138.527500,-0.000663,0.001335,32.000000,-235.899098,139.149316,-0.602783,20.778751,0.639707,183087.279558,0.950092,39.870761,21.425941,6.551455,0.018681,0.000000,213.421369,32.000000,223.161936,205.896592,204.443814,198.657340,32.000000,190.043743,68.399971,58.763421,97.121796,99.618433,40.487277,38.123582,37.707654,27.323999,33.057983,59.534065,32.722548
21.304593,39.998673,138.899960,186.299551,57.362372,40.409100,29.195979,14.113066,138.294980,1.397180,27.785907,21.121058,181.841617,139.631630,176.134556,139.140383,78.329965,138.465199,-0.000662,0.001329,32.000000,-235.897097,139.124738,-0.603134,20.797267,0.639821,183094.041383,0.951480,39.872963,21.507500,6.547872,0.028658,0.005523,213.626388,32.000000,222.954626,205.455407,206.124082,199.085773,32.000000,189.717994,68.393275,58.748656,97.068965,99.618433,40.498903,38.123582,37.605786,27.323999,33.088555,59.541146,32.715872
21.171690,40.018666,138.945424,186.306293,57.416625,40.407781,29.227691,14.110212,138.185892,1.396931,27.793616,21.074183,181.919419,139.622251,176.106850,139.098903,78.393969,138.463651,-0.000663,0.001337,32.000000,-235.899459,139.072936,-0.603247,20.864222,0.641015,183145.287919,0.954725,40.038065,21.477647,6.572179,0.029733,0.000000,214.252292,32.000000,222.397483,205.426051,208.358512,199.302822,32.000000,189.964691,68.386301,58.752115,97.056820,99.618433,40.476705,38.123582,37.692495,27.323999,33.088544,59.536554,32.745953
21.157949,40.018666,138.810922,186.306293,57.488862,40.405145,29.201328,14.113780,138.231953,1.396674,27.851466,21.184472,181.927734,139.742127,176.139668,139.043472,78.360114,138.489582,-0.000663,0.001342,32.000000,-235.893105,139.098204,-0.602856,20.867422,0.637259,183110.436228,0.947217,39.730867,21.485870,6.519719,0.013299,0.002880,214.528696,32.000000,222.236554,205.621872,209.548027,199.159275,32.000000,190.127436,68.420214,58.756142,97.064295,99.618433,40.465196,38.123582,37.695697,27.323999,33.140742,59.534616,32.748961
21.180366,40.033182,138.875201,186.311630,57.546146,40.408988,29.240409,14.110069,138.336275,1.396383,27.881872,21.116599,181.862867,139.656038,176.036621,139.116036,78.317888,138.518194,-0.000664,0.001319,32.000000,-235.897143,139.191736,-0.602861,20.866399,0.637849,183125.035104,0.952396,40.017135,21.421129,6.562793,0.013008,0.000000,214.690451,32.000000,222.067499,206.262454,209.202457,198.499235,32.000000,190.388558,68.392731,58.764508,97.065588,99.618433,40.486619,38.123582,37.671233,27.323999,33.178767,59.537498,32.784030
21.195338,40.016749,138.834971,186.311911,57.618145,40.412830,29.199663,14.115207,138.201510,1.395902,28.008313,21.084376,181.853177,139.662317,176.039471,139.073421,78.354451,138.478440,-0.000665,0.001293,32.000000,-235.894464,139.071894,-0.603215,20.860367,0.637629,183142.815002,0.953839,40.044741,21.467356,6.560698,0.025859,0.000000,214.105510,32.000000,222.535862,206.611575,207.253647,198.000623,32.000000,190.693747,68.398008,58.737883,97.037436,99.618433,40.471896,38.123582,37.674661,27.323999,33.136237,59.544254,32.643605
21.119032,40.032360,138.861491,186.307978,57.663035,40.416489,29.240246,14.110497,138.209385,1.395774,27.994843,21.178266,181.827411,139.585180,176.039862,139.156231,78.388092,138.474384,-0.000664,0.001288,32.000000,-235.899337,139.119722,-0.603220,20.835531,0.637481,183187.590947,0.951635,40.014228,21.523232,6.556789,0.037941,0.000000,213.662007,32.000000,223.000913,206.587898,205.578839,198.264220,32.000000,190.846943,68.388468,58.779541,97.063132,99.618433,40.490610,38.123582,37.660634,27.323999,33.136381,59.533554,32.680435
21.111988,40.032360,138.801791,186.307978,57.696727,40.420302,29.193111,14.116206,138.229966,1.395472,28.026730,21.096908,181.784990,139.663480,176.063147,139.087458,78.413413,138.477480,-0.000664,0.001304,32.000000,-235.892646,139.129836,-0.603181,20.805974,0.637317,183164.960957,0.952316,39.967742,21.467704,6.550260,0.021995,0.002991,213.399083,32.000000,223.221409,205.889201,204.483691,198.663324,32.000000,190.469803,68.387986,58.762651,97.058966,99.618433,40.457194,38.123582,37.730349,27.323999,33.177292,59.528096,32.756371
21.182821,40.042220,138.882484,186.298989,57.710700,40.419056,29.202801,14.116491,138.224532,1.395276,27.997898,21.124807,181.816749,139.597699,176.068784,139.081387,78.411118,138.520208,-0.000663,0.001318,32.000000,-235.894491,139.064368,-0.602951,20.793910,0.639675,183197.589920,0.954697,40.136694,21.432126,6.575183,0.029835,0.016493,213.570019,32.000000,223.242770,205.532367,205.580680,199.171513,32.000000,189.860786,68.371445,58.755592,97.035806,99.618433,40.473066,38.123582,37.658026,27.323999,33.203291,59.547274,32.762313
21.142292,40.067690,138.766985,186.304327,57.706683,40.417745,29.199811,14.114350,138.216834,1.395085,27.942680,21.113895,181.881038,139.651511,176.033038,139.154379,78.360377,138.440038,-0.000664,0.001302,32.000000,-235.896140,139.171870,-0.602418,20.759423,0.640630,183200.026205,0.956661,40.150871,21.408283,6.574549,0.031799,0.000000,214.099222,32.000000,222.516588,205.470124,207.614584,199.261571,32.000000,189.594664,68.385801,58.751189,97.052488,99.618433,40.444147,38.123582,37.710207,27.323999,33.270023,59.542671,32.642431
21.142447,40.041398,138.850785,186.315282,57.683140,40.417763,29.200447,14.112210,138.222048,1.394952,27.993528,21.163897,181.953133,139.647902,176.091856,139.100738,78.288660,138.428266,-0.000664,0.001289,32.000000,-235.896314,139.039202,-0.602289,20.776417,0.639850,183171.109947,0.953003,40.018338,21.430963,6.556373,0.023443,0.004113,214.468979,32.000000,222.248395,205.652992,209.231932,199.086867,32.000000,189.755304,68.400241,58.748133,97.075985,99.618433,40.489113,38.123582,37.660357,27.323999,33.270608,59.546988,32.793935
21.173925,40.041398,138.782205,186.315282,57.674189,40.417795,29.203972,14.111496,138.203357,1.394707,27.949926,21.096909,181.939411,139.605591,176.023211,138.978768,78.334387,138.471628,-0.000665,0.001267,32.000000,-235.894732,139.084826,-0.602605,20.812845,0.641408,183229.677900,0.955031,40.125237,21.443452,6.563479,0.015836,0.000000,214.745231,32.000000,222.029925,206.167066,209.788929,198.531629,32.000000,190.287409,68.408450,58.770316,97.085358,99.618433,40.452142,38.123582,37.685654,27.323999,33.202534,59.545041,32.773025
21.209066,40.008532,138.839472,186.336632,57.641527,40.414006,29.235480,14.108642,138.156538,1.394524,28.017822,21.226766,181.948059,139.587729,175.982626,139.185667,78.360186,138.439390,-0.000664,0.001258,32.000000,-235.900865,139.116072,-0.602436,20.837576,0.641057,183267.541667,0.954945,40.098633,21.509552,6.567394,0.021747,0.004345,214.418217,32.000000,222.308397,206.436068,208.055384,198.120694,32.000000,190.722907,68.373727,58.745284,97.060746,99.618433,40.491205,38.123582,37.678660,27.323999,33.117163,59.539770,32.774126
21.284254,40.023870,138.750622,186.360228,57.617432,40.407687,29.239169,14.112495,138.154507,1.394326,27.984279,21.179776,181.933346,139.660585,176.046753,139.135412,78.390393,138.602893,-0.000665,0.001268,32.000000,-235.896520,139.123515,-0.602265,20.849352,0.639162,183222.492812,0.953351,40.035377,21.484517,6.554392,0.025706,0.000455,213.775700,32.000000,222.928280,206.517466,205.966525,198.237539,32.000000,190.941743,68.412828,58.791567,97.111230,99.618433,40.435812,38.123582,37.620214,27.323999,33.157199,59.545965,32.714698
21.244803,40.023048,138.802181,186.366689,57.563724,40.402670,29.202995,14.111924,138.168155,1.393879,27.982322,21.011895,181.877747,139.658872,176.061223,139.127344,78.344171,138.424227,-0.000664,0.001273,32.000000,-235.893649,139.188860,-0.602125,20.857902,0.637769,183156.282113,0.950517,39.931986,21.443334,6.546232,0.029444,0.000000,213.520980,32.000000,223.249407,206.070075,204.177924,198.588537,32.000000,190.576103,68.375019,58.751216,97.077241,99.618433,40.494206,38.123582,37.688770,27.323999,33.157405,59.538953,32.723575
21.165851,40.023048,138.787252,186.366689,57.504262,40.397619,29.207626,14.114208,138.220124,1.393481,27.851820,20.991112,181.915548,139.618906,176.094063,139.093935,78.354698,138.527229,-0.000663,0.001288,32.000000,-235.891038,139.153780,-0.602383,20.884128,0.635683,183082.958347,0.946782,39.796728,21.491122,6.518933,0.018506,0.000000,213.665841,32.000000,223.256958,205.592564,205.035401,199.083019,32.000000,189.926229,68.421841,58.773349,97.091165,99.618433,40.447847,38.123582,37.690493,27.323999,33.155466,59.539661,32.694302
21.229251,40.015653,138.940763,186.372308,57.465899,40.395092,29.198990,14.104076,138.189235,1.393275,27.732116,21.171357,181.925262,139.598823,176.151632,139.082010,78.349599,138.512363,-0.000662,0.001283,32.000000,-235.902645,139.088011,-0.602109,20.838914,0.636223,183108.062304,0.949671,39.874871,21.452113,6.533465,0.021017,0.000000,214.141721,32.000000,222.708757,205.508325,207.232657,199.272792,32.000000,189.625004,68.383749,58.748272,97.062447,99.618433,40.480134,38.123582,37.633803,27.323999,33.136376,59.540783,32.709195
21.228670,40.011819,138.822841,186.373993,57.437944,40.395087,29.202570,14.111068,138.128238,1.393357,27.722704,21.054085,181.917762,139.612830,176.165577,139.119805,78.327114,138.503358,-0.000662,0.001272,32.000000,-235.900734,139.099735,-0.602034,20.800467,0.636800,183111.479506,0.953094,40.033245,21.490733,6.557131,0.019913,0.010593,214.554334,32.000000,222.145887,205.634083,209.067523,199.132032,32.000000,189.384958,68.400228,58.719942,97.050891,99.618433,40.461490,38.123582,37.645841,27.323999,33.126521,59.535944,32.765028
21.162193,39.971011,138.831412,186.372870,57.393147,40.395061,29.187047,14.109926,138.158966,1.392939,27.723778,21.104111,181.971322,139.620986,176.173511,139.141970,78.312522,138.486056,-0.000663,0.001275,32.000000,-235.896302,139.099083,-0.601554,20.775106,0.637318,183073.225418,0.950332,39.898637,21.488740,6.544779,0.022276,0.000000,214.737283,32.000000,222.054289,206.061316,210.065680,198.612734,32.000000,190.394711,68.412873,58.730210,97.057922,99.618433,40.513806,38.123582,37.729131,27.323999,33.126623,59.550844,32.785131
21.303181,39.971011,138.866951,186.372870,57.350246,40.395074,29.202421,14.112638,138.264970,1.392836,27.820352,21.189503,182.029459,139.624513,176.101576,139.101003,78.333063,138.504765,-0.000663,0.001275,32.000000,-235.894246,139.139973,-0.601409,20.794408,0.638200,183087.552981,0.950234,39.895966,21.506928,6.539403,0.023651,0.000000,214.806666,32.000000,222.243957,206.439907,208.810487,198.394202,32.000000,190.931043,68.409901,58.762111,97.029368,99.618433,40.478563,38.123582,37.598774,27.323999,33.020161,59.542405,32.721961
21.124530,39.954853,138.907635,186.373712,57.293826,40.396338,29.198294,14.110783,138.264095,1.392681,27.759337,21.053799,181.961444,139.614013,176.086507,139.172488,78.340501,138.517764,-0.000662,0.001261,32.000000,-235.895610,139.192939,-0.601406,20.791969,0.640204,183105.815486,0.953762,39.988558,21.513265,6.560351,0.029928,0.010499,213.981703,32.000000,222.811720,206.435983,206.479574,198.388435,32.000000,191.114099,68.405465,58.731549,97.012519,99.618433,40.503387,38.123582,37.621940,27.323999,32.977761,59.541953,32.761653
21.133092,39.882824,138.848340,186.377364,57.212288,40.400124,29.250609,14.109641,138.175515,1.392601,27.693075,21.027155,181.963305,139.609608,176.108017,139.135654,78.379528,138.517766,-0.000661,0.001275,32.000000,-235.899046,139.128982,-0.601530,20.764904,0.637022,183032.249458,0.946684,39.706026,21.501651,6.518602,0.015135,0.000000,213.759431,32.000000,223.076659,206.474531,204.697805,198.634429,32.000000,190.746938,68.427105,58.748394,97.030215,99.618433,40.472001,38.123582,37.701138,27.323999,32.789692,59.542592,32.673172
21.261137,39.856258,138.840017,186.378769,57.142469,40.400153,29.245118,14.106359,138.233195,1.392145,27.659611,21.056198,181.879926,139.719373,176.140115,139.110859,78.377775,138.574393,-0.000660,0.001283,32.000000,-235.900198,139.129778,-0.601398,20.771067,0.640589,183100.015094,0.955161,40.048124,21.500415,6.575656,0.029560,0.006232,213.595378,32.000000,223.151755,205.804434,204.827145,198.937487,32.000000,189.817147,68.413647,58.712488,97.012814,99.618433,40.518283,38.123582,37.670638,27.323999,32.788679,59.539593,32.767816
21.187391,39.856258,138.883432,186.378769,57.129277,40.397669,29.200930,14.107358,138.301366,1.391913,27.636640,21.064669,181.938236,139.672249,176.164312,139.126689,78.401585,138.514829,-0.000660,0.001278,32.000000,-235.898543,139.160309,-0.600553,20.796087,0.641058,183051.403022,0.952980,39.958872,21.461389,6.570186,0.012628,0.000000,213.967635,32.000000,222.908180,205.655230,206.848624,199.201166,32.000000,189.625904,68.434561,58.748367,97.024462,99.618433,40.485061,38.123582,37.665360,27.323999,32.718293,59.539130,32.759672
21.254565,39.855437,138.835911,186.373712,57.118175,40.393884,29.214383,14.107786,138.225796,1.391436,27.660576,21.028873,181.889851,139.699920,176.181592,139.095010,78.328572,138.502525,-0.000660,0.001302,32.000000,-235.903032,139.103468,-0.600702,20.808308,0.638370,182986.368468,0.947117,39.675375,21.490151,6.530226,0.024597,0.000000,214.323424,32.000000,222.331244,205.496933,208.795258,199.408896,32.000000,189.905665,68.445635,58.694802,97.015721,99.618433,40.500533,38.123582,37.644995,27.323999,32.714908,59.528637,32.722915
21.145603,39.889944,138.906261,186.375398,57.057854,40.392522,29.206471,14.107072,138.212008,1.391178,27.741471,21.082739,181.926861,139.599373,176.203628,139.058767,78.299727,138.529072,-0.000661,0.001309,32.000000,-235.900140,139.111402,-0.600726,20.818484,0.639075,182989.129446,0.951935,39.823202,21.437931,6.555004,0.021698,0.005355,214.599167,32.000000,222.137407,205.936209,210.010687,199.098358,32.000000,190.418422,68.475349,58.725705,97.080786,99.618433,40.494865,38.123582,37.685218,27.323999,32.803572,59.536819,32.670971
21.143997,39.909389,138.818108,186.393657,57.053331,40.392544,29.238333,14.107072,138.244859,1.391353,27.649795,21.138130,181.932308,139.629225,176.134636,139.156880,78.327383,138.419538,-0.000661,0.001298,32.000000,-235.902435,139.152355,-0.600645,20.838652,0.637243,182994.651951,0.948271,39.687711,21.505074,6.532052,0.021745,0.000000,214.557072,32.000000,222.166117,206.341898,209.276305,198.562906,32.000000,190.820692,68.446161,58.697437,97.066035,99.618433,40.489289,38.123582,37.627766,27.323999,32.802620,59.537390,32.738396
21.199145,39.909389,138.945227,186.393657,57.058031,40.392502,29.205470,14.108785,138.155536,1.390908,27.731996,21.124086,181.954952,139.744147,176.111841,139.189233,78.340859,138.552333,-0.000659,0.001274,32.000000,-235.900230,139.102020,-0.600361,20.856826,0.639208,183071.475368,0.953668,39.940834,21.546583,6.569038,0.027109,0.000000,213.905065,32.000000,222.676169,206.637134,206.913375,198.378779,32.000000,190.712367,68.419755,58.719509,97.068770,99.618433,40.507273,38.123582,37.654498,27.323999,32.852447,59.543920,32.762093
21.157638,39.905281,138.860151,186.399557,57.057515,40.393758,29.185657,14.107929,138.211230,1.390626,27.697327,21.115108,181.964277,139.598924,176.129003,139.101509,78.344534,138.486017,-0.000660,0.001273,32.000000,-235.899939,139.167569,-0.600865,20.846021,0.638429,183061.432906,0.952748,39.963509,21.466661,6.565367,0.015010,0.000000,213.439304,32.000000,223.054109,206.723257,205.424804,198.287371,32.000000,190.791331,68.421966,58.698193,97.084835,99.618433,40.480527,38.123582,37.697693,27.323999,32.840948,59.552309,32.658205
21.017726,39.871869,138.935850,186.401523,57.039064,40.392472,29.199353,14.111211,138.176594,1.390657,27.612918,21.125050,181.886019,139.624555,176.132165,139.092405,78.388533,138.522927,-0.000660,0.001268,32.000000,-235.898296,139.202668,-0.601316,20.865271,0.637146,183029.234803,0.951232,39.852746,21.516546,6.554285,0.018133,0.006509,213.350182,32.000000,223.168019,205.998638,204.649917,198.920006,32.000000,190.138120,68.398075,58.703464,97.083671,99.618433,40.501748,38.123582,37.774124,27.323999,32.753069,59.534665,32.792027
21.262859,39.850781,138.911212,186.392253,56.998982,40.394980,29.203061,14.112638,138.182107,1.390219,27.595888,21.098863,181.909475,139.660728,176.142421,139.140118,78.353073,138.519783,-0.000659,0.001263,32.000000,-235.896049,139.044852,-0.601147,20.881269,0.638061,183047.501459,0.953845,39.931981,21.481235,6.563122,0.026417,0.000000,213.463575,32.000000,223.138457,205.709826,206.320343,199.257528,32.000000,189.755542,68.393785,58.696600,97.055392,99.618433,40.449444,38.123582,37.680435,27.323999,32.751962,59.535442,32.766202
21.201636,39.850781,138.892113,186.392253,56.977586,40.394961,29.207402,14.108785,138.225651,1.389909,27.531497,21.153487,181.947919,139.671556,176.144782,139.090305,78.320346,138.536988,-0.000658,0.001249,32.000000,-235.896296,139.146725,-0.600949,20.863671,0.640261,183053.863462,0.959909,40.180452,21.454845,6.610413,0.039573,0.000000,213.990270,32.000000,222.545069,205.527875,208.482370,199.499821,32.000000,189.895724,68.372737,58.730824,97.094938,99.618433,40.488287,38.123582,37.655029,27.323999,32.695785,59.538599,32.744265
21.193794,39.829693,138.906195,186.392815,56.972707,40.393717,29.197550,14.111924,138.277332,1.389509,27.563340,21.080444,181.970213,139.697696,176.200184,139.123758,78.280709,138.489360,-0.000658,0.001227,32.000000,-235.896271,139.135507,-0.600211,20.857587,0.635062,182976.597775,0.948268,39.666450,21.488806,6.533045,0.030560,0.002177,214.543976,32.000000,222.335348,205.836372,209.563125,199.295618,32.000000,190.005692,68.394993,58.684363,97.118068,99.618433,40.475111,38.123582,37.666384,27.323999,32.639488,59.543930,32.700832
21.210269,39.847768,138.912117,186.394781,56.966064,40.389910,29.193973,14.104076,138.288932,1.389105,27.627829,21.054727,181.931520,139.647598,176.135696,139.097493,78.305726,138.473838,-0.000656,0.001222,32.000000,-235.901006,139.142179,-0.600246,20.868418,0.636707,183025.392970,0.950981,39.789138,21.529740,6.551009,0.023442,0.000000,214.540003,32.000000,222.175419,206.406452,209.682019,198.484963,32.000000,190.589086,68.372521,58.699062,97.121243,99.618433,40.498871,38.123582,37.642527,27.323999,32.685113,59.541245,32.647934
21.150964,39.894326,138.932401,186.402366,56.957005,40.388636,29.235497,14.108499,138.288289,1.388890,27.703373,21.071658,182.001018,139.628368,176.091490,139.124082,78.386830,138.508788,-0.000657,0.001241,32.000000,-235.898221,139.149703,-0.600688,20.872037,0.637023,183040.533602,0.951593,39.783786,21.546656,6.554098,0.025273,0.000000,214.195264,32.000000,222.579066,206.799809,207.528518,198.276321,32.000000,190.775090,68.363662,58.709446,97.137097,99.618433,40.444203,38.123582,37.647296,27.323999,32.683797,59.542228,32.773465
21.216253,39.894326,138.838390,186.402366,56.957578,40.384859,29.200261,14.107929,138.263530,1.388383,27.691772,21.072549,181.939083,139.663196,176.143674,139.117644,78.409511,138.413375,-0.000657,0.001246,32.000000,-235.893874,139.161696,-0.600736,20.853810,0.636365,183007.529140,0.950889,39.768808,21.514233,6.549286,0.029605,0.000000,213.679242,32.000000,222.989837,206.843194,205.859956,198.216972,32.000000,190.985337,68.410158,58.736296,97.181014,99.618433,40.466705,38.123582,37.643996,27.323999,32.804062,59.541294,32.659673
21.061961,39.904460,138.854478,186.413321,56.925013,40.384267,29.239462,14.111354,138.227239,1.388126,27.751058,21.088807,181.928923,139.665968,176.177915,139.131988,78.360173,138.509847,-0.000656,0.001253,32.000000,-235.895695,139.090883,-0.601528,20.854518,0.637481,182992.312496,0.952387,39.934440,21.449804,6.568608,0.019502,0.000000,213.583975,32.000000,223.342545,206.166772,204.376929,198.822637,32.000000,190.198643,68.384971,58.736050,97.168908,99.618433,40.455805,38.123582,37.622848,27.323999,32.829581,59.539730,32.776840
21.032648,39.939242,138.877882,186.422592,56.877297,40.381146,29.241831,14.102791,138.123393,1.387716,27.791519,21.181606,181.898586,139.692968,176.191119,139.132553,78.384996,138.453292,-0.000656,0.001265,32.000000,-235.904749,139.039084,-0.601714,20.868628,0.636501,182931.210008,0.950389,39.803366,21.381592,6.543964,0.022268,0.008376,213.716228,32.000000,223.398022,205.774017,205.586554,199.264804,32.000000,190.013010,68.392720,58.703514,97.149778,99.618433,40.481902,38.123582,37.758001,27.323999,32.919383,59.542032,32.714405
21.187355,39.983883,138.823004,186.425682,56.846518,40.375997,29.200384,14.111354,138.130321,1.387646,27.688787,21.223630,181.955814,139.558794,176.172361,139.061419,78.332325,138.423003,-0.000654,0.001292,32.000000,-235.897334,139.119110,-0.601668,20.885413,0.639456,183033.598385,0.956372,40.123763,21.476966,6.592666,0.024217,0.000603,214.228298,32.000000,222.703717,205.634086,207.670638,199.471034,32.000000,189.566044,68.371672,58.696100,97.132401,99.618433,40.451970,38.123582,37.716976,27.323999,32.918858,59.538786,32.689019
21.225629,39.983883,138.869618,186.425682,56.846124,40.371098,29.200581,14.107929,138.184589,1.387345,27.660457,21.056468,181.953467,139.681792,176.243728,139.123185,78.339140,138.475243,-0.000654,0.001310,32.000000,-235.898464,139.140811,-0.601529,20.860839,0.639649,183031.103650,0.957687,40.217693,21.425158,6.602967,0.017917,0.000000,214.580902,32.000000,222.345487,205.879459,209.269033,199.350558,32.000000,189.658468,68.370685,58.696364,97.145505,99.618433,40.477303,38.123582,37.642895,27.323999,33.034909,59.541599,32.775740
21.089254,39.966629,138.881913,186.427648,56.864462,40.371078,29.201392,14.107929,138.191617,1.386612,27.673480,21.106824,181.922414,139.584079,176.194339,139.092545,78.337935,138.437861,-0.000652,0.001293,32.000000,-235.901414,139.172627,-0.601416,20.862937,0.636041,183000.668280,0.951725,39.950901,21.463373,6.552163,0.020222,0.005260,214.796602,32.000000,222.185153,206.475763,210.017637,198.571818,32.000000,190.223352,68.368894,58.683616,97.134273,99.618433,40.451548,38.123582,37.727683,27.323999,32.989763,59.539848,32.659599
21.204938,39.898982,138.900915,186.424558,56.882611,40.371033,29.204751,14.106644,138.200302,1.386218,27.729163,21.149397,181.961108,139.637279,176.180650,139.096639,78.375143,138.452574,-0.000652,0.001283,32.000000,-235.903682,139.074916,-0.601859,20.863121,0.636107,182957.853120,0.949815,39.874127,21.481489,6.542544,0.019591,0.000000,214.618332,32.000000,222.489278,206.606489,208.320517,198.341375,32.000000,190.790899,68.380973,58.713921,97.154207,99.618433,40.486081,38.123582,37.663570,27.323999,32.813212,59.548818,32.725336
21.097656,39.840921,138.872350,186.423715,56.912214,40.373617,29.193389,14.102791,138.203150,1.385864,27.785694,21.040935,181.931685,139.638646,176.171431,139.021075,78.395080,138.398280,-0.000652,0.001309,32.000000,-235.902946,139.080526,-0.601989,20.841274,0.638638,183007.683887,0.956153,40.130921,21.464855,6.585435,0.026761,0.012475,214.044998,32.000000,223.034873,206.737243,205.962974,198.327228,32.000000,191.060523,68.382269,58.737102,97.140750,99.618433,40.427354,38.123582,37.667697,27.323999,32.812339,59.539012,32.778528
21.083931,39.840921,138.855705,186.423715,57.015818,40.371128,29.189224,14.107786,138.216644,1.385713,27.883014,21.239068,181.890742,139.659138,176.159145,139.098107,78.367037,138.566025,-0.000651,0.001327,32.000000,-235.900574,139.104937,-0.601997,20.866714,0.636378,182900.041965,0.950456,39.830718,21.434669,6.550404,0.033501,0.012142,213.691987,32.000000,223.336482,206.304391,204.587662,198.822247,32.000000,190.674132,68.381787,58.737876,97.123753,99.618433,40.470768,38.123582,37.736586,27.323999,32.659848,59.539150,32.719687
21.111104,39.892135,138.864439,186.433267,57.080166,40.367306,29.205351,14.106930,138.213336,1.385833,27.672342,21.031266,181.873739,139.563832,176.159827,139.007938,78.380402,138.462327,-0.000651,0.001341,32.000000,-235.902413,139.137202,-0.602212,20.878646,0.638959,182914.623406,0.955799,39.988290,21.388817,6.582359,0.013378,0.000000,213.666403,32.000000,223.362754,205.864369,205.019163,199.142847,32.000000,189.766779,68.353034,58.720145,97.093405,99.618433,40.430876,38.123582,37.751281,27.323999,32.792064,59.544864,32.760333
21.214553,39.888575,138.933514,186.447593,57.146692,40.365994,29.242125,14.111211,138.265504,1.385541,27.687391,21.054227,181.884833,139.529778,176.199885,139.136898,78.398784,138.552310,-0.000650,0.001364,32.000000,-235.900591,139.066267,-0.602709,20.860105,0.638365,182929.599681,0.956525,40.015938,21.496898,6.585855,0.038560,0.001494,214.156654,32.000000,222.915717,205.709025,207.209141,199.182028,32.000000,189.412718,68.346847,58.723979,97.111400,99.618433,40.495897,38.123582,37.667168,27.323999,32.781854,59.537980,32.687919
21.131761,39.927465,138.897778,186.447313,57.221691,40.366006,29.236684,14.115064,138.184043,1.385513,27.770559,21.154406,181.890432,139.579470,176.221448,139.121031,78.381957,138.484500,-0.000650,0.001374,32.000000,-235.891820,139.127389,-0.602788,20.865009,0.637521,182915.678193,0.954738,40.012426,21.434064,6.577791,0.022381,0.003199,214.577049,32.000000,222.356380,205.718205,209.064771,199.341369,32.000000,189.690529,68.358987,58.712288,97.096537,99.618433,40.434462,38.123582,37.647981,27.323999,32.780891,59.539750,32.689533
21.199835,39.927465,138.898008,186.447313,57.285815,40.364751,29.192638,14.114065,138.170296,1.385830,27.786698,21.274423,181.939871,139.593152,176.230422,139.101452,78.340165,138.530351,-0.000650,0.001394,32.000000,-235.893311,139.139279,-0.602939,20.868051,0.636274,182851.937535,0.948652,39.801025,21.458610,6.548972,0.027242,0.003489,214.734524,32.000000,222.248438,206.114402,210.122170,198.785157,32.000000,190.487659,68.362406,58.709859,97.128413,99.618433,40.478852,38.123582,37.680141,27.323999,32.881484,59.538019,32.755930
21.049145,39.929382,138.853161,186.453774,57.398150,40.366039,29.228833,14.104504,138.179693,1.386178,27.831783,21.179582,181.980828,139.607081,176.217901,139.161971,78.331171,138.526993,-0.000650,0.001396,32.000000,-235.906806,139.075549,-0.602140,20.859528,0.637662,182917.050647,0.952790,40.006188,21.443089,6.572939,0.023950,0.008044,214.754591,32.000000,222.465522,206.421375,208.974613,198.637132,32.000000,190.987872,68.356670,58.732655,97.138107,99.618433,40.433904,38.123582,37.697864,27.323999,32.885858,59.538855,32.701052
