OSU 80 Ton Compressor Load Stand
21.240383,39.943624,138.809433,186.458549,57.507537,40.364765,29.200283,14.108357,138.185344,1.386590,27.803733,21.174338,181.950995,139.502618,176.193819,139.083846,78.357968,138.500320,-0.000649,0.001400,32.000000,-235.900822,139.144992,-0.601848,20.862491,0.636260,182912.449927,0.951004,39.869435,21.506754,6.551844,0.033549,0.000000,214.013739,32.000000,222.939778,206.626388,206.721478,198.457942,32.000000,190.766873,68.368726,58.751580,97.155490,99.618433,40.447293,38.123582,37.653922,27.323999,32.922355,59.542612,32.675667
21.066780,39.923631,138.804381,186.463325,57.595161,40.364729,29.197994,14.106502,138.136909,1.386788,27.802503,21.186290,181.943068,139.514955,176.176212,139.120943,78.370357,138.409825,-0.000649,0.001412,32.000000,-235.901366,139.030231,-0.602551,20.841353,0.639294,182988.869799,0.956950,40.174537,21.514146,6.596618,0.020101,0.000000,213.726024,32.000000,223.309169,206.556603,204.960389,198.515729,32.000000,190.521035,68.373083,58.729071,97.134644,99.618433,40.439116,38.123582,37.641300,27.323999,32.921868,59.544785,32.734067
21.174056,39.923631,138.810549,186.463325,57.678339,40.362206,29.206419,14.106644,138.114988,1.387305,27.790672,21.102453,181.942935,139.571376,176.232393,139.024114,78.366939,138.351854,-0.000648,0.001428,32.000000,-235.904338,139.032332,-0.602994,20.854492,0.635465,182890.505492,0.948899,39.804301,21.474626,6.535166,0.019876,0.027679,213.670065,32.000000,223.425184,206.004162,204.720757,198.969812,32.000000,190.010638,68.359213,58.728919,97.136124,99.618433,40.447418,38.123582,37.692454,27.323999,32.869172,59.533662,32.763781
21.114485,39.954853,138.850509,186.463887,57.748764,40.359668,29.192353,14.110212,138.171346,1.387432,27.825386,21.090589,181.997543,139.544113,176.269910,139.070708,78.374400,138.347913,-0.000649,0.001433,32.000000,-235.897000,139.072284,-0.603253,20.859816,0.639364,182944.553765,0.957081,40.133218,21.419052,6.588780,0.007781,0.000000,214.008013,32.000000,223.110687,205.647384,206.909930,199.347370,32.000000,189.854575,68.381358,58.765199,97.156294,99.618433,40.407462,38.123582,37.703280,27.323999,32.949953,59.546959,32.675667
21.186551,40.007711,138.713997,186.461920,57.829157,40.357108,29.241638,14.109926,138.154390,1.387540,27.912952,21.085755,182.028339,139.529799,176.249021,139.039456,78.354358,138.479853,-0.000649,0.001447,32.000000,-235.896630,139.050951,-0.603629,20.848722,0.636893,182889.986807,0.951693,39.917347,21.394795,6.555690,0.022869,0.000000,214.519749,32.000000,222.561954,205.556549,208.811560,199.568523,32.000000,189.911276,68.371637,58.724243,97.159999,99.618433,40.407681,38.123582,37.689508,27.323999,33.087291,59.545484,32.694669
21.100824,40.020309,138.792315,186.471191,57.920028,40.353275,29.209116,14.109926,138.102907,1.387622,27.811280,21.114507,182.030302,139.555573,176.277670,139.028211,78.334316,138.381255,-0.000650,0.001451,32.000000,-235.898925,139.037409,-0.603636,20.839596,0.637971,182913.602730,0.954962,40.068338,21.385452,6.576078,0.024825,0.000000,214.753038,32.000000,222.288262,205.873315,209.997221,199.103617,32.000000,190.315894,68.392145,58.756766,97.164106,99.618433,40.419139,38.123582,37.694381,27.323999,33.087358,59.543497,32.719027
21.179307,40.020309,138.805563,186.471191,58.046319,40.349386,29.191221,14.107929,138.067078,1.387989,27.854995,21.063128,182.037280,139.549986,176.228377,138.969985,78.324024,138.469366,-0.000650,0.001450,32.000000,-235.900923,138.989889,-0.603824,20.845969,0.636636,182911.744517,0.950028,39.976343,21.468470,6.547267,0.034146,0.000000,214.847792,32.000000,222.387177,206.357423,209.381987,198.642754,32.000000,190.771765,68.386303,58.745388,97.187407,99.618433,40.440089,38.123582,37.695222,27.323999,33.120323,59.541333,32.769430
21.179016,40.000316,138.780912,186.478495,58.095444,40.346856,29.252809,14.103933,138.139080,1.388667,27.993685,21.117122,182.041488,139.519890,176.144432,139.084964,78.352486,138.384893,-0.000650,0.001464,32.000000,-235.906230,138.976267,-0.604721,20.869310,0.638701,182950.102505,0.955051,40.161296,21.441455,6.577578,0.030999,0.011002,214.217590,32.000000,222.769002,206.674358,207.264195,198.270401,32.000000,190.964229,68.364446,58.733371,97.178674,99.618433,40.379871,38.123582,37.744869,27.323999,33.068347,59.534400,32.730765
21.088479,40.023048,138.713495,186.483832,58.135623,40.346898,29.196350,14.108071,138.099744,1.389362,28.069089,21.015352,181.941427,139.520766,176.182712,138.995390,78.364048,138.387072,-0.000648,0.001448,32.000000,-235.899960,138.999985,-0.604205,20.850847,0.636987,182907.116870,0.951854,40.003481,21.493800,6.553829,0.023087,0.000000,213.849747,32.000000,223.207966,206.641239,205.466376,198.469999,32.000000,190.928447,68.358342,58.738973,97.187177,99.618433,40.400414,38.123582,37.758560,27.323999,33.127580,59.540212,32.696430
21.154528,40.052353,138.808197,186.495350,58.198778,40.345620,29.195339,14.113637,138.088149,1.389750,28.031085,21.108308,181.942591,139.501699,176.216116,139.007474,78.357158,138.420879,-0.000648,0.001451,32.000000,-235.897181,138.975366,-0.603770,20.843058,0.636148,182865.680708,0.949760,39.984073,21.425022,6.552755,0.028215,0.000000,213.756405,32.000000,223.351778,206.131460,204.550162,198.954663,32.000000,190.360221,68.402477,58.737357,97.189279,99.618433,40.405926,38.123582,37.738585,27.323999,33.127779,59.538570,32.646833
21.088831,40.052353,138.742273,186.495350,58.199103,40.341853,29.196872,14.106359,138.083813,1.389894,27.989580,21.090959,181.966163,139.525742,176.222044,139.016820,78.349823,138.440862,-0.000647,0.001457,32.000000,-235.898559,138.950793,-0.604279,20.857928,0.638296,182907.012013,0.955907,40.188902,21.414500,6.577691,0.024799,0.001120,213.862408,32.000000,223.388199,205.574053,206.169509,199.469036,32.000000,190.033606,68.383353,58.728105,97.158778,99.618433,40.411451,38.123582,37.758902,27.323999,33.204505,59.538304,32.780655
21.141744,40.061117,138.786716,186.489450,58.195530,40.338062,29.236597,14.106787,138.144223,1.390421,27.947538,21.072870,182.046781,139.604471,176.236453,139.041206,78.334586,138.372729,-0.000648,0.001487,32.000000,-235.901736,139.122864,-0.604459,20.862072,0.637544,182892.552969,0.952864,40.085303,21.437527,6.561631,0.005112,0.000000,214.449586,32.000000,222.706230,205.576068,208.279408,199.560236,32.000000,190.002376,68.374578,58.726378,97.171206,99.618433,40.403584,38.123582,37.692266,27.323999,33.227819,59.538049,32.721668
21.135817,40.060296,138.722716,186.493102,58.200835,40.334247,29.197526,14.108071,138.081113,1.390974,27.902434,21.131007,182.081129,139.510163,176.286565,138.994086,78.304530,138.389031,-0.000647,0.001496,32.000000,-235.900944,138.992153,-0.604149,20.827060,0.638114,182908.204871,0.955818,40.217496,21.454398,6.578946,0.023275,0.000000,214.703858,32.000000,222.441392,205.747138,209.720638,199.419772,32.000000,190.221566,68.379678,58.690320,97.180390,99.618433,40.399877,38.123582,37.734822,27.323999,33.226206,59.538206,32.692468
21.177289,40.028252,138.804502,186.499283,58.171338,40.332910,29.199231,14.110925,138.200988,1.391620,27.953190,21.040135,182.067586,139.559018,176.245155,139.030676,78.332964,138.401190,-0.000646,0.001510,32.000000,-235.896123,139.070387,-0.603906,20.800283,0.637047,182883.296848,0.951960,40.119765,21.437115,6.564582,0.032104,0.004958,214.946049,32.000000,222.272841,206.397858,209.629981,198.721921,32.000000,190.495946,68.376445,58.732472,97.204602,99.618433,40.383600,38.123582,37.792244,27.323999,33.226728,59.547677,32.669871
21.237400,40.028252,138.701272,186.499283,58.160628,40.329097,29.201676,14.105931,138.130945,1.392577,28.131126,21.093130,182.076945,139.517647,176.219005,139.005961,78.308293,138.410397,-0.000645,0.001538,32.000000,-235.901118,139.007144,-0.603879,20.801883,0.638006,182889.335797,0.953420,40.130863,21.474952,6.563395,0.035424,0.000000,214.435276,32.000000,222.560639,206.674877,207.908215,198.264029,32.000000,190.771849,68.378696,58.729702,97.209406,99.618433,40.387600,38.123582,37.677940,27.323999,33.143570,59.542504,32.769724
21.202168,40.061665,138.798730,186.509115,58.169290,40.326585,29.191198,14.105645,138.142591,1.393480,28.135779,21.066530,182.037911,139.546235,176.217527,138.994104,78.336125,138.405868,-0.000646,0.001535,32.000000,-235.904026,139.025948,-0.604035,20.785780,0.638174,182830.470302,0.951316,40.015478,21.452323,6.554404,0.020241,0.004061,213.993637,32.000000,223.073887,206.808866,205.853713,198.314840,32.000000,191.130241,68.373712,58.736016,97.210109,99.618433,40.402730,38.123582,37.753501,27.323999,33.230973,59.541933,32.768476
21.181579,40.098091,138.692042,186.519790,58.147769,40.324062,29.204663,14.107643,138.138214,1.393964,28.022494,21.149097,181.982569,139.592603,176.265591,139.010118,78.362154,138.419129,-0.000645,0.001567,32.000000,-235.900225,139.055847,-0.605098,20.765665,0.636664,182805.463466,0.948340,39.894906,21.481388,6.530991,0.014273,0.000000,213.771496,32.000000,223.492294,206.083465,204.556231,198.913251,32.000000,190.896615,68.394388,58.742212,97.230759,99.618433,40.380597,38.123582,37.713774,27.323999,33.326418,59.530505,32.727391
21.218851,40.106582,138.798792,186.521476,58.113044,40.324062,29.245925,14.109641,138.042640,1.394723,27.966643,21.191054,181.979411,139.539138,176.305017,139.028088,78.312862,138.399906,-0.000646,0.001582,32.000000,-235.896915,139.123761,-0.604798,20.769730,0.638087,182805.323804,0.950339,39.998955,21.451394,6.546440,0.034297,0.000000,213.880315,32.000000,223.380508,205.698194,205.555787,199.424206,32.000000,190.232983,68.376688,58.720942,97.238405,99.618433,40.398693,38.123582,37.689199,27.323999,33.327266,59.548149,32.727391
21.127609,40.106582,138.722294,186.521476,58.069793,40.324104,29.192825,14.110355,138.116410,1.395302,27.794110,21.080173,182.033841,139.631692,176.280488,138.994413,78.307757,138.325692,-0.000648,0.001582,32.000000,-235.898988,138.926889,-0.604411,20.763016,0.638840,182801.775633,0.950884,40.076702,21.431696,6.547767,0.021443,0.000000,214.347515,32.000000,222.825450,205.582068,207.718039,199.570255,32.000000,189.866216,68.385746,58.717909,97.228583,99.618433,40.389679,38.123582,37.744225,27.323999,33.350286,59.538806,32.680656
21.165093,40.092340,138.707964,186.524566,58.020637,40.327927,29.194562,14.103647,138.067209,1.395876,27.896384,21.109040,182.045822,139.551740,176.316990,139.012968,78.338640,138.310823,-0.000649,0.001570,32.000000,-235.906515,139.033087,-0.604193,20.774136,0.638290,182824.723917,0.947823,40.010413,21.471811,6.541296,0.021691,0.000000,214.751795,32.000000,222.361775,205.760088,209.369594,199.335273,32.000000,189.871994,68.406338,58.718553,97.249964,99.618433,40.391752,38.123582,37.726294,27.323999,33.314057,59.538589,32.695256
21.203349,40.075359,138.796115,186.519509,57.990825,40.329199,29.198763,14.108071,138.133086,1.396480,27.946638,21.087474,182.075966,139.476885,176.248029,139.046565,78.309905,138.438983,-0.000650,0.001560,32.000000,-235.901108,139.096085,-0.604001,20.777519,0.640037,182866.714470,0.953822,40.193657,21.441484,6.565925,0.019065,0.000128,215.030749,32.000000,222.278106,206.322491,210.051601,198.858605,32.000000,190.731588,68.414591,58.730687,97.291398,99.618433,40.413757,38.123582,37.699531,27.323999,33.270610,59.538993,32.790560
21.240808,40.039481,138.820898,186.528499,58.000353,40.329213,29.200760,14.110355,138.105297,1.397066,28.053798,21.233839,182.113898,139.608528,176.245065,139.069383,78.331054,138.397518,-0.000651,0.001561,32.000000,-235.899316,139.039795,-0.604013,20.849457,0.638986,182839.649045,0.952064,40.104060,21.403499,6.553619,0.018544,0.000000,214.863926,32.000000,222.506890,206.550141,208.661996,198.621691,32.000000,191.363876,68.420411,58.739940,97.273097,99.618433,40.375449,38.123582,37.672138,27.323999,33.271262,59.534774,32.778014
21.211674,40.039481,138.823899,186.528499,57.993541,40.331767,29.198776,14.112495,138.188012,1.397635,27.855153,21.192447,182.069686,139.593866,176.205774,139.043492,78.335266,138.417615,-0.000651,0.001545,32.000000,-235.894389,139.021540,-0.604109,20.845234,0.638370,182841.861851,0.950129,40.010280,21.493420,6.545953,0.022579,0.001187,214.127447,32.000000,223.096429,206.662450,206.269050,198.717748,32.000000,191.184475,68.395861,58.749170,97.262342,99.618433,40.421312,38.123582,37.690101,27.323999,33.178222,59.543851,32.779702
21.255272,40.006341,138.881871,186.534960,57.971423,40.338120,29.238496,14.112067,138.107826,1.398067,27.678646,21.122008,182.036137,139.635851,176.251308,138.994659,78.332977,138.445427,-0.000653,0.001527,32.000000,-235.895637,139.162571,-0.604129,20.857062,0.635469,182793.773101,0.948239,39.899308,21.452480,6.535575,0.015532,0.000000,213.774709,32.000000,223.280457,206.521707,204.786187,198.787497,32.000000,190.896724,68.417855,58.740298,97.278999,99.618433,40.409625,38.123582,37.669955,27.323999,33.092119,59.540488,32.738249
21.227857,39.940611,138.868051,186.540859,57.951702,40.339350,29.186810,14.109926,138.208651,1.398750,27.614639,21.175746,182.043503,139.586730,176.270202,139.050376,78.321562,138.495034,-0.000654,0.001539,32.000000,-235.899744,139.082277,-0.604242,20.890868,0.636198,182814.925272,0.949721,39.957705,21.457860,6.544693,0.019163,0.001430,213.825615,32.000000,223.420426,206.024560,205.013194,199.251065,32.000000,189.980507,68.427417,58.736513,97.234857,99.618433,40.437072,38.123582,37.673716,27.323999,32.920907,59.538806,32.712057
21.251709,39.915689,138.867882,186.540297,57.915953,40.339348,29.194664,14.106930,138.249782,1.399458,27.546622,21.124505,182.078278,139.565300,176.287031,138.997345,78.296485,138.416130,-0.000655,0.001579,32.000000,-235.899299,139.062149,-0.604121,20.869808,0.635210,182811.038186,0.946479,39.837199,21.473425,6.533996,0.019921,0.000000,214.267571,32.000000,222.850305,205.769524,207.412830,199.320834,32.000000,189.914112,68.429672,58.755196,97.206293,99.618433,40.381346,38.123582,37.671375,27.323999,32.920393,59.535944,32.641991
21.244765,39.915689,138.953565,186.540297,57.879234,40.336793,29.204810,14.113066,138.170768,1.400472,27.593013,21.157281,182.114231,139.572741,176.320975,139.035914,78.315427,138.480054,-0.000654,0.001556,32.000000,-235.891851,139.124412,-0.603995,20.815547,0.634580,182804.656410,0.949316,39.826391,21.508510,6.541784,0.026048,0.000000,214.759125,32.000000,222.433706,205.765294,209.108846,199.589555,32.000000,190.003431,68.439910,58.730227,97.216790,99.618433,40.466944,38.123582,37.658712,27.323999,32.854798,59.532108,32.789386
21.139232,39.940885,138.828383,186.531308,57.785115,40.338006,29.194685,14.109356,138.110835,1.401417,27.684213,21.167378,182.091324,139.554023,176.304230,139.013135,78.291013,138.433574,-0.000655,0.001563,32.000000,-235.898020,139.100307,-0.604156,20.805686,0.634735,182799.886856,0.947895,39.753682,21.495934,6.534434,0.015073,0.008351,214.848024,32.000000,222.234574,206.151514,210.035618,198.978110,32.000000,190.485827,68.438163,58.730562,97.214206,99.618433,40.408324,38.123582,37.731334,27.323999,32.919794,59.534370,32.699658
21.173142,39.981692,138.835101,186.527375,57.684371,40.339265,29.204263,14.109926,138.209468,1.401596,27.685033,21.142609,182.092503,139.663073,176.261701,139.031959,78.263443,138.402477,-0.000654,0.001577,32.000000,-235.898925,139.073630,-0.604441,20.796926,0.636695,182778.205172,0.947829,39.767589,21.507496,6.540603,0.018231,0.000000,214.944897,32.000000,222.481936,206.565905,209.182434,198.647725,32.000000,190.847655,68.399585,58.710039,97.221401,99.618433,40.421003,38.123582,37.705938,27.323999,33.025611,59.532905,32.789093
21.151616,40.002507,138.825744,186.518385,57.617576,40.339252,29.237277,14.112495,138.149931,1.402071,27.785583,21.126822,182.093534,139.624371,176.240139,139.052130,78.282824,138.430511,-0.000656,0.001563,32.000000,-235.895209,139.070978,-0.603897,20.751555,0.638742,182857.203150,0.953177,40.004584,21.509731,6.567333,0.023650,0.000000,214.303619,32.000000,222.901999,206.755560,206.624813,198.434947,32.000000,190.924573,68.372063,58.767572,97.226296,99.618433,40.400339,38.123582,37.721693,27.323999,33.025453,59.541451,32.806187
21.163344,40.050162,138.740615,186.514452,57.503145,40.339251,29.198161,14.105931,138.131435,1.402583,27.761262,21.104014,182.042038,139.638686,176.276879,139.027475,78.279472,138.394889,-0.000656,0.001565,32.000000,-235.905215,139.059681,-0.603918,20.757928,0.638463,182887.429389,0.951394,39.977245,21.522459,6.557133,0.040465,0.002274,213.865184,32.000000,223.339607,206.096042,205.002499,199.033985,32.000000,190.096542,68.346773,58.743672,97.189641,99.618433,40.429715,38.123582,37.733722,27.323999,33.079657,59.532236,32.801785
21.152044,40.050162,138.782468,186.514452,57.416412,40.337942,29.201220,14.108071,138.097783,1.402649,27.779064,21.035169,182.110940,139.612443,176.334705,138.985122,78.309506,138.376951,-0.000656,0.001551,32.000000,-235.899796,139.080096,-0.603645,20.763907,0.640276,182893.186969,0.951373,40.041310,21.516458,6.563363,0.001525,0.000000,214.045961,32.000000,223.252343,205.767771,206.876420,199.554710,32.000000,189.736063,68.364690,58.763478,97.212201,99.618433,40.400311,38.123582,37.720180,27.323999,33.204123,59.542012,32.779848
21.197211,40.068512,138.773100,186.518385,57.304834,40.335376,29.203516,14.108785,138.032958,1.402724,27.882795,21.047903,182.128096,139.623434,176.318622,138.989258,78.260836,138.372604,-0.000656,0.001550,32.000000,-235.898755,139.147378,-0.604375,20.772877,0.639716,182913.346338,0.952203,40.065396,21.502808,6.555704,0.024922,0.000000,214.592492,32.000000,222.652334,205.610418,208.864556,199.509950,32.000000,189.896800,68.382810,58.739752,97.222066,99.618433,40.435473,38.123582,37.792931,27.323999,33.252422,59.545651,32.673245
21.149302,40.118632,138.717973,186.522318,57.175458,40.332838,29.197855,14.105788,138.073926,1.402720,27.931618,21.088927,182.155214,139.485205,176.336270,138.971756,78.239368,138.360466,-0.000658,0.001545,32.000000,-235.904047,139.087113,-0.604552,20.794461,0.639830,182890.921869,0.952602,40.088105,21.464211,6.561185,0.011534,0.000000,214.893190,32.000000,222.505409,205.998435,209.855405,199.364371,32.000000,190.397825,68.368941,58.741703,97.247296,99.618433,40.375162,38.123582,37.725334,27.323999,33.383609,59.544510,32.698997
21.206242,40.154511,138.736624,186.529622,57.106679,40.329053,29.207230,14.117062,138.150575,1.403081,27.943789,21.115632,182.156393,139.486365,176.278924,139.053926,78.280497,138.408306,-0.000659,0.001517,32.000000,-235.892773,139.070160,-0.604450,20.868602,0.638659,182903.397218,0.950392,40.015749,21.510805,6.546762,0.036044,0.001702,214.862831,32.000000,222.384665,206.564547,209.532153,198.644543,32.000000,190.637269,68.359047,58.761134,97.246133,99.618433,40.409733,38.123582,37.690707,27.323999,33.384634,59.539848,32.689900
21.269251,40.154511,138.704759,186.529622,57.047185,40.327778,29.248078,14.105360,138.192807,1.403496,27.855156,21.123423,182.169904,139.541382,176.239540,139.090628,78.283505,138.372118,-0.000658,0.001527,32.000000,-235.903164,139.108221,-0.604287,20.876050,0.638802,182951.046950,0.952872,40.162087,21.526478,6.558986,0.024706,0.009013,214.326394,32.000000,222.830730,206.811505,207.505294,198.468088,32.000000,190.706203,68.344367,58.761425,97.223343,99.618433,40.369676,38.123582,37.644816,27.323999,33.479352,59.541894,32.718807
21.305875,40.098913,138.789000,186.541702,56.984424,40.330330,29.199450,14.109070,138.171675,1.403490,27.768175,21.195844,182.160600,139.616215,176.300198,139.096457,78.315198,138.418597,-0.000657,0.001521,32.000000,-235.898142,139.120579,-0.604307,20.895221,0.635498,182898.583985,0.949890,40.083629,21.508187,6.542254,0.025242,0.000000,213.999027,32.000000,223.192305,206.986220,205.761610,198.403559,32.000000,190.851319,68.373775,58.765939,97.230639,99.618433,40.398608,38.123582,37.669267,27.323999,33.335660,59.539504,32.697897
21.232097,39.997577,138.808498,186.545635,56.899087,40.332844,29.243683,14.114921,138.188803,1.403520,27.641928,21.199746,182.123156,139.614399,176.305133,139.128059,78.311704,138.387066,-0.000657,0.001514,32.000000,-235.891144,139.112235,-0.603945,20.894198,0.633984,182864.260936,0.945604,39.957386,21.487905,6.521375,0.020183,0.002198,213.616561,32.000000,223.457400,206.056329,204.715255,199.112606,32.000000,190.418528,68.375570,58.792147,97.236468,99.618433,40.399114,38.123582,37.671228,27.323999,33.072475,59.545680,32.689166
21.219366,39.961152,138.804274,186.548725,56.839695,40.336685,29.233651,14.107500,138.204427,1.403531,27.454784,21.120040,182.119090,139.585119,176.329937,139.090324,78.310033,138.467142,-0.000656,0.001519,32.000000,-235.899712,139.120641,-0.604253,20.875289,0.632883,182811.653259,0.945419,39.828544,21.478398,6.514119,0.047660,0.014511,213.829530,32.000000,223.452005,205.790621,206.295529,199.499028,32.000000,190.257255,68.378463,58.770682,97.181353,99.618433,40.437057,38.123582,37.662061,27.323999,33.072454,59.540281,32.791954
21.074536,39.961152,138.769976,186.548725,56.787652,40.339265,29.202317,14.098653,138.191003,1.403518,27.454784,21.128573,182.119090,139.610365,176.329937,139.125155,78.310033,138.479516,-0.000656,0.001527,32.000000,-235.910690,139.147199,-0.604343,20.873690,0.634233,182807.230649,0.947245,39.874857,21.466840,6.537672,0.027941,0.000000,213.829530,32.000000,223.452005,205.790621,206.295529,199.499028,32.000000,190.257255,68.378463,58.770682,97.181353,99.618433,40.400587,38.123582,37.668619,27.323999,32.977424,59.546398,32.787772
21.234845,39.937325,138.805927,186.547882,56.728626,40.343089,29.191185,14.108785,138.219277,1.403462,27.425924,21.170868,182.130584,139.683790,176.347797,139.049723,78.292521,138.510869,-0.000656,0.001515,32.000000,-235.901050,139.160920,-0.603654,20.856538,0.635043,182814.016575,0.948173,39.863950,21.506731,6.541396,0.025134,0.000000,214.749913,32.000000,222.352583,206.023616,209.757657,199.269333,32.000000,189.992347,68.355270,58.757313,97.210455,99.618433,40.414312,38.123582,37.690926,27.323999,32.915004,59.535757,32.762387
21.292791,39.932121,138.800930,186.543949,56.708488,40.346894,29.200123,14.108214,138.217889,1.403132,27.466602,21.080469,182.187298,139.701653,176.343356,139.046545,78.286321,138.439942,-0.000657,0.001518,32.000000,-235.899818,139.113033,-0.603758,20.807757,0.637792,182886.683435,0.956052,40.155102,21.512635,6.584723,0.028767,0.000000,214.939421,32.000000,222.344658,206.520024,210.128913,198.666457,32.000000,190.727310,68.369826,58.776663,97.234543,99.618433,40.396815,38.123582,37.623916,27.323999,32.900904,59.543654,32.719247
21.134544,39.903912,138.797613,186.542545,56.649285,40.349486,29.212831,14.111782,138.193182,1.403326,27.658161,21.156322,182.168420,139.658729,176.266203,139.090694,78.315599,138.413636,-0.000660,0.001524,32.000000,-235.899692,139.105017,-0.603866,20.780718,0.635391,182837.533500,0.948929,39.809098,21.545105,6.536705,0.026639,0.000000,214.616922,32.000000,222.748875,206.852399,208.106408,198.458491,32.000000,191.001980,68.345602,58.798420,97.212536,99.618433,40.425460,38.123582,37.705517,27.323999,32.900317,59.535983,32.725630
21.191977,39.903912,138.851036,186.542545,56.633162,40.349518,29.231672,14.111354,138.160230,1.403511,27.729806,21.134452,182.105738,139.569397,176.298725,139.036483,78.339192,138.431981,-0.000660,0.001507,32.000000,-235.894711,139.105894,-0.603568,20.784075,0.635825,182832.223430,0.946025,39.687908,21.517462,6.518682,0.024197,0.005807,214.128719,32.000000,223.276408,206.834565,206.081985,198.567875,32.000000,191.274279,68.352581,58.786555,97.203057,99.618433,40.415302,38.123582,37.684546,27.323999,32.826066,59.538412,32.768183
21.201914,39.935407,138.775820,186.546478,56.625527,40.349548,29.192786,14.109784,138.171408,1.403569,27.672089,21.062871,182.073801,139.605999,176.321425,139.031002,78.340314,138.394825,-0.000660,0.001494,32.000000,-235.901034,139.087356,-0.603193,20.770569,0.639643,182876.133228,0.952995,39.977039,21.475628,6.567334,0.025963,0.000000,213.927139,32.000000,223.486208,206.277640,204.666960,199.041222,32.000000,190.714239,68.318188,58.799288,97.178824,99.618433,40.418739,38.123582,37.675532,27.323999,32.907391,59.536062,32.758278
21.091666,39.969094,138.837081,186.544511,56.629299,40.349596,29.200545,14.107358,138.152148,1.403965,27.649366,21.052811,182.082600,139.607814,176.366580,139.010648,78.343820,138.398928,-0.000660,0.001467,32.000000,-235.908542,139.099288,-0.603261,20.754387,0.638586,182835.368606,0.949691,39.861652,21.460793,6.552057,0.027109,0.009335,213.981015,32.000000,223.582462,206.007789,205.503474,199.267188,32.000000,190.136435,68.357641,58.809336,97.171399,99.618433,40.409227,38.123582,37.745180,27.323999,32.994607,59.545169,32.692468
21.159137,39.966082,138.706137,186.553501,56.673532,40.349580,29.203005,14.108214,138.240280,1.404372,27.401518,21.113282,182.146506,139.670496,176.374556,139.045893,78.337159,138.424434,-0.000661,0.001447,32.000000,-235.901785,139.101449,-0.603439,20.810590,0.638669,182845.713298,0.950561,39.873207,21.441935,6.545438,0.029034,0.017981,214.437517,32.000000,222.903328,205.854338,207.760598,199.428977,32.000000,190.016969,68.327096,58.768767,97.150805,99.618433,40.404422,38.123582,37.669301,27.323999,32.994340,59.540586,32.644779
21.222706,39.966082,138.823425,186.553501,56.660836,40.352131,29.193870,14.109070,138.172329,1.404415,27.378721,21.193083,182.139740,139.629918,176.400718,139.042837,78.311842,138.410762,-0.000663,0.001438,32.000000,-235.895028,139.064453,-0.603426,20.850296,0.641476,182906.222939,0.955563,40.128526,21.440387,6.582556,0.035566,0.004665,214.840407,32.000000,222.609822,205.895679,209.442954,199.583291,32.000000,190.029289,68.352718,58.792582,97.180309,99.618433,40.400867,38.123582,37.666292,27.323999,32.986206,59.537773,32.753289
21.153922,39.891862,138.769888,186.563333,56.668777,40.355953,29.204704,14.107786,138.261262,1.404501,27.486580,21.162884,182.110534,139.648045,176.377267,139.071704,78.320059,138.498444,-0.000663,0.001430,32.000000,-235.897295,139.150132,-0.603445,20.860629,0.638120,182881.037130,0.952300,39.989770,21.459223,6.555378,0.018325,0.000000,215.094650,32.000000,222.430579,206.387383,210.142134,198.762884,32.000000,190.767071,68.348848,58.774369,97.179505,99.618433,40.412149,38.123582,37.707555,27.323999,32.792310,59.539376,32.802886
21.089651,39.877346,138.800796,186.562490,56.687292,40.357220,29.205093,14.106359,138.265882,1.405078,27.616404,21.066919,182.175288,139.638788,176.345721,139.030836,78.344598,138.477101,-0.000662,0.001423,32.000000,-235.902001,139.124231,-0.603006,20.848670,0.636041,182883.400041,0.949684,39.862184,21.478014,6.541269,0.026398,0.007519,215.018037,32.000000,222.728119,206.633260,208.741006,198.784842,32.000000,191.058078,68.345872,58.795749,97.214782,99.618433,40.393245,38.123582,37.746547,27.323999,32.753554,59.531813,32.806334
21.221880,39.895422,138.762298,186.562771,56.677422,40.357190,29.202190,14.105360,138.263249,1.405372,27.654980,21.159484,182.129801,139.659322,176.300704,139.012073,78.334767,138.428599,-0.000662,0.001427,32.000000,-235.902016,139.105121,-0.603400,20.848513,0.636840,182888.543908,0.952476,39.926030,21.511640,6.560007,0.024567,0.012538,214.323452,32.000000,223.200063,206.855805,206.341060,198.448498,32.000000,191.112101,68.351891,58.798474,97.193499,99.618433,40.406463,38.123582,37.751030,27.323999,32.752494,59.540694,32.780435
21.128010,39.895422,138.822218,186.562771,56.732034,40.355935,29.201527,14.104789,138.253526,1.405924,27.636519,21.091501,182.091870,139.610303,176.357382,139.085005,78.367785,138.464431,-0.000660,0.001423,32.000000,-235.901112,139.110261,-0.603986,20.848539,0.638503,182897.131641,0.955487,40.040839,21.476918,6.581465,0.028468,0.011034,213.931745,32.000000,223.562495,206.520074,204.949783,198.723098,32.000000,190.878261,68.349813,58.791325,97.211744,99.618433,40.399835,38.123582,37.725801,27.323999,32.798636,59.546536,32.741037
21.302803,39.938694,138.725060,186.563333,56.757603,40.352108,29.200998,14.106359,138.273237,1.406414,27.615435,21.078452,182.105845,139.683648,176.359955,139.139380,78.333819,138.388135,-0.000659,0.001402,32.000000,-235.905935,139.058152,-0.604071,20.808465,0.635925,182856.652192,0.949415,39.793180,21.463603,6.538643,0.029836,0.000000,213.918617,32.000000,223.713622,206.031407,205.136914,199.280797,32.000000,190.087639,68.346464,58.801816,97.147133,99.618433,40.413942,38.123582,37.691469,27.323999,32.910607,59.536918,32.769137
21.164154,39.961973,138.812546,186.566142,56.762588,40.349534,29.195963,14.108642,138.173699,1.406940,27.564234,21.095842,182.133739,139.659994,176.391348,139.083806,78.354272,138.461591,-0.000659,0.001437,32.000000,-235.897423,139.092251,-0.603380,20.754650,0.637839,182867.368121,0.953805,39.981691,21.447685,6.570530,0.023853,0.013902,214.331495,32.000000,223.092236,205.721302,207.383757,199.503995,32.000000,189.927361,68.361326,58.800868,97.123724,99.618433,40.393706,38.123582,37.701150,27.323999,32.970734,59.538737,32.683957
21.192731,39.987992,138.793283,186.575975,56.764108,40.349515,29.254011,14.108928,138.181339,1.407210,27.555826,21.197651,182.203877,139.597150,176.411153,139.059644,78.280976,138.423189,-0.000659,0.001451,32.000000,-235.898940,139.128594,-0.603088,20.772588,0.635513,182821.074469,0.945669,39.674465,21.445236,6.512057,0.036059,0.019140,214.862175,32.000000,222.811742,205.758864,209.049598,199.680590,32.000000,189.981186,68.356947,58.774991,97.125569,99.618433,40.419360,38.123582,37.687428,27.323999,32.970405,59.548906,32.621815
21.183860,39.987992,138.846017,186.575975,56.765933,40.348223,29.209008,14.107072,138.189944,1.407759,27.549584,21.175491,182.171128,139.712746,176.398953,139.020630,78.273823,138.448268,-0.000659,0.001438,32.000000,-235.902762,139.114339,-0.602884,20.780718,0.640011,182864.784598,0.952284,39.975580,21.459842,6.558852,0.007807,0.000000,215.044398,32.000000,222.541789,206.160749,210.203184,199.044342,32.000000,190.458279,68.354479,58.751467,97.114947,99.618433,40.405171,38.123582,37.687958,27.323999,33.038020,59.542818,32.751455
21.157011,39.967999,138.761093,186.584683,56.785249,40.344466,29.196689,14.104646,138.146005,1.408288,27.550589,21.153897,182.211089,139.699880,176.378773,139.046074,78.305999,138.574966,-0.000658,0.001472,32.000000,-235.899615,139.155966,-0.603065,20.784626,0.638906,182916.485263,0.949116,39.944218,21.514810,6.549099,0.026640,0.000000,215.055597,32.000000,222.697334,206.589796,209.233582,198.791131,32.000000,190.932898,68.373820,58.787433,97.091350,99.618433,40.374082,38.123582,37.720487,27.323999,32.985764,59.542258,32.763928
21.230643,39.932395,138.844871,186.587493,56.801965,40.340727,29.198632,14.114778,138.201899,1.408865,27.605434,21.191481,182.179887,139.678202,176.284778,139.028499,78.319403,138.443078,-0.000658,0.001455,32.000000,-235.893089,139.140972,-0.603474,20.817802,0.638938,182919.671599,0.950963,39.962023,21.533934,6.554330,0.027427,0.000000,214.452463,32.000000,223.185066,206.847077,206.866524,198.551818,32.000000,190.747410,68.355222,58.781236,97.022028,99.618433,40.399240,38.123582,37.665825,27.323999,32.892718,59.541658,32.644852
21.145800,39.920344,138.789953,186.592268,56.845793,40.336939,29.194872,14.107072,138.253521,1.409094,27.679131,21.107429,182.142812,139.643091,176.339723,139.087614,78.307555,138.521726,-0.000660,0.001441,32.000000,-235.901943,139.085134,-0.604087,20.866268,0.639023,182882.251411,0.952489,39.995958,21.562200,6.558634,0.027614,0.005201,214.057502,32.000000,223.480361,206.943498,205.313934,198.521613,32.000000,190.536098,68.356186,58.784315,97.024103,99.618433,40.400007,38.123582,37.727472,27.323999,32.892134,59.545680,32.752409
21.196798,39.920344,138.809842,186.592268,56.880482,40.334438,29.195717,14.116634,138.177277,1.409270,27.608945,21.102046,182.104940,139.631445,176.374233,139.107443,78.371209,138.402164,-0.000659,0.001444,32.000000,-235.893201,139.096653,-0.604182,20.860970,0.636708,182807.092344,0.948816,39.812589,21.485877,6.539833,0.035411,0.005180,213.872093,32.000000,223.759796,206.140638,205.044612,199.080675,32.000000,190.059157,68.378287,58.786484,96.991505,99.618433,40.383576,38.123582,37.690259,27.323999,32.860081,59.539888,32.660700
21.071110,39.952935,138.734049,186.598449,56.908152,40.338281,29.196591,14.111782,138.216880,1.409127,27.584350,21.086636,182.099804,139.622189,176.382773,139.118074,78.344184,138.405148,-0.000659,0.001462,32.000000,-235.892152,139.194754,-0.604207,20.852315,0.636614,182828.553194,0.952792,39.970838,21.535251,6.563476,0.020121,0.000000,214.194257,32.000000,223.634173,205.829984,206.852504,199.590447,32.000000,190.034313,68.352533,58.789451,96.916780,99.618433,40.403462,38.123582,37.755207,27.323999,32.944406,59.538285,32.736928
21.167232,39.945541,138.801887,186.603786,56.956522,40.339517,29.205457,14.105360,138.134133,1.408976,27.742870,21.051625,182.152469,139.643499,176.387592,139.095844,78.335563,138.344530,-0.000660,0.001451,32.000000,-235.901524,139.107569,-0.603494,20.843110,0.635825,182750.360871,0.950316,39.868409,21.414543,6.548623,0.020827,0.002169,214.684736,32.000000,222.881070,205.822015,208.745903,199.764018,32.000000,190.014895,68.342144,58.768007,96.908339,99.618433,40.381660,38.123582,37.709937,27.323999,32.924732,59.532905,32.658132
21.137390,40.004698,138.737493,186.600134,56.941119,40.339539,29.200563,14.115349,138.120915,1.409519,27.822647,21.067137,182.164891,139.560343,176.397495,138.964694,78.327845,138.364967,-0.000659,0.001474,32.000000,-235.889076,139.053110,-0.603665,20.832934,0.638391,182855.555785,0.956360,40.153792,21.442992,6.584088,0.023119,0.000000,214.898681,32.000000,222.749841,206.218646,210.031057,199.398475,32.000000,190.080173,68.324571,58.762428,96.923307,99.618433,40.379511,38.123582,37.758852,27.323999,32.924261,59.536652,32.653363
21.252611,40.004698,138.851874,186.600134,56.965357,40.339546,29.198292,14.115635,138.115480,1.409710,27.855697,21.090651,182.216429,139.596679,176.349694,139.071241,78.295522,138.451280,-0.000659,0.001469,32.000000,-235.891250,139.070691,-0.603408,20.801568,0.637024,182822.651372,0.951558,39.952964,21.422674,6.557394,0.041443,0.007539,215.137295,32.000000,222.594384,206.734663,209.874242,198.702690,32.000000,190.262374,68.317486,58.772924,96.906140,99.618433,40.393615,38.123582,37.668233,27.323999,33.078272,59.537144,32.778087
21.173769,40.057283,138.770303,186.602382,57.024116,40.339584,29.194530,14.110783,138.195452,1.409933,27.899348,21.181150,182.212997,139.611892,176.331424,138.989463,78.353365,138.450999,-0.000658,0.001451,32.000000,-235.898232,139.086886,-0.602933,20.781558,0.637830,182869.407200,0.953249,40.072101,21.440150,6.563606,0.013724,0.008866,214.648015,32.000000,223.067110,206.944603,207.806724,198.359808,32.000000,190.692898,68.303632,58.795500,96.900429,99.618433,40.410207,38.123582,37.707270,27.323999,33.215480,59.539534,32.712350
21.271361,40.057557,138.878561,186.613900,57.083886,40.339583,29.215874,14.110355,138.167893,1.410117,27.728377,21.103727,182.202221,139.707219,176.341698,139.125774,78.348107,138.521907,-0.000658,0.001440,32.000000,-235.899972,139.108158,-0.603296,20.789294,0.636900,182844.118508,0.947936,39.840884,21.513673,6.533403,0.023965,0.015192,214.196601,32.000000,223.584486,206.944700,205.764384,198.534070,32.000000,190.956062,68.306432,58.792444,96.894073,99.618433,40.405320,38.123582,37.649473,27.323999,33.216688,59.537488,32.732673
21.138711,40.021953,138.773609,186.622327,57.169170,40.339586,29.198373,14.105360,138.214381,1.410227,27.768151,21.262307,182.146134,139.627349,176.353808,139.132840,78.356257,138.490467,-0.000658,0.001417,32.000000,-235.903000,139.190943,-0.603059,20.790815,0.638881,182862.126226,0.951856,40.051577,21.455695,6.553878,0.011311,0.005420,213.969660,32.000000,223.763242,206.303764,204.605077,199.100878,32.000000,190.302897,68.335824,58.784324,96.916936,99.618433,40.395879,38.123582,37.735985,27.323999,33.217186,59.541078,32.790707
21.241291,40.021953,138.881922,186.622327,57.222267,40.342058,29.209142,14.106216,138.173561,1.410453,27.592598,21.134512,182.147494,139.603737,176.362214,139.189435,78.337218,138.515483,-0.000657,0.001427,32.000000,-235.901816,139.147420,-0.602926,20.817435,0.637070,182825.259488,0.946612,39.856211,21.494784,6.528899,0.008083,0.000000,213.960232,32.000000,223.733899,205.938108,206.344594,199.575215,32.000000,189.792227,68.314907,58.782933,96.908753,99.618433,40.406685,38.123582,37.666177,27.323999,33.124707,59.539720,32.790560
21.217140,39.994565,138.802794,186.623170,57.243056,40.345914,29.193124,14.108357,138.155925,1.410352,27.595144,21.114886,182.204434,139.737847,176.339850,139.076675,78.294853,138.567412,-0.000657,0.001442,32.000000,-235.898364,139.177950,-0.602703,20.841117,0.639216,182857.999524,0.953298,40.086699,21.471637,6.564904,0.010461,0.000000,214.627832,32.000000,223.075283,205.954971,208.354618,199.611022,32.000000,189.520752,68.309763,58.760487,96.890604,99.618433,40.415931,38.123582,37.659337,27.323999,33.053456,59.543615,32.812937
21.166330,39.977037,138.907785,186.626541,57.281799,40.345906,29.211133,14.113637,138.177059,1.410450,27.655902,21.189202,182.283311,139.727140,176.374750,139.067939,78.293326,138.480625,-0.000657,0.001417,32.000000,-235.889314,139.152556,-0.602340,20.882685,0.636770,182839.623521,0.948208,39.880811,21.502609,6.538299,0.019215,0.000000,214.914765,32.000000,222.654425,206.195004,210.004621,199.285500,32.000000,189.918333,68.329393,58.762679,96.934158,99.618433,40.413130,38.123582,37.712449,27.323999,33.007738,59.543251,32.827023
21.067554,39.994565,138.858366,186.629632,57.302935,40.343393,29.194397,14.108357,138.179624,1.410624,27.630279,21.234115,182.263001,139.749102,176.325793,139.084661,78.318732,138.456082,-0.000658,0.001410,32.000000,-235.900986,139.191166,-0.602060,20.862360,0.636318,182884.045232,0.949884,39.901825,21.569744,6.542012,0.017614,0.000822,215.104579,32.000000,222.656055,206.652758,210.188336,198.674613,32.000000,190.553540,68.320595,58.746631,96.966270,99.618433,40.438093,38.123582,37.656254,27.323999,33.007539,59.536190,32.722328
21.158597,39.994565,138.825471,186.629632,57.340848,40.343421,29.215835,14.109641,138.199050,1.410999,27.753618,21.175785,182.275927,139.750387,176.268411,139.118215,78.265235,138.510583,-0.000660,0.001407,32.000000,-235.898391,139.126697,-0.601829,20.830390,0.636254,182897.709220,0.951636,39.986273,21.529871,6.562677,0.027626,0.010426,214.681094,32.000000,222.901908,206.811651,208.455965,198.555313,32.000000,191.014714,68.312740,58.762657,96.971815,99.618433,40.385382,38.123582,37.714232,27.323999,33.053113,59.543477,32.774639
21.201278,39.967725,138.805027,186.631879,57.395645,40.339579,29.187357,14.116491,138.186451,1.411150,27.655267,21.143650,182.212735,139.804217,176.294115,139.119524,78.277934,138.599053,-0.000661,0.001403,32.000000,-235.889410,139.149863,-0.601710,20.805449,0.638614,182918.343009,0.956814,40.202591,21.492755,6.591101,0.020509,0.004512,214.281470,32.000000,223.467078,206.986919,206.208136,198.503682,32.000000,190.963823,68.314978,58.778379,96.975800,99.618433,40.420221,38.123582,37.692641,27.323999,32.983055,59.543772,32.750061
21.127191,39.987170,138.902715,186.633565,57.442729,40.335749,29.196613,14.107215,138.250231,1.411217,27.668971,21.054617,182.196764,139.657099,176.315093,139.126872,78.312707,138.512238,-0.000662,0.001381,32.000000,-235.896391,139.207482,-0.601924,20.790317,0.637774,182918.063801,0.951825,40.019338,21.572254,6.561185,0.020138,0.000000,213.943888,32.000000,223.742035,206.599627,204.804698,198.872485,32.000000,190.581131,68.337690,58.797567,97.023114,99.618433,40.414316,38.123582,37.732119,27.323999,33.033442,59.544825,32.635828
21.132895,39.979228,138.833955,186.622047,57.488219,40.334729,29.206291,14.109641,138.224546,1.411653,27.673480,21.120881,182.203721,139.788558,176.352469,139.202638,78.301784,138.428799,-0.000663,0.001383,32.000000,-235.901669,139.120661,-0.602247,20.770464,0.637574,182861.270038,0.950605,39.906801,21.601751,6.547012,0.010530,0.000000,214.096135,32.000000,223.705099,206.224557,205.748818,199.202836,32.000000,189.986353,68.355524,58.773551,96.990703,99.618433,40.421053,38.123582,37.733999,27.323999,33.033331,59.535275,32.779848
21.148170,39.979228,138.932499,186.622047,57.552834,40.331277,29.200294,14.109213,138.146975,1.411783,27.685769,21.068311,182.206750,139.669700,176.359590,139.153805,78.318371,138.584593,-0.000663,0.001365,32.000000,-235.898327,139.270665,-0.602525,20.756590,0.639668,182859.486043,0.953730,40.075088,21.525572,6.574595,0.031965,0.000000,214.582134,32.000000,223.150518,205.996732,208.111418,199.498605,32.000000,189.850615,68.348549,58.789626,97.031072,99.618433,40.424226,38.123582,37.725379,27.323999,33.012480,59.542032,32.757691
21.104609,40.025787,138.822305,186.615866,57.605685,40.331250,29.218695,14.103647,138.153668,1.411846,27.783599,21.207964,182.216265,139.724655,176.379905,139.110266,78.282995,138.487449,-0.000662,0.001361,32.000000,-235.904712,139.177157,-0.602854,20.756931,0.639966,182855.799706,0.953104,40.055670,21.496681,6.569566,0.026371,0.000000,215.027710,32.000000,222.795209,206.027554,209.606392,199.570929,32.000000,189.941128,68.350977,58.733205,97.047115,99.618433,40.414780,38.123582,37.706296,27.323999,33.133750,59.543566,32.782123
21.074191,40.077002,138.944904,186.619518,57.660223,40.331274,29.200593,14.111782,138.209362,1.412239,27.791942,21.171266,182.228166,139.723980,176.379653,139.122638,78.250237,138.546678,-0.000663,0.001369,32.000000,-235.894447,139.187249,-0.602609,20.766740,0.640297,182822.837362,0.952500,40.024957,21.554418,6.569481,0.033101,0.000000,215.220160,32.000000,222.532959,206.487234,210.487227,198.884454,32.000000,190.586613,68.325333,58.735021,97.046418,99.618433,40.426424,38.123582,37.779377,27.323999,33.267420,59.540497,32.727904
21.262612,40.115346,138.891097,186.636936,57.714337,40.331302,29.232440,14.111211,138.254390,1.412426,27.767992,21.117416,182.257545,139.719331,176.348457,139.139831,78.272709,138.475260,-0.000663,0.001379,32.000000,-235.896329,139.194020,-0.602249,20.791104,0.640908,182887.917845,0.954051,40.159153,21.543458,6.577819,0.031312,0.006374,215.135676,32.000000,222.874344,206.804949,208.870676,198.657399,32.000000,191.136862,68.342291,58.766894,97.078468,99.618433,40.416691,38.123582,37.704778,27.323999,33.268086,59.542789,32.759159
21.134002,40.115346,138.993796,186.636936,57.743006,40.333898,29.204805,14.107929,138.296871,1.412298,27.816766,21.202337,182.268905,139.718659,176.345439,139.083907,78.347736,138.472468,-0.000663,0.001406,32.000000,-235.899120,139.206075,-0.601888,20.843713,0.641582,182948.881313,0.956193,40.271648,21.604471,6.593131,0.014623,0.000000,214.452452,32.000000,223.352213,206.960792,206.626931,198.441072,32.000000,191.056043,68.337656,58.766411,97.076307,99.618433,40.447407,38.123582,37.738096,27.323999,33.368880,59.536632,32.754316
21.264102,40.093983,138.878973,186.643397,57.814704,40.335718,29.242274,14.109784,138.267673,1.412326,27.792931,21.234893,182.217452,139.796042,176.360355,139.100104,78.296779,138.493422,-0.000663,0.001412,32.000000,-235.899887,139.169914,-0.602010,20.860262,0.637170,182872.109078,0.946414,39.931510,21.547929,6.532175,0.018829,0.011186,214.164775,32.000000,223.589199,206.858010,205.004697,198.675297,32.000000,190.698212,68.318641,58.764000,97.084737,99.618433,40.388192,38.123582,37.710344,27.323999,33.314153,59.545208,32.770604
21.349341,40.098365,138.950492,186.645644,57.872911,40.335709,29.236031,14.113066,138.233364,1.412367,27.675156,21.176124,182.139036,139.792146,176.405937,139.183083,78.280367,138.494093,-0.000663,0.001428,32.000000,-235.894802,139.165038,-0.602251,20.865035,0.638300,182885.321015,0.953382,40.189564,21.471568,6.576785,0.022875,0.000000,214.102529,32.000000,223.654990,206.193863,205.302023,199.109216,32.000000,190.197612,68.292053,58.755611,97.094812,99.618433,40.429304,38.123582,37.603484,27.323999,33.326383,59.540173,32.541184
21.252623,40.091518,138.846772,186.641431,57.923607,40.335672,29.202355,14.103647,138.233916,1.412307,27.531795,21.179213,182.211889,139.792515,176.441067,139.111896,78.303374,138.481572,-0.000665,0.001435,32.000000,-235.905859,139.166388,-0.602246,20.873585,0.635036,182864.473115,0.946084,39.907163,21.532524,6.531147,0.023320,0.000000,214.497174,32.000000,223.314680,205.741303,207.412727,199.432393,32.000000,190.034674,68.306955,58.782880,97.077118,99.618433,40.412736,38.123582,37.667054,27.323999,33.327234,59.544097,32.648888
21.212478,40.091518,139.005445,186.641431,57.952230,40.338237,29.190947,14.113922,138.183718,1.411956,27.536490,21.211254,182.276057,139.701652,176.422275,139.222728,78.217030,138.552736,-0.000665,0.001400,32.000000,-235.899191,139.176989,-0.601960,20.885072,0.633476,182842.305950,0.942356,39.741199,21.549256,6.508421,0.027009,0.004072,214.956710,32.000000,222.996304,205.738193,209.259367,199.579703,32.000000,190.257460,68.294177,58.756918,97.086705,99.618433,40.447796,38.123582,37.684096,27.323999,33.310204,59.537321,32.710516
21.239780,40.041672,138.870270,186.631317,57.938243,40.342098,29.193353,14.112638,138.278862,1.411709,27.614251,21.211594,182.301252,139.799385,176.460585,139.228289,78.262444,138.542473,-0.000667,0.001400,32.000000,-235.891624,139.177173,-0.601316,20.893648,0.634761,182863.107890,0.947904,39.927681,21.520275,6.533159,0.020169,0.000000,215.099928,32.000000,222.756300,206.120697,210.422146,199.159606,32.000000,190.605876,68.301838,58.740695,97.092952,99.618433,40.445498,38.123582,37.735095,27.323999,33.180971,59.543861,32.691661
21.103071,40.015927,138.905846,186.625699,57.923734,40.345898,29.200740,14.104076,138.296286,1.411485,27.690546,21.204494,182.282803,139.652981,176.396464,139.118191,78.280997,138.522974,-0.000668,0.001424,32.000000,-235.906087,139.238933,-0.601147,20.868890,0.635609,182952.655825,0.950206,40.008130,21.640567,6.553004,0.017152,0.000000,215.197590,32.000000,222.696909,206.741726,209.253277,198.671351,32.000000,190.869622,68.298051,58.753267,97.073311,99.618433,40.418292,38.123582,37.740659,27.323999,33.114251,59.539071,32.759746
21.258277,40.017297,138.846476,186.622047,57.904682,40.349745,29.197264,14.109498,138.249900,1.411288,27.713817,21.198384,182.292360,139.679610,176.350145,139.196302,78.268973,138.534273,-0.000668,0.001386,32.000000,-235.896730,139.253655,-0.601494,20.870490,0.634475,182902.803423,0.948835,39.903558,21.590259,6.538216,0.023939,0.018520,214.266868,32.000000,223.152754,206.977799,207.164312,198.327216,32.000000,190.974663,68.289718,58.744417,97.020117,99.618433,40.429818,38.123582,37.663791,27.323999,33.114389,59.538816,32.794082
21.212721,40.017297,138.946296,186.622047,57.860825,40.353592,29.205692,14.112067,138.254593,1.411364,27.717900,21.222232,182.272959,139.803871,176.400637,139.235378,78.266273,138.519702,-0.000668,0.001381,32.000000,-235.900882,139.238929,-0.602024,20.886304,0.637927,182951.829324,0.955035,40.152391,21.562403,6.582258,0.026908,0.000000,213.952828,32.000000,223.568091,206.852801,205.528898,198.496268,32.000000,191.010790,68.297746,58.759687,97.012246,99.618433,40.427965,38.123582,37.678522,27.323999,33.118102,59.538304,32.644559
21.230059,40.027704,138.873326,186.621204,57.868765,40.357098,29.249542,14.116063,138.322329,1.411168,27.749065,21.122268,182.211643,139.690416,176.447857,139.220631,78.313092,138.517168,-0.000669,0.001386,32.000000,-235.892297,139.192509,-0.602173,20.858426,0.634852,182913.178814,0.947973,39.842139,21.579818,6.531408,0.041096,0.004519,213.773850,32.000000,223.796497,206.021141,205.118704,199.077561,32.000000,190.667907,68.296282,58.757786,96.993730,99.618433,40.419761,38.123582,37.730449,27.323999,33.145400,59.540350,32.821521
