OSU 80 Ton Compressor Load Stand
21.223327,40.062213,138.953846,186.623732,57.852559,40.360563,29.196372,14.106216,138.218179,1.411056,27.687613,21.099263,182.224084,139.673065,176.406663,139.164173,78.316012,138.554335,-0.000669,0.001385,32.000000,-235.901488,139.171241,-0.602241,20.838704,0.635545,182951.596639,0.949913,39.933421,21.575567,6.550140,0.008967,0.015512,214.025504,32.000000,223.714477,205.724816,206.702409,199.655781,32.000000,190.087056,68.318646,58.760220,96.935051,99.618433,40.433266,38.123582,37.667316,27.323999,33.235556,59.534577,32.819393
21.155841,40.076728,138.850125,186.630474,57.818954,40.364363,29.234331,14.109213,138.254354,1.410848,27.710822,21.126951,182.286316,139.756320,176.441856,139.100837,78.253806,138.463141,-0.000670,0.001396,32.000000,-235.900786,139.154822,-0.602108,20.817540,0.635952,182932.280161,0.947786,39.909068,21.527540,6.541354,0.024495,0.000972,214.433264,32.000000,222.961113,205.759789,208.533534,199.502097,32.000000,189.808059,68.300356,58.730364,96.922818,99.618433,40.427886,38.123582,37.677537,27.323999,33.236093,59.538698,32.787258
21.183083,40.076728,138.953212,186.630474,57.795022,40.368213,29.199328,14.114065,138.191870,1.411215,27.806230,21.161041,182.322439,139.733115,176.467824,139.104223,78.264614,138.510926,-0.000669,0.001374,32.000000,-235.898720,139.219716,-0.601469,20.833170,0.636996,182965.605306,0.949984,39.957072,21.542348,6.547223,0.008543,0.000000,214.794645,32.000000,222.656977,206.123000,210.042755,199.155759,32.000000,190.199934,68.321605,58.728306,96.923343,99.618433,40.429347,38.123582,37.697942,27.323999,33.274537,59.540694,32.759672
21.234108,40.074811,138.864066,186.642554,57.748979,40.371987,29.191601,14.107786,138.226287,1.410884,27.792031,21.262946,182.247443,139.708402,176.417937,139.157920,78.266756,138.613528,-0.000670,0.001371,32.000000,-235.904344,139.187658,-0.601341,20.810747,0.638741,183061.516800,0.952027,40.107039,21.561048,6.563205,0.018640,0.000000,214.960654,32.000000,222.685992,206.687796,209.903651,198.813283,32.000000,190.761569,68.303860,58.734749,96.935094,99.618433,40.437029,38.123582,37.707122,27.323999,33.270199,59.534970,32.768183
21.319640,40.090423,138.877338,186.645364,57.733098,40.373257,29.201884,14.113066,138.226500,1.410746,27.840216,21.231028,182.287848,139.709441,176.357088,139.238007,78.264400,138.542085,-0.000670,0.001345,32.000000,-235.893982,139.220512,-0.602262,20.794854,0.638067,183060.079064,0.951981,40.052319,21.573039,6.559631,0.018476,0.007161,214.461092,32.000000,222.996518,206.787305,207.769378,198.361337,32.000000,190.979789,68.291691,58.746834,96.935201,99.618433,40.403879,38.123582,37.606052,27.323999,33.311523,59.537744,32.662901
21.193136,40.100282,138.881972,186.642273,57.695561,40.374610,29.196466,14.116348,138.243511,1.410880,27.855812,21.190614,182.222753,139.731972,176.409398,139.209019,78.326853,138.561202,-0.000670,0.001344,32.000000,-235.892667,139.209437,-0.602723,20.784390,0.637619,183054.031876,0.949933,39.948061,21.619832,6.539670,0.023990,0.016261,214.142663,32.000000,223.643161,206.878189,205.883447,198.539624,32.000000,191.195802,68.279306,58.743559,96.927163,99.618433,40.437547,38.123582,37.716607,27.323999,33.312304,59.543585,32.681609
21.371118,40.100282,138.916485,186.642273,57.697156,40.375888,29.244109,14.115207,138.337163,1.410962,27.778018,21.128721,182.211338,139.715497,176.469033,139.211626,78.283864,138.597769,-0.000670,0.001310,32.000000,-235.895448,139.187411,-0.603138,20.777991,0.636566,183032.535790,0.945690,39.792552,21.588117,6.514056,0.020203,0.000578,213.877242,32.000000,223.846148,206.261468,204.734114,199.021681,32.000000,190.692722,68.295522,58.743979,96.925296,99.618433,40.417253,38.123582,37.572495,27.323999,33.338833,59.530820,32.762020
21.257627,40.085219,138.863317,186.641150,57.650013,40.379710,29.242655,14.105931,138.217567,1.410852,27.718415,21.171912,182.236087,139.706384,176.441702,139.320510,78.300451,138.473082,-0.000671,0.001325,32.000000,-235.902593,139.296588,-0.603542,20.780902,0.639333,183052.636989,0.951807,40.055695,21.534781,6.553158,0.022024,0.000000,213.947885,32.000000,223.775715,205.931918,206.107072,199.406587,32.000000,190.167690,68.313904,58.752480,96.896888,99.618433,40.461325,38.123582,37.651542,27.323999,33.300407,59.532669,32.742431
21.263339,40.075633,138.959634,186.638902,57.552791,40.383526,29.199069,14.112495,138.258290,1.410966,27.631657,21.177827,182.244909,139.778362,176.455021,139.278018,78.287583,138.584120,-0.000672,0.001327,32.000000,-235.898487,139.229405,-0.603863,20.792887,0.636266,183014.395502,0.942036,39.699680,21.595209,6.500197,0.025700,0.000000,214.540303,32.000000,223.096059,205.866487,208.335018,199.618454,32.000000,189.903506,68.323450,58.751621,96.908826,99.618433,40.433479,38.123582,37.631544,27.323999,33.276167,59.535393,32.775006
21.198568,40.059748,138.868218,186.633003,57.492070,40.386072,29.233401,14.109356,138.322323,1.411134,27.705059,21.239500,182.306070,139.785826,176.464691,139.211806,78.288602,138.524010,-0.000674,0.001327,32.000000,-235.899823,139.185312,-0.603827,20.822024,0.638226,183059.740291,0.947385,39.911363,21.519146,6.532400,0.021853,0.018120,214.968226,32.000000,222.673996,206.068911,209.775503,199.441428,32.000000,189.819631,68.348440,58.734002,96.911031,99.618433,40.431666,38.123582,37.699961,27.323999,33.276821,59.541658,32.769797
21.110784,40.059748,138.920617,186.633003,57.414344,40.386044,29.195719,14.108642,138.250351,1.411225,27.677589,21.232777,182.247600,139.770757,176.420317,139.201476,78.273637,138.511216,-0.000674,0.001323,32.000000,-235.894472,139.160451,-0.603765,20.820398,0.638038,183079.587648,0.948602,39.890341,21.584981,6.535175,0.030980,0.000000,215.091076,32.000000,222.525406,206.656446,210.167954,198.726211,32.000000,190.691032,68.347276,58.723993,96.906032,99.618433,40.423936,38.123582,37.718287,27.323999,33.235993,59.535147,32.685498
21.245625,40.093983,138.884337,186.635250,57.388632,40.388600,29.195142,14.114778,138.208927,1.411177,27.735993,21.109288,182.273281,139.714090,176.357250,139.195552,78.231259,138.562081,-0.000675,0.001333,32.000000,-235.894565,139.168219,-0.603747,20.832908,0.638158,183109.603187,0.950531,40.004261,21.555293,6.550830,0.021825,0.003143,214.852873,32.000000,222.891902,206.697777,208.734217,198.544728,32.000000,191.138847,68.299357,58.712110,96.863336,99.618433,40.464419,38.123582,37.649693,27.323999,33.325811,59.541550,32.737002
21.203657,40.046876,138.933134,186.638340,57.334538,40.388639,29.195779,14.101364,138.285076,1.411147,27.743610,21.180828,182.295874,139.706874,176.400724,139.175782,78.325994,138.571357,-0.000675,0.001340,32.000000,-235.909126,139.263795,-0.604156,20.854256,0.640007,183156.814918,0.955883,40.180681,21.564155,6.580552,0.034821,0.001402,214.227077,32.000000,223.499859,206.873249,206.362114,198.655458,32.000000,191.160476,68.335264,58.742964,96.870813,99.618433,40.429971,38.123582,37.657313,27.323999,33.203880,59.542710,32.694669
21.212769,40.026882,138.966664,186.643678,57.217736,40.389961,29.241151,14.108214,138.359916,1.411257,27.738430,21.128713,182.189714,139.752712,176.436911,139.225169,78.343264,138.559434,-0.000676,0.001337,32.000000,-235.902932,139.230018,-0.604232,20.880456,0.637067,183158.509631,0.949714,39.944160,21.630795,6.537079,0.019422,0.012572,213.999140,32.000000,223.569744,206.666473,204.590941,198.924924,32.000000,190.669779,68.348855,58.740731,96.872438,99.618433,40.472454,38.123582,37.660738,27.323999,33.204285,59.538098,32.759525
21.303604,40.026882,138.933749,186.643678,57.101248,40.393777,29.193321,14.109356,138.251391,1.411318,27.636769,21.211886,182.232644,139.759073,176.512318,139.244890,78.342552,138.542129,-0.000676,0.001345,32.000000,-235.901135,139.266892,-0.604803,20.867867,0.637257,183086.829927,0.951550,39.981180,21.540484,6.552319,0.023701,0.009311,213.927299,32.000000,223.614511,206.159613,205.383145,199.295212,32.000000,189.955554,68.369055,58.749809,96.855651,99.618433,40.429913,38.123582,37.594714,27.323999,33.152481,59.537262,32.684251
21.224895,40.030169,138.943611,186.643678,57.038606,40.393790,29.194083,14.112210,138.251303,1.411546,27.530630,21.111105,182.227219,139.835661,176.458340,139.189235,78.278852,138.583672,-0.000676,0.001327,32.000000,-235.896150,139.267951,-0.604911,20.860970,0.636362,183067.110782,0.949635,39.942909,21.517528,6.551086,0.036127,0.000000,214.441121,32.000000,222.992598,205.959715,207.853204,199.535323,32.000000,189.894970,68.362514,58.734781,96.834309,99.618433,40.459214,38.123582,37.611798,27.323999,33.161286,59.542592,32.704940
21.188579,40.021131,138.907866,186.645083,56.947603,40.396387,29.187476,14.101792,138.262787,1.411724,27.552542,21.162251,182.291116,139.759829,176.501873,139.159749,78.282380,138.525751,-0.000676,0.001337,32.000000,-235.907551,139.229633,-0.604665,20.871933,0.635008,183046.793059,0.947052,39.761055,21.509985,6.521608,0.028338,0.007511,214.830496,32.000000,222.674877,205.957360,209.694133,199.539841,32.000000,190.048716,68.388511,58.731220,96.849027,99.618433,40.423633,38.123582,37.655350,27.323999,33.137997,59.533347,32.746466
21.196603,39.999494,139.040985,186.636936,56.902114,40.400236,29.197247,14.112210,138.280559,1.411861,27.594515,21.172669,182.285122,139.880357,176.478806,139.217919,78.281110,138.637868,-0.000675,0.001328,32.000000,-235.894675,139.237277,-0.604163,20.884521,0.636736,183126.431095,0.950697,39.921885,21.593498,6.546257,0.033778,0.000000,215.050383,32.000000,222.469283,206.437437,210.379805,199.075862,32.000000,190.532807,68.380081,58.730262,96.840543,99.618433,40.416796,38.123582,37.700601,27.323999,33.138180,59.538639,32.783957
21.296332,39.999494,138.937705,186.636936,56.823553,40.401588,29.239565,14.113066,138.298739,1.411660,27.590617,21.146560,182.292490,139.848914,176.438066,139.191558,78.279056,138.645253,-0.000674,0.001336,32.000000,-235.895130,139.359850,-0.603720,20.871146,0.637023,183146.449513,0.952652,39.985691,21.562345,6.555790,0.013075,0.005897,215.051098,32.000000,222.633320,206.755050,209.073574,198.597703,32.000000,191.129721,68.372602,58.742463,96.847381,99.618433,40.431463,38.123582,37.595387,27.323999,33.081862,59.538383,32.682857
21.234010,39.986075,139.073167,186.638340,56.763835,40.404650,29.192908,14.110212,138.259602,1.411968,27.636983,21.192437,182.304817,139.765149,176.468616,139.145841,78.323037,138.543802,-0.000673,0.001311,32.000000,-235.897820,139.260243,-0.603302,20.875158,0.636855,183151.409233,0.952000,39.947950,21.617081,6.559588,0.030171,0.006371,214.318245,32.000000,223.319014,206.888226,206.756414,198.589644,32.000000,191.156673,68.388184,58.768739,96.864297,99.618433,40.445432,38.123582,37.635574,27.323999,33.046852,59.544353,32.774713
21.272724,39.946362,138.956307,186.636936,56.694819,40.408451,29.203379,14.109784,138.289900,1.411778,27.532330,21.199319,182.257358,139.801099,176.440505,139.231791,78.386043,138.561494,-0.000673,0.001329,32.000000,-235.898576,139.249209,-0.603067,20.886147,0.635135,183117.241232,0.946013,39.748202,21.622657,6.524021,0.018002,0.000000,214.080069,32.000000,223.481145,206.928809,205.177685,198.778173,32.000000,190.905599,68.395295,58.752382,96.891800,99.618433,40.441483,38.123582,37.601474,27.323999,32.943257,59.538501,32.766715
21.222790,39.922261,139.030456,186.647330,56.607165,40.412237,29.191575,14.103647,138.373164,1.411858,27.446248,21.150299,182.250789,139.710463,176.455751,139.318064,78.370543,138.596331,-0.000672,0.001338,32.000000,-235.903401,139.252373,-0.603075,20.883524,0.636562,183119.147161,0.950467,39.859522,21.530300,6.549548,0.029543,0.006935,214.039725,32.000000,223.527571,206.331874,205.105833,199.219458,32.000000,189.989951,68.391620,58.737309,96.868980,99.618433,40.448924,38.123582,37.661014,27.323999,32.942794,59.538452,32.665469
21.208439,39.922261,138.895238,186.647330,56.495879,40.416035,29.201302,14.102934,138.383728,1.411346,27.361091,21.166642,182.278597,139.851017,176.478168,139.283450,78.383036,138.613410,-0.000672,0.001352,32.000000,-235.904606,139.307623,-0.603479,20.875657,0.635198,183056.749707,0.948326,39.742288,21.475730,6.532135,0.030809,0.000000,214.300375,32.000000,223.263874,205.953935,207.235220,199.503772,32.000000,189.924210,68.391421,58.742575,96.865123,99.618433,40.421460,38.123582,37.635762,27.323999,32.879394,59.541638,32.781756
21.235237,39.893231,139.054804,186.648173,56.401546,40.418548,29.193505,14.110783,138.380300,1.411191,27.467017,21.198369,182.299819,139.826893,176.540629,139.176725,78.330262,138.593345,-0.000671,0.001363,32.000000,-235.899872,139.224592,-0.603375,20.850794,0.636430,183094.169956,0.951072,39.818195,21.507844,6.550998,0.016454,0.000000,214.828189,32.000000,222.724652,205.895410,209.201562,199.619268,32.000000,190.213282,68.396260,58.739059,96.881428,99.618433,40.451465,38.123582,37.673838,27.323999,32.802996,59.540625,32.671191
21.159034,39.903638,138.896654,186.647611,56.262991,40.416707,29.199208,14.102506,138.355189,1.411103,27.548911,21.199351,182.326545,139.761685,176.558253,139.186539,78.304408,138.604494,-0.000671,0.001369,32.000000,-235.904870,139.292184,-0.603164,20.853994,0.636661,183108.903721,0.951516,39.846971,21.503494,6.549055,0.038096,0.001138,215.034546,32.000000,222.666940,206.157251,210.223756,199.404501,32.000000,190.574241,68.399829,58.719117,96.933343,99.618433,40.425762,38.123582,37.661434,27.323999,32.829190,59.542012,32.772805
21.206854,39.959235,139.005715,186.650139,56.145204,40.412870,29.248617,14.105217,138.261799,1.410919,27.614468,21.098102,182.313521,139.783645,176.472927,139.186480,78.325508,138.497507,-0.000672,0.001358,32.000000,-235.901995,139.205321,-0.602716,20.879879,0.637314,183131.974115,0.950513,39.764220,21.546701,6.548305,0.000000,0.000000,215.105113,32.000000,222.538866,206.774543,209.291771,198.787836,32.000000,190.806821,68.393022,58.713914,96.890449,99.618433,40.456415,38.123582,37.617948,27.323999,32.828357,59.541697,32.784470
21.153733,39.959235,138.934719,186.650139,56.017205,40.409065,29.193117,14.111924,138.201497,1.410742,27.678482,21.247267,182.321508,139.710257,176.443922,139.198402,78.302009,138.659946,-0.000672,0.001337,32.000000,-235.898894,139.086070,-0.602572,20.866137,0.638247,183179.111761,0.953875,39.927532,21.577872,6.564414,0.022442,0.000000,214.460928,32.000000,222.895616,206.969127,207.394680,198.461445,32.000000,190.944676,68.375433,58.742383,96.934212,99.618433,40.436642,38.123582,37.670433,27.323999,32.972707,59.540969,32.648814
21.182221,39.995112,138.965276,186.670366,55.976509,40.409015,29.232640,14.107072,138.291111,1.410912,27.753174,21.191897,182.267947,139.748634,176.473751,139.191758,78.360125,138.654604,-0.000672,0.001360,32.000000,-235.903418,139.194287,-0.603276,20.862753,0.636847,183152.996619,0.950058,39.887123,21.505745,6.554754,0.025279,0.000000,214.123694,32.000000,223.418913,207.009720,205.749809,198.490374,32.000000,191.030063,68.401014,58.768681,96.966979,99.618433,40.456608,38.123582,37.666757,27.323999,33.065941,59.543359,32.671265
21.134340,39.994565,138.895881,186.680199,55.925436,40.408921,29.192778,14.117347,138.280793,1.410986,27.739477,21.117542,182.322416,139.757767,176.482617,139.155421,78.356993,138.557793,-0.000672,0.001356,32.000000,-235.894618,139.178783,-0.604097,20.837209,0.638034,183175.422694,0.954266,39.993781,21.606708,6.567858,0.025720,0.000000,214.007522,32.000000,223.549097,206.244549,204.889990,199.134841,32.000000,190.421202,68.395167,58.757720,96.955867,99.618433,40.421072,38.123582,37.687881,27.323999,33.064472,59.542602,32.778894
21.259380,40.034825,139.008657,186.685536,55.897507,40.407639,29.192607,14.106930,138.327088,1.410702,27.680399,21.243734,182.230428,139.783889,176.517867,139.251917,78.374077,138.533500,-0.000671,0.001334,32.000000,-235.893726,139.273439,-0.604703,20.869493,0.637731,183139.550132,0.951718,39.972435,21.546045,6.560468,0.023924,0.000000,214.289352,32.000000,223.451166,205.884209,206.511924,199.700429,32.000000,190.240307,68.392744,58.746437,96.960126,99.618433,40.442632,38.123582,37.643760,27.323999,33.064425,59.534646,32.751528
21.306326,40.034825,138.951848,186.685536,55.886905,40.403822,29.197529,14.112210,138.277453,1.410735,27.357182,21.308629,182.283838,139.722614,176.508997,139.217919,78.357146,138.662354,-0.000671,0.001351,32.000000,-235.897953,139.273335,-0.605227,20.896428,0.639241,183160.912977,0.955265,40.068102,21.503016,6.572047,0.029548,0.007257,214.800809,32.000000,222.742735,205.874832,208.436853,199.682301,32.000000,189.868090,68.401081,58.711552,96.994629,99.618433,40.445273,38.123582,37.573810,27.323999,33.169512,59.540389,32.754536
21.292533,40.040576,139.067755,186.683851,55.965552,40.405079,29.202683,14.106644,138.296567,1.410797,27.158952,21.133966,182.290560,139.777405,176.493535,139.316497,78.326922,138.673439,-0.000672,0.001339,32.000000,-235.898273,139.288980,-0.605503,20.851004,0.636213,183109.655408,0.949472,39.857459,21.474346,6.538698,0.035149,0.000000,215.110277,32.000000,222.379695,206.230574,209.908266,199.332529,32.000000,190.040722,68.378321,58.702827,97.000833,99.618433,40.452549,38.123582,37.584489,27.323999,33.184816,59.543841,32.791220
21.091892,39.921988,138.925575,186.680761,55.996072,40.406305,29.197574,14.108928,138.250636,1.410626,27.316144,21.149894,182.303760,139.829116,176.484221,139.274613,78.357256,138.599652,-0.000671,0.001320,32.000000,-235.895662,139.362238,-0.605400,20.833380,0.634307,183085.158244,0.947042,39.763554,21.552717,6.521624,0.019545,0.000000,215.301488,32.000000,222.318641,206.761640,209.826795,198.748362,32.000000,190.649031,68.357056,58.728420,97.069138,99.618433,40.440846,38.123582,37.692598,27.323999,32.876171,59.539819,32.676033
21.282499,39.891040,139.064376,186.669242,56.036070,40.406995,29.203985,14.106216,138.336835,1.410870,27.293779,21.241559,182.323815,139.780403,176.476245,139.199213,78.408348,138.618162,-0.000671,0.001297,32.000000,-235.900668,139.237157,-0.605363,20.822392,0.636270,183120.708607,0.947557,39.796880,21.588227,6.531292,0.025183,0.000000,214.764917,32.000000,222.758242,206.863336,207.929898,198.613185,32.000000,191.106224,68.335632,58.726934,97.044355,99.618433,40.459427,38.123582,37.594044,27.323999,32.875497,59.537950,32.785057
21.136484,39.891040,138.946533,186.669242,56.094362,40.406962,29.190393,14.105788,138.304210,1.411142,27.379483,21.154876,182.283392,139.825976,176.475583,139.292498,78.370900,138.709965,-0.000670,0.001279,32.000000,-235.903391,139.254513,-0.604892,20.836685,0.640094,183131.943520,0.956888,40.080966,21.522715,6.586682,0.028775,0.000000,214.352060,32.000000,223.278163,206.992634,206.004841,198.693378,32.000000,191.342186,68.332394,58.727024,97.086517,99.618433,40.450051,38.123582,37.662121,27.323999,32.794006,59.536858,32.714038
21.146336,39.855163,139.031475,186.662500,56.105670,40.405663,29.203015,14.104789,138.359597,1.411199,27.375746,21.160375,182.252251,139.739173,176.537966,139.270801,78.422813,138.626856,-0.000671,0.001291,32.000000,-235.906357,139.213704,-0.604815,20.800650,0.637125,183003.896164,0.947696,39.667410,21.480449,6.534213,0.039426,0.000000,214.065937,32.000000,223.542155,206.289749,204.731404,199.113607,32.000000,190.539782,68.354190,58.740661,97.093504,99.618433,40.460208,38.123582,37.625490,27.323999,32.699479,59.541107,32.662827
21.241903,39.863653,139.031529,186.661657,56.166000,40.401842,29.197052,14.106073,138.325578,1.411421,27.220294,21.123324,182.212060,139.810602,176.542726,139.248127,78.359206,138.588472,-0.000670,0.001288,32.000000,-235.900155,139.257409,-0.604957,20.798237,0.639155,183092.103008,0.954966,39.960267,21.561656,6.573777,0.000555,0.000000,214.162256,32.000000,223.543480,205.975777,205.788708,199.484415,32.000000,190.051312,68.319621,58.715785,97.053353,99.618433,40.447924,38.123582,37.609410,27.323999,32.719956,59.537350,32.788139
21.142157,39.831062,139.029852,186.664748,56.227210,40.401825,29.204588,14.113494,138.374512,1.411663,27.283273,21.065282,182.339204,139.821611,176.533210,139.261089,78.411120,138.655802,-0.000670,0.001278,32.000000,-235.898472,139.312799,-0.604438,20.781715,0.640217,183027.767724,0.953980,39.904578,21.470129,6.574731,0.025186,0.003744,214.707959,32.000000,222.831487,205.896773,208.143310,199.561192,32.000000,189.906440,68.345942,58.741148,97.100153,99.618433,40.481110,38.123582,37.661882,27.323999,32.633859,59.536308,32.784617
21.155189,39.831062,138.962527,186.664748,56.248709,40.399291,29.195054,14.107643,138.328129,1.411680,27.389476,21.114173,182.345718,139.779709,176.545689,139.201944,78.355318,138.609468,-0.000670,0.001271,32.000000,-235.898913,139.242174,-0.604050,20.777230,0.639056,183026.220592,0.950636,39.754240,21.563761,6.545930,0.012372,0.000000,215.082074,32.000000,222.531378,206.047123,209.574525,199.612359,32.000000,189.865176,68.347477,58.702747,97.096196,99.618433,40.458891,38.123582,37.651050,27.323999,32.632885,59.539278,32.794448
21.144658,39.856258,139.009895,186.667276,56.300773,40.396747,29.200397,14.113209,138.290383,1.411390,27.480828,21.168794,182.328237,139.799303,176.536622,139.283295,78.355685,138.598383,-0.000669,0.001283,32.000000,-235.895643,139.156044,-0.602998,20.791917,0.640779,183008.759479,0.953981,39.888878,21.495621,6.575954,0.031797,0.000000,215.233985,32.000000,222.415948,206.586896,210.312985,198.771162,32.000000,190.591604,68.333142,58.700022,97.114651,99.618433,40.473666,38.123582,37.665239,27.323999,32.696735,59.541048,32.814991
21.167394,39.931299,138.931382,186.679356,56.381511,40.392894,29.197364,14.107358,138.326046,1.411625,27.557772,21.071166,182.356725,139.745983,176.479721,139.261635,78.341981,138.557762,-0.000669,0.001251,32.000000,-235.901985,139.224757,-0.602132,20.795641,0.640457,183030.868208,0.953620,39.862683,21.529333,6.568721,0.021193,0.011531,215.018977,32.000000,222.802254,206.785873,208.676545,198.736493,32.000000,191.026192,68.317913,58.720787,97.127777,99.618433,40.458321,38.123582,37.592824,27.323999,32.891236,59.537242,32.828638
21.146484,39.966629,139.036065,186.696212,56.467558,40.389076,29.194794,14.108642,138.319158,1.411907,27.561802,21.034115,182.324501,139.828015,176.479898,139.211907,78.375792,138.667928,-0.000668,0.001241,32.000000,-235.898078,139.312026,-0.602388,20.764511,0.640323,183035.680977,0.953936,39.909047,21.523681,6.574232,0.031892,0.000000,214.367411,32.000000,223.360574,206.913816,206.268669,198.763796,32.000000,191.090581,68.317281,58.726876,97.106587,99.618433,40.488129,38.123582,37.657808,27.323999,32.982698,59.544264,32.796649
21.172674,39.996482,138.951236,186.708854,56.519360,40.386549,29.194921,14.107786,138.382860,1.411873,27.664457,21.158336,182.332758,139.793065,176.548947,139.206324,78.447273,138.588552,-0.000666,0.001250,32.000000,-235.903360,139.229590,-0.602380,20.785596,0.639631,183054.160855,0.953042,39.938399,21.518014,6.563462,0.028282,0.013416,213.939442,32.000000,223.693087,206.721763,204.993044,199.050591,32.000000,190.790181,68.338246,58.750187,97.140774,99.618433,40.452385,38.123582,37.632178,27.323999,32.982410,59.537242,32.745439
21.179402,39.996482,139.061478,186.708854,56.564595,40.386558,29.215803,14.111924,138.331429,1.412184,27.552303,21.232810,182.309291,139.776650,176.503119,139.301242,78.358156,138.638725,-0.000666,0.001246,32.000000,-235.897583,139.280229,-0.602352,20.784233,0.641251,183039.598331,0.954096,40.015746,21.536728,6.574902,0.035119,0.022588,213.983841,32.000000,223.572687,206.118593,205.509770,199.525843,32.000000,189.762163,68.325052,58.706138,97.094148,99.618433,40.496932,38.123582,37.641661,27.323999,33.060077,59.543576,32.781242
21.166453,40.052627,138.945727,186.720653,56.564675,40.382747,29.225660,14.107072,138.290785,1.412097,27.546239,21.156161,182.372212,139.814374,176.533080,139.203166,78.372123,138.593879,-0.000665,0.001209,32.000000,-235.901287,139.221208,-0.602799,20.789216,0.639889,182980.737416,0.952868,39.992976,21.427406,6.562763,0.020835,0.000000,214.335593,32.000000,223.119509,205.830456,207.817720,199.583671,32.000000,189.729077,68.334987,58.736796,97.115060,99.618433,40.460415,38.123582,37.616219,27.323999,33.206501,59.535914,32.759379
21.038570,40.051258,138.969761,186.716158,56.600180,40.378938,29.204297,14.107500,138.303634,1.411976,27.708338,21.101360,182.392908,139.780219,176.600565,139.221033,78.368946,138.603938,-0.000663,0.001197,32.000000,-235.901679,139.223105,-0.602826,20.774949,0.640083,183040.951798,0.951872,39.979465,21.540443,6.565883,0.031428,0.009396,214.865799,32.000000,222.839421,205.903382,209.482970,199.794003,32.000000,189.887547,68.366257,58.724268,97.171464,99.618433,40.466637,38.123582,37.726022,27.323999,33.203388,59.544894,32.620788
21.320024,40.096448,138.910360,186.720653,56.710645,40.378858,29.200376,14.110925,138.251327,1.412140,27.782054,21.140359,182.347716,139.730954,176.554735,139.237333,78.351370,138.575694,-0.000664,0.001193,32.000000,-235.898254,139.192103,-0.603414,20.785282,0.639911,183046.130401,0.952192,40.061617,21.505096,6.564431,0.033529,0.005935,214.971725,32.000000,222.614051,206.337455,210.498091,199.198242,32.000000,190.605346,68.348901,58.690308,97.169942,99.618433,40.437242,38.123582,37.632093,27.323999,33.203831,59.537085,32.711690
21.078310,40.096448,139.014383,186.720653,56.809761,40.376284,29.208016,14.109213,138.258603,1.412303,27.788394,21.163824,182.412381,139.773449,176.517193,139.247518,78.324519,138.627035,-0.000664,0.001135,32.000000,-235.895541,139.208828,-0.603518,20.766163,0.642790,183084.578840,0.958833,40.317753,21.513068,6.605476,0.023518,0.000000,215.037033,32.000000,222.789638,206.814498,209.132901,198.927821,32.000000,190.764049,68.324221,58.699830,97.155321,99.618433,40.483265,38.123582,37.701484,27.323999,33.322283,59.538285,32.648007
21.193450,40.093161,138.837026,186.731609,56.888665,40.372478,29.199966,14.106073,138.212153,1.412282,27.919306,21.159872,182.402096,139.681731,176.496476,139.131272,78.347240,138.550927,-0.000663,0.001116,32.000000,-235.901630,139.083972,-0.603174,20.771723,0.637032,182999.770665,0.945866,39.797810,21.517177,6.515488,0.023510,0.000000,214.206222,32.000000,223.170945,207.116149,206.996607,198.613578,32.000000,191.018220,68.347530,58.727194,97.179973,99.618433,40.465776,38.123582,37.659983,27.323999,33.314543,59.540507,32.749621
21.176106,40.097270,138.991635,186.731328,57.002564,40.368639,29.201058,14.105645,138.216955,1.412101,28.025122,21.089759,182.299162,139.771186,176.539227,139.176966,78.411477,138.522748,-0.000663,0.001077,32.000000,-235.902059,139.192860,-0.603453,20.806971,0.642441,183108.894392,0.956865,40.282792,21.568507,6.595139,0.003834,0.000000,213.937243,32.000000,223.441186,207.050676,205.334361,198.725733,32.000000,190.681780,68.334819,58.711392,97.184546,99.618433,40.475622,38.123582,37.643124,27.323999,33.326053,59.544598,32.779408
21.263593,40.127671,138.855785,186.732171,57.069745,40.364789,29.198709,14.108357,138.281445,1.412394,27.833478,21.208125,182.325324,139.660851,176.575173,139.224660,78.386595,138.576064,-0.000663,0.001076,32.000000,-235.901314,139.188719,-0.603961,20.817041,0.639558,183025.051701,0.951612,40.047944,21.509495,6.550940,0.024271,0.019931,213.831809,32.000000,223.626783,206.242699,205.249200,199.322613,32.000000,190.316978,68.350224,58.703844,97.188739,99.618433,40.443956,38.123582,37.605896,27.323999,33.326894,59.545493,32.656224
21.189931,40.127671,138.937488,186.732171,57.103291,40.363520,29.206737,14.103505,138.253222,1.412735,27.668160,21.145283,182.382583,139.777854,176.562403,139.279947,78.403136,138.533830,-0.000664,0.001077,32.000000,-235.905674,139.211604,-0.604018,20.790632,0.639143,182971.753789,0.952307,40.086870,21.431816,6.563607,0.033278,0.000000,214.197659,32.000000,223.380068,205.929165,207.140632,199.680758,32.000000,190.027426,68.327990,58.683033,97.138583,99.618433,40.454834,38.123582,37.631202,27.323999,33.407123,59.535344,32.752556
21.270459,40.095626,138.842150,186.728519,57.140445,40.359740,29.239952,14.113780,138.225416,1.412451,27.758218,21.194218,182.373939,139.655507,176.601483,139.134251,78.323829,138.601729,-0.000665,0.001108,32.000000,-235.891302,139.265605,-0.604355,20.809252,0.636813,182950.007262,0.948276,39.941870,21.482128,6.530213,0.038223,0.006509,214.673448,32.000000,222.885224,205.805325,209.117131,199.788190,32.000000,189.984436,68.340679,58.689141,97.153037,99.618433,40.460626,38.123582,37.653357,27.323999,33.324639,59.542671,32.683517
21.188340,40.082480,138.921946,186.731890,57.154413,40.355974,29.206452,14.109356,138.264139,1.412623,27.765372,21.201003,182.381287,139.701653,176.643687,139.138302,78.340886,138.547027,-0.000665,0.001116,32.000000,-235.901626,139.260039,-0.604849,20.839202,0.639207,182963.246212,0.951421,40.089516,21.445443,6.556769,0.020606,0.000296,215.028751,32.000000,222.631235,206.462966,210.100406,199.351022,32.000000,190.269954,68.351887,58.674402,97.164103,99.618433,40.449744,38.123582,37.628898,27.323999,33.291212,59.546339,32.640304
21.180480,40.063308,138.915454,186.737228,57.192519,40.355933,29.200323,14.108642,138.315562,1.412577,27.886339,21.156106,182.390899,139.712521,176.561138,139.199195,78.331986,138.537172,-0.000665,0.001112,32.000000,-235.898570,139.197325,-0.605121,20.861363,0.636758,182952.898898,0.946431,39.896086,21.557132,6.527464,0.026770,0.000000,214.881545,32.000000,222.582572,206.845860,209.876308,198.761728,32.000000,190.542996,68.328233,58.673606,97.165445,99.618433,40.433742,38.123582,37.622741,27.323999,33.291925,59.539366,32.788799
21.285211,40.063308,138.969098,186.737228,57.227579,40.353366,29.205208,14.108928,138.244099,1.412791,27.906050,21.214382,182.427519,139.702856,176.486495,139.077083,78.346578,138.623322,-0.000665,0.001084,32.000000,-235.899432,139.157800,-0.605017,20.843189,0.637523,182951.742809,0.951227,40.047519,21.513987,6.556528,0.025411,0.008444,214.426401,32.000000,223.038334,207.129669,207.590433,198.443253,32.000000,190.940608,68.321775,58.666232,97.147960,99.618433,40.467438,38.123582,37.567033,27.323999,33.242574,59.542917,32.756371
21.205479,40.115894,138.818156,186.738071,57.251000,40.353373,29.191889,14.105645,138.220550,1.413079,27.985726,21.169678,182.349452,139.773144,176.565370,139.147793,78.370404,138.567476,-0.000664,0.001074,32.000000,-235.902386,139.139833,-0.605565,20.850480,0.636945,182951.725548,0.951752,40.044126,21.518188,6.558655,0.014941,0.000000,213.887857,32.000000,223.594280,207.018731,206.101596,198.726924,32.000000,191.173260,68.340467,58.703647,97.192192,99.618433,40.458024,38.123582,37.650552,27.323999,33.380289,59.542425,32.780949
21.175395,40.138626,139.003456,186.742004,57.278863,40.355961,29.210675,14.110212,138.299644,1.412807,27.967361,21.134610,182.298234,139.741496,176.574219,139.124164,78.346408,138.562411,-0.000665,0.001056,32.000000,-235.897328,139.186169,-0.605523,20.863540,0.635615,182886.288152,0.946651,39.834255,21.544679,6.528904,0.022283,0.000746,213.805742,32.000000,223.702180,206.453624,204.850050,199.370624,32.000000,190.370137,68.338760,58.689723,97.192027,99.618433,40.481822,38.123582,37.631154,27.323999,33.440522,59.542100,32.805307
21.147155,40.152594,138.923158,186.750151,57.300804,40.357257,29.203597,14.104789,138.288501,1.412898,27.763739,21.152253,182.324764,139.685830,176.623125,139.218484,78.337283,138.499201,-0.000663,0.001061,32.000000,-235.903734,139.204893,-0.605528,20.872457,0.636598,182928.144049,0.950912,40.046542,21.494223,6.546334,0.014431,0.012075,213.819983,32.000000,223.716769,206.059470,206.397101,199.619340,32.000000,190.075890,68.338366,58.685539,97.169825,99.618433,40.436042,38.123582,37.589479,27.323999,33.441721,59.534370,32.804133
21.215557,40.152594,138.967551,186.750151,57.310783,40.361062,29.204312,14.111068,138.291512,1.413077,27.738875,21.124420,182.348234,139.764211,176.577478,139.227208,78.296853,138.578449,-0.000663,0.001089,32.000000,-235.900570,139.184904,-0.605542,20.874975,0.637316,182980.490487,0.951820,40.129655,21.515804,6.564386,0.023157,0.000000,214.426029,32.000000,222.917124,206.043142,208.634268,199.721802,32.000000,189.748132,68.335766,58.669870,97.181722,99.618433,40.465688,38.123582,37.610440,27.323999,33.479395,59.543487,32.761873
21.253520,40.133696,138.963124,186.760264,57.329157,40.357307,29.206975,14.111068,138.227444,1.412929,27.713555,21.156095,182.366294,139.749041,176.621940,139.264856,78.296661,138.522131,-0.000662,0.001061,32.000000,-235.896800,139.284594,-0.605083,20.886147,0.637415,183011.096956,0.953437,40.200363,21.494778,6.569354,0.036867,0.000000,214.808595,32.000000,222.655663,206.277694,210.101399,199.457883,32.000000,190.119979,68.347013,58.671995,97.206063,99.618433,40.446968,38.123582,37.530860,27.323999,33.431419,59.540547,32.789973
21.196798,40.102473,139.071852,186.759702,57.389580,40.356066,29.219953,14.106930,138.317936,1.413049,27.744760,21.090880,182.345774,139.734462,176.559819,139.196504,78.319690,138.672581,-0.000661,0.001045,32.000000,-235.901594,139.271482,-0.604722,20.903614,0.636216,183028.283187,0.950299,40.063030,21.573008,6.550266,0.010004,0.000000,214.904456,32.000000,222.532225,206.772132,210.277538,198.760017,32.000000,190.667350,68.331325,58.667901,97.218147,99.618433,40.511287,38.123582,37.604832,27.323999,33.351220,59.540537,32.719173
21.177084,40.057831,138.927647,186.765321,57.409766,40.357308,29.238067,14.104361,138.384338,1.413427,27.698235,21.155723,182.419193,139.662401,176.537750,139.238429,78.294454,138.646996,-0.000660,0.001061,32.000000,-235.901212,139.258471,-0.604136,20.880797,0.635060,182986.207350,0.948313,39.968064,21.546338,6.538358,0.022545,0.000000,214.533765,32.000000,222.997183,207.039338,208.178398,198.684201,32.000000,190.951247,68.349791,58.668496,97.223203,99.618433,40.459727,38.123582,37.607071,27.323999,33.352106,59.535196,32.745072
21.256709,40.057831,139.083910,186.765321,57.413947,40.361106,29.204508,14.113209,138.330589,1.413510,27.760397,21.139718,182.346761,139.810396,176.530811,139.277590,78.395732,138.645886,-0.000659,0.001064,32.000000,-235.896462,139.278903,-0.603367,20.881112,0.635810,182973.655641,0.950439,40.050538,21.595050,6.560984,0.032025,0.005830,214.059522,32.000000,223.493329,207.085201,206.275139,198.644432,32.000000,191.425111,68.341171,58.683750,97.211757,99.618433,40.511414,38.123582,37.575608,27.323999,33.236413,59.538137,32.768403
21.137492,40.042767,138.919886,186.764759,57.324097,40.357302,29.191100,14.111354,138.290163,1.413771,27.692565,21.149883,182.358891,139.771674,176.569680,139.258785,78.322352,138.603384,-0.000659,0.001084,32.000000,-235.897170,139.265137,-0.603161,20.905528,0.636463,182983.844102,0.950702,40.045469,21.608089,6.560282,0.020030,0.006317,213.912921,32.000000,223.760542,206.551050,204.719964,199.212342,32.000000,190.581551,68.337822,58.692980,97.199040,99.618433,40.474913,38.123582,37.602225,27.323999,33.197621,59.531420,32.774492
21.250831,40.027156,138.985501,186.766726,57.265578,40.356033,29.208945,14.111068,138.322238,1.414050,27.638497,21.248035,182.355558,139.755729,176.587808,139.308371,78.363910,138.693860,-0.000659,0.001114,32.000000,-235.898931,139.312657,-0.603006,20.895143,0.635404,182896.393644,0.948167,39.885812,21.506282,6.543059,0.032006,0.011903,213.850342,32.000000,223.736940,206.115989,205.907677,199.527210,32.000000,190.108734,68.325327,58.689172,97.203126,99.618433,40.476074,38.123582,37.577701,27.323999,33.157314,59.543222,32.759012
21.129528,40.017023,138.922626,186.765602,57.201527,40.356009,29.195407,14.104504,138.375655,1.413838,27.529009,21.111683,182.396528,139.759115,176.571245,139.256988,78.307305,138.690071,-0.000660,0.001142,32.000000,-235.903200,139.209013,-0.602985,20.875263,0.636413,182973.291424,0.954058,40.109965,21.559397,6.572203,0.032748,0.010409,214.496663,32.000000,223.043672,206.074257,208.030155,199.643636,32.000000,189.704000,68.306317,58.671624,97.186726,99.618433,40.496145,38.123582,37.518164,27.323999,33.157549,59.539720,32.659159
21.257789,40.017023,139.046687,186.765602,57.129327,40.356031,29.198813,14.115207,138.330789,1.413534,27.665898,21.186874,182.411932,139.782216,176.610443,139.262476,78.308149,138.752684,-0.000661,0.001163,32.000000,-235.896759,139.227384,-0.603154,20.884600,0.634713,182883.660111,0.948110,39.866906,21.560971,6.540238,0.023720,0.000000,214.897271,32.000000,222.746979,206.032677,209.662513,199.639876,32.000000,190.034814,68.339928,58.683754,97.211275,99.618433,40.502091,38.123582,37.565309,27.323999,33.131321,59.537704,32.723135
21.153508,40.032086,139.017458,186.765883,57.083560,40.356126,29.202674,14.112781,138.359906,1.413278,27.655642,21.112813,182.413350,139.681587,176.609277,139.236092,78.291437,138.558614,-0.000661,0.001189,32.000000,-235.895415,139.330359,-0.603072,20.867605,0.637438,182969.527638,0.954204,40.100239,21.615770,6.574810,0.028376,0.000000,215.114433,32.000000,222.683978,206.465299,210.106322,199.008532,32.000000,190.721861,68.313257,58.657194,97.228694,99.618433,40.497417,38.123582,37.559671,27.323999,33.170761,59.543005,32.704573
21.281616,40.081111,138.899530,186.768130,57.033001,40.358718,29.195389,14.109070,138.335113,1.413252,27.782242,21.077427,182.432067,139.749816,176.591812,139.254872,78.268561,138.658888,-0.000660,0.001197,32.000000,-235.896503,139.136569,-0.602771,20.855305,0.635040,182915.173728,0.948093,39.842841,21.644762,6.540976,0.027219,0.000000,214.959722,32.000000,222.910501,206.807760,208.773179,198.873159,32.000000,191.186100,68.325248,58.684466,97.230431,99.618433,40.450905,38.123582,37.543352,27.323999,33.298777,59.537468,32.683957
21.204594,40.123836,138.982135,186.762231,57.019832,40.354881,29.200921,14.108071,138.277728,1.412930,27.758469,21.189322,182.356514,139.808847,176.558401,139.311731,78.317494,138.685150,-0.000661,0.001202,32.000000,-235.901927,139.307539,-0.602469,20.846388,0.637482,182977.582752,0.952876,40.067086,21.568963,6.571840,0.025257,0.003774,214.274777,32.000000,223.323343,207.067982,206.391579,198.636514,32.000000,191.179389,68.310608,58.678488,97.225247,99.618433,40.482253,38.123582,37.588279,27.323999,33.299478,59.541697,32.732159
21.279265,40.123836,138.968743,186.762231,57.035004,40.353581,29.200631,14.106359,138.347111,1.412877,27.625828,21.140178,182.344831,139.836172,176.602572,139.226247,78.263154,138.585003,-0.000660,0.001218,32.000000,-235.902329,139.200916,-0.602171,20.861337,0.635248,182975.922601,0.947301,39.859247,21.639650,6.526738,0.023332,0.006632,213.910025,32.000000,223.629645,206.713931,205.078264,198.814211,32.000000,190.660555,68.321113,58.688694,97.277007,99.618433,40.479135,38.123582,37.538108,27.323999,33.411752,59.540625,32.718073
21.198607,40.077276,138.952090,186.761950,57.044797,40.357419,29.187805,14.113066,138.411348,1.412911,27.492285,21.152895,182.275728,139.759195,176.594913,139.180964,78.314377,138.607382,-0.000660,0.001226,32.000000,-235.892671,139.365397,-0.602913,20.835950,0.637192,182976.905428,0.950713,40.056259,21.603236,6.554341,0.008075,0.000000,213.864097,32.000000,223.668332,206.211732,205.223977,199.391519,32.000000,190.361962,68.318751,58.662331,97.215360,99.618433,40.495226,38.123582,37.627021,27.323999,33.291371,59.543320,32.766569
21.225022,40.014284,138.865609,186.752960,57.032862,40.361265,29.215788,14.106502,138.264554,1.412650,27.485453,21.174108,182.301811,139.770900,176.642258,139.213515,78.299681,138.616651,-0.000660,0.001265,32.000000,-235.904153,139.337622,-0.603971,20.821211,0.635272,182977.683146,0.947214,39.906676,21.609831,6.530712,0.021370,0.011857,214.294685,32.000000,223.316958,205.815350,207.680291,199.760216,32.000000,190.234810,68.313695,58.679508,97.262094,99.618433,40.441963,38.123582,37.569693,27.323999,33.127906,59.534665,32.794008
21.238000,39.999768,139.004020,186.749027,57.022513,40.365077,29.197894,14.108071,138.315155,1.412509,27.472915,21.157160,182.418778,139.816514,176.584740,139.229916,78.268480,138.706371,-0.000660,0.001268,32.000000,-235.904878,139.212254,-0.604240,20.773821,0.637517,182970.330724,0.951377,40.021711,21.569280,6.554775,0.026055,0.000000,214.720043,32.000000,222.808800,205.917723,209.241419,199.852996,32.000000,190.363488,68.343918,58.657087,97.263321,99.618433,40.506556,38.123582,37.614402,27.323999,33.128029,59.544923,32.699438
21.307320,39.999768,138.949998,186.749027,57.013661,40.368843,29.195295,14.109498,138.378035,1.412125,27.450004,21.097835,182.347643,139.778139,176.612067,139.260516,78.226616,138.606916,-0.000661,0.001256,32.000000,-235.897714,139.237176,-0.604092,20.793202,0.637214,182956.644963,0.949184,39.905744,21.588395,6.542543,0.018510,0.000000,214.852408,32.000000,222.640182,206.237129,210.277857,199.289454,32.000000,190.606281,68.329694,58.612832,97.289900,99.618433,40.474353,38.123582,37.516220,27.323999,33.090247,59.549408,32.771778
21.150733,40.017023,139.082608,186.744251,57.002958,40.372635,29.198488,14.115349,138.379146,1.412107,27.373309,21.215280,182.356519,139.797366,176.584330,139.270441,78.247959,138.695529,-0.000660,0.001260,32.000000,-235.894977,139.202727,-0.604111,20.818720,0.638811,182984.060666,0.949219,39.865221,21.662363,6.545062,0.026037,0.000228,214.941791,32.000000,222.548432,206.806570,209.324805,198.654678,32.000000,190.909460,68.331817,58.628861,97.311188,99.618433,40.513247,38.123582,37.597191,27.323999,33.135253,59.544107,32.771778
21.256001,39.988539,138.923329,186.747622,57.013514,40.376453,29.205379,14.111354,138.312390,1.412092,27.410678,21.187406,182.370995,139.802179,176.552967,139.317132,78.320787,138.603220,-0.000662,0.001268,32.000000,-235.894875,139.293690,-0.604373,20.805738,0.636825,183001.049132,0.946171,39.726514,21.656818,6.521233,0.036969,0.000060,214.172447,32.000000,223.174339,207.014452,207.211399,198.474460,32.000000,191.294560,68.344422,58.654653,97.295615,99.618433,40.463667,38.123582,37.550989,27.323999,33.061184,59.534006,32.748740
21.236118,39.993195,139.040702,186.752679,57.028333,40.380286,29.203678,14.107500,138.329130,1.412105,27.295386,21.173320,182.370995,139.847264,176.607410,139.213373,78.323603,138.625159,-0.000662,0.001272,32.000000,-235.902170,139.326874,-0.603614,20.807207,0.639437,183077.689502,0.953499,40.057600,21.677718,6.575782,0.024956,0.000000,213.920812,32.000000,223.460090,206.916813,205.423161,198.708050,32.000000,191.299255,68.366041,58.671056,97.350234,99.618433,40.524038,38.123582,37.514671,27.323999,33.061085,59.534803,32.730179
21.216573,39.993195,138.984091,186.752679,57.042623,40.384062,29.198567,14.106216,138.411035,1.412032,27.213940,21.200787,182.266836,139.754955,176.638929,139.194650,78.321549,138.560211,-0.000661,0.001274,32.000000,-235.902471,139.275336,-0.603177,20.850112,0.637445,182985.168891,0.948380,39.817938,21.560885,6.535723,0.009088,0.000000,213.830257,32.000000,223.654268,206.214029,205.039443,199.498961,32.000000,190.713312,68.361097,58.660165,97.323700,99.618433,40.490023,38.123582,37.565568,27.323999,33.073144,59.545434,32.754023
21.264398,39.943350,139.049871,186.754365,57.056681,40.389135,29.193920,14.109784,138.428495,1.411770,27.168536,21.168943,182.395259,139.816922,176.652557,139.287856,78.346280,138.648827,-0.000662,0.001337,32.000000,-235.896117,139.234199,-0.602954,20.861521,0.638144,183011.278151,0.949461,39.862419,21.568530,6.547369,0.023180,0.000000,214.128094,32.000000,223.448040,205.819398,207.055468,199.799802,32.000000,190.030522,68.368496,58.669755,97.299657,99.618433,40.505939,38.123582,37.609905,27.323999,32.943064,59.538707,32.803032
21.206517,39.923083,138.987525,186.753241,57.040920,40.396754,29.204345,14.107929,138.381858,1.411457,27.166826,21.178946,182.381986,139.850465,176.646612,139.343043,78.292895,138.707045,-0.000663,0.001358,32.000000,-235.898628,139.328607,-0.603653,20.866687,0.637119,183037.668243,0.950629,39.901594,21.539614,6.550732,0.024830,0.010320,214.752742,32.000000,222.774574,205.952555,208.823619,199.924979,32.000000,189.960108,68.366395,58.635242,97.291638,99.618433,40.495049,38.123582,37.566808,27.323999,32.889767,59.542228,32.738689
21.236110,39.931025,139.092964,186.746498,56.969591,40.400556,29.192424,14.105788,138.380371,1.411406,27.239021,21.171607,182.329183,139.759584,176.674973,139.280111,78.302196,138.603368,-0.000664,0.001376,32.000000,-235.901424,139.329240,-0.603627,20.864615,0.636036,182999.747896,0.948560,39.755940,21.557136,6.539093,0.019758,0.000000,214.953954,32.000000,222.526430,206.310923,210.375802,199.359356,32.000000,190.318201,68.376201,58.648948,97.322049,99.618433,40.543019,38.123582,37.599813,27.323999,32.889102,59.542671,32.814844
21.177178,39.931025,138.995978,186.746498,56.849886,40.404397,29.203062,14.105931,138.332300,1.411103,27.329725,21.196441,182.257169,139.792515,176.601059,139.336156,78.361097,138.680561,-0.000664,0.001371,32.000000,-235.902265,139.330036,-0.603404,20.882816,0.636899,183086.581759,0.951054,39.851649,21.638270,6.554001,0.025570,0.011358,215.007010,32.000000,222.484190,206.825360,209.844010,198.875651,32.000000,190.680065,68.357665,58.648281,97.293654,99.618433,40.504201,38.123582,37.578677,27.323999,32.909177,59.534842,32.778234
21.183347,39.916236,139.050810,186.743970,56.818713,40.406963,29.197356,14.102363,138.355700,1.410682,27.419440,21.172406,182.303837,139.761216,176.577262,139.220622,78.365659,138.690379,-0.000664,0.001367,32.000000,-235.903866,139.335931,-0.603411,20.865533,0.636744,183088.022145,0.950167,39.800265,21.579546,6.549833,0.017348,0.000000,214.459116,32.000000,222.999038,206.967401,208.015158,198.657800,32.000000,191.134708,68.367952,58.637659,97.298119,99.618433,40.523330,38.123582,37.642110,27.323999,32.870004,59.536927,32.731866
21.263206,39.893779,138.957427,186.743408,56.775541,40.409518,29.206513,14.107215,138.406641,1.410500,27.416160,21.188953,182.222634,139.887108,176.533362,139.317068,78.357208,138.704862,-0.000666,0.001369,32.000000,-235.898850,139.281883,-0.603729,20.853391,0.637117,183089.270193,0.952668,39.918473,21.557445,6.563480,0.026088,0.007031,214.165883,32.000000,223.501122,207.022533,206.003051,198.778273,32.000000,191.122693,68.349854,58.625657,97.307538,99.618433,40.491719,38.123582,37.527938,27.323999,32.810764,59.529423,32.750134
21.218427,39.898708,139.040320,186.741442,56.782905,40.413274,29.196338,14.110069,138.345428,1.410641,27.173609,21.289432,182.260561,139.924218,176.618915,139.309002,78.338355,138.694983,-0.000665,0.001371,32.000000,-235.900093,139.216210,-0.603383,20.814629,0.637686,183087.965684,0.952592,39.891298,21.557562,6.564157,0.030054,0.005949,213.933306,32.000000,223.808659,206.427694,204.818310,199.290871,32.000000,190.524020,68.389765,58.642062,97.310396,99.618433,40.540262,38.123582,37.572641,27.323999,32.809846,59.538845,32.768036
21.363208,39.898708,138.983597,186.741442,56.828775,40.417161,29.204907,14.110640,138.437033,1.410828,26.979137,21.098164,182.270350,139.864106,176.633945,139.319678,78.325275,138.715470,-0.000666,0.001329,32.000000,-235.897392,139.307987,-0.602856,20.789557,0.636315,183061.206678,0.948576,39.708753,21.572916,6.535112,0.030945,0.004108,214.095483,32.000000,223.675968,206.144892,206.339469,199.634215,32.000000,190.049945,68.374626,58.643149,97.301213,99.618433,40.499327,38.123582,37.468053,27.323999,32.821801,59.541579,32.674419
21.191533,39.814630,139.038858,186.742846,56.839384,40.420988,29.201111,14.107500,138.372441,1.410435,26.990039,21.134822,182.361023,139.885599,176.615897,139.265363,78.403392,138.691925,-0.000667,0.001362,32.000000,-235.902334,139.307784,-0.603124,20.792546,0.638628,183112.474473,0.951094,39.803390,21.587061,6.552810,0.028225,0.000000,214.643645,32.000000,222.964367,206.008193,208.672031,199.826185,32.000000,189.831159,68.398850,58.623071,97.276350,99.618433,40.534592,38.123582,37.572071,27.323999,32.601607,59.545198,32.675300
