OSU 80 Ton Compressor Load Stand
21.289767,39.784778,139.007245,186.733857,56.848348,40.422247,29.195921,14.106502,138.363434,1.410089,26.997180,21.124077,182.379491,139.866982,176.662249,139.261919,78.395374,138.701047,-0.000669,0.001379,32.000000,-235.900547,139.338927,-0.603087,20.829761,0.636574,183078.619714,0.944187,39.513880,21.609904,6.505746,0.031479,0.007026,215.066524,32.000000,222.610334,206.237121,210.159356,199.629484,32.000000,190.009340,68.374388,58.592853,97.276945,99.618433,40.512114,38.123582,37.505737,27.323999,32.522223,59.538865,32.746833
21.069956,39.806140,139.087780,186.730485,56.863233,40.422209,29.203157,14.105645,138.330380,1.410051,27.152727,21.129881,182.332869,139.953562,176.639055,139.277687,78.347311,138.668196,-0.000669,0.001404,32.000000,-235.905501,139.280476,-0.603038,20.846860,0.639802,183072.372312,0.952192,39.773259,21.520567,6.561057,0.026657,0.004914,215.212397,32.000000,222.766150,206.670024,210.372146,199.031499,32.000000,190.721616,68.375374,58.593010,97.296244,99.618433,40.559919,38.123582,37.556801,27.323999,32.520363,59.549427,32.676474
21.144281,39.806140,138.988943,186.730485,56.853633,40.424727,29.187533,14.119060,138.402142,1.410025,27.285094,21.196412,182.352986,139.869753,176.596332,139.235852,78.356568,138.740540,-0.000670,0.001397,32.000000,-235.891267,139.434697,-0.603492,20.861416,0.636692,183028.158968,0.947744,39.546612,21.532932,6.529298,0.017208,0.000000,214.969814,32.000000,222.995435,207.040806,208.466519,198.704907,32.000000,191.262125,68.363999,58.578976,97.267108,99.618433,40.506650,38.123582,37.600510,27.323999,32.574286,59.543812,32.770531
21.122887,39.840921,139.090931,186.733857,56.885015,40.420902,29.194387,14.102649,138.345852,1.409680,27.265051,21.164407,182.278204,139.899180,176.559257,139.318531,78.327291,138.616879,-0.000671,0.001416,32.000000,-235.907678,139.341764,-0.603499,20.878673,0.640584,183164.539266,0.957863,40.009323,21.565337,6.601237,0.026292,0.021368,214.384561,32.000000,223.601342,207.108710,206.208583,198.718542,32.000000,191.159342,68.351482,58.590710,97.268207,99.618433,40.532640,38.123582,37.554733,27.323999,32.663337,59.545602,32.710443
21.203409,39.867213,139.018866,186.743408,56.912153,40.419576,29.205253,14.114065,138.341088,1.409391,27.237556,21.211884,182.303144,139.836863,176.611749,139.290833,78.376807,138.661597,-0.000671,0.001444,32.000000,-235.897081,139.309127,-0.603610,20.918169,0.638509,183138.408342,0.954924,39.859689,21.590557,6.573359,0.029554,0.000000,214.111387,32.000000,223.684491,206.803801,204.825937,199.011707,32.000000,190.544902,68.368001,58.605320,97.265206,99.618433,40.522994,38.123582,37.561217,27.323999,32.730468,59.545051,32.779922
21.124863,39.829967,139.102194,186.756050,56.895283,40.419548,29.189699,14.112067,138.388448,1.409361,27.085733,21.104627,182.295897,139.872711,176.645568,139.267811,78.299399,138.660252,-0.000672,0.001458,32.000000,-235.899899,139.340251,-0.603533,20.886567,0.638640,183166.861274,0.955695,39.937499,21.560893,6.584845,0.042678,0.005124,214.205345,32.000000,223.657866,206.403600,205.780872,199.406569,32.000000,190.117585,68.359819,58.581478,97.249353,99.618433,40.540930,38.123582,37.546531,27.323999,32.729320,59.536426,32.771411
21.216442,39.829967,138.988518,186.756050,56.899278,40.419531,29.210522,14.106216,138.409728,1.408987,27.007586,21.090329,182.283962,139.818901,176.668375,139.326011,78.367036,138.675949,-0.000674,0.001464,32.000000,-235.903127,139.353489,-0.603700,20.851135,0.635744,183104.996442,0.951584,39.802014,21.532696,6.556439,0.022662,0.007745,214.658845,32.000000,223.236853,206.054450,208.003187,199.763254,32.000000,190.036062,68.366299,58.588034,97.249209,99.618433,40.515520,38.123582,37.551262,27.323999,32.630908,59.541569,32.778014
21.193674,39.779027,139.081604,186.768411,56.906671,40.419516,29.200947,14.107215,138.322471,1.408574,27.043209,21.155004,182.367291,139.857582,176.671456,139.223192,78.335081,138.741754,-0.000675,0.001461,32.000000,-235.903111,139.362973,-0.604035,20.801568,0.638350,183174.551107,0.955699,39.922566,21.609464,6.584762,0.018330,0.002039,215.152058,32.000000,222.905513,206.118212,209.514619,199.767940,32.000000,190.202754,68.372252,58.570501,97.256934,99.618433,40.541074,38.123582,37.542084,27.323999,32.496562,59.542435,32.690487
21.230263,39.768072,139.041486,186.772906,56.912745,40.421988,29.209630,14.110497,138.348961,1.408084,27.081632,21.133271,182.342873,139.829544,176.633193,139.320839,78.280720,138.682842,-0.000675,0.001450,32.000000,-235.896223,139.360218,-0.603726,20.797424,0.637405,183088.231864,0.950720,39.738628,21.549308,6.550981,0.027825,0.000000,215.302453,32.000000,222.800292,206.501126,210.328389,199.075423,32.000000,190.807893,68.340522,58.536714,97.243939,99.618433,40.538718,38.123582,37.538515,27.323999,32.466109,59.546477,32.659379
21.166933,39.779849,139.129170,186.771783,56.924891,40.420659,29.195967,14.114208,138.370649,1.407860,27.202077,21.112940,182.397500,139.842389,176.588890,139.354863,78.328787,138.672187,-0.000675,0.001449,32.000000,-235.892841,139.280228,-0.603526,20.806420,0.639518,183096.036081,0.951984,39.733361,21.612622,6.562411,0.020839,0.000000,215.380024,32.000000,222.835328,207.112888,208.787325,198.706427,32.000000,190.930887,68.333193,58.549491,97.232680,99.618433,40.537972,38.123582,37.587688,27.323999,32.464104,59.538314,32.760479
21.206424,39.779849,138.987736,186.771783,56.912346,40.416804,29.199552,14.106787,138.294748,1.407870,27.339228,21.024788,182.345976,139.825181,176.604464,139.336849,78.313828,138.628853,-0.000676,0.001449,32.000000,-235.901409,139.317513,-0.603434,20.806131,0.638870,183124.589016,0.950025,39.649028,21.638910,6.549212,0.031273,0.000000,214.636841,32.000000,223.271275,207.330202,206.647112,198.472649,32.000000,190.896774,68.373544,58.610507,97.233319,99.618433,40.521363,38.123582,37.554017,27.323999,32.492851,59.534046,32.791660
21.238850,39.802306,139.090951,186.782177,56.907427,40.413031,29.195105,14.102791,138.349427,1.407537,27.323980,21.125077,182.316693,139.852832,176.592786,139.238978,78.343736,138.692439,-0.000675,0.001448,32.000000,-235.903765,139.298670,-0.603390,20.864038,0.640018,183116.874713,0.953429,39.787873,21.585764,6.572949,0.009342,0.000000,214.446464,32.000000,223.716833,206.922688,205.257752,198.830770,32.000000,191.139395,68.349625,58.560226,97.215145,99.618433,40.544335,38.123582,37.531401,27.323999,32.549528,59.538560,32.750575
21.100649,39.803949,139.013757,186.792853,56.907952,40.411727,29.187732,14.107358,138.317220,1.407735,27.313901,21.049725,182.340939,139.850058,176.628655,139.284778,78.371561,138.648197,-0.000674,0.001437,32.000000,-235.896576,139.256410,-0.602977,20.866504,0.638856,183093.141122,0.951370,39.708601,21.580066,6.554039,0.022829,0.007817,214.342617,32.000000,223.900219,206.265925,205.339524,199.477944,32.000000,190.544124,68.355383,58.546703,97.132203,99.618433,40.534756,38.123582,37.614678,27.323999,32.552100,59.543487,32.757765
21.071625,39.843112,139.068506,186.796505,56.887694,40.412930,29.206845,14.112067,138.372431,1.407460,27.328451,21.046962,182.343265,139.826383,176.640994,139.275797,78.345100,138.537985,-0.000675,0.001419,32.000000,-235.895801,139.293914,-0.602891,20.846021,0.636703,183052.496233,0.949962,39.666055,21.580468,6.548893,0.025421,0.000000,214.774228,32.000000,223.576175,205.990594,207.175714,199.824072,32.000000,190.046965,68.348033,58.530010,97.107909,99.618433,40.527657,38.123582,37.612597,27.323999,32.550406,59.543861,32.807581
21.166135,39.843112,138.923926,186.796505,56.822468,40.411639,29.202355,14.106787,138.287067,1.407683,27.534021,21.067022,182.348984,139.773307,176.638229,139.293171,78.380253,138.602572,-0.000676,0.001446,32.000000,-235.902556,139.180133,-0.602543,20.837262,0.639038,183085.986602,0.956663,39.945291,21.531555,6.588127,0.026646,0.000000,215.324718,32.000000,222.953659,205.985793,209.130318,199.784816,32.000000,190.147391,68.371536,58.552109,97.085619,99.618433,40.499838,38.123582,37.587413,27.323999,32.650981,59.535806,32.691000
21.254609,39.902543,139.008360,186.799314,56.767718,40.411654,29.193179,14.112781,138.300742,1.407445,27.582601,21.170803,182.424016,139.743086,176.675928,139.199910,78.415647,138.627664,-0.000676,0.001466,32.000000,-235.894595,139.275701,-0.602821,20.797896,0.640437,183140.699068,0.957525,40.042933,21.505461,6.599800,0.027433,0.017614,215.507073,32.000000,222.736234,206.460294,210.381042,199.193150,32.000000,190.312936,68.401385,58.554127,97.068391,99.618433,40.518357,38.123582,37.602074,27.323999,32.804648,59.541737,32.641404
21.106197,39.940611,138.979692,186.804652,56.741741,40.409110,29.217057,14.109070,138.319423,1.407196,27.449858,21.139316,182.434187,139.852096,176.592464,139.272148,78.313577,138.573839,-0.000677,0.001480,32.000000,-235.896503,139.285043,-0.603109,20.771539,0.638518,183070.454891,0.953185,39.852741,21.501109,6.563500,0.012431,0.000000,215.549796,32.000000,222.673867,207.038154,209.491564,198.659791,32.000000,190.869306,68.365061,58.560281,97.027585,99.618433,40.525252,38.123582,37.619593,27.323999,32.902997,59.540694,32.748080
21.179280,39.854067,139.038234,186.819822,56.734015,40.405272,29.198645,14.109213,138.283936,1.407504,27.559288,21.149367,182.444938,139.730710,176.590316,139.198625,78.352046,138.610874,-0.000677,0.001469,32.000000,-235.898983,139.301828,-0.602971,20.775001,0.638351,183037.216668,0.949479,39.734727,21.477680,6.540151,0.028296,0.010929,214.919390,32.000000,223.205042,207.149643,207.237489,198.623020,32.000000,191.309704,68.383022,58.563310,97.024223,99.618433,40.516620,38.123582,37.566182,27.323999,32.902484,59.540006,32.759452
21.137018,39.854067,138.951379,186.819822,56.751975,40.401443,29.240059,14.107929,138.349824,1.407363,27.626260,21.093016,182.423413,139.786520,176.552736,139.203859,78.385578,138.623302,-0.000678,0.001461,32.000000,-235.897808,139.247680,-0.602463,20.815547,0.641934,183178.179307,0.955682,40.070780,21.554086,6.584781,0.006678,0.000000,214.522967,32.000000,223.743665,207.007528,205.581418,198.784197,32.000000,191.112951,68.373681,58.555541,97.007986,99.618433,40.516948,38.123582,37.600860,27.323999,32.675972,59.539730,32.773172
21.152611,39.837087,139.015472,186.822913,56.762344,40.397700,29.202955,14.112638,138.272652,1.407534,27.542829,21.113482,182.355478,139.811130,176.572173,139.287287,78.439133,138.638622,-0.000678,0.001489,32.000000,-235.897361,139.254348,-0.602355,20.868864,0.640389,183061.308343,0.952564,39.837293,21.533276,6.564823,0.014048,0.002842,214.429016,32.000000,223.822338,206.399068,204.962810,199.267138,32.000000,190.354627,68.382195,58.578458,96.971939,99.618433,40.483968,38.123582,37.546097,27.323999,32.630418,59.544136,32.679995
21.186300,39.855984,138.990182,186.825722,56.779665,40.393917,29.188590,14.117347,138.376404,1.407374,27.467485,21.240182,182.383945,139.872771,176.593772,139.221427,78.374251,138.618682,-0.000680,0.001507,32.000000,-235.891012,139.193956,-0.602435,20.868628,0.639663,183038.119484,0.953107,39.922219,21.505670,6.573840,0.028434,0.000000,214.648317,32.000000,223.714194,206.014689,206.743903,199.708047,32.000000,190.148918,68.385238,58.556298,96.912433,99.618433,40.526504,38.123582,37.580373,27.323999,32.678249,59.544864,32.791734
21.198146,39.883098,139.025823,186.832465,56.813444,40.391297,29.203644,14.119916,138.216189,1.407361,27.476651,21.126121,182.460232,139.728689,176.586073,139.153915,78.353777,138.670060,-0.000678,0.001510,32.000000,-235.887952,139.243515,-0.602517,20.867999,0.637811,182968.895542,0.953459,39.873890,21.459418,6.572024,0.033787,0.000000,215.044620,32.000000,223.003194,206.121832,208.766708,199.736789,32.000000,189.866021,68.385742,58.547133,96.851356,99.618433,40.510634,38.123582,37.599417,27.323999,32.677004,59.535521,32.679041
21.133003,39.883098,138.997403,186.832465,56.856009,40.388719,29.191180,14.111782,138.339458,1.407338,27.471522,21.163794,182.459206,139.855297,176.634297,139.199563,78.329605,138.606913,-0.000677,0.001526,32.000000,-235.898381,139.226896,-0.602474,20.859764,0.637084,182992.139229,0.952299,39.825118,21.514794,6.560380,0.008467,0.000000,215.424703,32.000000,222.624775,206.506849,210.222428,199.378507,32.000000,190.015062,68.391235,58.536285,96.853432,99.618433,40.535164,38.123582,37.607473,27.323999,32.746562,59.542572,32.743825
21.166306,39.875703,138.998915,186.838926,56.893566,40.383710,29.189098,14.108499,138.312151,1.407471,27.581292,21.149466,182.430318,139.791821,176.625236,139.254302,78.377434,138.577186,-0.000679,0.001515,32.000000,-235.898877,139.263425,-0.602854,20.815887,0.636972,183002.995257,0.951252,39.828457,21.559760,6.558395,0.024368,0.000000,215.479900,32.000000,222.611858,206.891034,210.337554,198.894643,32.000000,190.828912,68.365265,58.541557,96.843145,99.618433,40.514746,38.123582,37.646364,27.323999,32.726263,59.535649,32.776840
21.142190,39.900899,138.975017,186.844826,56.916661,40.376155,29.254092,14.113494,138.326952,1.407569,27.705593,21.077628,182.427952,139.680180,176.595821,139.188564,78.349911,138.487175,-0.000679,0.001514,32.000000,-235.895521,139.240030,-0.603154,20.766582,0.638345,183035.514803,0.954656,39.959324,21.553829,6.577267,0.024583,0.000000,215.027310,32.000000,223.115580,207.119058,208.096528,198.624128,32.000000,191.156691,68.355526,58.527916,96.790046,99.618433,40.528113,38.123582,37.607259,27.323999,32.790840,59.546595,32.668183
21.203283,39.961699,138.955234,186.852973,56.951333,40.368527,29.205924,14.115349,138.222736,1.407694,27.794760,21.095726,182.398327,139.651368,176.600462,139.226111,78.354796,138.551225,-0.000680,0.001511,32.000000,-235.890060,139.177764,-0.603023,20.759764,0.638971,182961.451906,0.953023,39.884986,21.491823,6.566990,0.015485,0.000000,214.451087,32.000000,223.683259,207.132039,206.089231,198.691261,32.000000,191.268109,68.381107,58.563056,96.822989,99.618433,40.509707,38.123582,37.616633,27.323999,32.789983,59.539720,32.661580
21.198983,39.961699,138.926475,186.852973,57.037737,40.363440,29.231892,14.109213,138.250268,1.407842,27.796198,21.120941,182.378176,139.772144,176.626855,139.185749,78.378754,138.600917,-0.000680,0.001510,32.000000,-235.900130,139.182070,-0.602916,20.809803,0.640803,182968.411210,0.951914,39.958651,21.476411,6.573350,0.017358,0.004491,214.182862,32.000000,223.845302,206.647888,204.640161,199.260507,32.000000,190.473311,68.388701,58.569057,96.846449,99.618433,40.509662,38.123582,37.575672,27.323999,32.947898,59.539199,32.782710
21.232768,39.991278,138.989804,186.854378,57.117640,40.359648,29.198757,14.111068,138.320930,1.408243,27.747741,21.175913,182.388136,139.673513,176.644281,139.194613,78.377977,138.483933,-0.000680,0.001524,32.000000,-235.897619,139.239725,-0.602806,20.845575,0.639774,182934.261757,0.950575,39.896752,21.502081,6.553477,0.000502,0.000000,214.381836,32.000000,223.795339,206.407687,206.272576,199.523423,32.000000,189.763379,68.404521,58.605254,96.831206,99.618433,40.479712,38.123582,37.587359,27.323999,33.024723,59.530702,32.743825
21.152665,40.015653,138.931110,186.850726,57.191812,40.355838,29.191127,14.112495,138.273980,1.408387,27.726209,21.082476,182.453880,139.728282,176.666713,139.175830,78.357963,138.557512,-0.000682,0.001535,32.000000,-235.899307,139.227447,-0.602606,20.843949,0.638162,182896.542936,0.949812,39.905380,21.501820,6.553450,0.023202,0.003676,214.869827,32.000000,223.177801,206.220104,208.528933,199.614178,32.000000,189.782534,68.415569,58.568900,96.841377,99.618433,40.512388,38.123582,37.601768,27.323999,33.088159,59.542012,32.825996
21.272900,40.027704,139.036702,186.853254,57.204070,40.350558,29.255632,14.112352,138.212712,1.408587,27.696072,21.041399,182.448651,139.782298,176.679971,139.153685,78.354025,138.506275,-0.000680,0.001520,32.000000,-235.893548,139.220451,-0.602417,20.847726,0.636575,182879.425403,0.949288,39.867214,21.446799,6.546005,0.019971,0.008808,215.245410,32.000000,222.851739,206.226171,210.106430,199.684798,32.000000,190.246475,68.376822,58.571339,96.834302,99.618433,40.521759,38.123582,37.601665,27.323999,33.088295,59.547991,32.762754
21.085831,40.027704,138.901752,186.853254,57.208834,40.345636,29.239141,14.107358,138.278485,1.408541,27.814393,21.079288,182.440341,139.709116,176.687535,139.183079,78.304815,138.511891,-0.000680,0.001493,32.000000,-235.904772,139.235199,-0.602524,20.845339,0.637971,182921.955979,0.953249,40.052347,21.501912,6.568019,0.014570,0.000000,215.412427,32.000000,222.864119,206.790259,210.299918,199.010764,32.000000,190.970731,68.381572,58.541651,96.828756,99.618433,40.504193,38.123582,37.640460,27.323999,33.119899,59.539966,32.686378
21.088332,40.037564,138.979694,186.844826,57.187605,40.340473,29.189211,14.104646,138.293262,1.408523,27.895488,21.161694,182.442569,139.736094,176.603118,139.156573,78.308622,138.549663,-0.000679,0.001521,32.000000,-235.907483,139.258756,-0.602593,20.803850,0.635781,182855.702899,0.945446,39.823278,21.481411,6.535860,0.020634,0.000000,215.235214,32.000000,223.034513,207.096271,208.638419,198.745187,32.000000,191.144897,68.358728,58.541253,96.818807,99.618433,40.506178,38.123582,37.568622,27.323999,33.145857,59.539897,32.748814
21.203318,40.031538,138.936761,186.847635,57.185729,40.332770,29.235917,14.113351,138.308994,1.408794,27.794773,21.108348,182.383954,139.730607,176.628963,139.083463,78.299759,138.544003,-0.000679,0.001529,32.000000,-235.895992,139.282472,-0.602476,20.774057,0.638980,182946.862022,0.954613,40.198892,21.533299,6.587445,0.029100,0.000000,214.681463,32.000000,223.488566,207.337065,206.357859,198.608002,32.000000,190.869760,68.351572,58.552942,96.799669,99.618433,40.513737,38.123582,37.578352,27.323999,33.130482,59.542307,32.695696
21.215908,39.971559,138.934796,186.849321,57.192673,40.328916,29.235191,14.108928,138.365860,1.409200,27.848951,21.135112,182.320376,139.771043,176.640562,139.160854,78.363479,138.522276,-0.000678,0.001517,32.000000,-235.901727,139.272500,-0.602193,20.765376,0.640340,182924.493199,0.956028,40.203713,21.547510,6.590360,0.023302,0.002440,214.400693,32.000000,223.812285,207.058426,204.956559,198.781785,32.000000,190.687452,68.379976,58.595983,96.849191,99.618433,40.506149,38.123582,37.563704,27.323999,33.130755,59.547283,32.646613
21.245819,39.971559,138.880286,186.849321,57.174136,40.325101,29.199282,14.109498,138.318216,1.409574,27.743926,21.123987,182.299271,139.778791,176.637851,139.205103,78.311093,138.593693,-0.000678,0.001495,32.000000,-235.898042,139.279761,-0.602419,20.803168,0.638825,182844.643021,0.948911,39.966523,21.553673,6.552595,0.012072,0.000000,214.277431,32.000000,223.944072,206.346483,205.654867,199.580740,32.000000,190.289578,68.347414,58.539060,96.815192,99.618433,40.495132,38.123582,37.544872,27.323999,32.974399,59.540635,32.749694
21.132380,39.984157,138.983387,186.844826,57.247487,40.321246,29.193760,14.111782,138.282909,1.409557,27.663031,21.140078,182.320803,139.770797,176.639140,139.246827,78.337884,138.563491,-0.000679,0.001483,32.000000,-235.896742,139.215802,-0.602822,20.858872,0.638695,182748.101118,0.948125,39.881291,21.479588,6.548614,0.015327,0.000397,214.740407,32.000000,223.434385,206.139997,207.798598,199.742373,32.000000,190.311491,68.367570,58.548096,96.814474,99.618433,40.552482,38.123582,37.556950,27.323999,33.007016,59.539475,32.788506
21.181385,40.006341,138.976873,186.852411,57.308884,40.319964,29.199698,14.115349,138.323577,1.409545,27.624207,21.241433,182.410348,139.746470,176.667364,139.274516,78.333102,138.522658,-0.000677,0.001456,32.000000,-235.892191,139.347938,-0.602889,20.877702,0.636769,182755.429378,0.947808,39.821348,21.566036,6.536829,0.016395,0.000000,215.139252,32.000000,223.099276,206.119514,209.446213,199.797155,32.000000,190.176290,68.372231,58.522945,96.843984,99.618433,40.531912,38.123582,37.585299,27.323999,33.064682,59.542868,32.660186
21.212188,40.002781,139.019983,186.861120,57.346714,40.319981,29.195512,14.107929,138.355054,1.409564,27.631160,21.081158,182.425697,139.736603,176.629476,139.242485,78.253422,138.561434,-0.000677,0.001423,32.000000,-235.901414,139.310660,-0.602761,20.875866,0.637435,182772.586678,0.953229,40.061637,21.524843,6.576798,0.028315,0.000694,215.298005,32.000000,222.894815,206.595194,210.516195,199.178093,32.000000,190.682245,68.363788,58.512299,96.867336,99.618433,40.504991,38.123582,37.605106,27.323999,33.064737,59.543930,32.751088
21.201216,40.002781,138.857128,186.861120,57.370431,40.320042,29.194530,14.110069,138.308000,1.409593,27.754736,21.211625,182.391376,139.769574,176.607172,139.210237,78.303682,138.513460,-0.000676,0.001430,32.000000,-235.896323,139.248679,-0.602523,20.893464,0.635930,182760.034669,0.950756,39.985343,21.510148,6.561274,0.031149,0.000000,215.273101,32.000000,222.999171,207.143970,209.114918,198.818634,32.000000,191.074209,68.359953,58.541231,96.908499,99.618433,40.490052,38.123582,37.569498,27.323999,33.055494,59.536868,32.880655
21.133759,40.017844,138.984160,186.863930,57.380058,40.317527,29.242740,14.104932,138.325908,1.409748,27.668846,21.197066,182.372255,139.829688,176.597567,139.216997,78.273560,138.578353,-0.000676,0.001429,32.000000,-235.903919,139.227226,-0.602473,20.852709,0.635508,182801.731142,0.949445,39.919972,21.608324,6.553778,0.028486,0.000000,214.522369,32.000000,223.350977,207.281060,207.001668,198.595459,32.000000,191.300951,68.375779,58.566077,96.905152,99.618433,40.554171,38.123582,37.517080,27.323999,33.094811,59.541855,32.642211
21.222174,40.019214,138.928488,186.861401,57.379534,40.317543,29.198391,14.112210,138.274675,1.410155,27.635567,21.092424,182.332879,139.819348,176.606475,139.271213,78.326623,138.567674,-0.000675,0.001416,32.000000,-235.892380,139.257672,-0.602336,20.825958,0.634768,182771.046912,0.949991,39.941981,21.535180,6.549489,0.026188,0.014946,214.110256,32.000000,223.877213,207.033567,205.377449,198.849601,32.000000,191.231408,68.385363,58.529922,96.908435,99.618433,40.516726,38.123582,37.555917,27.323999,33.098533,59.544923,32.736561
21.182252,39.991552,139.008863,186.858030,57.412411,40.317576,29.241050,14.106644,138.308498,1.410353,27.630115,21.138189,182.313271,139.790455,176.656747,139.225392,78.340760,138.612713,-0.000674,0.001409,32.000000,-235.899912,139.215069,-0.603019,20.804846,0.637595,182816.753639,0.951555,40.092550,21.596254,6.576405,0.011710,0.000000,214.044915,32.000000,224.032223,206.352042,205.102938,199.448584,32.000000,190.690669,68.386088,58.558420,96.921472,99.618433,40.548991,38.123582,37.591083,27.323999,33.098699,59.541019,32.769577
21.168375,39.991552,138.867480,186.858030,57.436738,40.317577,29.186607,14.109356,138.306633,1.410494,27.538114,21.126931,182.402989,139.799529,176.659962,139.167638,78.324979,138.636646,-0.000675,0.001385,32.000000,-235.898512,139.349613,-0.602762,20.777335,0.636597,182742.911939,0.948865,39.916384,21.538099,6.546384,0.022354,0.007012,214.266268,32.000000,223.822525,205.944857,207.101581,199.845489,32.000000,190.370537,68.368910,58.556603,96.879876,99.618433,40.494369,38.123582,37.590778,27.323999,33.026630,59.543703,32.733040
21.155868,39.968273,138.997910,186.854940,57.463169,40.321410,29.192437,14.112781,138.283254,1.410537,27.546188,21.171128,182.413995,139.848303,176.675476,139.152484,78.280873,138.626195,-0.000674,0.001369,32.000000,-235.893284,139.255632,-0.603108,20.770648,0.638164,182736.945409,0.949282,39.968813,21.545439,6.562516,0.030823,0.019717,214.907144,32.000000,223.120885,206.075136,209.007357,199.888062,32.000000,190.187205,68.356809,58.512809,96.904670,99.618433,40.542631,38.123582,37.576802,27.323999,32.965833,59.535649,32.692761
21.228362,39.960056,138.922629,186.857468,57.468673,40.325199,29.202553,14.108071,138.373992,1.410829,27.583252,21.117362,182.495163,139.794655,176.691947,139.237250,78.260155,138.577574,-0.000675,0.001336,32.000000,-235.899960,139.233139,-0.603425,20.811455,0.638910,182753.928684,0.951703,39.996679,21.572630,6.560139,0.030038,0.000000,215.046806,32.000000,222.790995,206.454951,210.465469,199.391900,32.000000,190.455916,68.350772,58.518479,96.943112,99.618433,40.518582,38.123582,37.549793,27.323999,32.944150,59.539642,32.647787
21.197085,39.976489,139.069615,186.860839,57.471661,40.323894,29.193941,14.107643,138.334339,1.411067,27.604412,21.169889,182.411535,139.754914,176.653004,139.209441,78.276119,138.536826,-0.000673,0.001353,32.000000,-235.903175,139.210847,-0.603677,20.861547,0.639712,182796.128875,0.952138,39.998529,21.611754,6.570182,0.024732,0.020192,215.162598,32.000000,222.826050,207.050194,209.866765,198.785100,32.000000,191.097058,68.349458,58.539025,96.964370,99.618433,40.542982,38.123582,37.586795,27.323999,32.943805,59.533662,32.788212
21.206243,39.976489,138.955662,186.860839,57.486241,40.320029,29.264103,14.107786,138.264367,1.411215,27.598620,21.136245,182.477884,139.791271,176.606054,139.260922,78.261175,138.547253,-0.000673,0.001348,32.000000,-235.900901,139.290285,-0.603802,20.851293,0.636940,182793.232201,0.948491,39.844822,21.609287,6.544199,0.020725,0.000000,214.518382,32.000000,223.355806,207.050136,207.883032,198.609102,32.000000,191.427162,68.322527,58.538278,96.968644,99.618433,40.534302,38.123582,37.559641,27.323999,32.986371,59.536121,32.767082
21.203327,39.952935,138.999679,186.862244,57.517794,40.323819,29.232828,14.103362,138.248666,1.411035,27.625860,21.182339,182.418142,139.767761,176.654095,139.190003,78.319469,138.596698,-0.000672,0.001307,32.000000,-235.903522,139.236587,-0.603988,20.872169,0.636378,182796.946942,0.950236,39.923978,21.573890,6.560790,0.031382,0.010781,214.160922,32.000000,223.831719,207.076704,205.568120,198.826678,32.000000,191.413207,68.323243,58.531431,96.954122,99.618433,40.534725,38.123582,37.585129,27.323999,32.924729,59.545946,32.764881
21.109473,39.931025,138.912536,186.861963,57.516811,40.327579,29.200593,14.106216,138.338796,1.410926,27.542677,21.164888,182.394310,139.714826,176.654194,139.199865,78.336702,138.599226,-0.000670,0.001295,32.000000,-235.900013,139.240584,-0.604779,20.848591,0.636169,182786.201309,0.947440,39.905605,21.593807,6.552583,0.012830,0.000000,213.930792,32.000000,223.972059,206.388590,205.045386,199.383489,32.000000,190.737237,68.342479,58.547107,96.990701,99.618433,40.518140,38.123582,37.621722,27.323999,32.867234,59.542395,32.776473
21.202627,39.943898,138.980447,186.871234,57.480859,40.331356,29.192294,14.105645,138.387256,1.411056,27.462274,21.164317,182.425839,139.749327,176.676650,139.188049,78.344250,138.577597,-0.000670,0.001288,32.000000,-235.903534,139.294345,-0.604756,20.843713,0.635722,182752.638505,0.948627,39.887900,21.559092,6.555560,0.034816,0.016794,214.186443,32.000000,223.933546,206.230223,206.529619,199.647555,32.000000,190.091555,68.342329,58.575139,96.984416,99.618433,40.512768,38.123582,37.664210,27.323999,32.866637,59.548296,32.711617
21.368671,39.943898,138.965471,186.871234,57.410662,40.335165,29.200029,14.112923,138.382277,1.411141,27.424813,21.066823,182.365322,139.832948,176.692066,139.135677,78.304203,138.510437,-0.000669,0.001278,32.000000,-235.893141,139.251696,-0.604396,20.806525,0.638024,182786.406053,0.954116,40.054599,21.543066,6.580578,0.028608,0.015585,214.627388,32.000000,223.071304,206.059774,208.850042,199.660966,32.000000,189.814016,68.383749,58.549322,96.987842,99.618433,40.536611,38.123582,37.466760,27.323999,32.899655,59.542543,32.807581
21.219507,39.959782,138.992704,186.872358,57.345888,40.338959,29.196934,14.116919,138.309620,1.411113,27.434396,21.107205,182.407995,139.782786,176.710176,139.166238,78.311648,138.551489,-0.000669,0.001275,32.000000,-235.890785,139.295339,-0.604332,20.745182,0.636660,182765.210502,0.950134,39.880266,21.525204,6.554869,0.026909,0.000000,215.140603,32.000000,222.878356,206.350097,210.185767,199.731168,32.000000,190.439089,68.365417,58.535821,96.993522,99.618433,40.517813,38.123582,37.585484,27.323999,32.940605,59.548916,32.745366
21.208418,39.955948,138.971140,186.865615,57.296090,40.342677,29.195082,14.110355,138.291779,1.411212,27.546721,21.263565,182.441767,139.692701,176.679711,139.236436,78.326158,138.563044,-0.000668,0.001266,32.000000,-235.894235,139.318307,-0.604367,20.777729,0.634683,182740.527897,0.942277,39.548173,21.533218,6.503234,0.014731,0.000000,215.185766,32.000000,222.916827,206.793647,210.082822,199.047177,32.000000,191.121015,68.379026,58.564735,97.018586,99.618433,40.544769,38.123582,37.553074,27.323999,32.930267,59.539966,32.716972
21.168090,39.959508,139.042338,186.856625,57.208423,40.345154,29.202588,14.104218,138.312119,1.411226,27.610615,21.251419,182.460934,139.807931,176.668996,139.253443,78.314869,138.629550,-0.000668,0.001249,32.000000,-235.902502,139.225533,-0.604246,20.812085,0.639538,182823.070644,0.949410,39.862298,21.545353,6.550233,0.018566,0.000000,214.845545,32.000000,223.238573,207.012977,208.372191,198.887619,32.000000,191.210523,68.357849,58.593366,97.049763,99.618433,40.560439,38.123582,37.585851,27.323999,32.929886,59.532846,32.796723
21.175146,39.959508,138.934561,186.856625,57.112691,40.345149,29.195500,14.110783,138.323587,1.411263,27.642007,21.121048,182.396214,139.856745,176.659812,139.220730,78.328212,138.732916,-0.000668,0.001270,32.000000,-235.897413,139.311719,-0.604185,20.813475,0.638744,182832.372579,0.950066,39.880701,21.536354,6.552640,0.033801,0.004777,214.358531,32.000000,223.629871,207.340335,206.159352,198.705257,32.000000,191.267956,68.364169,58.602705,97.034271,99.618433,40.530773,38.123582,37.577928,27.323999,32.938803,59.540232,32.783443
21.221269,39.977037,138.946674,186.852692,56.985561,40.342676,29.240386,14.110355,138.271676,1.411514,27.695417,21.170976,182.412722,139.821408,176.735668,139.245074,78.337793,138.638951,-0.000670,0.001266,32.000000,-235.900628,139.292364,-0.604159,20.854414,0.638682,182870.504880,0.951775,39.965209,21.579357,6.568488,0.030509,0.000000,214.046625,32.000000,223.791059,206.860080,204.846237,199.073456,32.000000,190.582643,68.363271,58.587915,97.077432,99.618433,40.544345,38.123582,37.621280,27.323999,32.984175,59.545425,32.770310
21.079348,40.000590,138.851982,186.859716,56.867983,40.342585,29.249885,14.106644,138.284636,1.411363,27.556590,21.119834,182.427899,139.778710,176.763524,139.229629,78.303886,138.592471,-0.000670,0.001259,32.000000,-235.900076,139.239543,-0.604237,20.882843,0.638232,182858.750269,0.951675,39.951038,21.615281,6.561209,0.038955,0.023833,214.076852,32.000000,223.886058,206.364682,206.278210,199.472540,32.000000,190.302194,68.359207,58.586327,97.051479,99.618433,40.499150,38.123582,37.642212,27.323999,33.045347,59.540291,32.771704
21.230095,39.996756,138.992032,186.866177,56.772764,40.342544,29.194991,14.112067,138.261130,1.411421,27.451636,21.202414,182.484299,139.793268,176.746935,139.289813,78.292257,138.575204,-0.000670,0.001222,32.000000,-235.896129,139.233056,-0.604092,20.902460,0.636121,182829.437524,0.948042,39.876019,21.560914,6.547519,0.024022,0.001643,214.579429,32.000000,223.320753,206.141411,208.325244,199.797794,32.000000,190.249319,68.331020,58.577158,97.055780,99.618433,40.569231,38.123582,37.580199,27.323999,33.045352,59.537213,32.744192
21.348166,39.996756,138.959866,186.866177,56.702049,40.342526,29.211703,14.107072,138.304186,1.411104,27.465815,21.194658,182.465141,139.804586,176.771359,139.287426,78.373489,138.673704,-0.000670,0.001208,32.000000,-235.897845,139.262814,-0.603950,20.890291,0.637742,182923.757569,0.954436,40.184842,21.572661,6.587110,0.030280,0.000953,214.935553,32.000000,222.987983,206.143155,209.838730,199.894856,32.000000,190.249992,68.353037,58.588497,97.076987,99.618433,40.542313,38.123582,37.471415,27.323999,33.035345,59.534233,32.702666
21.232421,39.997851,139.011957,186.870953,56.646814,40.342714,29.192720,14.106787,138.368132,1.410859,27.436955,21.158961,182.488815,139.766945,176.716298,139.183486,78.331330,138.647953,-0.000669,0.001193,32.000000,-235.904195,139.273297,-0.604198,20.856144,0.634640,182866.245391,0.949145,39.878048,21.576055,6.546934,0.022867,0.003744,215.200992,32.000000,222.846987,206.786933,210.206479,199.136515,32.000000,190.737179,68.364806,58.609238,97.078746,99.618433,40.575609,38.123582,37.569101,27.323999,33.038174,59.535295,32.739936
21.235366,39.950744,138.897437,186.872920,56.600243,40.345405,29.200874,14.105503,138.303270,1.410555,27.476194,21.184479,182.515653,139.795186,176.673306,139.318778,78.281861,138.644546,-0.000668,0.001195,32.000000,-235.903021,139.244439,-0.604175,20.808098,0.632707,182760.108136,0.943131,39.641933,21.541785,6.509218,0.020197,0.000000,215.058188,32.000000,222.898790,207.104852,208.909081,198.738234,32.000000,191.047306,68.346474,58.593214,97.072547,99.618433,40.520488,38.123582,37.536029,27.323999,32.915414,59.541697,32.755710
21.142178,39.922261,138.925114,186.879381,56.550542,40.349189,29.197072,14.110925,138.305261,1.410442,27.548506,21.200948,182.513268,139.767168,176.622763,139.271559,78.382078,138.581081,-0.000668,0.001203,32.000000,-235.895631,139.303214,-0.604127,20.781898,0.636056,182839.477615,0.949117,39.874483,21.571669,6.547155,0.021286,0.000000,214.352850,32.000000,223.406763,207.344828,206.756473,198.678587,32.000000,191.170978,68.355837,58.629187,97.038744,99.618433,40.579890,38.123582,37.578671,27.323999,32.914988,59.541746,32.735975
21.208684,39.922261,138.937022,186.879381,56.513495,40.353327,29.226981,14.106359,138.409707,1.410448,27.539116,21.180787,182.422279,139.811213,176.676032,139.278401,78.335378,138.634465,-0.000668,0.001198,32.000000,-235.902656,139.352816,-0.604368,20.807102,0.637149,182862.518378,0.948674,39.821476,21.619514,6.540855,0.017844,0.000000,214.143289,32.000000,223.718456,207.003197,205.280318,198.923468,32.000000,190.878044,68.362423,58.616501,97.030830,99.618433,40.537035,38.123582,37.551929,27.323999,32.840183,59.541058,32.674493
21.131337,39.918427,138.997490,186.880224,56.471198,40.355575,29.197680,14.110640,138.221623,1.410118,27.465273,21.153718,182.427453,139.815657,176.693827,139.255138,78.316694,138.594835,-0.000668,0.001185,32.000000,-235.899031,139.294445,-0.604037,20.809331,0.639811,182834.473713,0.953184,39.980036,21.489037,6.570993,0.029156,0.000000,214.044707,32.000000,223.845844,206.394831,205.359636,199.597121,32.000000,190.244684,68.372423,58.634189,97.010125,99.618433,40.579544,38.123582,37.535723,27.323999,32.829509,59.542002,32.765248
21.179859,39.903912,138.950454,186.879662,56.417576,40.355585,29.197783,14.116348,138.347294,1.410081,27.368559,21.148705,182.417081,139.836210,176.691172,139.267855,78.318638,138.694080,-0.000668,0.001165,32.000000,-235.889553,139.311084,-0.603486,20.812924,0.637869,182858.167922,0.949193,39.846480,21.561191,6.550950,0.033417,0.010319,214.497945,32.000000,223.591144,206.040390,207.612767,199.882840,32.000000,190.145011,68.379419,58.641268,96.999159,99.618433,40.540520,38.123582,37.574901,27.323999,32.790983,59.547736,32.699511
21.231819,39.869130,139.019158,186.874324,56.350347,40.356873,29.243589,14.109070,138.333642,1.409756,27.403601,21.230930,182.485639,139.866941,176.732730,139.175339,78.346530,138.600121,-0.000669,0.001159,32.000000,-235.898470,139.226143,-0.603949,20.876601,0.639452,182912.079012,0.953816,39.998004,21.560980,6.577790,0.025888,0.000000,215.012925,32.000000,223.020680,206.174170,209.194909,199.942713,32.000000,189.973250,68.386580,58.622855,97.009170,99.618433,40.575660,38.123582,37.565147,27.323999,32.790152,59.541078,32.647640
21.200325,39.869130,138.975595,186.874324,56.304415,40.360701,29.201824,14.108785,138.386147,1.409632,27.283791,21.106218,182.455299,139.841697,176.766644,139.280175,78.313840,138.658439,-0.000668,0.001139,32.000000,-235.902197,139.258816,-0.604040,20.897162,0.638280,182883.897748,0.951503,39.885977,21.606347,6.560499,0.027874,0.003922,215.127852,32.000000,222.725795,206.624060,210.492911,199.187571,32.000000,190.601900,68.364373,58.607538,97.005321,99.618433,40.555434,38.123582,37.554173,27.323999,32.698493,59.539789,32.748154
21.129478,39.857080,138.968345,186.864491,56.247317,40.363301,29.194953,14.107929,138.343614,1.409396,27.378592,21.059392,182.478919,139.775916,176.726340,139.240041,78.282140,138.518665,-0.000668,0.001118,32.000000,-235.898792,139.264323,-0.604135,20.859580,0.635490,182830.916665,0.947543,39.746966,21.533665,6.547680,0.018732,0.000000,215.280452,32.000000,222.898676,207.187186,209.544709,198.853104,32.000000,190.867814,68.397283,58.631581,97.050702,99.618433,40.583189,38.123582,37.558984,27.323999,32.665929,59.540045,32.762680
21.119202,39.855984,138.958059,186.847354,56.183869,40.363306,29.224536,14.111782,138.337988,1.409292,27.543880,21.047001,182.462721,139.874057,176.662275,139.254650,78.370707,138.669271,-0.000667,0.001080,32.000000,-235.896742,139.204544,-0.603423,20.828686,0.635410,182884.883017,0.950458,39.810118,21.594159,6.555352,0.028862,0.002226,214.502863,32.000000,223.337502,207.287917,207.327156,198.693790,32.000000,191.144646,68.365687,58.605081,97.022786,99.618433,40.547716,38.123582,37.611116,27.323999,32.661839,59.543959,32.697163
21.167909,39.920892,138.948847,186.845107,56.095096,40.363332,29.203430,14.110069,138.321239,1.409386,27.666568,21.184173,182.425267,139.792575,176.681260,139.197036,78.331791,138.552964,-0.000668,0.001072,32.000000,-235.898290,139.248026,-0.603395,20.817015,0.637903,182942.201373,0.954040,39.940397,21.559205,6.576989,0.008630,0.000000,214.150900,32.000000,223.853443,207.111707,205.487794,198.865929,32.000000,191.207673,68.377854,58.604773,97.011230,99.618433,40.578583,38.123582,37.583334,27.323999,32.660594,59.542966,32.767449
21.173790,39.920892,138.922525,186.845107,56.034057,40.363376,29.189832,14.108214,138.279668,1.409230,27.605391,21.120429,182.420501,139.745860,176.746455,139.166497,78.328811,138.544089,-0.000667,0.001070,32.000000,-235.896703,139.238666,-0.603703,20.815914,0.638523,182922.127871,0.952099,39.926957,21.525914,6.564127,0.031183,0.007927,214.103574,32.000000,224.117964,206.423254,204.948789,199.583308,32.000000,190.544733,68.420696,58.643072,97.037673,99.618433,40.537783,38.123582,37.576452,27.323999,32.828848,59.537232,32.773612
21.250879,39.985527,138.932379,186.850445,55.984680,40.364583,29.182263,14.104789,138.283271,1.409264,27.276797,21.272782,182.473377,139.717477,176.750760,139.299159,78.391012,138.614123,-0.000668,0.001067,32.000000,-235.901931,139.232304,-0.603367,20.800860,0.638523,182922.127871,0.952099,39.926957,21.525914,6.564127,0.032506,0.000000,214.374942,32.000000,223.894125,206.157762,206.915693,199.862798,32.000000,190.001210,68.421373,58.648804,96.998023,99.618433,40.569196,38.123582,37.551975,27.323999,32.996763,59.537045,32.975812
21.203615,39.975393,138.935255,186.854659,55.993257,40.368348,29.194080,14.111354,138.303728,1.409348,27.052373,21.196665,182.477348,139.793533,176.721057,139.213477,78.365132,138.641909,-0.000668,0.001044,32.000000,-235.896350,139.269869,-0.602996,20.798447,0.638380,182921.977828,0.952268,39.915143,21.524662,6.561061,0.021668,0.000752,214.995504,32.000000,223.055140,206.327682,208.963811,199.796688,32.000000,189.688380,68.418790,58.604549,96.989175,99.618433,40.545008,38.123582,37.552028,27.323999,32.970234,59.539917,32.771044
21.265699,39.823941,138.992224,186.863930,56.019403,40.368322,29.201463,14.102791,138.415455,1.409044,26.986807,21.192489,182.504727,139.829015,176.786368,139.225776,78.321454,138.565438,-0.000669,0.001043,32.000000,-235.908519,139.304706,-0.603101,20.804453,0.637523,182882.897603,0.949084,39.825181,21.495859,6.537724,0.028555,0.000000,215.334323,32.000000,222.786966,206.585234,210.458884,199.428753,32.000000,190.145441,68.437652,58.595872,96.976175,99.618433,40.597277,38.123582,37.553514,27.323999,32.970021,59.540153,32.819540
21.312441,39.823941,138.979898,186.863930,56.046291,40.368308,29.197861,14.108785,138.381080,1.408921,26.978581,21.218625,182.477932,139.786560,176.692760,139.282456,78.312422,138.679987,-0.000670,0.001048,32.000000,-235.900886,139.313147,-0.601963,20.846415,0.638543,182933.271514,0.950971,39.909782,21.534987,6.552432,0.031373,0.006658,215.453717,32.000000,222.822859,206.932090,210.264672,199.023759,32.000000,190.891027,68.409056,58.589232,96.978595,99.618433,40.563305,38.123582,37.479540,27.323999,32.574311,59.532394,32.692614
21.159073,39.736030,138.979018,186.864491,56.069672,40.368347,29.206289,14.108642,138.404145,1.408563,27.054384,21.203700,182.500329,139.849058,176.697515,139.339682,78.386346,138.696168,-0.000672,0.001041,32.000000,-235.899881,139.321652,-0.601788,20.875709,0.637097,182864.298396,0.947503,39.633927,21.542202,6.535982,0.012394,0.014509,214.917779,32.000000,223.343779,207.100589,207.878759,198.884834,32.000000,191.238398,68.382383,58.586220,96.946397,99.618433,40.595848,38.123582,37.547374,27.323999,32.343473,59.545238,32.652262
21.224798,39.691664,139.017415,186.869548,56.063769,40.368367,29.192477,14.105360,138.470978,1.408385,27.066926,21.155585,182.489246,139.906948,176.705252,139.269416,78.373589,138.648648,-0.000671,0.001052,32.000000,-235.901361,139.335828,-0.601953,20.883760,0.634900,182851.543117,0.945452,39.540453,21.605847,6.521069,0.002490,0.000000,214.461729,32.000000,223.744066,207.271486,205.895451,198.976114,32.000000,191.155735,68.412271,58.605525,96.957637,99.618433,40.579979,38.123582,37.529907,27.323999,32.225591,59.534695,32.769650
21.129702,39.683174,138.995585,186.868986,56.129676,40.364558,29.214509,14.106644,138.316506,1.408051,27.031876,21.076463,182.450709,139.817861,176.710184,139.331491,78.399924,138.723880,-0.000669,0.001046,32.000000,-235.899748,139.327486,-0.601670,20.897686,0.636767,182821.675904,0.952130,39.759846,21.539635,6.568294,0.022557,0.000000,214.240304,32.000000,223.880735,206.685654,204.721293,199.313387,32.000000,190.322299,68.394944,58.603976,96.919067,99.618433,40.616617,38.123582,37.571288,27.323999,32.222925,59.533121,32.766349
21.180819,39.683174,139.039036,186.868986,56.196877,40.363301,29.199332,14.108785,138.357218,1.407878,27.061611,21.168432,182.495313,139.772858,176.763938,139.281315,78.397305,138.736305,-0.000670,0.001005,32.000000,-235.902853,139.290958,-0.601481,20.869572,0.635312,182781.457121,0.949408,39.583574,21.529740,6.549764,0.024650,0.000569,214.352517,32.000000,223.913534,206.341417,206.463551,199.716638,32.000000,190.041685,68.412471,58.616242,96.902023,99.618433,40.588493,38.123582,37.562471,27.323999,32.198090,59.548267,32.679775
21.090255,39.703714,138.994116,186.873201,56.246882,40.363350,29.217043,14.109356,138.318237,1.407443,27.160690,21.069915,182.537337,139.847162,176.781400,139.246520,78.365543,138.602202,-0.000670,0.000994,32.000000,-235.901135,139.302460,-0.602405,20.818117,0.636555,182782.118739,0.953035,39.766041,21.539264,6.578209,0.034823,0.000000,214.824212,32.000000,223.140700,206.184254,208.715735,199.904297,32.000000,189.734079,68.412953,58.599484,96.896263,99.618433,40.573601,38.123582,37.624525,27.323999,32.248076,59.541796,32.778748
21.093597,39.776288,139.067055,186.879943,56.290759,40.359524,29.242469,14.111354,138.366488,1.407693,27.349605,21.102939,182.588947,139.724368,176.816652,139.276061,78.376251,138.619871,-0.000671,0.001034,32.000000,-235.897170,139.240010,-0.602318,20.816176,0.636536,182756.727107,0.951102,39.663311,21.547802,6.564384,0.022663,0.015073,215.284772,32.000000,222.872768,206.391627,210.037914,199.845423,32.000000,190.245454,68.415947,58.565076,96.906749,99.618433,40.557379,38.123582,37.541967,27.323999,32.434824,59.543517,32.766129
21.121097,39.851876,138.928005,186.892024,56.321958,40.356999,29.199736,14.110497,138.298949,1.407676,27.497974,21.133271,182.514338,139.805564,176.712347,139.240002,78.340725,138.685454,-0.000672,0.001106,32.000000,-235.897534,139.228059,-0.601911,20.828397,0.639749,182826.852130,0.954828,39.865990,21.515643,6.590443,0.025496,0.000000,215.448675,32.000000,222.752360,206.781382,210.508629,199.105905,32.000000,190.686602,68.392383,58.576147,96.905349,99.618433,40.601545,38.123582,37.627050,27.323999,32.433535,59.537675,32.767449
21.172834,39.913224,139.036566,186.901856,56.333714,40.351915,29.196605,14.106930,138.334770,1.407512,27.544846,21.232688,182.563881,139.715213,176.705528,139.343022,78.360531,138.643851,-0.000674,0.001220,32.000000,-235.897988,139.274092,-0.601846,20.796769,0.639982,182835.667823,0.953910,39.931832,21.513360,6.592856,0.020682,0.000000,215.067662,32.000000,223.165821,207.054064,208.568582,198.825271,32.000000,191.002720,68.378075,58.582282,96.912273,99.618433,40.560944,38.123582,37.521144,27.323999,32.628562,59.538609,32.651529
21.198169,39.913224,138.893736,186.901856,56.319635,40.350614,29.238087,14.108071,138.394586,1.407131,27.358308,21.230419,182.530633,139.810968,176.699855,139.267401,78.424351,138.659031,-0.000676,0.001298,32.000000,-235.900124,139.294813,-0.601716,20.782738,0.638806,182874.295609,0.954117,39.952054,21.580149,6.577689,0.024469,0.009847,214.424013,32.000000,223.607832,207.292784,206.440360,198.756009,32.000000,191.090410,68.414527,58.622108,96.928908,99.618433,40.540267,38.123582,37.558308,27.323999,32.787483,59.535098,32.755123
21.137037,39.869678,139.062042,186.899328,56.326993,40.349385,29.243250,14.109784,138.357563,1.406913,27.328216,21.134506,182.508816,139.862271,176.746415,139.348158,78.427856,138.662213,-0.000675,0.001388,32.000000,-235.899231,139.285594,-0.602086,20.782895,0.639081,182844.959572,0.951805,39.909395,21.540512,6.566743,0.014586,0.000000,214.034186,32.000000,223.879411,206.901841,204.993770,199.213775,32.000000,190.693355,68.404439,58.628726,96.946820,99.618433,40.590856,38.123582,37.534104,27.323999,32.673144,59.541019,32.781169
21.186867,39.849959,138.965406,186.899890,56.322318,40.345675,29.224258,14.109784,138.345142,1.406722,27.220987,21.160171,182.503274,139.806319,176.752691,139.259334,78.408337,138.696004,-0.000676,0.001496,32.000000,-235.900543,139.236646,-0.602360,20.829210,0.638650,182783.513477,0.949240,39.858538,21.483929,6.552157,0.029685,0.000000,214.166407,32.000000,223.816687,206.490963,205.859272,199.473816,32.000000,190.121423,68.399012,58.605990,96.951840,99.618433,40.568685,38.123582,37.565254,27.323999,32.620638,59.545995,32.762974
21.240343,39.849685,139.041780,186.893990,56.363486,40.346946,29.202850,14.109070,138.324816,1.406509,27.166987,21.240352,182.508197,139.891573,176.740239,139.286001,78.403555,138.593428,-0.000676,0.001612,32.000000,-235.899125,139.241806,-0.602567,20.863252,0.640148,182780.309686,0.951808,39.937790,21.481941,6.579070,0.018263,0.000000,214.644144,32.000000,223.364611,206.023760,208.215732,199.919024,32.000000,190.212227,68.407898,58.585115,96.945147,99.618433,40.586909,38.123582,37.594873,27.323999,32.619341,59.534213,32.672805
21.310037,39.849685,138.936847,186.893990,56.428407,40.350784,29.203884,14.108642,138.337626,1.406424,27.235462,21.206462,182.523329,139.815617,176.762126,139.314094,78.370303,138.725388,-0.000675,0.001709,32.000000,-235.900701,139.296199,-0.602646,20.841956,0.637442,182746.816709,0.949961,39.817956,21.517567,6.559035,0.025080,0.007788,215.200230,32.000000,222.925256,206.113740,209.598543,200.031598,32.000000,190.228195,68.429144,58.564127,96.941951,99.618433,40.563557,38.123582,37.480281,27.323999,32.617329,59.538570,32.731866
21.199374,39.860366,138.989029,186.890338,56.524719,40.350801,29.204379,14.106359,138.297426,1.406118,27.329856,21.260869,182.494960,139.900607,176.752844,139.225596,78.354238,138.628915,-0.000675,0.001779,32.000000,-235.902001,139.326874,-0.602519,20.875788,0.635607,182732.875455,0.948192,39.710443,21.473448,6.546118,0.019017,0.000000,215.397165,32.000000,222.701565,206.772738,210.515450,199.283217,32.000000,190.617901,68.412904,58.585553,96.983737,99.618433,40.599686,38.123582,37.538620,27.323999,32.643891,59.541333,32.635828
