OSU 80 Ton Compressor Load Stand
21.191373,40.132053,138.800056,187.056657,57.728821,40.302091,29.204879,14.110783,138.101802,1.402124,27.949863,21.151424,182.653500,139.617438,176.808645,139.098007,78.405395,138.422758,-0.000665,0.004503,32.000000,-235.895118,139.038265,-0.604574,20.858636,0.637081,182740.967366,0.953414,40.208322,21.484021,6.572213,0.036260,0.000000,214.384965,32.000000,223.870781,207.275826,205.881774,199.231427,32.000000,191.382923,68.420676,58.691420,96.914369,99.618433,40.536489,38.123582,37.660751,27.323999,33.312261,59.543812,32.765908
21.088995,40.132053,138.734650,187.056657,57.735799,40.302115,29.198639,14.106359,138.231397,1.401868,27.855549,21.188422,182.592962,139.677449,176.809212,139.093583,78.377954,138.485753,-0.000663,0.004431,32.000000,-235.907246,139.017851,-0.604782,20.831466,0.637877,182773.862362,0.955208,40.306317,21.511710,6.584091,0.018594,0.000000,214.239416,32.000000,224.018169,206.755278,205.076749,199.531377,32.000000,190.601282,68.429212,58.689962,96.873823,99.618433,40.498630,38.123582,37.713234,27.323999,33.361876,59.544028,32.735314
21.178737,40.107677,138.826106,187.061433,57.785354,40.302089,29.215037,14.109784,138.133981,1.401621,27.788859,21.080090,182.664797,139.708280,176.856666,139.028557,78.435463,138.481179,-0.000663,0.004357,32.000000,-235.902837,139.030413,-0.604737,20.836763,0.635784,182684.174025,0.949976,40.091004,21.390186,6.549838,0.019902,0.000000,214.329581,32.000000,223.911425,206.337474,206.849341,199.960547,32.000000,190.149562,68.440918,58.687926,96.844861,99.618433,40.590455,38.123582,37.611422,27.323999,33.299434,59.544854,32.736782
21.118243,40.090970,138.695182,187.063961,57.876720,40.302146,29.238256,14.102791,138.047394,1.401302,27.772339,21.123453,182.679289,139.693783,176.859026,139.062472,78.412400,138.462270,-0.000662,0.004258,32.000000,-235.904257,139.111690,-0.604136,20.813527,0.638393,182746.989873,0.954988,40.296865,21.447689,6.578533,0.029686,0.007988,214.980510,32.000000,223.174230,206.371053,208.922607,200.007724,32.000000,190.294766,68.426107,58.696074,96.827908,99.618433,40.488558,38.123582,37.685719,27.323999,33.256833,59.542553,32.648888
21.161821,40.130136,138.781107,187.065928,57.919889,40.302045,29.207641,14.109784,138.150978,1.400926,27.766230,21.094709,182.734964,139.653958,176.895039,139.116891,78.338413,138.478894,-0.000659,0.004158,32.000000,-235.902018,139.020950,-0.603457,20.788403,0.636722,182656.776419,0.950183,40.091996,21.387999,6.554976,0.017898,0.001687,215.194286,32.000000,223.049616,206.377203,210.576820,199.944338,32.000000,190.673069,68.449913,58.705439,96.818210,99.618433,40.574859,38.123582,37.671119,27.323999,33.257620,59.542081,32.754903
21.273002,40.130136,138.762647,187.065928,57.917080,40.301983,29.202693,14.113209,138.148356,1.400721,27.810472,21.154987,182.692790,139.656731,176.842986,139.119664,78.331906,138.372784,-0.000657,0.004081,32.000000,-235.894659,139.046891,-0.603337,20.804715,0.638225,182690.624165,0.952227,40.196892,21.402038,6.567553,0.024749,0.011951,215.332336,32.000000,222.919802,206.938194,210.483655,199.284460,32.000000,191.254469,68.401447,58.665236,96.791322,99.618433,40.507504,38.123582,37.598719,27.323999,33.360681,59.537586,32.760112
21.190120,40.130136,138.781344,187.061714,57.930541,40.298149,29.195999,14.111496,138.224277,1.400585,27.905216,21.065883,182.740986,139.709829,176.764837,139.033692,78.327710,138.405679,-0.000658,0.003989,32.000000,-235.896208,139.068021,-0.603141,20.804453,0.638443,182742.681267,0.951264,40.148431,21.483958,6.558089,0.033001,0.016907,214.892127,32.000000,223.414542,207.320317,208.341133,198.988316,32.000000,191.406144,68.399762,58.679935,96.775949,99.618433,40.520930,38.123582,37.707420,27.323999,33.361806,59.539760,32.761433
21.207381,40.131231,138.808869,187.059747,57.920995,40.294320,29.237656,14.110497,138.091874,1.400450,27.964292,21.067483,182.701388,139.716986,176.808314,139.073112,78.363215,138.389009,-0.000658,0.003887,32.000000,-235.896059,139.187759,-0.602848,20.791996,0.635789,182700.009466,0.946240,39.925505,21.439820,6.522946,0.000000,0.000000,214.276314,32.000000,223.808791,207.477523,206.293080,198.834437,32.000000,191.410064,68.427787,58.696933,96.780949,99.618433,40.520732,38.123582,37.642948,27.323999,33.365785,59.540379,32.657912
21.092021,40.130136,138.877746,187.055533,57.926528,40.286661,29.200781,14.113351,138.118100,1.400064,27.967339,21.096328,182.667319,139.639582,176.823657,139.039296,78.359945,138.417818,-0.000658,0.003796,32.000000,-235.895336,139.105444,-0.602733,20.784757,0.637354,182720.290517,0.950226,40.091602,21.459719,6.549342,0.023334,0.000000,214.109223,32.000000,224.091512,206.868620,205.051395,199.279312,32.000000,190.966925,68.426722,58.700061,96.796653,99.618433,40.487558,38.123582,37.721380,27.323999,33.366920,59.540055,32.660920
21.176399,40.130136,138.843547,187.055533,57.925147,40.284114,29.203692,14.105217,138.084796,1.399740,27.784419,21.182570,182.653082,139.615298,176.864875,139.056260,78.341289,138.478082,-0.000657,0.003727,32.000000,-235.903634,139.112973,-0.602665,20.796821,0.637416,182671.277483,0.947980,40.058065,21.416256,6.545309,0.022034,0.000000,214.180643,32.000000,224.075205,206.419825,206.290481,199.799859,32.000000,190.556239,68.407316,58.707766,96.763098,99.618433,40.535282,38.123582,37.662121,27.323999,33.365193,59.545287,32.714918
21.223094,40.081111,138.773019,187.050195,57.924382,40.283459,29.198875,14.112638,138.200412,1.399572,27.699807,21.178782,182.699263,139.595314,176.885412,139.103773,78.340725,138.450079,-0.000657,0.003645,32.000000,-235.893755,139.064268,-0.602641,20.788271,0.639888,182686.909062,0.954405,40.288853,21.433279,6.584374,0.021598,0.000000,214.733223,32.000000,223.600910,206.233369,208.553318,200.060939,32.000000,190.207715,68.422476,58.701654,96.773809,99.618433,40.506616,38.123582,37.645633,27.323999,33.238437,59.538176,32.786818
21.180324,40.055366,138.948182,187.048509,57.936255,40.282857,29.204944,14.107929,138.164323,1.399072,27.743555,21.097077,182.735582,139.617847,176.897883,139.028820,78.296773,138.563556,-0.000656,0.003557,32.000000,-235.904037,139.171322,-0.602786,20.756171,0.637781,182653.400034,0.950287,40.119147,21.480695,6.556523,0.020397,0.003502,215.117647,32.000000,223.148765,206.361067,210.057011,199.941154,32.000000,190.539760,68.409872,58.656936,96.773413,99.618433,40.572727,38.123582,37.657474,27.323999,33.172057,59.546467,32.732600
21.172118,40.085767,138.818512,187.053004,57.925240,40.282858,29.247065,14.108214,138.164118,1.398930,27.809196,21.130013,182.738993,139.658098,176.910569,139.031388,78.293311,138.444676,-0.000655,0.003437,32.000000,-235.903752,139.204076,-0.602816,20.749850,0.636892,182607.495597,0.948140,39.976437,21.467896,6.538774,0.032252,0.000000,215.314839,32.000000,223.108284,206.902812,210.595562,199.466002,32.000000,191.062981,68.383376,58.683967,96.798585,99.618433,40.548420,38.123582,37.703960,27.323999,33.172536,59.541756,32.753803
21.123803,40.085767,138.875680,187.053004,57.875496,40.282896,29.189102,14.104646,138.100569,1.398643,27.878414,21.191583,182.739052,139.598415,176.798069,139.112406,78.294067,138.528442,-0.000655,0.003336,32.000000,-235.902402,139.029681,-0.603472,20.761232,0.639090,182641.607899,0.949868,40.036499,21.565985,6.560248,0.014334,0.000000,215.110286,32.000000,223.143889,207.304008,209.245210,198.886291,32.000000,191.413702,68.351845,58.664266,96.769556,99.618433,40.543911,38.123582,37.697675,27.323999,33.252402,59.535964,32.787332
21.206602,40.107677,138.935841,187.059466,57.836383,40.282871,29.232648,14.104932,138.121611,1.398292,27.975550,21.162467,182.704784,139.628552,176.841722,139.185543,78.289679,138.448739,-0.000655,0.003227,32.000000,-235.905067,139.109262,-0.603951,20.766268,0.639158,182661.548195,0.948950,40.083377,21.512733,6.556666,0.022473,0.000000,214.444109,32.000000,223.675295,207.495108,206.825442,198.945371,32.000000,191.401612,68.360116,58.666324,96.758420,99.618433,40.497920,38.123582,37.683664,27.323999,33.310297,59.544077,32.790266
21.152059,40.140817,138.914406,187.060309,57.727308,40.282854,29.243629,14.109070,138.136046,1.398096,27.918917,21.001731,182.656027,139.694353,176.857840,139.099717,78.372752,138.468059,-0.000655,0.003144,32.000000,-235.899617,139.052379,-0.604142,20.748119,0.639871,182682.024946,0.953102,40.180501,21.551942,6.574369,0.016166,0.000000,214.103918,32.000000,223.975392,207.231474,205.387789,199.144693,32.000000,191.264160,68.370315,58.683792,96.784655,99.618433,40.556714,38.123582,37.683321,27.323999,33.397577,59.537862,32.805747
21.321778,40.132874,138.812053,187.071828,57.650258,40.281624,29.199528,14.105075,138.130579,1.398039,27.921059,21.167645,182.681095,139.594275,176.911196,139.099144,78.352190,138.467818,-0.000656,0.003047,32.000000,-235.903121,139.084115,-0.604423,20.755908,0.638326,182660.340918,0.947857,40.036074,21.518303,6.551537,0.018355,0.000000,214.155428,32.000000,224.181666,206.496945,205.804701,199.792998,32.000000,190.783557,68.386574,58.717484,96.774577,99.618433,40.515643,38.123582,37.699393,27.323999,33.398795,59.542799,32.751308
21.149568,40.132874,138.846785,187.071828,57.597233,40.280369,29.194503,14.109070,138.164484,1.397975,27.735736,21.100006,182.702153,139.735950,176.918309,139.121393,78.385897,138.519480,-0.000656,0.002936,32.000000,-235.897322,139.101979,-0.604203,20.767763,0.639922,182640.780039,0.950121,40.178729,21.444450,6.567418,0.022979,0.000000,214.567244,32.000000,223.904612,206.173456,207.838485,200.151780,32.000000,190.616622,68.390404,58.704535,96.762529,99.618433,40.531133,38.123582,37.681191,27.323999,33.379271,59.544402,32.673025
21.190062,40.142734,138.808171,187.076885,57.533249,40.280325,29.235096,14.110783,138.152795,1.397839,27.739518,21.087424,182.718652,139.653979,176.899734,139.181289,78.334026,138.472220,-0.000656,0.002849,32.000000,-235.896266,139.012975,-0.604062,20.756538,0.636173,182574.848464,0.943614,39.830732,21.464897,6.510341,0.018944,0.012639,215.113957,32.000000,223.261264,206.375060,209.618385,200.169720,32.000000,190.233763,68.389917,58.664086,96.749548,99.618433,40.492967,38.123582,37.705099,27.323999,33.406139,59.539061,32.706701
21.172726,40.110416,138.795538,187.075761,57.454494,40.280321,29.200262,14.104789,138.162818,1.397535,27.840653,21.164598,182.695449,139.632651,176.901940,139.056321,78.308364,138.533808,-0.000656,0.002753,32.000000,-235.903898,139.194614,-0.604024,20.766923,0.639138,182617.723182,0.951760,40.175794,21.455837,6.564994,0.030890,0.000452,215.272170,32.000000,222.971423,206.899068,210.775239,199.460058,32.000000,190.678483,68.368281,58.662386,96.765051,99.618433,40.509586,38.123582,37.669888,27.323999,33.323164,59.541579,32.768550
21.142578,40.094257,138.897784,187.074356,57.386345,40.277909,29.196687,14.109784,138.107177,1.397336,27.843754,21.141816,182.741569,139.668314,176.884652,139.038825,78.284602,138.493422,-0.000656,0.002664,32.000000,-235.893331,139.173993,-0.604256,20.771513,0.638631,182641.589639,0.948566,40.104317,21.485161,6.550626,0.026531,0.000268,215.467043,32.000000,223.057377,207.355620,209.913585,199.047092,32.000000,191.247672,68.358015,58.675975,96.778793,99.618433,40.487114,38.123582,37.693333,27.323999,33.324118,59.538491,32.725116
21.147420,40.094257,138.841793,187.074356,57.323564,40.277910,29.203479,14.107643,138.133311,1.397111,27.793311,21.112548,182.686385,139.586730,176.817658,139.106602,78.280296,138.546457,-0.000655,0.002573,32.000000,-235.898749,139.150642,-0.604195,20.776916,0.638557,182651.582846,0.950437,40.106806,21.540204,6.555393,0.032722,0.003371,214.678468,32.000000,223.519624,207.439831,207.645702,198.899827,32.000000,191.658092,68.369683,58.691985,96.772565,99.618433,40.526425,38.123582,37.686792,27.323999,33.282875,59.536101,32.675373
21.233314,40.033182,138.858968,187.063399,57.293275,40.277931,29.196023,14.110925,138.203439,1.396841,27.749416,21.212806,182.612671,139.601268,176.809414,139.171653,78.345058,138.509745,-0.000656,0.002479,32.000000,-235.895959,139.214130,-0.604742,20.801175,0.639190,182661.965785,0.951874,40.151229,21.544701,6.569577,0.026734,0.003305,214.409694,32.000000,224.121562,207.359618,205.646296,199.251283,32.000000,191.762562,68.386202,58.696079,96.800581,99.618433,40.562331,38.123582,37.696212,27.323999,33.124376,59.544933,32.632600
21.125399,40.005794,138.878760,187.070423,57.257780,40.277936,29.204838,14.107358,138.220628,1.396321,27.528052,21.119573,182.634255,139.728528,176.882963,139.142498,78.361447,138.585839,-0.000656,0.002377,32.000000,-235.896248,139.202893,-0.605421,20.815363,0.638788,182663.116693,0.951425,40.141495,21.574306,6.565425,0.022052,0.002357,214.276920,32.000000,224.224263,206.660871,205.263174,199.745547,32.000000,190.659710,68.401434,58.712750,96.803756,99.618433,40.539676,38.123582,37.702000,27.323999,33.053301,59.535098,32.760773
21.190914,39.938968,138.844383,187.069580,57.167484,40.281743,29.196988,14.105931,138.295363,1.395888,27.366800,21.094755,182.654574,139.701653,176.924505,139.126728,78.368321,138.482386,-0.000655,0.002279,32.000000,-235.901609,139.231161,-0.606040,20.819612,0.636365,182552.161463,0.947521,39.908023,21.492031,6.539675,0.030366,0.007094,214.671052,32.000000,223.991181,206.563993,207.263694,200.007566,32.000000,190.133023,68.395282,58.720826,96.808074,99.618433,40.562983,38.123582,37.688122,27.323999,33.053351,59.536023,32.709195
21.205086,39.938968,138.751149,187.069580,57.068348,40.283036,29.193193,14.105645,138.279388,1.395458,27.416483,21.185272,182.688515,139.683261,176.934580,139.090588,78.343136,138.486345,-0.000656,0.002174,32.000000,-235.903698,139.180460,-0.606992,20.815861,0.637986,182573.185746,0.952220,40.097315,21.511938,6.574018,0.017755,0.000000,215.135114,32.000000,223.280481,206.556313,209.476155,199.886423,32.000000,190.380025,68.402022,58.693998,96.804330,99.618433,40.490342,38.123582,37.655558,27.323999,32.878894,59.536622,32.715652
21.165230,39.908294,138.821041,187.068175,57.014626,40.288106,29.197464,14.102506,138.249118,1.395220,27.372957,21.090842,182.753738,139.715030,176.985009,139.222883,78.340063,138.541156,-0.000657,0.002090,32.000000,-235.907165,139.205057,-0.606823,20.846388,0.636482,182525.425020,0.949349,39.898841,21.455717,6.552071,0.026211,0.000000,215.495280,32.000000,223.046108,206.690651,210.662292,199.841831,32.000000,190.741810,68.401695,58.689461,96.833905,99.618433,40.603569,38.123582,37.573018,27.323999,32.798354,59.544146,32.757838
21.067195,39.904186,138.902990,187.065647,56.883876,40.297023,29.197897,14.113637,138.238838,1.394859,27.574236,21.078745,182.704866,139.791086,176.878831,139.146658,78.336645,138.556205,-0.000659,0.001964,32.000000,-235.893575,139.151577,-0.606888,20.856040,0.636110,182543.104263,0.948841,39.870404,21.482790,6.543296,0.035658,0.000000,215.076548,32.000000,223.504981,207.441180,208.089977,199.080344,32.000000,191.467771,68.376423,58.714365,96.849464,99.618433,40.553882,38.123582,37.674425,27.323999,32.786581,59.541294,32.761140
21.219883,39.907198,138.856658,187.063680,56.809394,40.300889,29.207028,14.105788,138.225106,1.394529,27.542779,21.073008,182.675574,139.682099,176.911566,139.147284,78.367198,138.543459,-0.000660,0.001854,32.000000,-235.902408,139.192350,-0.606974,20.883105,0.636145,182570.437682,0.950617,39.919741,21.512012,6.558920,0.005278,0.000000,214.668286,32.000000,223.988811,207.573369,206.232293,198.891128,32.000000,191.374750,68.412349,58.746083,96.896275,99.618433,40.531061,38.123582,37.642769,27.323999,32.793602,59.541363,32.770090
21.162586,39.950197,138.797233,187.071547,56.755050,40.300915,29.232546,14.109926,138.283996,1.394460,27.483190,21.127015,182.667147,139.658669,176.906792,139.119805,78.412149,138.531763,-0.000660,0.001742,32.000000,-235.900564,139.147541,-0.606451,20.871329,0.638051,182652.542153,0.955416,40.112936,21.522606,6.593331,0.027510,0.007691,214.511408,32.000000,224.156856,207.075738,205.013223,199.363127,32.000000,190.695886,68.427359,58.739819,96.918570,99.618433,40.557064,38.123582,37.683053,27.323999,32.792800,59.541560,32.782636
21.127386,39.950197,138.985523,187.071547,56.682742,40.300871,29.198053,14.106787,138.219077,1.394181,27.381303,21.024626,182.648939,139.678367,176.926612,139.078528,78.393576,138.543479,-0.000660,0.001648,32.000000,-235.903376,139.177686,-0.606110,20.834875,0.634284,182585.777296,0.948052,39.808962,21.485975,6.543705,0.044145,0.000000,214.542095,32.000000,224.130418,206.470845,206.654200,199.920033,32.000000,190.332415,68.402221,58.743828,96.890730,99.618433,40.577773,38.123582,37.703089,27.323999,32.904282,59.545493,32.692908
21.190550,39.921166,138.873862,187.068175,56.619924,40.300867,29.226992,14.107500,138.224694,1.393898,27.343368,20.987979,182.708272,139.697840,176.961859,139.070604,78.391698,138.453920,-0.000660,0.001531,32.000000,-235.900531,139.222615,-0.606281,20.825722,0.635639,182599.112449,0.949994,39.966953,21.435443,6.558614,0.016504,0.000000,215.172731,32.000000,223.395212,206.440372,208.845463,200.020552,32.000000,190.083607,68.428080,58.738866,96.933136,99.618433,40.568666,38.123582,37.681089,27.323999,32.828125,59.537891,32.745292
21.043399,39.910211,138.735662,187.069018,56.583625,40.303464,29.196694,14.104789,138.250420,1.393551,27.333976,21.076070,182.735356,139.699044,176.952820,139.116297,78.364307,138.618530,-0.000659,0.001497,32.000000,-235.904718,139.188740,-0.606441,20.807416,0.637896,182626.725095,0.952767,40.037722,21.459605,6.578453,0.024966,0.004606,215.492426,32.000000,223.167571,206.460128,210.487141,200.061799,32.000000,190.322272,68.417099,58.730701,96.926829,99.618433,40.487715,38.123582,37.752629,27.323999,32.798900,59.543625,32.701272
21.033809,39.910211,138.987007,187.069018,56.564621,40.303451,29.198602,14.113066,138.233364,1.393347,27.333976,21.085159,182.735356,139.706831,176.952820,139.161570,78.364307,138.617176,-0.000660,0.001500,32.000000,-235.893490,139.140075,-0.605946,20.787144,0.636652,182587.213389,0.948802,39.881770,21.418755,6.553575,0.036308,0.013100,215.492426,32.000000,223.167571,206.460128,210.487141,200.061799,32.000000,190.322272,68.417099,58.730701,96.926829,99.618433,40.575483,38.123582,37.772885,27.323999,32.798382,59.538432,32.752556
21.270007,39.897887,138.731096,187.069861,56.557048,40.303420,29.205956,14.108214,138.242078,1.393091,27.514268,21.083880,182.785566,139.742924,176.805246,139.155088,78.365627,138.564821,-0.000662,0.001481,32.000000,-235.898506,139.155128,-0.606439,20.758610,0.639684,182675.596865,0.956748,40.166962,21.524666,6.592835,0.028999,0.006545,215.301623,32.000000,223.313556,207.391430,208.796570,198.968931,32.000000,191.224473,68.410209,58.761160,96.966332,99.618433,40.484184,38.123582,37.620604,27.323999,32.765164,59.543094,32.757838
21.162149,39.885289,138.903932,187.071266,56.491199,40.303463,29.205037,14.109784,138.195433,1.392845,27.652087,21.053125,182.689314,139.689683,176.818013,139.026438,78.405555,138.485750,-0.000663,0.001448,32.000000,-235.898084,139.104814,-0.606684,20.730443,0.641129,182679.588907,0.957140,40.186317,21.524020,6.607791,0.024864,0.000000,214.673785,32.000000,223.727067,207.591878,206.604968,198.954029,32.000000,191.037422,68.406250,58.760941,96.946703,99.618433,40.540197,38.123582,37.736353,27.323999,32.731419,59.537596,32.576107
21.147248,39.929382,138.776573,187.069018,56.440657,40.303409,29.196998,14.110783,138.252491,1.392557,27.657608,21.107891,182.636965,139.601778,176.870138,139.136470,78.432973,138.490667,-0.000665,0.001456,32.000000,-235.892496,139.126697,-0.606773,20.734036,0.636844,182573.062274,0.945797,39.699250,21.497734,6.522381,0.016571,0.000000,214.326697,32.000000,223.991966,207.052070,205.368212,199.141687,32.000000,190.801218,68.399921,58.761688,96.940167,99.618433,40.499100,38.123582,37.700691,27.323999,32.845318,59.545562,32.752409
21.108917,39.994839,138.966635,187.081942,56.444673,40.299768,29.206360,14.101792,138.250038,1.392329,27.711381,21.053743,182.681310,139.654613,176.885495,139.111670,78.418662,138.463556,-0.000666,0.001452,32.000000,-235.907223,139.115912,-0.606874,20.765061,0.640183,182584.091033,0.950826,39.902925,21.420087,6.563791,0.019866,0.000000,214.378274,32.000000,224.119420,206.517678,205.965295,199.822915,32.000000,190.413926,68.414255,58.778291,96.897595,99.618433,40.485027,38.123582,37.759827,27.323999,32.844708,59.535944,32.734287
21.193323,39.994839,138.764573,187.081942,56.440386,40.295982,29.191974,14.109356,138.181930,1.392121,27.655806,21.127906,182.722940,139.668864,176.918487,139.102121,78.402510,138.522377,-0.000667,0.001446,32.000000,-235.896709,139.122822,-0.606805,20.796900,0.640095,182591.984695,0.951883,39.976964,21.395014,6.562394,0.018033,0.000524,214.810619,32.000000,223.704930,206.213215,208.122469,200.108427,32.000000,190.190924,68.390187,58.780859,96.889019,99.618433,40.492936,38.123582,37.679132,27.323999,33.015028,59.539986,32.771558
21.117915,40.075907,138.790311,187.094023,56.449084,40.295846,29.215684,14.105217,138.182858,1.391853,27.663486,21.107848,182.761840,139.671903,176.959468,139.183872,78.367894,138.536848,-0.000667,0.001466,32.000000,-235.901995,139.149684,-0.606763,20.845759,0.640396,182633.235441,0.953437,40.119530,21.396390,6.583314,0.034246,0.000000,215.245682,32.000000,223.145415,206.443414,209.905297,200.077960,32.000000,190.122890,68.421239,58.756337,96.908219,99.618433,40.508347,38.123582,37.678544,27.323999,33.226449,59.542248,32.661433
21.089240,40.082480,138.892219,187.097113,56.476495,40.295819,29.192460,14.112210,138.209790,1.391577,27.671768,21.113704,182.776385,139.661441,176.945593,139.058526,78.319469,138.460751,-0.000667,0.001482,32.000000,-235.894347,139.123882,-0.606975,20.850847,0.637239,182591.966906,0.949858,39.949877,21.440606,6.547561,0.019092,0.000000,215.426249,32.000000,222.917498,206.891924,210.920639,199.477155,32.000000,190.658443,68.387365,58.763285,96.911888,99.618433,40.535598,38.123582,37.751509,27.323999,33.244232,59.541205,32.762313
21.159956,40.078098,138.692826,187.104137,56.460107,40.299746,29.233612,14.110640,138.203481,1.391503,27.692805,21.162002,182.797863,139.669822,176.872048,139.189132,78.348050,138.436001,-0.000667,0.001470,32.000000,-235.899523,139.115296,-0.607056,20.878673,0.637362,182686.503750,0.952796,40.182489,21.482125,6.572160,0.024203,0.000000,215.434317,32.000000,223.005256,207.439573,209.710362,198.947079,32.000000,191.050149,68.384605,58.761335,96.925392,99.618433,40.523776,38.123582,37.789064,27.323999,33.244945,59.537576,32.779555
21.167405,40.078098,138.843404,187.104137,56.444623,40.301089,29.199796,14.105075,138.212134,1.391349,27.608760,21.230508,182.771718,139.699003,176.869811,139.056443,78.400199,138.502588,-0.000667,0.001447,32.000000,-235.905908,139.169610,-0.607136,20.886698,0.638019,182735.300807,0.954920,40.246799,21.494244,6.585928,0.033905,0.006915,214.678063,32.000000,223.722473,207.454048,207.153457,198.900733,32.000000,191.334389,68.385835,58.784868,96.920946,99.618433,40.519056,38.123582,37.704659,27.323999,33.234215,59.541156,32.661507
21.079597,40.038933,138.776962,187.103856,56.457695,40.301681,29.240340,14.110925,138.305915,1.391079,27.601466,21.160339,182.751221,139.649717,176.922870,139.117707,78.438467,138.404618,-0.000668,0.001455,32.000000,-235.896615,139.213477,-0.606934,20.825696,0.635378,182701.081531,0.950337,40.100139,21.453853,6.554495,0.027729,0.000000,214.329335,32.000000,224.106672,207.378348,205.549324,199.106615,32.000000,191.382118,68.376817,58.792567,96.945546,99.618433,40.530358,38.123582,37.651711,27.323999,33.132729,59.538245,32.703913
21.102498,39.956496,138.821981,187.097113,56.460602,40.302355,29.244705,14.103077,138.240699,1.390949,27.650956,21.203495,182.698476,139.786235,176.981623,139.078403,78.388873,138.450312,-0.000668,0.001467,32.000000,-235.901513,139.089296,-0.606985,20.794120,0.635396,182667.697697,0.951120,40.085174,21.433476,6.559302,0.009485,0.000000,214.233898,32.000000,224.341112,206.583567,205.482563,199.892822,32.000000,190.530849,68.374195,58.788232,96.938011,99.618433,40.512465,38.123582,37.742263,27.323999,32.918267,59.535059,32.736855
21.214090,39.965808,138.831627,187.097113,56.500801,40.302337,29.201406,14.107929,138.252089,1.390490,27.539258,21.107636,182.735109,139.627145,176.956645,139.141439,78.406580,138.493689,-0.000669,0.001471,32.000000,-235.896989,139.171485,-0.606708,20.757954,0.638707,182661.181216,0.953853,40.222685,21.348457,6.583473,0.015956,0.000000,214.649998,32.000000,223.932979,206.425651,207.580444,199.984369,32.000000,190.130456,68.399776,58.805698,96.946903,99.618433,40.553632,38.123582,37.659834,27.323999,32.917891,59.545061,32.649034
21.117223,39.965808,138.707448,187.097113,56.555124,40.302343,29.192779,14.104361,138.179551,1.390215,27.527609,21.146302,182.783037,139.675125,176.957468,139.054263,78.389371,138.484245,-0.000671,0.001449,32.000000,-235.900392,139.094496,-0.606226,20.763803,0.639240,182649.885472,0.952466,40.094113,21.419860,6.578462,0.018260,0.002249,215.044851,32.000000,223.243566,206.417628,209.615566,199.961081,32.000000,189.957048,68.381993,58.774672,96.959817,99.618433,40.466286,38.123582,37.736067,27.323999,32.941831,59.540674,32.776033
21.067644,39.935134,138.931193,187.104137,56.637440,40.302381,29.201238,14.104218,138.174832,1.390183,27.615759,21.175885,182.773190,139.694721,177.000504,139.138706,78.375618,138.437089,-0.000671,0.001432,32.000000,-235.903486,139.192575,-0.605342,20.758033,0.638264,182595.141052,0.948668,39.879187,21.422850,6.544312,0.013894,0.000000,215.416841,32.000000,223.001748,206.821061,210.962706,199.559887,32.000000,190.657796,68.380846,58.792858,97.016333,99.618433,40.562180,38.123582,37.711513,27.323999,32.861523,59.539789,32.671998
21.085935,39.957044,138.754236,187.101608,56.745745,40.302438,29.210292,14.111068,138.169424,1.389977,27.739607,21.133354,182.741989,139.684116,176.953939,139.104811,78.323430,138.412596,-0.000672,0.001434,32.000000,-235.898603,139.073793,-0.604999,20.758662,0.639613,182647.847264,0.953487,40.073783,21.435552,6.568451,0.034955,0.000027,215.460077,32.000000,223.147247,207.278974,210.174339,199.217555,32.000000,191.518304,68.349343,58.795896,97.017926,99.618433,40.480633,38.123582,37.766614,27.323999,32.918051,59.538766,32.731279
21.232317,39.987992,138.997049,187.107508,56.799220,40.303715,29.241909,14.112781,138.222129,1.389482,27.763403,21.128569,182.745802,139.621067,176.887800,139.172041,78.395709,138.563674,-0.000672,0.001408,32.000000,-235.896071,139.207664,-0.604619,20.815599,0.641261,182663.698996,0.955482,40.142978,21.426804,6.594529,0.028526,0.000000,214.835454,32.000000,223.662407,207.345615,208.060662,199.160670,32.000000,191.649425,68.376101,58.799412,97.023535,99.618433,40.512735,38.123582,37.680846,27.323999,32.917679,59.546054,32.767963
21.135228,39.987992,138.833920,187.107508,56.801538,40.304995,29.232076,14.108499,138.197091,1.389187,27.841493,21.101872,182.714440,139.692640,176.918081,139.176561,78.380641,138.458837,-0.000671,0.001397,32.000000,-235.899204,139.148887,-0.604390,20.859187,0.640476,182703.389283,0.954372,40.128022,21.467303,6.580417,0.021154,0.000000,214.428876,32.000000,224.196659,207.475405,206.023216,199.028517,32.000000,191.566754,68.373102,58.839693,97.059859,99.618433,40.510074,38.123582,37.735239,27.323999,32.998125,59.544402,32.661433
21.100739,39.975941,138.903449,187.116499,56.828018,40.303746,29.198830,14.108071,138.147468,1.388989,27.881604,21.060996,182.707913,139.689602,176.953352,139.159998,78.408832,138.400785,-0.000671,0.001395,32.000000,-235.898485,139.159717,-0.603907,20.832803,0.636628,182612.379061,0.946587,39.864831,21.467105,6.546485,0.025132,0.003587,214.250568,32.000000,224.251477,206.894868,204.965863,199.634536,32.000000,190.589805,68.405225,58.833077,97.058904,99.618433,40.531948,38.123582,37.758682,27.323999,32.966587,59.539475,32.728198
21.248932,39.998673,138.738837,187.122399,56.849587,40.302487,29.202765,14.109070,138.254375,1.388931,27.887805,21.035518,182.711171,139.718822,176.979213,139.184629,78.407320,138.550986,-0.000671,0.001381,32.000000,-235.899617,139.231690,-0.603806,20.822995,0.636745,182669.068897,0.951471,40.059742,21.432159,6.568839,0.013838,0.000000,214.457835,32.000000,223.968203,206.548592,207.069724,199.827197,32.000000,190.278613,68.402253,58.838481,97.069087,99.618433,40.473992,38.123582,37.669677,27.323999,33.025609,59.535560,32.674273
21.150596,40.039481,138.883566,187.126613,56.854710,40.303602,29.228471,14.109213,138.140765,1.388517,27.899180,21.075296,182.665918,139.779648,176.970347,139.142234,78.372102,138.457428,-0.000672,0.001365,32.000000,-235.899966,139.196591,-0.603628,20.814419,0.638345,182651.976650,0.954121,40.117099,21.376261,6.582871,0.026271,0.000000,214.951510,32.000000,223.382391,206.386650,209.325973,200.048773,32.000000,190.094534,68.407679,58.820001,97.057934,99.618433,40.516450,38.123582,37.782790,27.323999,33.025598,59.542563,32.641991
21.093518,40.039481,138.915963,187.126613,56.858750,40.302358,29.214313,14.113209,138.136589,1.388148,27.946155,21.074906,182.707588,139.718230,177.024107,139.126998,78.343544,138.454241,-0.000673,0.001348,32.000000,-235.897937,139.170239,-0.603256,20.821657,0.635430,182596.765882,0.947078,39.842228,21.449441,6.529215,0.028172,0.000000,215.362480,32.000000,223.007284,206.651272,210.705963,199.881575,32.000000,190.634258,68.416914,58.802007,97.095930,99.618433,40.536666,38.123582,37.774816,27.323999,33.132151,59.534478,32.745953
21.113594,40.056735,138.770349,187.132513,56.831622,40.302289,29.200204,14.113780,138.198939,1.388026,27.996747,21.138989,182.718336,139.615378,176.969390,139.130177,78.357856,138.472442,-0.000672,0.001344,32.000000,-235.892613,139.095757,-0.602747,20.780823,0.638006,182687.185932,0.950948,40.080334,21.440025,6.566414,0.018660,0.000000,215.630847,32.000000,223.028166,207.175886,210.561599,199.267104,32.000000,191.008692,68.399953,58.814708,97.113962,99.618433,40.464272,38.123582,37.781068,27.323999,33.177500,59.545838,32.766202
21.198541,40.090149,138.960975,187.136446,56.834866,40.299801,29.197296,14.110640,138.144807,1.387750,28.023299,21.146083,182.731144,139.737846,176.923037,139.056142,78.368258,138.598589,-0.000673,0.001344,32.000000,-235.897392,139.174686,-0.602588,20.767186,0.638931,182725.471831,0.954063,40.195183,21.467064,6.585718,0.035859,0.007759,215.118365,32.000000,223.338761,207.492572,208.622548,198.986337,32.000000,191.406343,68.401948,58.839014,97.149478,99.618433,40.557434,38.123582,37.707121,27.323999,33.265053,59.537714,32.795622
21.185505,40.094531,138.771041,187.145437,56.860906,40.295969,29.213394,14.110783,138.184665,1.387488,27.959277,21.212663,182.681710,139.677143,176.957724,139.116260,78.416790,138.513683,-0.000674,0.001347,32.000000,-235.896921,139.116418,-0.602081,20.742481,0.639455,182715.197512,0.953615,40.172013,21.461437,6.572559,0.009141,0.000000,214.614892,32.000000,223.832317,207.698606,206.376414,198.975269,32.000000,191.162189,68.423853,58.862853,97.159187,99.618433,40.505082,38.123582,37.703135,27.323999,33.265832,59.547588,32.700465
21.119209,40.094531,138.847341,187.145437,56.855828,40.294695,29.232434,14.108642,138.206059,1.387194,27.944740,21.172025,182.652805,139.572558,176.974187,139.139381,78.352472,138.532274,-0.000672,0.001334,32.000000,-235.899226,139.114930,-0.601437,20.733223,0.638760,182677.659525,0.949741,40.034716,21.511206,6.555214,0.022690,0.000000,214.280552,32.000000,224.025077,207.160199,205.301611,199.461221,32.000000,190.791833,68.427789,58.862629,97.161370,99.618433,40.513202,38.123582,37.756476,27.323999,33.278055,59.547923,32.720127
21.104170,40.053449,138.677139,187.145437,56.821853,40.293367,29.235523,14.112781,138.266093,1.386871,27.808587,21.085198,182.668789,139.669842,177.009145,139.155254,78.399955,138.562695,-0.000671,0.001314,32.000000,-235.895087,139.179437,-0.601424,20.759580,0.639229,182633.127846,0.949746,40.065260,21.422179,6.550282,0.011876,0.005466,214.424589,32.000000,224.057029,206.694237,206.280670,199.858122,32.000000,190.425679,68.427966,58.856080,97.151955,99.618433,40.552839,38.123582,37.800919,27.323999,33.171710,59.536436,32.785351
21.309244,40.051805,138.978963,187.141784,56.852290,40.289514,29.211995,14.107358,138.209515,1.386784,27.684278,21.063694,182.688778,139.622822,176.960020,139.123592,78.356806,138.530664,-0.000671,0.001302,32.000000,-235.905263,139.124904,-0.601103,20.752761,0.640951,182700.581376,0.952203,40.198508,21.495366,6.574457,0.037419,0.000000,214.826978,32.000000,223.420832,206.266772,208.574787,200.162639,32.000000,190.193349,68.426015,58.844015,97.155157,99.618433,40.559645,38.123582,37.647453,27.323999,33.167890,59.534400,32.762167
21.112549,40.033729,138.727748,187.142627,56.879961,40.290690,29.210909,14.109784,138.251656,1.386484,27.674086,21.067907,182.780700,139.633078,177.004726,139.089511,78.310575,138.565411,-0.000671,0.001311,32.000000,-235.899068,139.089314,-0.600698,20.811455,0.639905,182647.969698,0.952688,40.187698,21.462393,6.571078,0.028195,0.004926,215.461761,32.000000,223.144144,206.482473,210.235834,200.066156,32.000000,190.426455,68.437554,58.830456,97.163789,99.618433,40.507049,38.123582,37.714108,27.323999,33.168338,59.539760,32.743531
21.192968,40.033729,138.995613,187.142627,56.883980,40.289386,29.245664,14.113066,138.229932,1.386191,27.648989,21.079798,182.745345,139.657567,176.983600,139.175097,78.318813,138.583059,-0.000672,0.001334,32.000000,-235.896605,139.166507,-0.600659,20.829158,0.636931,182573.878331,0.943798,39.774705,21.490263,6.522003,0.020088,0.002015,215.489659,32.000000,223.070937,206.927238,210.674107,199.447089,32.000000,191.014699,68.451246,58.851875,97.220908,99.618433,40.564846,38.123582,37.718676,27.323999,33.121583,59.544461,32.767743
21.162922,40.036468,138.871149,187.137851,56.853701,40.289368,29.198254,14.109213,138.264324,1.385900,27.664078,21.052717,182.748485,139.723369,176.923450,139.097578,78.306012,138.540681,-0.000672,0.001355,32.000000,-235.898983,139.071937,-0.601079,20.838206,0.638206,182685.647924,0.952989,40.151111,21.553068,6.570867,0.023896,0.000000,215.497823,32.000000,223.041793,207.554349,209.199385,199.074695,32.000000,191.336096,68.434007,58.801637,97.181841,99.618433,40.436043,38.123582,37.707473,27.323999,33.129018,59.539563,32.691954
21.164145,40.003877,138.820545,187.138413,56.831211,40.289315,29.192571,14.111354,138.234267,1.385637,27.747525,21.200889,182.739417,139.583100,176.924695,139.047076,78.335459,138.389212,-0.000671,0.001353,32.000000,-235.897826,139.141626,-0.601340,20.866897,0.636799,182640.100080,0.948061,39.989479,21.553245,6.558572,0.012093,0.000000,214.697165,32.000000,223.575660,207.629818,207.164030,198.823972,32.000000,191.512361,68.429169,58.852671,97.186939,99.618433,40.496052,38.123582,37.738916,27.323999,33.044413,59.539416,32.695036
21.135396,40.002233,138.801916,187.130265,56.805569,40.288015,29.208109,14.111782,138.188279,1.385350,27.803708,21.088910,182.721888,139.671943,176.982588,139.084175,78.369857,138.447264,-0.000672,0.001330,32.000000,-235.892480,139.038937,-0.601549,20.856459,0.636782,182662.705957,0.951012,40.052551,21.545836,6.562003,0.044739,0.008792,214.477082,32.000000,224.048836,207.251990,205.392833,199.311479,32.000000,191.213388,68.425998,58.848203,97.214576,99.618433,40.479511,38.123582,37.731385,27.323999,33.044446,59.546074,32.733040
21.112194,40.002233,138.875127,187.130265,56.722063,40.285175,29.208712,14.108642,138.221422,1.385080,27.816135,21.108187,182.728822,139.660973,177.036579,139.188927,78.390682,138.452939,-0.000672,0.001317,32.000000,-235.898898,139.204504,-0.601691,20.873532,0.635703,182624.781860,0.951066,40.017503,21.444110,6.559232,0.031659,0.000000,214.554957,32.000000,224.052270,206.667074,205.821748,199.832606,32.000000,190.934922,68.453369,58.860330,97.223299,99.618433,40.518374,38.123582,37.767736,27.323999,33.040188,59.536819,32.783590
21.120380,40.054818,138.933878,187.129141,56.629020,40.282646,29.197137,14.104076,138.210318,1.384795,27.795262,21.099722,182.761484,139.666847,177.027600,139.121777,78.413194,138.381771,-0.000670,0.001336,32.000000,-235.899531,139.119990,-0.601341,20.844080,0.636497,182606.318993,0.951874,40.073647,21.437421,6.567273,0.027648,0.000000,214.913616,32.000000,223.701834,206.375094,207.936932,200.236412,32.000000,190.443979,68.440376,58.876202,97.208744,99.618433,40.504161,38.123582,37.742125,27.323999,33.177375,59.539760,32.721521
21.048592,40.092888,138.840427,187.133075,56.545715,40.282634,29.211966,14.110212,138.224300,1.384697,27.768706,21.160762,182.800805,139.613442,177.032724,139.071359,78.347335,138.439981,-0.000670,0.001353,32.000000,-235.900442,139.050420,-0.601546,20.870726,0.636554,182588.632635,0.952878,40.120330,21.419303,6.577958,0.028856,0.010255,215.481591,32.000000,223.076454,206.589237,209.727063,200.097813,32.000000,190.118428,68.444051,58.837869,97.190119,99.618433,40.501125,38.123582,37.819128,27.323999,33.277042,59.538668,32.692761
21.227307,40.078646,138.934991,187.140099,56.460999,40.283907,29.202628,14.106787,138.142261,1.384446,27.735406,21.127936,182.816649,139.602024,177.037556,139.104116,78.314514,138.546417,-0.000669,0.001355,32.000000,-235.899606,139.175565,-0.601407,20.838521,0.637489,182583.129233,0.952927,40.156439,21.362824,6.578190,0.009751,0.000000,215.726083,32.000000,222.816690,207.105516,210.872614,199.433352,32.000000,190.556912,68.438253,58.838312,97.213081,99.618433,40.455193,38.123582,37.757971,27.323999,33.277845,59.536495,32.747273
21.192920,40.078646,138.934001,187.140099,56.340458,40.287583,29.199541,14.112067,138.189708,1.384292,27.767678,21.204851,182.810029,139.698818,176.983510,139.025462,78.347181,138.514805,-0.000668,0.001350,32.000000,-235.897932,139.193245,-0.601599,20.817907,0.637863,182678.038407,0.955913,40.339159,21.456467,6.596186,0.019487,0.000000,215.747352,32.000000,222.903732,207.352150,210.201010,199.103069,32.000000,191.284326,68.403337,58.832850,97.170265,99.618433,40.535674,38.123582,37.730422,27.323999,33.241458,59.543576,32.653363
21.161358,40.053449,138.743981,187.146279,56.251952,40.291477,29.190305,14.108928,138.231841,1.384232,27.781543,21.134462,182.764875,139.612321,176.924018,139.130866,78.353761,138.566351,-0.000668,0.001338,32.000000,-235.899432,139.118152,-0.601294,20.784128,0.635692,182625.406023,0.947827,39.965527,21.540070,6.545107,0.027996,0.000000,215.102172,32.000000,223.585548,207.452688,207.531873,198.972988,32.000000,191.736847,68.398892,58.822466,97.148155,99.618433,40.479576,38.123582,37.752640,27.323999,33.176411,59.538875,32.774126
21.115563,40.029073,138.974354,187.147965,56.142467,40.292876,29.197588,14.106930,138.278057,1.383988,27.789136,21.086657,182.776304,139.616195,176.980312,139.192919,78.365483,138.400133,-0.000668,0.001328,32.000000,-235.901266,139.067370,-0.601783,20.782948,0.637032,182633.417691,0.949618,40.034492,21.492322,6.555680,0.024822,0.008993,214.790185,32.000000,224.021743,207.426811,205.770908,199.225056,32.000000,191.614947,68.423026,58.853607,97.175714,99.618433,40.550986,38.123582,37.777638,27.323999,33.113361,59.541717,32.678968
21.121352,40.047971,138.856213,187.151056,56.021917,40.292829,29.206256,14.108785,138.228593,1.383841,27.746123,21.095497,182.738493,139.726203,177.008547,139.183528,78.412181,138.501565,-0.000666,0.001320,32.000000,-235.897772,139.190126,-0.602136,20.761023,0.638204,182647.688186,0.951431,40.072673,21.510329,6.556478,0.025995,0.000000,214.630909,32.000000,224.099915,206.744975,205.336204,199.676506,32.000000,190.584614,68.411497,58.831852,97.160707,99.618433,40.527667,38.123582,37.782371,27.323999,33.113612,59.532836,32.728564
21.137186,40.047971,138.837770,187.151056,55.919013,40.290225,29.267887,14.108785,138.167631,1.383741,27.774250,21.041405,182.755388,139.748552,177.050344,139.027069,78.373545,138.414394,-0.000667,0.001305,32.000000,-235.900558,139.150152,-0.601956,20.749772,0.639683,182652.539129,0.953324,40.140389,21.419299,6.581608,0.022844,0.000000,214.962063,32.000000,223.879735,206.437163,207.215069,199.926738,32.000000,190.110697,68.425592,58.854099,97.159881,99.618433,40.500152,38.123582,37.769558,27.323999,33.163212,59.541205,32.808021
21.195043,40.083576,138.900625,187.153584,55.836292,40.290193,29.200410,14.115207,138.230602,1.383656,27.709427,21.038568,182.803041,139.755137,177.019795,139.085155,78.403253,138.577853,-0.000666,0.001320,32.000000,-235.892333,139.228363,-0.601820,20.750899,0.639972,182626.639460,0.952809,40.147637,21.421007,6.574211,0.018539,0.000000,215.454470,32.000000,223.252858,206.367611,209.415862,200.085060,32.000000,190.246676,68.419139,58.812669,97.161216,99.618433,40.492909,38.123582,37.805177,27.323999,33.256501,59.538924,32.792247
21.234891,40.099461,138.905471,187.161451,55.761068,40.290294,29.207764,14.109356,138.288328,1.383591,27.697549,21.177612,182.823591,139.678815,177.083779,139.128198,78.317631,138.453490,-0.000666,0.001301,32.000000,-235.897037,139.184170,-0.602277,20.745864,0.639929,182634.953683,0.949999,40.115785,21.418044,6.568413,0.027078,0.014547,215.772748,32.000000,222.868443,206.746743,210.726085,199.807308,32.000000,190.663516,68.406601,58.831105,97.180346,99.618433,40.522014,38.123582,37.716210,27.323999,33.298614,59.549998,32.706114
21.279670,40.049067,138.835667,187.159765,55.727611,40.290260,29.198237,14.111354,138.299152,1.383496,27.677286,21.194066,182.827154,139.715069,177.010733,139.148775,78.367016,138.500052,-0.000665,0.001275,32.000000,-235.893728,139.228426,-0.603025,20.807049,0.639011,182607.479667,0.949563,40.035161,21.466323,6.553449,0.030302,0.004249,215.931471,32.000000,223.034721,207.124206,210.551713,199.413742,32.000000,191.248841,68.443883,58.822140,97.216218,99.618433,40.511614,38.123582,37.725109,27.323999,33.299474,59.541127,32.744705
21.273926,40.049067,138.967500,187.159765,55.692319,40.292838,29.233500,14.116919,138.315177,1.383358,27.587067,21.188261,182.819410,139.746898,176.967032,139.178135,78.320469,138.590830,-0.000665,0.001246,32.000000,-235.892096,139.202502,-0.602975,20.801804,0.638448,182658.554137,0.947504,39.971141,21.492617,6.541379,0.032545,0.022643,215.356343,32.000000,223.343526,207.412817,208.351550,199.055032,32.000000,191.266625,68.410193,58.824646,97.180309,99.618433,40.542737,38.123582,37.689018,27.323999,33.168736,59.544225,32.685131
21.136725,40.005246,139.119597,187.163137,55.647223,40.296585,29.211393,14.110783,138.293187,1.383325,27.553376,21.084987,182.711281,139.756911,176.989690,139.173140,78.375605,138.504379,-0.000664,0.001255,32.000000,-235.897905,139.249066,-0.602769,20.831702,0.635468,182580.885024,0.945622,39.831094,21.465449,6.524334,0.023969,0.000000,214.875529,32.000000,223.860927,207.437538,206.302416,199.149200,32.000000,191.277100,68.409445,58.826413,97.193664,99.618433,40.505074,38.123582,37.778112,27.323999,33.054854,59.545739,32.760773
21.248743,39.925274,138.907545,187.149089,55.559243,40.297950,29.188119,14.108357,138.301548,1.383134,27.509854,21.125120,182.759496,139.818105,177.008941,139.246336,78.369246,138.600060,-0.000662,0.001265,32.000000,-235.898364,139.198508,-0.603150,20.852342,0.636114,182628.138469,0.944808,39.842587,21.555295,6.532292,0.033974,0.027138,214.674719,32.000000,223.915221,207.021003,205.213039,199.483119,32.000000,190.700632,68.409861,58.815479,97.202719,99.618433,40.525301,38.123582,37.699371,27.323999,32.846524,59.541884,32.694522
21.162374,39.915689,138.939648,187.129984,55.471703,40.299210,29.230655,14.113780,138.329525,1.382902,27.469524,21.200553,182.772416,139.789924,177.019716,139.195531,78.354824,138.542962,-0.000661,0.001232,32.000000,-235.892285,139.295463,-0.603567,20.867159,0.638174,182642.342617,0.951914,40.073987,21.458925,6.581890,0.025800,0.000000,214.670388,32.000000,224.011553,206.552616,206.770173,200.041413,32.000000,190.154014,68.405748,58.811318,97.193026,99.618433,40.516726,38.123582,37.669811,27.323999,32.845878,59.533318,32.773979
21.224193,39.915689,138.990744,187.129984,55.404714,40.302964,29.203479,14.111639,138.317742,1.382955,27.399444,21.161539,182.793320,139.697411,176.997429,139.179211,78.338068,138.599588,-0.000659,0.001222,32.000000,-235.896885,139.257917,-0.603774,20.870228,0.634782,182567.999882,0.947294,39.769207,21.510920,6.537212,0.020785,0.000458,215.363435,32.000000,223.192758,206.450738,208.977311,200.117933,32.000000,190.261566,68.410653,58.823849,97.206381,99.618433,40.554732,38.123582,37.713258,27.323999,32.820201,59.543585,32.722989
21.171256,39.866939,138.904647,187.125770,55.369262,40.303005,29.198376,14.106073,138.279162,1.383078,27.430864,21.076217,182.783324,139.823489,177.053271,139.088245,78.308298,138.594186,-0.000659,0.001220,32.000000,-235.903433,139.209767,-0.603926,20.847936,0.636050,182615.173951,0.949949,39.932872,21.498111,6.565409,0.026892,0.006617,215.737114,32.000000,223.000521,206.393326,210.348771,200.126136,32.000000,190.484769,68.418485,58.770374,97.193729,99.618433,40.503988,38.123582,37.756061,27.323999,32.692310,59.539111,32.651235
21.092968,39.852698,138.820703,187.128860,55.342115,40.303851,29.210582,14.112495,138.343931,1.382962,27.603889,21.065420,182.795317,139.794512,177.011285,139.093526,78.366825,138.602403,-0.000659,0.001214,32.000000,-235.895045,139.083704,-0.604123,20.824411,0.634976,182618.156688,0.948034,39.808812,21.541872,6.548694,0.025424,0.000000,215.870206,32.000000,222.847868,207.104357,210.560282,199.403907,32.000000,191.034018,68.422470,58.802582,97.199143,99.618433,40.493105,38.123582,37.792698,27.323999,32.654053,59.540920,32.756664
21.201407,39.895422,138.825140,187.130827,55.296228,40.306414,29.196558,14.106359,138.252154,1.382898,27.672211,21.037680,182.702883,139.753629,176.949033,139.195119,78.313316,138.531297,-0.000659,0.001219,32.000000,-235.902329,139.217395,-0.604273,20.794356,0.636367,182638.056220,0.950565,39.866279,21.569067,6.561002,0.039627,0.004958,215.567796,32.000000,223.120085,207.519248,208.816382,199.074867,32.000000,191.263958,68.403285,58.791165,97.147572,99.618433,40.525932,38.123582,37.786798,27.323999,32.652779,59.542336,32.647714
21.135649,39.895422,139.046441,187.130827,55.290635,40.306431,29.192978,14.107215,138.270498,1.383054,27.693023,21.160527,182.749547,139.804402,176.977832,139.184403,78.374959,138.517625,-0.000659,0.001231,32.000000,-235.897866,139.244356,-0.604515,20.792363,0.638349,182626.880758,0.953833,40.009507,21.514459,6.581374,0.017031,0.000000,214.948633,32.000000,223.489642,207.624302,206.764564,198.893856,32.000000,191.165304,68.405691,58.812943,97.129096,99.618433,40.578620,38.123582,37.767621,27.323999,32.763074,59.542858,32.766275
21.101011,39.908842,138.801174,187.133637,55.284253,40.308893,29.247931,14.112638,138.274286,1.383222,27.681283,21.050944,182.688141,139.749632,177.007878,139.137021,78.422977,138.469178,-0.000658,0.001252,32.000000,-235.895394,139.197731,-0.604843,20.738547,0.637329,182650.837780,0.949358,39.834240,21.534056,6.547921,0.033009,0.003100,214.683589,32.000000,223.915993,207.218372,205.445342,199.296113,32.000000,191.063490,68.407420,58.800815,97.141921,99.618433,40.484131,38.123582,37.820138,27.323999,32.797176,59.535531,32.741844
21.146677,39.939516,138.966203,187.138413,55.298711,40.308878,29.199434,14.110212,138.237702,1.383223,27.659565,21.019929,182.729634,139.769880,177.025550,139.105422,78.390466,138.491238,-0.000658,0.001231,32.000000,-235.895525,139.194979,-0.605510,20.735033,0.639202,182635.058781,0.952555,39.966328,21.465891,6.578764,0.021786,0.008928,214.697487,32.000000,224.121473,206.446272,206.152620,199.983368,32.000000,190.598050,68.408141,58.794815,97.108888,99.618433,40.547920,38.123582,37.768833,27.323999,32.876312,59.544264,32.671778
