OSU 80 Ton Compressor Load Stand
21.152029,39.973202,138.915908,187.144875,55.318842,40.310135,29.227217,14.111924,138.287792,1.383226,27.651700,21.038210,182.817903,139.778444,176.999206,139.164503,78.389578,138.522171,-0.000658,0.001213,32.000000,-235.894468,139.210397,-0.605534,20.730863,0.640954,182633.321691,0.952480,40.049453,21.394757,6.577939,0.019210,0.000000,215.119759,32.000000,223.590870,206.239031,208.092843,200.270960,32.000000,190.358949,68.413895,58.801477,97.114855,99.618433,40.515652,38.123582,37.734839,27.323999,32.875789,59.539140,32.705674
21.058299,39.973202,138.890003,187.144875,55.334869,40.311409,29.201872,14.108642,138.172882,1.383183,27.754140,21.128816,182.821623,139.772552,177.049593,139.112164,78.359399,138.505829,-0.000658,0.001196,32.000000,-235.902504,139.119009,-0.605779,20.786095,0.640659,182651.865064,0.951982,39.988246,21.437795,6.571538,0.020947,0.002070,215.580010,32.000000,223.126444,206.420203,209.989186,200.332483,32.000000,190.298942,68.407703,58.780074,97.122711,99.618433,40.518144,38.123582,37.828485,27.323999,32.963235,59.539996,32.810956
21.092779,40.007163,138.938790,187.148527,55.355576,40.307601,29.190983,14.109356,138.221482,1.383179,27.858454,21.057083,182.805528,139.791372,177.032292,139.112715,78.340452,138.424759,-0.000658,0.001194,32.000000,-235.897856,139.130491,-0.606218,20.819716,0.640633,182672.328776,0.950930,40.011175,21.453439,6.567498,0.024848,0.000000,215.678604,32.000000,222.874411,206.946186,210.616541,199.581437,32.000000,190.640056,68.396589,58.782709,97.135530,99.618433,40.441157,38.123582,37.806708,27.323999,33.051589,59.541284,32.770237
21.228163,40.056187,138.938642,187.159203,55.420992,40.303800,29.199470,14.110069,138.197517,1.383197,27.977133,21.112051,182.821196,139.674961,176.977714,139.126629,78.363896,138.484076,-0.000660,0.001190,32.000000,-235.895996,139.120599,-0.606366,20.832121,0.640672,182738.568183,0.956201,40.199891,21.475822,6.595500,0.028028,0.000000,215.579276,32.000000,222.980886,207.414872,209.511468,198.987473,32.000000,191.372794,68.426344,58.778325,97.159282,99.618433,40.535948,38.123582,37.729321,27.323999,33.179389,59.535954,32.789973
21.141122,40.063308,138.808412,187.164260,55.444480,40.299979,29.223562,14.111639,138.240436,1.383009,28.071232,21.184118,182.841480,139.792677,176.998119,139.035464,78.389497,138.433409,-0.000660,0.001212,32.000000,-235.896229,139.089700,-0.606355,20.838966,0.639095,182736.109526,0.954913,40.164354,21.456086,6.587031,0.018650,0.000000,214.784626,32.000000,223.460855,207.636505,207.177921,198.992110,32.000000,191.571725,68.416416,58.792252,97.121612,99.618433,40.488546,38.123582,37.803014,27.323999,33.179875,59.543684,32.761947
21.121815,40.063308,138.798702,187.164260,55.406800,40.293687,29.210195,14.107215,138.221630,1.382877,28.137136,21.122516,182.765667,139.692987,177.005523,139.118234,78.394925,138.436984,-0.000660,0.001190,32.000000,-235.901800,139.127045,-0.606531,20.841379,0.636161,182669.385654,0.948309,39.941351,21.460948,6.545015,0.026571,0.000000,214.517513,32.000000,223.938728,207.198236,205.765878,199.284899,32.000000,191.453211,68.416416,58.773328,97.127730,99.618433,40.482872,38.123582,37.797732,27.323999,33.198956,59.532816,32.783003
21.166187,40.095626,138.911486,187.162013,55.372217,40.289914,29.229583,14.111068,138.250489,1.382870,28.044889,21.177050,182.746063,139.712826,177.016901,139.075638,78.403529,138.524416,-0.000658,0.001150,32.000000,-235.898275,139.135793,-0.606406,20.849509,0.637220,182673.757037,0.951519,40.123207,21.411168,6.565802,0.037474,0.000000,214.526080,32.000000,224.053920,206.559606,205.540787,199.928147,32.000000,190.717765,68.433350,58.793402,97.073419,99.618433,40.527172,38.123582,37.747570,27.323999,33.283804,59.535767,32.780215
21.228777,40.143830,138.869151,187.176622,55.357997,40.288701,29.195775,14.115207,138.224718,1.382904,27.923122,21.177127,182.770432,139.793145,177.068437,139.075702,78.431785,138.487092,-0.000658,0.001116,32.000000,-235.889875,139.208621,-0.606351,20.840435,0.637389,182649.652252,0.952713,40.162042,21.407447,6.571344,0.027466,0.000000,214.860425,32.000000,223.703200,206.449976,207.365390,200.093618,32.000000,190.158067,68.445910,58.798117,97.058453,99.618433,40.504638,38.123582,37.738837,27.323999,33.410230,59.529089,32.751382
21.217239,40.142460,138.850990,187.188984,55.360601,40.288785,29.193286,14.108357,138.281119,1.382809,27.757033,21.181486,182.806405,139.771614,177.059829,139.145941,78.358035,138.552557,-0.000660,0.001100,32.000000,-235.896888,139.226245,-0.606036,20.833459,0.636573,182623.874636,0.949983,40.105151,21.440559,6.562896,0.026549,0.000000,215.238175,32.000000,223.091968,206.414046,209.558822,200.071976,32.000000,190.170960,68.427097,58.755955,97.047380,99.618433,40.481305,38.123582,37.788615,27.323999,33.411474,59.536770,32.763487
21.167934,40.142460,138.844629,187.188984,55.406033,40.291399,29.206498,14.105931,138.315956,1.382846,27.669487,21.167527,182.843070,139.797409,177.061542,139.188986,78.370710,138.480101,-0.000660,0.001130,32.000000,-235.900298,139.230835,-0.605745,20.821683,0.635616,182595.152488,0.948238,40.027764,21.394498,6.541552,0.013520,0.000000,215.680625,32.000000,222.814733,206.848226,210.779482,199.797080,32.000000,190.670744,68.450222,58.763789,97.042495,99.618433,40.497913,38.123582,37.769802,27.323999,33.409141,59.530171,32.751895
21.239234,40.070703,138.795571,187.191232,55.493027,40.295972,29.207900,14.110355,138.281155,1.382831,27.745122,21.191118,182.883069,139.832174,177.013672,139.143702,78.379600,138.533824,-0.000659,0.001117,32.000000,-235.899316,139.230201,-0.605792,20.781846,0.636000,182651.970303,0.948855,40.049525,21.499478,6.544254,0.020018,0.001990,215.642258,32.000000,222.863089,207.269917,210.432792,199.197555,32.000000,191.342235,68.389398,58.771650,96.998111,99.618433,40.570716,38.123582,37.804600,27.323999,33.223194,59.553342,32.681756
21.281855,40.008532,139.072724,187.173251,55.604530,40.301373,29.197046,14.108785,138.284652,1.383067,27.716152,21.222036,182.850645,139.822611,176.976982,139.130397,78.390324,138.538947,-0.000660,0.001116,32.000000,-235.902525,139.266810,-0.606026,20.767028,0.637317,182675.232661,0.950790,40.148475,21.452237,6.559196,0.026790,0.000000,215.103604,32.000000,223.408042,207.442594,207.882362,199.123834,32.000000,191.405666,68.414298,58.779596,96.943857,99.618433,40.582765,38.123582,37.699754,27.323999,33.061813,59.541255,32.663268
21.136790,39.969642,138.774426,187.167070,55.699898,40.301309,29.187748,14.105931,138.229334,1.383454,27.747697,21.027668,182.810242,139.760379,177.021486,139.188334,78.415316,138.635833,-0.000661,0.001110,32.000000,-235.898659,139.229856,-0.605645,20.765796,0.637025,182625.376138,0.947368,39.933684,21.468975,6.534867,0.027583,0.000000,214.808894,32.000000,223.880987,207.626324,206.003871,199.145040,32.000000,191.544965,68.428105,58.809964,96.920062,99.618433,40.533638,38.123582,37.753430,27.323999,33.061887,59.543153,32.765321
21.194719,39.969642,139.102879,187.167070,55.780206,40.301297,29.207289,14.106359,138.336160,1.383892,27.809192,21.089173,182.757418,139.684138,177.052015,139.293232,78.427639,138.652095,-0.000662,0.001123,32.000000,-235.899542,139.308111,-0.605845,20.760472,0.637368,182594.611065,0.945731,39.786190,21.460695,6.534803,0.038011,0.001870,214.513092,32.000000,224.104492,206.885756,205.231945,199.675383,32.000000,190.664610,68.449917,58.826982,96.890699,99.618433,40.599911,38.123582,37.743939,27.323999,32.960403,59.534360,32.714551
21.238376,39.959235,139.033174,187.166227,55.877551,40.298755,29.209334,14.109070,138.289187,1.384430,27.707196,21.198281,182.836916,139.848018,177.067567,139.095805,78.429891,138.610242,-0.000662,0.001126,32.000000,-235.895519,139.250617,-0.605934,20.748093,0.639337,182619.525474,0.952715,40.038251,21.481906,6.565539,0.001142,0.000000,214.845186,32.000000,223.941407,206.637379,206.944950,200.090078,32.000000,190.358478,68.459482,58.818997,96.875205,99.618433,40.499575,38.123582,37.747807,27.323999,32.932993,59.545267,32.653510
21.137427,39.970464,138.995163,187.158922,55.942647,40.298735,29.236917,14.108928,138.304407,1.384772,27.705100,21.136249,182.805889,139.839882,177.083371,139.201436,78.374912,138.495504,-0.000664,0.001129,32.000000,-235.900088,139.247048,-0.605947,20.766006,0.639238,182586.351830,0.949365,39.921879,21.477335,6.563091,0.037042,0.016688,215.262872,32.000000,223.192051,206.419038,209.296469,200.142210,32.000000,190.238905,68.442311,58.778075,96.841078,99.618433,40.557306,38.123582,37.783448,27.323999,32.961899,59.537173,32.777721
21.193043,39.991278,138.991370,187.161170,56.003925,40.298689,29.196606,14.105503,138.235771,1.385227,27.712918,21.143220,182.837131,139.794697,177.148482,139.211375,78.364664,138.657279,-0.000664,0.001121,32.000000,-235.902365,139.242644,-0.605801,20.828345,0.638558,182549.897351,0.947181,39.823934,21.455129,6.546319,0.030816,0.000000,215.758986,32.000000,222.991792,206.646005,210.563600,200.116144,32.000000,190.441064,68.465130,58.777189,96.865637,99.618433,40.542787,38.123582,37.805326,27.323999,32.961644,59.540153,32.655784
21.170904,39.991278,139.079560,187.161170,56.069159,40.298757,29.192434,14.110212,138.272677,1.385794,27.758461,21.146305,182.823014,139.821102,177.058026,139.191801,78.370070,138.609261,-0.000665,0.001102,32.000000,-235.899951,139.250943,-0.605514,20.806525,0.639843,182635.574215,0.951024,40.037793,21.455384,6.575784,0.021755,0.000000,215.858737,32.000000,222.990505,207.276672,210.544710,199.322196,32.000000,191.322063,68.433802,58.791756,96.835934,99.618433,40.589759,38.123582,37.767022,27.323999,33.015743,59.545936,32.771998
21.223560,39.995112,138.945236,187.160327,56.126964,40.300012,29.240369,14.107072,138.205143,1.385981,27.920877,21.156810,182.888848,139.765273,177.053914,139.133737,78.357768,138.551926,-0.000665,0.001090,32.000000,-235.902271,139.279456,-0.605180,20.812268,0.636894,182629.960130,0.949777,39.946878,21.542780,6.558349,0.026431,0.013111,215.458500,32.000000,223.397080,207.442998,208.798462,199.173194,32.000000,191.562725,68.436252,58.807271,96.887846,99.618433,40.543164,38.123582,37.783991,27.323999,33.025670,59.538452,32.656591
21.136754,40.029621,138.955524,187.162294,56.214373,40.301283,29.194058,14.114778,138.281003,1.386100,27.931726,21.151521,182.770656,139.789618,177.009801,139.186751,78.328623,138.491887,-0.000665,0.001067,32.000000,-235.897187,139.190572,-0.605293,20.837786,0.638208,182635.592883,0.950949,39.991327,21.514482,6.569373,0.016428,0.000000,214.866100,32.000000,223.786164,207.696069,206.519780,199.039804,32.000000,191.379112,68.407085,58.780710,96.844023,99.618433,40.545686,38.123582,37.787064,27.323999,33.115543,59.538943,32.766275
21.086151,40.051258,138.816804,187.166227,56.287351,40.301204,29.192316,14.105645,138.246210,1.386207,27.969468,21.194531,182.694779,139.810989,177.057127,139.147793,78.415366,138.599145,-0.000665,0.001069,32.000000,-235.904026,139.208197,-0.605140,20.873165,0.636719,182629.238876,0.946973,39.889503,21.499442,6.546745,0.015913,0.000000,214.588614,32.000000,224.047090,207.236178,205.345982,199.352839,32.000000,190.821443,68.439861,58.815968,96.908848,99.618433,40.520726,38.123582,37.757992,27.323999,33.115799,59.538530,32.652629
21.107677,40.051258,139.092555,187.166227,56.348231,40.301214,29.201425,14.105503,138.283494,1.386415,27.852008,21.148418,182.707602,139.716070,177.054107,139.176661,78.438677,138.686009,-0.000666,0.001061,32.000000,-235.903021,139.227633,-0.603759,20.855620,0.637684,182708.251784,0.952643,40.098304,21.499948,6.574118,0.027186,0.000000,214.759851,32.000000,224.100779,206.705513,206.337710,199.897371,32.000000,190.398378,68.469309,58.809593,96.893060,99.618433,40.597784,38.123582,37.808591,27.323999,33.172556,59.544648,32.667523
21.160901,40.052079,138.956191,187.165946,56.412113,40.299925,29.197629,14.104504,138.249318,1.386894,27.803939,21.143683,182.659370,139.765477,177.105547,139.134754,78.351180,138.553602,-0.000667,0.001080,32.000000,-235.902872,139.215213,-0.603933,20.858741,0.637240,182679.426222,0.955129,40.221801,21.464363,6.583316,0.021457,0.004865,215.301563,32.000000,223.561780,206.443335,208.576965,200.194540,32.000000,190.451441,68.464719,58.801585,96.916389,99.618433,40.521808,38.123582,37.745881,27.323999,33.175143,59.538127,32.797970
21.150351,40.066321,139.070243,187.163137,56.459372,40.296160,29.194852,14.113066,138.358557,1.387315,27.737749,21.127717,182.727810,139.718087,177.087018,139.240615,78.348370,138.626807,-0.000667,0.001076,32.000000,-235.896113,139.280065,-0.604256,20.860393,0.638070,182654.483925,0.953816,40.178446,21.482462,6.589667,0.013247,0.004571,215.716939,32.000000,223.253070,206.406736,210.212054,200.318580,32.000000,190.511165,68.498783,58.793993,96.918465,99.618433,40.588417,38.123582,37.787481,27.323999,33.212701,59.539140,32.780802
21.332211,40.069608,138.982563,187.165103,56.521332,40.294829,29.193502,14.116491,138.305760,1.387906,27.812779,21.121071,182.723958,139.883986,177.091287,139.217311,78.339846,138.577995,-0.000668,0.001054,32.000000,-235.893672,139.254937,-0.604329,20.847359,0.636596,182687.370843,0.951411,40.072223,21.506830,6.566648,0.014725,0.000000,215.842811,32.000000,222.933072,207.136006,210.764836,199.511539,32.000000,190.896256,68.469075,58.782863,96.927415,99.618433,40.513167,38.123582,37.688007,27.323999,33.213275,59.543310,32.745806
21.191111,40.069608,139.034329,187.165103,56.608594,40.296032,29.195337,14.115635,138.301635,1.388246,27.794961,21.122164,182.815908,139.911351,177.069017,139.149797,78.336500,138.545307,-0.000669,0.001033,32.000000,-235.892725,139.240376,-0.604600,20.792887,0.637002,182683.987820,0.951938,40.107666,21.544549,6.575316,0.017154,0.000000,215.737346,32.000000,223.202118,207.633347,209.290846,199.147039,32.000000,191.240592,68.470672,58.776908,96.906039,99.618433,40.574832,38.123582,37.756141,27.323999,33.222430,59.534744,32.829298
21.224297,40.049614,138.904612,187.167913,56.684917,40.292193,29.193574,14.112923,138.263294,1.388711,27.904313,21.174032,182.747415,139.810437,177.052689,139.155071,78.366292,138.645437,-0.000670,0.001044,32.000000,-235.893797,139.254796,-0.604728,20.758688,0.633725,182608.886738,0.943499,39.746630,21.529798,6.515150,0.022974,0.000000,214.960398,32.000000,223.585543,207.649555,207.133730,198.913141,32.000000,191.425762,68.474369,58.818076,96.925555,99.618433,40.547349,38.123582,37.751563,27.323999,33.170880,59.541333,32.759159
21.088255,40.026335,138.926429,187.165946,56.769309,40.290945,29.194173,14.114208,138.273241,1.388983,27.962477,21.122524,182.682696,139.833580,177.053859,139.163364,78.329861,138.598402,-0.000671,0.001042,32.000000,-235.890054,139.268644,-0.604640,20.781767,0.638204,182675.822943,0.950018,40.029085,21.517553,6.560974,0.035127,0.012795,214.760246,32.000000,224.005999,207.280168,205.486682,199.276771,32.000000,191.420923,68.480670,58.802163,96.907181,99.618433,40.536827,38.123582,37.816919,27.323999,33.110651,59.540596,32.709856
21.255589,40.042493,138.797911,187.167351,56.832697,40.290510,29.196836,14.109498,138.336195,1.389132,27.865710,21.140069,182.708358,139.850241,177.091145,139.184079,78.377734,138.592550,-0.000671,0.001057,32.000000,-235.896730,139.208787,-0.604528,20.779381,0.638206,182614.436927,0.948393,39.942529,21.535508,6.544604,0.026031,0.000000,214.662437,32.000000,224.086390,206.597614,205.794051,200.002977,32.000000,190.599920,68.464759,58.788589,96.904983,99.618433,40.524406,38.123582,37.715743,27.323999,33.110878,59.538422,32.670751
21.153573,40.042493,139.173725,187.167351,56.909462,40.290087,29.198396,14.112781,138.311039,1.389305,27.682136,21.181849,182.787746,139.829054,177.105102,139.253856,78.359703,138.617054,-0.000670,0.001045,32.000000,-235.897710,139.286143,-0.604499,20.754309,0.640084,182679.952519,0.954670,40.192639,21.549514,6.587858,0.028347,0.007292,214.958954,32.000000,223.661019,206.381580,207.775017,200.120122,32.000000,190.199434,68.457568,58.783838,96.878478,99.618433,40.630670,38.123582,37.771839,27.323999,33.153303,59.544471,32.773685
21.294644,40.043589,138.896355,187.174375,56.969165,40.292604,29.201172,14.104789,138.279676,1.389516,27.681177,21.128537,182.803066,139.795941,177.110517,139.233967,78.368242,138.672889,-0.000671,0.001039,32.000000,-235.902259,139.231488,-0.604403,20.768576,0.636667,182581.774776,0.946776,39.872718,21.498851,6.529949,0.023082,0.008198,215.572693,32.000000,223.230745,206.385164,209.843992,200.221541,32.000000,190.223177,68.505633,58.763916,96.918616,99.618433,40.485973,38.123582,37.715666,27.323999,33.156528,59.541628,32.646246
21.179635,40.025787,139.173266,187.177746,57.033324,40.292651,29.186751,14.110355,138.319890,1.389619,27.678053,21.198265,182.830652,139.781442,177.121236,139.172223,78.349668,138.693636,-0.000672,0.001011,32.000000,-235.896202,139.237543,-0.604324,20.777886,0.640325,182635.407508,0.951476,40.077362,21.528566,6.579206,0.036594,0.003604,215.786321,32.000000,222.909182,206.926345,210.950274,199.676728,32.000000,190.672909,68.476518,58.768104,96.916518,99.618433,40.631840,38.123582,37.749801,27.323999,33.110519,59.537232,32.655417
21.138075,39.990183,139.085875,187.178027,57.063497,40.292727,29.195122,14.109641,138.329800,1.390032,27.735382,21.169125,182.820442,139.791984,177.056919,139.179821,78.353519,138.632197,-0.000672,0.001021,32.000000,-235.901833,139.321183,-0.603983,20.775735,0.636545,182582.602379,0.944877,39.795672,21.546644,6.522596,0.040099,0.000000,215.815755,32.000000,222.967039,207.393638,209.911292,199.181487,32.000000,191.063806,68.453761,58.768211,96.892937,99.618433,40.496547,38.123582,37.770096,27.323999,33.110742,59.530800,32.796576
21.149163,39.990183,138.942419,187.178027,57.126629,40.292789,29.199404,14.108928,138.416035,1.390185,27.752024,21.132026,182.841399,139.757666,177.029875,139.219363,78.370537,138.692699,-0.000671,0.001040,32.000000,-235.902874,139.352448,-0.604245,20.780981,0.639115,182635.456690,0.950658,40.008300,21.575107,6.571089,0.029295,0.001786,215.085309,32.000000,223.543607,207.578964,207.730473,199.001944,32.000000,191.611930,68.450829,58.767768,96.894316,99.618433,40.546653,38.123582,37.772528,27.323999,33.017989,59.537498,32.778234
21.178638,39.989361,138.922374,187.173813,57.181782,40.294043,29.216234,14.109784,138.253944,1.390533,27.729528,21.180801,182.845682,139.843512,177.071943,139.191372,78.372613,138.749384,-0.000672,0.001049,32.000000,-235.899723,139.280536,-0.604230,20.800152,0.639697,182633.213033,0.952256,40.056209,21.541970,6.579874,0.020023,0.000000,214.685877,32.000000,224.062301,207.452838,205.737494,199.266140,32.000000,191.485074,68.449847,58.758784,96.864169,99.618433,40.558396,38.123582,37.734980,27.323999,33.015761,59.537783,32.781389
21.141280,39.962247,139.014631,187.174094,57.236495,40.297829,29.249312,14.112781,138.382788,1.390781,27.728430,21.147412,182.798012,139.812252,177.101361,139.233321,78.408543,138.620155,-0.000671,0.001060,32.000000,-235.892465,139.258732,-0.604242,20.794251,0.638958,182617.159164,0.951598,40.033916,21.553789,6.569642,0.026406,0.008658,214.453176,32.000000,224.160300,206.747929,205.384237,199.765374,32.000000,190.707838,68.448794,58.743000,96.833785,99.618433,40.573129,38.123582,37.780287,27.323999,32.945021,59.536288,32.727537
21.165361,39.989635,139.045322,187.175779,57.299930,40.301619,29.190120,14.109784,138.334846,1.390973,27.641292,21.142953,182.876884,139.821000,177.121839,139.171489,78.408462,138.712165,-0.000671,0.001086,32.000000,-235.898084,139.318388,-0.604042,20.815363,0.637781,182608.992620,0.949698,39.973878,21.578726,6.559552,0.036681,0.002798,214.804357,32.000000,224.019260,206.540267,207.128734,200.165220,32.000000,190.114061,68.445186,58.762059,96.772157,99.618433,40.521585,38.123582,37.720420,27.323999,32.944695,59.539779,32.642064
21.081027,39.989635,139.062517,187.175779,57.318833,40.305489,29.199347,14.113209,138.368997,1.391196,27.772194,21.077667,182.846806,139.828014,177.137854,139.244832,78.367897,138.654538,-0.000671,0.001092,32.000000,-235.894659,139.225387,-0.604319,20.833223,0.638925,182602.814818,0.950401,40.021829,21.481204,6.575507,0.044534,0.000000,215.308246,32.000000,223.240427,206.485774,209.521853,200.229608,32.000000,190.019632,68.460677,58.765115,96.757373,99.618433,40.594583,38.123582,37.815281,27.323999,33.015888,59.537488,32.687185
21.168333,40.011819,139.031229,187.184770,57.368378,40.309324,29.189679,14.104789,138.301413,1.391637,27.828676,21.143481,182.815176,139.890554,177.131211,139.221744,78.360267,138.614123,-0.000671,0.001127,32.000000,-235.906193,139.231814,-0.604839,20.851634,0.637998,182623.574037,0.951348,40.000817,21.525142,6.569475,0.025293,0.000208,215.593632,32.000000,222.925131,206.787662,210.816028,199.808617,32.000000,190.530352,68.448644,58.712987,96.668230,99.618433,40.505309,38.123582,37.780228,27.323999,33.073665,59.541028,32.769283
21.182298,40.084397,139.104440,187.185332,57.427101,40.313061,29.189041,14.109641,138.312312,1.391967,27.804131,21.232801,182.866153,139.844674,177.114376,139.175095,78.372312,138.672844,-0.000672,0.001151,32.000000,-235.900030,139.244335,-0.605148,20.866110,0.639156,182704.747971,0.955105,40.170503,21.538241,6.596572,0.010087,0.000000,215.653429,32.000000,222.958724,207.222135,210.633555,199.241891,32.000000,191.282077,68.443457,58.724982,96.627320,99.618433,40.610974,38.123582,37.757328,27.323999,33.262878,59.539327,32.706774
21.176938,40.100556,139.009998,187.187018,57.487954,40.315556,29.192713,14.113066,138.365258,1.392407,27.866421,21.149322,182.907952,139.853971,177.042037,139.219427,78.417433,138.719854,-0.000672,0.001165,32.000000,-235.893982,139.348918,-0.605233,20.872588,0.636950,182701.358926,0.951454,40.017032,21.526603,6.567887,0.018167,0.005657,215.347063,32.000000,223.469137,207.425353,208.551080,199.148891,32.000000,191.476545,68.456587,58.754668,96.617599,99.618433,40.545494,38.123582,37.781593,27.323999,33.263607,59.540114,32.654830
21.207313,40.100556,139.064049,187.187018,57.537682,40.315514,29.194743,14.110069,138.424204,1.392889,27.937871,21.207401,182.810333,139.894040,177.085250,139.281133,78.389911,138.583653,-0.000671,0.001159,32.000000,-235.899602,139.323569,-0.605171,20.887878,0.636603,182739.168943,0.951070,40.061565,21.542552,6.567013,0.018396,0.000000,214.792497,32.000000,224.000790,207.675851,206.089867,199.049893,32.000000,191.397304,68.438185,58.752874,96.588628,99.618433,40.597737,38.123582,37.743274,27.323999,33.306534,59.532964,32.766642
21.229040,40.072620,138.997453,187.190389,57.485334,40.314196,29.194093,14.105931,138.336059,1.393157,27.890863,21.166877,182.758597,139.814863,177.089110,139.328659,78.391325,138.635833,-0.000671,0.001163,32.000000,-235.903248,139.363320,-0.605169,20.894644,0.636332,182729.202086,0.951295,40.088488,21.519836,6.564216,0.022516,0.000000,214.500427,32.000000,224.109140,207.155132,205.036132,199.535145,32.000000,190.627738,68.446676,58.770296,96.578345,99.618433,40.569566,38.123582,37.673450,27.323999,33.234533,59.538324,32.714771
21.244900,40.046328,138.936537,187.195446,57.435105,40.310401,29.221886,14.109070,138.350476,1.393391,27.762054,21.149224,182.745289,139.973789,177.098305,139.302136,78.458509,138.762872,-0.000671,0.001166,32.000000,-235.900601,139.338070,-0.604983,20.889478,0.635424,182734.822974,0.949808,40.027525,21.482432,6.557363,0.025568,0.005739,214.569309,32.000000,224.065329,206.681772,206.741201,199.958641,32.000000,190.419243,68.457418,58.771911,96.549999,99.618433,40.554269,38.123582,37.708730,27.323999,33.166653,59.539809,32.771925
21.289374,40.038385,138.871445,187.201065,57.334016,40.308745,29.240376,14.111354,138.401954,1.393765,27.651092,21.152970,182.821147,139.938390,177.122410,139.313709,78.429668,138.620524,-0.000671,0.001178,32.000000,-235.894547,139.352916,-0.604648,20.887039,0.634580,182705.470510,0.948723,39.956026,21.505897,6.547515,0.008876,0.004589,215.109246,32.000000,223.410492,206.427778,209.139512,200.193024,32.000000,190.189648,68.477005,58.773222,96.577276,99.618433,40.610653,38.123582,37.736646,27.323999,33.167053,59.539612,32.699438
21.140217,40.038385,139.137098,187.201065,57.273205,40.312144,29.197528,14.114636,138.435799,1.393673,27.610634,21.142770,182.845044,139.871691,177.154960,139.356432,78.384724,138.697918,-0.000671,0.001193,32.000000,-235.892249,139.317856,-0.604674,20.880194,0.634182,182622.503350,0.946936,39.897958,21.499256,6.539760,0.032418,0.017676,215.588105,32.000000,223.115090,206.560349,210.532086,200.131436,32.000000,190.419575,68.451205,58.742074,96.576305,99.618433,40.626814,38.123582,37.775798,27.323999,33.146713,59.541166,32.683664
21.269980,40.010450,139.219778,187.206123,57.229065,40.315963,29.239202,14.107072,138.402739,1.393832,27.700293,21.180201,182.763151,139.912576,177.172165,139.240651,78.393768,138.614610,-0.000670,0.001184,32.000000,-235.903090,139.328730,-0.604598,20.892153,0.633218,182611.905370,0.944220,39.801005,21.460255,6.523040,0.035514,0.000000,215.651010,32.000000,223.059675,207.131504,210.878779,199.255766,32.000000,191.154341,68.455977,58.749004,96.612122,99.618433,40.559182,38.123582,37.748281,27.323999,33.074175,59.538825,32.808095
21.278953,40.031538,139.058075,187.211742,57.165922,40.317266,29.204764,14.112210,138.370940,1.393851,27.751373,21.168933,182.788698,139.910862,177.046089,139.217104,78.394567,138.705612,-0.000669,0.001194,32.000000,-235.896805,139.394562,-0.604067,20.896480,0.636965,182722.048827,0.952643,40.100102,21.542090,6.581630,0.018884,0.000000,215.448699,32.000000,223.477161,207.553705,209.035208,199.096529,32.000000,191.181683,68.471530,58.776515,96.611698,99.618433,40.604315,38.123582,37.680742,27.323999,33.129214,59.543005,32.882416
21.163454,40.076181,139.108363,187.217642,57.129489,40.318532,29.191135,14.115777,138.442497,1.393836,27.767327,21.086246,182.822791,139.853420,177.070388,139.341602,78.390393,138.815776,-0.000668,0.001215,32.000000,-235.891435,139.433046,-0.604343,20.882187,0.634378,182664.493014,0.945264,39.811867,21.493335,6.545365,0.034490,0.017453,214.849066,32.000000,223.854806,207.794819,206.745059,198.892711,32.000000,191.498309,68.447269,58.763746,96.603587,99.618433,40.584959,38.123582,37.735308,27.323999,33.129486,59.540114,32.754683
21.170906,40.076181,139.074144,187.217642,57.102832,40.319795,29.212843,14.115492,138.383048,1.393846,27.791440,21.187809,182.754240,139.921159,177.075472,139.348977,78.449413,138.763417,-0.000668,0.001203,32.000000,-235.892376,139.351671,-0.604686,20.882869,0.633723,182676.798029,0.946039,39.815002,21.535914,6.535005,0.024650,0.000000,214.425807,32.000000,224.204690,207.356130,205.400148,199.255747,32.000000,191.026108,68.443833,58.756064,96.584948,99.618433,40.608613,38.123582,37.754441,27.323999,33.246337,59.544274,32.723649
21.254137,40.069060,139.140081,187.208089,57.086057,40.319729,29.205866,14.112210,138.461811,1.394010,27.589371,21.211004,182.742678,139.945771,177.101602,139.392306,78.399885,138.758339,-0.000667,0.001232,32.000000,-235.897133,139.396520,-0.604787,20.915520,0.636553,182755.989036,0.951995,40.091193,21.592572,6.573046,0.031129,0.000000,214.418089,32.000000,224.321314,206.681970,205.946588,199.924778,32.000000,190.374486,68.439088,58.747479,96.536029,99.618433,40.569010,38.123582,37.746481,27.323999,33.228421,59.533328,32.768623
21.200809,40.069608,139.090527,187.200222,57.076148,40.322262,29.188487,14.109498,138.442265,1.393966,27.436819,21.245166,182.784207,139.871121,177.148554,139.293275,78.411716,138.746323,-0.000667,0.001251,32.000000,-235.898861,139.361830,-0.604836,20.902669,0.636324,182716.911182,0.950968,40.076226,21.508611,6.569116,0.034487,0.011951,215.038199,32.000000,223.683650,206.402752,208.368153,200.163873,32.000000,190.423426,68.466458,58.784420,96.547216,99.618433,40.620995,38.123582,37.728373,27.323999,33.230445,59.539376,32.777941
21.179232,39.993743,139.150159,187.193761,57.062934,40.326070,29.205776,14.113066,138.444689,1.394284,27.528872,21.155332,182.839548,139.904051,177.126112,139.290975,78.389337,138.723772,-0.000666,0.001249,32.000000,-235.893982,139.405697,-0.604847,20.917094,0.633917,182712.996396,0.947295,39.902191,21.555720,6.546494,0.007089,0.000000,215.502409,32.000000,223.248515,206.467322,210.047649,200.249090,32.000000,190.412179,68.472432,58.741680,96.544608,99.618433,40.606774,38.123582,37.689224,27.323999,33.231047,59.542041,32.765468
21.184022,39.993743,138.951815,187.193761,57.030079,40.329877,29.194194,14.106644,138.442517,1.394546,27.559873,21.148423,182.759823,139.859458,177.155492,139.263529,78.380124,138.671970,-0.000664,0.001257,32.000000,-235.905157,139.327160,-0.604632,20.902302,0.635227,182738.627064,0.950406,40.009625,21.538165,6.560624,0.031708,0.004950,215.628061,32.000000,222.940750,207.026771,210.997958,199.437086,32.000000,190.736083,68.448061,58.739314,96.550472,99.618433,40.576976,38.123582,37.728449,27.323999,33.033538,59.543438,32.667523
21.145526,39.972381,138.879595,187.186175,56.945291,40.333674,29.197331,14.104504,138.423869,1.394662,27.725140,21.125003,182.861241,139.848835,177.114987,139.263507,78.418979,138.644853,-0.000664,0.001285,32.000000,-235.904839,139.349330,-0.605515,20.880325,0.635287,182744.052688,0.950775,39.977066,21.549799,6.570123,0.026538,0.000000,215.511759,32.000000,223.088984,207.495283,209.856119,198.964407,32.000000,191.227951,68.467006,58.746705,96.596580,99.618433,40.657436,38.123582,37.786842,27.323999,32.977760,59.540271,32.703693
21.268912,39.970190,139.067123,187.184770,56.863679,40.337434,29.204040,14.110069,138.358993,1.394646,27.784610,21.130081,182.817525,139.890451,177.096557,139.258642,78.406787,138.723224,-0.000662,0.001308,32.000000,-235.895340,139.358974,-0.605379,20.881085,0.635207,182765.399465,0.951018,39.967449,21.534324,6.559274,0.028148,0.000000,214.903748,32.000000,223.641527,207.679326,207.359356,198.808944,32.000000,191.450128,68.457118,58.750159,96.583431,99.618433,40.619059,38.123582,37.683660,27.323999,32.971813,59.544825,32.754757
21.177690,40.009354,138.968080,187.192918,56.812660,40.337391,29.228431,14.107786,138.363084,1.394495,27.817956,21.059249,182.702000,139.832379,177.129542,139.212192,78.429380,138.597857,-0.000662,0.001306,32.000000,-235.898607,139.240685,-0.605707,20.893569,0.636446,182761.169841,0.952763,40.023425,21.482544,6.567800,0.019847,0.000000,214.534998,32.000000,224.169934,207.388539,205.594143,199.175988,32.000000,191.423497,68.468386,58.757774,96.552045,99.618433,40.639566,38.123582,37.709871,27.323999,32.971555,59.538609,32.801492
21.201696,40.009354,139.083947,187.192918,56.748005,40.339843,29.195847,14.109926,138.323384,1.394396,27.763978,21.140010,182.751511,139.774325,177.143060,139.216614,78.440618,138.676721,-0.000662,0.001322,32.000000,-235.902367,139.267626,-0.606258,20.887563,0.634623,182734.306463,0.946867,39.773743,21.532087,6.538516,0.019578,0.000000,214.455710,32.000000,224.349121,206.630963,205.472675,199.913324,32.000000,190.717799,68.452806,58.754628,96.553397,99.618433,40.627187,38.123582,37.723902,27.323999,33.073570,59.537547,32.648447
21.314298,40.031538,138.977083,187.204999,56.712656,40.338564,29.217238,14.106216,138.343209,1.394368,27.493037,21.160340,182.765786,139.874200,177.146313,139.224801,78.465028,138.625181,-0.000661,0.001339,32.000000,-235.901160,139.359526,-0.605809,20.910144,0.635775,182774.856715,0.950411,39.995775,21.449734,6.562004,0.025237,0.000000,214.824280,32.000000,223.926437,206.444587,207.376564,200.108487,32.000000,190.187694,68.471840,58.764212,96.541094,99.618433,40.528046,38.123582,37.709394,27.323999,33.131518,59.541982,32.766129
21.246111,40.044137,139.090039,187.218485,56.668335,40.342423,29.193744,14.108642,138.417711,1.394199,27.479159,21.136613,182.807957,139.875158,177.141348,139.244014,78.425169,138.704167,-0.000661,0.001363,32.000000,-235.898242,139.296036,-0.605102,20.920687,0.635835,182768.166738,0.950407,39.947591,21.476095,6.560039,0.029977,0.000000,215.228317,32.000000,223.187742,206.441326,209.576326,200.057382,32.000000,190.048744,68.466679,58.756888,96.559992,99.618433,40.632948,38.123582,37.685405,27.323999,33.164618,59.542169,32.739129
21.219030,39.994291,139.175183,187.223261,56.547647,40.346161,29.194305,14.108214,138.480860,1.394170,27.531385,21.219678,182.866608,139.914859,177.159623,139.306006,78.358446,138.775728,-0.000661,0.001366,32.000000,-235.898670,139.352061,-0.605253,20.914760,0.632773,182708.541751,0.944499,39.744340,21.427115,6.520369,0.029735,0.000000,215.690683,32.000000,223.004250,206.874736,210.926838,199.642183,32.000000,190.727972,68.474732,58.713726,96.589596,99.618433,40.573745,38.123582,37.712476,27.323999,33.164999,59.541855,32.743018
21.195585,39.994291,139.149366,187.223261,56.475500,40.347398,29.198927,14.111782,138.404016,1.394106,27.470381,21.180362,182.870867,139.882865,177.136146,139.364335,78.434917,138.804271,-0.000661,0.001374,32.000000,-235.893955,139.368845,-0.605652,20.895798,0.634100,182789.122002,0.948541,39.893342,21.504625,6.546612,0.027161,0.002257,215.689311,32.000000,223.095666,207.226679,210.588550,199.190627,32.000000,191.289608,68.476218,58.752660,96.604548,99.618433,40.657291,38.123582,37.715187,27.323999,33.035214,59.544638,32.809415
21.147481,39.980871,139.164658,187.213708,56.370615,40.351205,29.190603,14.106787,138.412423,1.394255,27.550969,21.157337,182.875793,139.935128,177.071507,139.315662,78.407417,138.693660,-0.000661,0.001393,32.000000,-235.902064,139.410187,-0.605976,20.903850,0.634990,182840.678484,0.949763,39.897763,21.605443,6.558979,0.040761,0.026330,215.215728,32.000000,223.544840,207.561860,207.925308,199.055064,32.000000,191.715058,68.457256,58.743569,96.600143,99.618433,40.562488,38.123582,37.665821,27.323999,33.000159,59.534154,32.772732
21.293317,39.961426,139.005820,187.203032,56.305907,40.352486,29.213354,14.108642,138.461839,1.394176,27.507453,21.133202,182.826593,139.951828,177.105308,139.414163,78.485681,138.784808,-0.000660,0.001392,32.000000,-235.899717,139.421342,-0.606320,20.932803,0.635962,182802.483570,0.950737,39.944789,21.542569,6.565017,0.020288,0.000000,214.629099,32.000000,224.030606,207.530465,206.025370,199.088707,32.000000,191.558347,68.462788,58.749586,96.630536,99.618433,40.606458,38.123582,37.650960,27.323999,32.949327,59.546211,32.676033
21.113320,39.942528,138.978579,187.196008,56.246786,40.356271,29.194452,14.106359,138.479168,1.393958,27.455498,21.217661,182.736429,139.912678,177.149732,139.365594,78.509937,138.670052,-0.000661,0.001424,32.000000,-235.903312,139.498517,-0.606189,20.901070,0.636705,182852.372024,0.953323,40.027984,21.517368,6.580673,0.027701,0.000000,214.446682,32.000000,224.245594,206.851083,205.111020,199.719862,32.000000,190.732109,68.491475,58.772722,96.628948,99.618433,40.711671,38.123582,37.681520,27.323999,32.948994,59.542681,32.758939
21.101408,39.916510,139.113645,187.190951,56.172763,40.361357,29.195493,14.108642,138.425229,1.393726,27.475261,21.147659,182.733731,139.888698,177.112963,139.277261,78.458030,138.666295,-0.000662,0.001440,32.000000,-235.898078,139.437169,-0.606111,20.907285,0.632664,182732.753781,0.945767,39.716160,21.482533,6.528143,0.021028,0.010177,214.640430,32.000000,224.083511,206.602256,206.859778,199.870312,32.000000,190.429567,68.473879,58.761648,96.595401,99.618433,40.670629,38.123582,37.692981,27.323999,32.899147,59.542395,32.651529
21.193794,39.916510,138.951809,187.190951,56.121161,40.363895,29.223419,14.111924,138.453517,1.393755,27.477225,21.144769,182.810616,139.968323,177.134398,139.212744,78.453320,138.778296,-0.000662,0.001451,32.000000,-235.897746,139.382693,-0.605781,20.890684,0.636989,182799.008967,0.954840,40.058359,21.403597,6.582507,0.025753,0.000000,215.091219,32.000000,223.348116,206.362315,209.323262,200.193495,32.000000,190.378016,68.479659,58.741842,96.612113,99.618433,40.653905,38.123582,37.767700,27.323999,32.830948,59.538442,32.775593
21.221196,39.932943,139.158308,187.188703,56.027448,40.367681,29.194330,14.106216,138.410709,1.393737,27.473003,21.207609,182.840347,139.906663,177.171334,139.307920,78.424259,138.715943,-0.000660,0.001452,32.000000,-235.900340,139.416469,-0.605830,20.908046,0.637409,182850.919015,0.955431,40.056322,21.453713,6.592624,0.031641,0.000000,215.659668,32.000000,223.042888,206.672976,210.721489,200.131317,32.000000,190.697205,68.498276,58.722827,96.664520,99.618433,40.669926,38.123582,37.695743,27.323999,32.873042,59.536347,32.742724
21.113191,39.923631,138.913353,187.188422,55.965860,40.368949,29.195450,14.106787,138.434651,1.393734,27.626200,21.116890,182.831691,139.856501,177.136717,139.204673,78.427420,138.582983,-0.000659,0.001461,32.000000,-235.902228,139.305765,-0.605542,20.880797,0.635793,182827.440774,0.950240,39.870603,21.511793,6.556250,0.030772,0.000000,215.745325,32.000000,223.021936,207.105122,210.662985,199.396339,32.000000,191.199898,68.460232,58.740692,96.668421,99.618433,40.608394,38.123582,37.735574,27.323999,32.872463,59.538049,32.727097
21.167913,39.923631,139.142329,187.188422,55.893311,40.372803,29.196103,14.113351,138.362112,1.393747,27.840891,21.084145,182.844552,139.865186,177.010464,139.191355,78.422792,138.723568,-0.000660,0.001459,32.000000,-235.894352,139.389667,-0.605149,20.868313,0.635354,182860.914923,0.950032,39.832073,21.511145,6.557515,0.028931,0.000000,215.358876,32.000000,223.363870,207.317893,208.766627,199.000381,32.000000,191.576765,68.428616,58.695248,96.665095,99.618433,40.665913,38.123582,37.731651,27.323999,32.847567,59.538255,32.716899
21.153029,39.974024,139.040685,187.189546,55.851054,40.372726,29.207834,14.110925,138.367367,1.393990,27.826924,21.133536,182.812495,139.838617,177.050036,139.239941,78.463354,138.590060,-0.000659,0.001412,32.000000,-235.897762,139.351672,-0.605144,20.886619,0.637616,182905.025180,0.955072,40.039720,21.444602,6.579458,0.024715,0.004639,214.797788,32.000000,223.910658,207.490140,206.542767,198.975545,32.000000,191.598497,68.458918,58.723382,96.707238,99.618433,40.629216,38.123582,37.745772,27.323999,32.978281,59.539937,32.781389
21.158413,40.036194,139.162091,187.195165,55.878202,40.372714,29.200629,14.107786,138.325003,1.394097,27.867809,21.140630,182.760426,139.801385,177.109088,139.203717,78.469684,138.601449,-0.000659,0.001398,32.000000,-235.898443,139.284575,-0.605168,20.872667,0.637600,182903.121199,0.952568,39.929688,21.516246,6.573266,0.034344,0.012785,214.614810,32.000000,224.023161,207.115770,205.215634,199.416124,32.000000,190.830417,68.443754,58.687431,96.686885,99.618433,40.600206,38.123582,37.710738,27.323999,33.140227,59.544274,32.732013
21.162802,40.059474,138.918110,187.193761,55.936537,40.372747,29.199120,14.102078,138.317333,1.394204,27.572106,21.142557,182.783499,139.883765,177.110825,139.260103,78.413908,138.697439,-0.000658,0.001383,32.000000,-235.907593,139.292572,-0.605102,20.898159,0.637142,182904.394520,0.952993,40.009985,21.412044,6.573086,0.019500,0.005087,214.620968,32.000000,224.144598,206.576384,206.313752,200.037783,32.000000,190.487379,68.470646,58.692769,96.679729,99.618433,40.593210,38.123582,37.728301,27.323999,33.201198,59.544195,32.731866
21.295655,40.004972,139.055116,187.198818,55.986012,40.376522,29.195554,14.105931,138.405520,1.394027,27.382817,21.117333,182.834561,139.883703,177.133681,139.177415,78.491131,138.635996,-0.000659,0.001384,32.000000,-235.904068,139.333788,-0.604822,20.854781,0.637870,182927.546856,0.953113,40.061335,21.411144,6.577152,0.021013,0.002123,215.114120,32.000000,223.656294,206.168521,208.862899,200.255863,32.000000,190.400006,68.462227,58.667426,96.686166,99.618433,40.598068,38.123582,37.699214,27.323999,33.201712,59.532216,32.780288
21.242182,40.004972,138.943451,187.198818,56.010006,40.380407,29.212664,14.107500,138.318997,1.393815,27.329743,21.235858,182.827318,139.893429,177.116772,139.251510,78.428483,138.655686,-0.000658,0.001427,32.000000,-235.902662,139.299300,-0.605155,20.855358,0.636426,182976.675148,0.953008,40.075797,21.512679,6.564259,0.014127,0.006872,215.646904,32.000000,223.234654,206.271312,210.255907,200.268638,32.000000,190.555435,68.449473,58.614983,96.683141,99.618433,40.599047,38.123582,37.681855,27.323999,33.059902,59.543084,32.766569
21.297045,39.911580,139.244960,187.200503,56.132280,40.384232,29.200693,14.111354,138.425325,1.393793,27.355775,21.144523,182.914839,139.869550,177.145581,139.358691,78.419484,138.676516,-0.000659,0.001423,32.000000,-235.894383,139.374616,-0.605564,20.819952,0.635558,182857.116986,0.946895,39.755033,21.406169,6.529741,0.037615,0.000000,215.810960,32.000000,223.161941,206.916535,210.895643,199.533829,32.000000,191.143746,68.449401,58.637204,96.711341,99.618433,40.632421,38.123582,37.654503,27.323999,32.816334,59.544608,32.738542
21.191250,39.891588,138.962962,187.205561,56.226950,40.388016,29.206617,14.102791,138.423464,1.393814,27.514529,21.207271,182.869345,139.942062,177.050954,139.177698,78.433654,138.758715,-0.000658,0.001431,32.000000,-235.900651,139.304543,-0.605358,20.808833,0.636331,182941.310440,0.948916,39.862045,21.478202,6.540922,0.013532,0.008030,215.540969,32.000000,223.259470,207.412546,209.435849,199.184942,32.000000,191.258681,68.444568,58.611282,96.703896,99.618433,40.612838,38.123582,37.699848,27.323999,32.763476,59.540261,32.693275
21.112881,39.897613,139.073808,187.203032,56.351239,40.390587,29.195589,14.113066,138.380948,1.393736,27.449100,21.121382,182.902062,139.856418,177.073871,139.293909,78.482101,138.679697,-0.000657,0.001424,32.000000,-235.895130,139.426745,-0.605534,20.770516,0.637055,182896.895661,0.946639,39.658863,21.497130,6.538229,0.009148,0.005003,214.830920,32.000000,223.684523,207.612438,207.076073,198.807543,32.000000,191.472819,68.427484,58.598623,96.696231,99.618433,40.654533,38.123582,37.644033,27.323999,32.762539,59.541923,32.742064
21.200878,39.897613,138.843095,187.203032,56.400065,40.390671,29.190695,14.105503,138.357532,1.393608,27.512905,21.156540,182.855071,139.922914,177.112853,139.292538,78.467439,138.627732,-0.000657,0.001413,32.000000,-235.906627,139.314597,-0.605618,20.788193,0.638712,182939.296274,0.951419,39.850787,21.522132,6.557563,0.003158,0.000000,214.568858,32.000000,224.138066,207.362324,205.592404,199.287004,32.000000,191.354907,68.476665,58.620205,96.734976,99.618433,40.569333,38.123582,37.693839,27.323999,32.777336,59.542592,32.698117
21.145686,39.879263,139.017726,187.202189,56.467805,40.388146,29.190169,14.108499,138.373930,1.393264,27.390258,21.154826,182.824119,139.828851,177.177222,139.252672,78.455879,138.744671,-0.000658,0.001401,32.000000,-235.897401,139.352999,-0.606160,20.782292,0.641720,182952.626113,0.955536,40.014327,21.436030,6.587155,0.022563,0.003518,214.590626,32.000000,224.318747,206.621732,205.835128,199.880121,32.000000,190.729994,68.451263,58.574311,96.705549,99.618433,40.685504,38.123582,37.708897,27.323999,32.728586,59.545061,32.737369
21.127403,39.890492,138.970565,187.196289,56.533132,40.390696,29.199093,14.110640,138.387511,1.392935,27.359247,21.132764,182.866617,139.892816,177.196647,139.267688,78.449887,138.709430,-0.000658,0.001389,32.000000,-235.898211,139.323650,-0.606624,20.759397,0.638910,182925.713224,0.951563,39.837491,21.425920,6.548931,0.022776,0.001295,215.109325,32.000000,223.832777,206.406424,207.795152,200.186767,32.000000,190.384386,68.463102,58.585029,96.683184,99.618433,40.617111,38.123582,37.744455,27.323999,32.756800,59.539219,32.756591
21.179462,39.924726,138.998909,187.196851,56.600603,40.389395,29.198284,14.105788,138.291298,1.392733,27.540332,21.155039,182.877770,139.806890,177.153453,139.204652,78.459767,138.725309,-0.000659,0.001378,32.000000,-235.905686,139.241787,-0.606661,20.817933,0.640519,182937.467185,0.954070,39.929986,21.493214,6.574283,0.018980,0.004864,215.586921,32.000000,223.332424,206.450511,209.697213,200.333977,32.000000,190.275959,68.455332,58.540148,96.702115,99.618433,40.577655,38.123582,37.754541,27.323999,32.755854,59.532905,32.773905
21.238104,39.924726,139.038467,187.196851,56.630711,40.388140,29.206896,14.111782,138.300887,1.392342,27.472143,21.200342,182.841823,139.795756,177.187995,139.260354,78.387706,138.623401,-0.000659,0.001387,32.000000,-235.895758,139.381571,-0.606296,20.842350,0.641510,182966.141790,0.954724,39.977983,21.482414,6.577740,0.028360,0.000000,215.750800,32.000000,223.029811,206.980960,210.888792,199.510233,32.000000,190.563520,68.465441,58.524718,96.699932,99.618433,40.642785,38.123582,37.679535,27.323999,32.844305,59.546497,32.768916
21.153087,39.982240,138.863001,187.200503,56.626395,40.391957,29.188767,14.111639,138.307282,1.392050,27.717319,21.148382,182.814089,139.741455,177.107907,139.217674,78.425526,138.682188,-0.000658,0.001377,32.000000,-235.897212,139.270970,-0.605889,20.855200,0.638822,182948.161222,0.952349,39.907589,21.480101,6.562910,0.017077,0.000000,215.759401,32.000000,223.135125,207.407075,209.894171,199.048523,32.000000,191.262626,68.445753,58.528772,96.705592,99.618433,40.618583,38.123582,37.762151,27.323999,32.993679,59.534695,32.712864
21.220176,40.008532,139.009111,187.200222,56.614891,40.390669,29.196679,14.110212,138.268918,1.392024,27.727851,21.174244,182.823285,139.748347,177.056818,139.157086,78.399368,138.621668,-0.000659,0.001358,32.000000,-235.897820,139.286022,-0.605906,20.836501,0.637043,182967.778697,0.949298,39.789970,21.503589,6.546652,0.028567,0.000000,215.085017,32.000000,223.715723,207.537545,207.708852,198.971451,32.000000,191.626869,68.450737,58.538864,96.698881,99.618433,40.632599,38.123582,37.692787,27.323999,33.062033,59.540576,32.754316
21.130978,40.023048,138.902946,187.204999,56.624674,40.390135,29.198988,14.106216,138.233052,1.391791,27.668178,21.053131,182.793205,139.843206,177.082830,139.113813,78.471751,138.540459,-0.000660,0.001383,32.000000,-235.905422,139.185925,-0.606258,20.850034,0.637963,183022.311292,0.954085,40.018086,21.493791,6.564668,0.025979,0.015142,214.739292,32.000000,224.212201,207.487214,205.827795,199.086833,32.000000,191.535283,68.472048,58.521728,96.727130,99.618433,40.586682,38.123582,37.706529,27.323999,33.062106,59.543999,32.753509
21.190209,40.023048,139.018583,187.204999,56.658830,40.390089,29.196582,14.109356,138.194188,1.391568,27.664141,21.131317,182.750204,139.712582,177.113983,139.144006,78.427257,138.575757,-0.000660,0.001368,32.000000,-235.898184,139.148602,-0.606350,20.851161,0.637657,183019.255919,0.950711,39.909707,21.491101,6.550799,0.027604,0.008853,214.651906,32.000000,224.292838,206.855468,205.351637,199.839883,32.000000,190.788809,68.471699,58.530209,96.688780,99.618433,40.638722,38.123582,37.708312,27.323999,33.100086,59.541471,32.715505
21.028540,39.981692,139.027975,187.214270,56.717705,40.386308,29.201900,14.107929,138.274970,1.391513,27.650080,21.091392,182.769229,139.727305,177.108687,139.115525,78.444729,138.534989,-0.000661,0.001354,32.000000,-235.899611,139.210154,-0.605734,20.810328,0.638677,183009.853180,0.954839,40.103346,21.379991,6.573427,0.032962,0.006061,214.724705,32.000000,224.156951,206.472209,207.266291,200.099673,32.000000,190.249722,68.459100,58.503576,96.696237,99.618433,40.520021,38.123582,37.663293,27.323999,32.992409,59.541668,32.766275
21.142770,40.003055,138.699441,187.213708,56.764154,40.382528,29.194333,14.111354,138.223807,1.391207,27.792448,21.116746,182.818697,139.817676,177.111802,139.083421,78.398202,138.531558,-0.000662,0.001345,32.000000,-235.898973,139.222552,-0.606100,20.785990,0.637811,183016.304970,0.952134,39.984336,21.441320,6.560510,0.034206,0.003214,215.217003,32.000000,223.367406,206.505822,209.437291,200.087465,32.000000,190.170504,68.457194,58.485240,96.693716,99.618433,40.514975,38.123582,37.746754,27.323999,33.047913,59.539111,32.832746
