OSU 80 Ton Compressor Load Stand
21.174917,40.042493,138.852924,187.225508,56.793842,40.382557,29.193523,14.110783,138.271450,1.391171,27.858365,21.160846,182.840312,139.607814,177.133913,139.026296,78.422936,138.491972,-0.000663,0.001348,32.000000,-235.898232,139.150518,-0.605837,20.750191,0.642047,183035.011662,0.959409,40.268436,21.404403,6.611394,0.018340,0.000000,215.503050,32.000000,222.996689,206.869950,210.975536,199.749359,32.000000,190.506775,68.453342,58.457362,96.718343,99.618433,40.631286,38.123582,37.764525,27.323999,33.047940,59.543792,32.781389
21.174205,40.042493,138.734642,187.225508,56.846442,40.380058,29.199005,14.108071,138.188981,1.390876,27.963366,21.194683,182.829374,139.580470,177.099961,139.097088,78.337689,138.544436,-0.000664,0.001357,32.000000,-235.901600,139.125128,-0.605518,20.745130,0.639749,183012.586534,0.954212,40.059640,21.449294,6.560136,0.002880,0.000000,215.602938,32.000000,223.079697,207.265571,210.568101,199.166344,32.000000,191.278298,68.446390,58.464631,96.740664,99.618433,40.531898,38.123582,37.722848,27.323999,33.150955,59.534656,32.734434
21.130726,40.067690,138.743623,187.237590,56.877755,40.378784,29.197360,14.110783,138.150833,1.390710,28.002515,21.156785,182.915756,139.633588,177.013237,139.045039,78.383868,138.575878,-0.000663,0.001367,32.000000,-235.897741,139.089986,-0.605667,20.744081,0.640693,183000.656906,0.952816,40.034484,21.405676,6.557425,0.027418,0.013589,215.173424,32.000000,223.573413,207.492574,208.450302,199.184339,32.000000,191.782776,68.441291,58.481768,96.742036,99.618433,40.571780,38.123582,37.767034,27.323999,33.217048,59.540763,32.649328
21.163319,40.096722,138.779212,187.255009,56.930747,40.374945,29.201130,14.107643,138.184631,1.390848,27.944445,21.137239,182.856121,139.644151,177.038021,139.134308,78.436404,138.494546,-0.000664,0.001357,32.000000,-235.899897,139.088968,-0.606005,20.762806,0.640521,183049.703279,0.952612,40.035913,21.515950,6.552059,0.032565,0.003022,214.624460,32.000000,223.943575,207.637257,206.429564,199.018979,32.000000,191.602427,68.451246,58.496890,96.772568,99.618433,40.545353,38.123582,37.735375,27.323999,33.293278,59.540507,32.682050
21.133310,40.084945,138.857295,187.263157,57.047976,40.372446,29.207642,14.109498,138.194494,1.390332,27.809972,21.172719,182.819163,139.640786,177.052671,139.136652,78.404555,138.430779,-0.000663,0.001335,32.000000,-235.894763,139.172076,-0.605753,20.811534,0.641426,183042.253106,0.954735,40.148498,21.484767,6.565966,0.035256,0.000000,214.341658,32.000000,224.173734,207.153354,205.228037,199.486956,32.000000,190.782695,68.456057,58.479042,96.778790,99.618433,40.607489,38.123582,37.621192,27.323999,33.294114,59.549831,32.763781
21.203495,40.084945,138.681388,187.263157,57.133356,40.374999,29.222962,14.111496,138.128175,1.390066,27.752405,21.163346,182.859335,139.683402,177.104556,139.039396,78.414441,138.482728,-0.000664,0.001312,32.000000,-235.893257,139.128879,-0.605123,20.828266,0.640303,182987.650857,0.953053,40.112006,21.393436,6.557535,0.026819,0.002986,214.549891,32.000000,223.982499,206.881499,206.768415,199.718216,32.000000,190.434068,68.442406,58.448818,96.737381,99.618433,40.505820,38.123582,37.709994,27.323999,33.264196,59.543035,32.646833
21.115761,40.057283,138.759960,187.258661,57.269513,40.371240,29.195731,14.109784,138.179253,1.389590,27.687558,21.145552,182.900938,139.631121,177.067928,139.056263,78.344306,138.447062,-0.000664,0.001294,32.000000,-235.894970,139.004471,-0.604516,20.826561,0.639516,183005.343616,0.954165,40.160554,21.394856,6.570542,0.014370,0.000000,215.026007,32.000000,223.450592,206.443614,209.103196,200.092654,32.000000,190.533591,68.448663,58.426963,96.772891,99.618433,40.603304,38.123582,37.701558,27.323999,33.192774,59.535285,32.771704
21.119975,40.046876,138.729388,187.251918,57.370305,40.367477,29.209765,14.113637,138.102532,1.389321,27.660226,21.104248,182.939346,139.610505,177.155056,139.030943,78.333581,138.520619,-0.000665,0.001302,32.000000,-235.896034,139.098714,-0.604258,20.823100,0.637261,182980.713206,0.950435,40.019573,21.409758,6.540497,0.013949,0.000000,215.620807,32.000000,223.054295,206.695352,210.529141,200.079915,32.000000,190.856193,68.456717,58.408187,96.801410,99.618433,40.521062,38.123582,37.764586,27.323999,33.166152,59.541825,32.753583
21.125770,40.022774,138.944711,187.252199,57.426961,40.363671,29.194935,14.109498,138.162787,1.389167,27.820187,21.173206,182.845989,139.611749,177.148507,139.094278,78.297165,138.461795,-0.000665,0.001288,32.000000,-235.898533,139.137649,-0.604701,20.868707,0.639078,183036.442968,0.955292,40.168199,21.462875,6.571393,0.028846,0.014014,215.689551,32.000000,223.076521,207.188907,210.788499,199.485777,32.000000,191.265900,68.432318,58.394853,96.798336,99.618433,40.521535,38.123582,37.730703,27.323999,33.166557,59.544451,32.724162
21.240437,40.022774,138.741726,187.252199,57.480581,40.359890,29.201966,14.113066,138.132524,1.389112,27.908967,21.122844,182.911320,139.587912,177.066156,139.078288,78.288133,138.370193,-0.000665,0.001286,32.000000,-235.891524,139.098959,-0.605016,20.851555,0.638948,183020.556476,0.954522,40.149312,21.508697,6.568634,0.028208,0.000000,215.400057,32.000000,223.256305,207.590021,208.851124,199.045724,32.000000,191.565458,68.420899,58.422004,96.838569,99.618433,40.524465,38.123582,37.691301,27.323999,33.104025,59.536347,32.769870
21.116843,40.032908,138.844638,187.257537,57.540567,40.356110,29.225732,14.112210,138.114343,1.389119,27.909734,21.120201,182.880233,139.605815,177.107068,138.993824,78.339392,138.433653,-0.000665,0.001272,32.000000,-235.894347,138.987807,-0.605287,20.815179,0.637892,183014.468917,0.954591,40.113550,21.517047,6.577025,0.027332,0.000000,214.802162,32.000000,223.813884,207.630251,206.887924,198.999227,32.000000,191.677832,68.464765,58.424748,96.881116,99.618433,40.468990,38.123582,37.737343,27.323999,33.130655,59.544953,32.780288
21.089767,40.067690,138.844205,187.262314,57.612071,40.352368,29.248909,14.112638,138.138143,1.388874,27.901731,21.074335,182.842348,139.608364,177.107828,138.973391,78.314545,138.330750,-0.000666,0.001268,32.000000,-235.899000,139.033104,-0.604797,20.810432,0.635670,182954.943635,0.948901,39.883343,21.482357,6.531962,0.031110,0.000000,214.484365,32.000000,223.977943,207.343862,205.337373,199.330044,32.000000,191.308786,68.446081,58.373861,96.868855,99.618433,40.561661,38.123582,37.784285,27.323999,33.221569,59.546605,32.728271
21.149813,40.066047,138.750188,187.263438,57.673755,40.348617,29.194332,14.117347,138.030570,1.388626,27.894995,21.040709,182.863132,139.615194,177.130586,138.970277,78.328284,138.370393,-0.000666,0.001250,32.000000,-235.893471,139.026066,-0.605061,20.788822,0.639347,182959.088614,0.953849,40.141646,21.461390,6.575066,0.018620,0.005969,214.491678,32.000000,224.167348,206.721227,206.228401,199.996522,32.000000,190.999712,68.434224,58.395941,96.893570,99.618433,40.500706,38.123582,37.750560,27.323999,33.222154,59.542946,32.782269
21.094426,40.066047,138.797334,187.263438,57.680749,40.344784,29.243099,14.106216,138.032678,1.388500,27.835962,21.081233,182.859801,139.515648,177.129826,138.848647,78.354444,138.392563,-0.000666,0.001237,32.000000,-235.900504,139.008898,-0.605862,20.753181,0.640000,182987.307268,0.954357,40.230949,21.437111,6.583487,0.016486,0.000000,215.003008,32.000000,223.605473,206.440127,208.291092,200.146390,32.000000,190.645536,68.450415,58.391291,96.897865,99.618433,40.541101,38.123582,37.786735,27.323999,33.218448,59.541412,32.761360
21.144242,40.078098,138.723273,187.260347,57.677579,40.344837,29.207532,14.103219,138.034421,1.388117,27.887131,21.087982,182.919999,139.520155,177.125601,138.960224,78.344651,138.315292,-0.000666,0.001259,32.000000,-235.902026,138.998559,-0.605657,20.743556,0.639217,182934.646022,0.953219,40.108474,21.442301,6.560351,0.038482,0.000000,215.526435,32.000000,223.235508,206.483666,210.072201,200.155033,32.000000,190.719298,68.447748,58.375549,96.930510,99.618433,40.464381,38.123582,37.799829,27.323999,33.250454,59.542602,32.748594
21.146685,40.088779,138.804338,187.259504,57.653632,40.344798,29.191371,14.107072,138.048407,1.387989,27.871178,21.153562,182.888348,139.482574,177.185932,138.910294,78.236667,138.449411,-0.000667,0.001255,32.000000,-235.900795,139.018565,-0.605459,20.757954,0.641432,182922.282136,0.954143,40.219921,21.426725,6.579811,0.021870,0.000357,215.720551,32.000000,223.085081,206.977951,210.924907,199.603624,32.000000,191.240738,68.436519,58.347353,96.955914,99.618433,40.541757,38.123582,37.757724,27.323999,33.278960,59.540301,32.782489
21.126836,40.103843,138.691267,187.260909,57.573943,40.344838,29.241937,14.110925,138.077593,1.387679,27.944654,21.126064,182.942407,139.508612,177.086693,139.006556,78.268992,138.241704,-0.000666,0.001258,32.000000,-235.898909,139.054234,-0.604846,20.784783,0.640608,182913.976673,0.952987,40.131724,21.399624,6.560806,0.043832,0.014796,215.726869,32.000000,223.084631,207.597765,209.517986,199.049902,32.000000,191.515990,68.442300,58.325012,96.991179,99.618433,40.485018,38.123582,37.746822,27.323999,33.279728,59.537272,32.753216
21.138890,40.103843,138.739322,187.260909,57.493145,40.342349,29.191875,14.106359,137.993595,1.387495,27.991472,21.102005,182.878393,139.501109,177.040065,138.825157,78.294926,138.302270,-0.000665,0.001261,32.000000,-235.900034,138.992888,-0.604658,20.786777,0.640343,182994.397870,0.953423,40.137493,21.571635,6.563882,0.032591,0.008100,215.044887,32.000000,223.550682,207.737286,207.254262,198.910888,32.000000,191.510036,68.409891,58.341019,96.981575,99.618433,40.514335,38.123582,37.764758,27.323999,33.319831,59.537350,32.688946
21.235996,40.093161,138.774415,187.260347,57.427077,40.334674,29.201629,14.112067,138.031337,1.387782,27.897090,21.080424,182.822882,139.575657,177.097503,138.933542,78.258787,138.358093,-0.000664,0.001242,32.000000,-235.895145,139.078707,-0.604206,20.839989,0.639628,182986.564417,0.952740,40.192473,21.440132,6.564696,0.002134,0.000000,214.713393,32.000000,223.957287,207.680313,205.661804,199.223370,32.000000,191.508824,68.434901,58.315840,97.007331,99.618433,40.482920,38.123582,37.746059,27.323999,33.292867,59.539897,32.777207
21.074970,40.047423,138.765754,187.253885,57.352021,40.329592,29.203455,14.102791,138.150033,1.387963,27.737958,21.096488,182.837200,139.540444,177.102280,138.951484,78.254487,138.333473,-0.000663,0.001211,32.000000,-235.908027,139.074489,-0.603648,20.844133,0.639419,182952.146074,0.953748,40.168229,21.443130,6.563226,0.021799,0.000000,214.650634,32.000000,224.133573,206.801832,205.522579,199.793521,32.000000,190.976990,68.431951,58.328002,97.011568,99.618433,40.520562,38.123582,37.805470,27.323999,33.174497,59.542209,32.743238
21.080732,39.999768,138.713903,187.246018,57.289166,40.325830,29.206183,14.108357,138.115556,1.387787,27.585576,21.131130,182.824574,139.584181,177.088840,138.904570,78.223739,138.363851,-0.000664,0.001229,32.000000,-235.898200,139.040897,-0.603726,20.873716,0.635898,182897.152166,0.948681,39.962628,21.505926,6.534867,0.030095,0.000000,214.976852,32.000000,223.921131,206.421187,207.667036,200.255227,32.000000,190.449073,68.429745,58.303888,97.004795,99.618433,40.470973,38.123582,37.747641,27.323999,33.174906,59.540910,32.665909
21.100523,39.999768,138.832284,187.246018,57.200340,40.322037,29.198474,14.103790,138.118998,1.387574,27.504031,21.028776,182.875085,139.592502,177.141128,139.037557,78.187472,138.391443,-0.000665,0.001232,32.000000,-235.905389,139.035678,-0.603824,20.855830,0.638656,182922.691074,0.955957,40.240499,21.498470,6.584387,0.020300,0.002696,215.411853,32.000000,223.258720,206.520185,209.602158,200.225450,32.000000,190.500900,68.432345,58.292634,97.027210,99.618433,40.540373,38.123582,37.798517,27.323999,33.050872,59.541097,32.746980
21.203073,39.979228,138.866722,187.239275,57.186884,40.319450,29.199959,14.117204,138.152025,1.387658,27.565497,21.133318,182.868966,139.575901,177.173470,138.934279,78.234685,138.401429,-0.000665,0.001224,32.000000,-235.889188,139.010913,-0.603308,20.841537,0.637379,182901.994860,0.955400,40.181230,21.543723,6.580127,0.020432,0.005223,215.623052,32.000000,222.884677,206.981802,210.841901,199.633598,32.000000,190.597265,68.432500,58.283954,97.064977,99.618433,40.471403,38.123582,37.769616,27.323999,32.997289,59.536888,32.752849
21.183498,39.943898,138.768893,187.240680,57.206730,40.319398,29.191533,14.113922,138.080263,1.387746,27.540282,21.164797,182.889574,139.589584,177.060198,138.991951,78.168035,138.313425,-0.000663,0.001221,32.000000,-235.896404,139.058210,-0.603044,20.838363,0.637786,182901.924712,0.954628,40.141362,21.593163,6.579566,0.012093,0.000000,215.671222,32.000000,222.961048,207.500949,210.245314,199.099221,32.000000,191.363716,68.434994,58.271751,97.041565,99.618433,40.512063,38.123582,37.752570,27.323999,32.905054,59.537911,32.761726
21.151814,39.929108,138.803984,187.227194,57.216270,40.315526,29.190861,14.108071,138.119030,1.387885,27.644572,21.130195,182.892150,139.602492,177.076486,138.990011,78.202872,138.341365,-0.000662,0.001247,32.000000,-235.900124,138.989053,-0.602365,20.819769,0.636295,182804.274349,0.949662,39.914702,21.550716,6.549368,0.026756,0.008383,215.205759,32.000000,223.473970,207.513398,208.103518,198.908673,32.000000,191.748043,68.414208,58.301207,97.047914,99.618433,40.482545,38.123582,37.774189,27.323999,32.904569,59.543517,32.661580
21.165682,39.929108,138.701224,187.227194,57.209821,40.314255,29.211010,14.115349,138.082343,1.387617,27.666343,21.114732,182.847254,139.654304,177.132752,138.922482,78.200106,138.390433,-0.000663,0.001258,32.000000,-235.891535,139.000084,-0.602018,20.816674,0.636459,182841.416925,0.950772,39.918657,21.575349,6.550802,0.031716,0.001592,214.749580,32.000000,223.970124,207.506186,206.241062,199.247002,32.000000,191.419059,68.426264,58.285217,96.999760,99.618433,40.482879,38.123582,37.767138,27.323999,32.865464,59.537350,32.775520
21.123629,39.939242,138.751665,187.222137,57.221542,40.314255,29.191339,14.104932,138.047737,1.387595,27.607324,21.083685,182.816129,139.606530,177.169185,138.918747,78.205337,138.334308,-0.000662,0.001261,32.000000,-235.900969,139.074998,-0.601968,20.782528,0.637633,182805.892231,0.952154,39.967512,21.553853,6.562273,0.022663,0.019388,214.534515,32.000000,224.186549,206.997492,205.452384,199.567474,32.000000,190.858372,68.431014,58.308539,97.003272,99.618433,40.483700,38.123582,37.810845,27.323999,32.891284,59.534783,32.747713
21.087308,39.973476,138.631227,187.229161,57.279053,40.311763,29.205471,14.115064,138.106083,1.387453,27.574817,21.071400,182.832150,139.617804,177.179747,138.892209,78.197920,138.293509,-0.000662,0.001267,32.000000,-235.894279,138.948567,-0.602438,20.754282,0.637186,182796.423910,0.950818,39.939646,21.580046,6.553119,0.030946,0.008281,214.666129,32.000000,224.091174,206.582299,207.126459,200.037211,32.000000,190.285768,68.436224,58.298244,96.984348,99.618433,40.451921,38.123582,37.823740,27.323999,32.979960,59.531263,32.750134
21.120536,39.986896,138.710761,187.235342,57.322037,40.307977,29.197716,14.109641,138.061272,1.387478,27.668485,21.099277,182.855448,139.517442,177.168386,138.858428,78.229256,138.265885,-0.000661,0.001309,32.000000,-235.897243,138.929438,-0.602399,20.749063,0.639175,182815.007510,0.953455,40.034325,21.548018,6.568552,0.006976,0.000000,215.294495,32.000000,223.343200,206.542141,209.358174,200.048269,32.000000,190.249767,68.459631,58.287433,96.963943,99.618433,40.468035,38.123582,37.843757,27.323999,32.979731,59.542336,32.655050
21.154566,39.986896,138.724869,187.235342,57.338431,40.302205,29.213785,14.107643,137.993082,1.387467,27.627750,20.997705,182.880089,139.539097,177.162818,138.930748,78.140482,138.235157,-0.000661,0.001313,32.000000,-235.897110,138.926625,-0.602046,20.762990,0.640442,182840.530245,0.954722,40.141688,21.535951,6.574155,0.040131,0.008370,215.606517,32.000000,223.032701,206.813915,210.816350,199.862213,32.000000,190.623504,68.438413,58.260905,96.937778,99.618433,40.489369,38.123582,37.779289,27.323999,33.014546,59.535668,32.754390
21.072552,40.039481,138.686624,187.240680,57.331229,40.294654,29.195956,14.109356,138.018983,1.387579,27.765698,21.078849,182.906138,139.448317,177.113138,138.884871,78.163706,138.317021,-0.000660,0.001324,32.000000,-235.900971,138.943674,-0.602060,20.756748,0.640134,182793.549801,0.953349,40.088204,21.491421,6.567578,0.027650,0.009057,215.817542,32.000000,223.053558,207.336989,210.848553,199.377142,32.000000,191.157546,68.447054,58.286905,96.995502,99.618433,40.451274,38.123582,37.810451,27.323999,33.151599,59.541520,32.714845
20.977452,40.074811,138.614939,187.244332,57.355727,40.289579,29.225807,14.114636,138.026061,1.387404,27.910799,21.145856,182.928295,139.577247,177.053247,138.896344,78.194140,138.247863,-0.000660,0.001347,32.000000,-235.889954,138.880917,-0.602471,20.701411,0.639002,182815.406315,0.951091,40.019768,21.565513,6.557680,0.027652,0.000000,215.438028,32.000000,223.404307,207.578817,208.889184,198.861436,32.000000,191.608129,68.425941,58.274791,96.966571,99.618433,40.441421,38.123582,37.901726,27.323999,33.243998,59.540379,32.659452
21.170227,40.089327,138.630362,187.253885,57.405706,40.288297,29.197386,14.107929,137.963622,1.387422,28.045372,21.105849,182.868308,139.314921,177.043618,138.814667,78.169810,138.200998,-0.000658,0.001338,32.000000,-235.896169,138.890199,-0.602252,20.729158,0.640620,182825.045815,0.955470,40.237431,21.581395,6.581387,0.032116,0.006635,214.819415,32.000000,224.016365,207.598798,206.674209,199.155380,32.000000,191.662719,68.424690,58.302559,96.964474,99.618433,40.418382,38.123582,37.853415,27.323999,33.244645,59.543399,32.525264
21.199859,40.089327,138.516262,187.253885,57.424406,40.287043,29.201283,14.116776,137.946973,1.387120,28.024819,21.127204,182.822194,139.416098,177.121242,138.869800,78.195915,138.154834,-0.000657,0.001328,32.000000,-235.892075,138.909163,-0.602152,20.723467,0.643948,182837.403810,0.958962,40.464809,21.517927,6.607806,0.033510,0.000000,214.640777,32.000000,224.071305,207.238788,205.343547,199.468576,32.000000,190.938447,68.454493,58.299063,96.975146,99.618433,40.394584,38.123582,37.777895,27.323999,33.283197,59.542248,32.776547
21.093541,40.131779,138.689656,187.266809,57.428802,40.287135,29.196003,14.113494,137.948758,1.387322,27.901844,21.165506,182.836178,139.362736,177.147524,138.807357,78.213583,138.175548,-0.000655,0.001343,32.000000,-235.894865,138.872923,-0.602345,20.717828,0.639442,182774.374980,0.950789,40.090735,21.519865,6.548365,0.034638,0.003670,214.628258,32.000000,224.030052,206.777785,206.491064,199.918265,32.000000,190.336115,68.452414,58.288543,96.931708,99.618433,40.454716,38.123582,37.861523,27.323999,33.394704,59.542336,32.779408
21.184572,40.080837,138.594529,187.276924,57.434425,40.287207,29.210415,14.114636,137.991739,1.387237,27.783668,21.109470,182.884426,139.494379,177.158298,138.845821,78.185687,138.224193,-0.000654,0.001329,32.000000,-235.892740,138.943407,-0.602438,20.717802,0.638742,182737.700525,0.949248,40.031250,21.471697,6.533830,0.041733,0.000000,215.075680,32.000000,223.418932,206.572875,208.771337,200.059979,32.000000,190.211865,68.435414,58.274281,96.926522,99.618433,40.420023,38.123582,37.791698,27.323999,33.263108,59.538334,32.741917
21.117919,40.064130,138.644580,187.266528,57.427195,40.287261,29.204118,14.108499,137.955367,1.386976,27.652715,21.142156,182.927810,139.492973,177.156407,138.880592,78.167454,138.275028,-0.000652,0.001323,32.000000,-235.899041,138.963376,-0.602344,20.744526,0.641454,182790.742954,0.954504,40.287434,21.463929,6.574982,0.022952,0.000000,215.571007,32.000000,223.086602,206.531449,210.566824,200.087515,32.000000,190.572264,68.423730,58.267082,96.954124,99.618433,40.428160,38.123582,37.723510,27.323999,33.263807,59.540989,32.702372
21.142973,40.064130,138.640949,187.266528,57.407848,40.287342,29.195472,14.105360,137.972003,1.386956,27.539995,21.033595,182.885996,139.512998,177.158396,138.953074,78.107358,138.249524,-0.000652,0.001333,32.000000,-235.908081,138.895136,-0.602846,20.745680,0.639396,182748.190643,0.949650,40.053439,21.515070,6.542239,0.027364,0.000000,215.759965,32.000000,222.958986,207.171997,211.033964,199.566262,32.000000,191.285998,68.426795,58.237361,96.960860,99.618433,40.436280,38.123582,37.809359,27.323999,33.220878,59.540615,32.708682
21.128923,40.019488,138.823506,187.255571,57.372557,40.283535,29.200556,14.113209,137.947982,1.386962,27.649776,21.061748,182.887296,139.509917,177.063829,138.952611,78.107960,138.237458,-0.000652,0.001345,32.000000,-235.898429,138.876064,-0.602916,20.759265,0.639944,182781.364836,0.952944,40.170703,21.557589,6.565258,0.022878,0.000000,215.707244,32.000000,223.203976,207.564331,209.316803,198.992638,32.000000,191.490832,68.412466,58.224119,96.967081,99.618433,40.370848,38.123582,37.800517,27.323999,33.104984,59.543015,32.782269
21.162668,39.973750,138.650047,187.249952,57.324137,40.282244,29.198566,14.113351,137.959729,1.386950,27.709976,21.105424,182.854117,139.556388,177.089683,138.842907,78.182745,138.312365,-0.000651,0.001371,32.000000,-235.899106,138.973612,-0.603355,20.743871,0.639426,182813.366493,0.952051,40.120308,21.605503,6.557306,0.021055,0.006887,214.857853,32.000000,223.679392,207.808758,207.083470,198.867951,32.000000,191.361640,68.422793,58.259821,96.981158,99.618433,40.430866,38.123582,37.806913,27.323999,32.985978,59.541225,32.730986
21.118266,39.944719,138.681688,187.246299,57.257797,40.282222,29.207113,14.112781,137.927941,1.387260,27.585675,21.121422,182.807011,139.529880,177.105600,138.888948,78.186443,138.304285,-0.000650,0.001355,32.000000,-235.895087,138.907778,-0.603226,20.765927,0.639608,182779.970789,0.952357,40.103921,21.599135,6.570307,0.033038,0.000000,214.647196,32.000000,224.031293,207.454496,205.550604,199.107902,32.000000,191.120086,68.417804,58.272446,96.963461,99.618433,40.431290,38.123582,37.776475,27.323999,32.985751,59.539140,32.751088
21.117185,39.944719,138.655288,187.246299,57.246788,40.282226,29.192822,14.110355,138.051035,1.387281,27.501878,21.101940,182.791112,139.476395,177.159200,138.836324,78.174336,138.243418,-0.000648,0.001371,32.000000,-235.895874,138.971105,-0.602987,20.788586,0.638907,182685.699062,0.950707,39.990345,21.560131,6.551634,0.009686,0.000000,214.447782,32.000000,224.173921,206.761036,206.076881,199.722751,32.000000,190.724425,68.439753,58.235329,96.968100,99.618433,40.428149,38.123582,37.837622,27.323999,32.909714,59.537724,32.771998
21.134154,39.950197,138.664210,187.247704,57.245976,40.282220,29.192273,14.112638,138.016218,1.387408,27.372292,21.132650,182.817414,139.531205,177.141605,138.894020,78.206730,138.239988,-0.000648,0.001359,32.000000,-235.893755,138.899314,-0.602077,20.813999,0.639108,182687.627531,0.952447,40.050594,21.552575,6.566907,0.027814,0.005038,214.968129,32.000000,223.732985,206.597285,208.144429,200.047213,32.000000,190.632110,68.440363,58.232580,96.922183,99.618433,40.408921,38.123582,37.799130,27.323999,32.923524,59.533190,32.762020
21.020866,39.944719,138.637767,187.246861,57.215674,40.282228,29.199572,14.114350,137.925589,1.387019,27.404424,21.137936,182.798973,139.561954,177.157113,138.914312,78.155441,138.381925,-0.000647,0.001371,32.000000,-235.893681,139.021111,-0.602118,20.808518,0.638367,182696.318979,0.952964,40.052772,21.535607,6.565993,0.024464,0.000000,215.317499,32.000000,223.324883,206.554895,209.953230,200.255283,32.000000,190.409655,68.436994,58.207286,96.945583,99.618433,40.415758,38.123582,37.903752,27.323999,32.908821,59.540753,32.691807
21.214774,39.959508,138.668423,187.244894,57.182870,40.282196,29.199996,14.102220,137.964288,1.386980,27.499713,21.101603,182.797776,139.542483,177.180338,138.873172,78.089277,138.221409,-0.000645,0.001348,32.000000,-235.903517,138.854144,-0.602458,20.805318,0.637295,182669.262038,0.952197,40.024107,21.501575,6.561143,0.018019,0.002446,215.648112,32.000000,223.118591,207.118871,210.761394,199.529812,32.000000,190.791911,68.443539,58.167619,96.942761,99.618433,40.386012,38.123582,37.842983,27.323999,32.908343,59.540960,32.744925
21.122569,39.959508,138.478111,187.244894,57.124109,40.282157,29.213064,14.112067,137.867410,1.387010,27.612535,21.070190,182.835431,139.428354,177.125303,138.893775,78.133033,138.357114,-0.000646,0.001357,32.000000,-235.896784,138.951607,-0.602737,20.822995,0.639548,182750.936483,0.957295,40.246961,21.620650,6.595245,0.038547,0.000000,215.578952,32.000000,223.174301,207.673531,210.186975,198.984815,32.000000,191.242659,68.429538,58.185008,96.947781,99.618433,40.353869,38.123582,37.839210,27.323999,32.946486,59.542032,32.756517
21.240318,39.940611,138.573767,187.242085,57.086519,40.282176,29.199887,14.115635,137.967896,1.386894,27.663896,20.997087,182.812865,139.482164,177.076321,138.888542,78.169844,138.229599,-0.000647,0.001380,32.000000,-235.893872,138.839658,-0.602542,20.811508,0.636057,182722.010009,0.948194,39.871514,21.610150,6.536408,0.016837,0.000000,214.992526,32.000000,223.588813,207.779540,207.785297,198.909228,32.000000,191.441176,68.428573,58.203391,96.979389,99.618433,40.429114,38.123582,37.866268,27.323999,32.896842,59.534292,32.765248
21.094000,39.904734,138.682558,187.241523,57.057988,40.282201,29.221922,14.111068,137.939958,1.386853,27.704901,21.009414,182.812340,139.419362,177.120215,138.836712,78.186148,138.347463,-0.000646,0.001362,32.000000,-235.893521,138.884692,-0.603107,20.815704,0.636777,182730.552777,0.952082,40.056725,21.631213,6.555931,0.032069,0.000245,214.677342,32.000000,224.002482,207.793079,206.116811,199.028049,32.000000,191.583079,68.455002,58.200687,96.986902,99.618433,40.422309,38.123582,37.864220,27.323999,32.802846,59.533298,32.787992
21.162695,39.926096,138.493603,187.239275,57.050470,40.278463,29.203293,14.112067,137.954849,1.386695,27.731204,21.072140,182.796249,139.406332,177.159184,138.862646,78.188093,138.227174,-0.000646,0.001380,32.000000,-235.895801,138.914733,-0.603123,20.818405,0.635115,182645.636443,0.946967,39.801419,21.533496,6.524091,0.034349,0.020342,214.537387,32.000000,224.228485,207.030694,205.702313,199.624094,32.000000,190.836526,68.435163,58.181866,96.985588,99.618433,40.364303,38.123582,37.851585,27.323999,32.802023,59.543015,32.678528
21.246030,39.926096,138.622724,187.239275,57.081364,40.274704,29.198619,14.114921,137.887588,1.386538,27.708915,21.095136,182.826579,139.450294,177.161189,138.799168,78.183793,138.266594,-0.000646,0.001389,32.000000,-235.890324,138.875002,-0.603428,20.823545,0.637984,182679.027878,0.953017,40.059466,21.573489,6.574503,0.017252,0.000000,214.823360,32.000000,224.209347,206.651489,207.419889,200.114052,32.000000,190.489757,68.427437,58.179936,96.931907,99.618433,40.392493,38.123582,37.774951,27.323999,32.856984,59.539907,32.753583
21.273355,39.990457,138.533326,187.242085,57.108331,40.270855,29.190418,14.113922,137.940850,1.386498,27.663533,21.109406,182.867350,139.434613,177.159259,138.805340,78.135805,138.140227,-0.000646,0.001400,32.000000,-235.891159,138.872535,-0.603707,20.806525,0.636087,182641.623904,0.950358,39.942635,21.514090,6.544233,0.021970,0.005842,215.430175,32.000000,223.389540,206.714148,209.455741,200.165122,32.000000,190.157103,68.396169,58.147440,96.923547,99.618433,40.358686,38.123582,37.842319,27.323999,33.024229,59.538383,32.744852
21.121578,40.026608,138.577798,187.253042,57.126955,40.272100,29.204192,14.112781,137.904243,1.386166,27.648784,21.076752,182.866191,139.437550,177.201771,138.859285,78.112361,138.197199,-0.000646,0.001416,32.000000,-235.894759,138.918057,-0.603921,20.814104,0.634623,182592.833796,0.946535,39.775463,21.537222,6.524641,0.019976,0.000000,215.595640,32.000000,223.087031,207.111714,210.792661,199.751316,32.000000,190.545661,68.421467,58.168421,96.927547,99.618433,40.370760,38.123582,37.847321,27.323999,33.118344,59.544716,32.777867
21.157737,39.997577,138.437301,187.255852,57.122647,40.274657,29.197265,14.110355,137.906720,1.385722,27.759360,21.009513,182.868634,139.328765,177.139452,138.691599,78.101398,138.147106,-0.000645,0.001407,32.000000,-235.897021,138.849552,-0.604453,20.802407,0.634438,182627.820694,0.945584,39.785120,21.524825,6.512058,0.042360,0.000509,215.796233,32.000000,223.048793,207.647458,210.685823,199.176487,32.000000,191.004339,68.415081,58.163219,96.973528,99.618433,40.350989,38.123582,37.863449,27.323999,33.118574,59.536986,32.780435
21.122218,39.997577,138.545693,187.255852,57.081307,40.274555,29.205906,14.111782,137.826592,1.385502,27.911430,20.988199,182.815073,139.352051,177.091128,138.745668,78.151596,138.165837,-0.000645,0.001401,32.000000,-235.895430,138.819652,-0.604616,20.796821,0.637269,182731.415546,0.952328,40.125819,21.575497,6.560959,0.039197,0.005036,215.242298,32.000000,223.506840,207.724508,208.666580,198.866817,32.000000,191.538331,68.416933,58.180666,96.989278,99.618433,40.350881,38.123582,37.852850,27.323999,33.042993,59.537871,32.785938
21.130822,40.014558,138.443883,187.251918,57.058273,40.273267,29.194141,14.105503,137.778800,1.385765,27.928110,21.098550,182.711427,139.388348,177.053142,138.764814,78.141125,138.205592,-0.000643,0.001369,32.000000,-235.906299,138.897074,-0.604946,20.800598,0.636577,182721.289506,0.950854,40.024079,21.562521,6.543105,0.013066,0.000000,214.725423,32.000000,224.177556,207.744660,206.452063,199.051420,32.000000,191.709564,68.426239,58.183352,96.985867,99.618433,40.337928,38.123582,37.930544,27.323999,33.087266,59.541373,32.752482
21.173973,40.053723,138.563259,187.253042,57.042180,40.269410,29.209747,14.102791,137.857807,1.385621,27.882959,21.108509,182.656178,139.362310,177.089751,138.716795,78.160328,138.180843,-0.000642,0.001366,32.000000,-235.907044,138.838888,-0.605317,20.819376,0.637701,182700.485922,0.952236,40.095501,21.521275,6.559240,0.017929,0.008293,214.468856,32.000000,224.301493,207.163483,205.217626,199.621485,32.000000,190.996472,68.417049,58.181624,96.986162,99.618433,40.353995,38.123582,37.822261,27.323999,33.189440,59.543585,32.707581
21.052107,40.043589,138.617334,187.256414,56.965773,40.266880,29.199602,14.107072,137.896410,1.385189,27.675071,21.071693,182.686767,139.432494,177.120514,138.836628,78.111003,138.191654,-0.000641,0.001383,32.000000,-235.900304,138.837622,-0.605289,20.817907,0.637165,182706.886430,0.952223,40.095171,21.550744,6.551751,0.029839,0.000000,214.531803,32.000000,224.287082,206.791281,206.848544,199.988371,32.000000,190.438268,68.394228,58.162310,96.953569,99.618433,40.291182,38.123582,37.876887,27.323999,33.189904,59.540124,32.688212
21.164835,40.043589,138.555595,187.256414,56.878333,40.266894,29.238639,14.106930,137.800330,1.384938,27.585464,21.027855,182.784433,139.363512,177.136195,138.801118,78.068310,138.184165,-0.000642,0.001373,32.000000,-235.903233,138.756389,-0.605553,20.808570,0.636074,182676.347009,0.949688,40.047607,21.519715,6.544037,0.030364,0.000000,215.095471,32.000000,223.516595,206.636315,209.059322,200.065456,32.000000,189.959631,68.411423,58.180979,97.001071,99.618433,40.341607,38.123582,37.838927,27.323999,33.163906,59.539750,32.799584
21.135234,39.985527,138.345962,187.255571,56.845266,40.264355,29.194574,14.112210,137.878503,1.384671,27.497815,21.080729,182.803187,139.345791,177.159129,138.735177,78.057478,138.075666,-0.000642,0.001362,32.000000,-235.896314,138.898233,-0.605812,20.796402,0.638518,182745.903885,0.955668,40.282768,21.574206,6.584487,0.007880,0.000001,215.556485,32.000000,223.258837,206.780727,210.623561,199.910717,32.000000,190.726132,68.415563,58.162865,97.000524,99.618433,40.342047,38.123582,37.933597,27.323999,33.012828,59.538678,32.791514
21.054288,39.953209,138.720931,187.256414,56.856298,40.261763,29.193019,14.108499,137.876263,1.384545,27.594582,21.091963,182.800552,139.375033,177.138341,138.763573,78.063812,138.132192,-0.000643,0.001371,32.000000,-235.900024,138.862544,-0.605696,20.814760,0.636502,182728.558453,0.949095,40.055829,21.613321,6.546500,0.023658,0.000627,215.709233,32.000000,223.204944,207.265110,210.972116,199.339194,32.000000,191.372783,68.410508,58.206145,97.049354,99.618433,40.396527,38.123582,37.915022,27.323999,32.928496,59.541363,32.791734
21.085513,39.954305,138.571778,187.260909,56.800463,40.261729,29.189191,14.111924,137.918913,1.384393,27.620460,21.019367,182.814654,139.431311,177.032218,138.718920,78.032887,138.174958,-0.000643,0.001387,32.000000,-235.894632,138.826647,-0.605832,20.814497,0.636772,182708.667482,0.951727,40.057266,21.572284,6.545750,0.015489,0.000000,215.299541,32.000000,223.460305,207.495584,209.132798,199.116298,32.000000,191.775607,68.384865,58.194075,97.029948,99.618433,40.265140,38.123582,37.855073,27.323999,32.928092,59.540370,32.637809
21.197290,39.954305,138.454466,187.260909,56.772804,40.259168,29.247927,14.111782,137.814824,1.384194,27.651419,21.003955,182.855328,139.422685,177.047218,138.724318,78.102123,138.228848,-0.000643,0.001361,32.000000,-235.896906,138.842494,-0.605862,20.808728,0.638618,182711.135875,0.955459,40.187989,21.592977,6.588726,0.020837,0.000000,214.783035,32.000000,224.101377,207.803416,206.859907,198.958318,32.000000,191.686667,68.418756,58.211969,97.059902,99.618433,40.287138,38.123582,37.836442,27.323999,32.930548,59.538058,32.810516
21.123668,39.955948,138.347681,187.271585,56.717972,40.259177,29.253471,14.108642,137.860062,1.383636,27.634048,21.088532,182.802804,139.296874,177.129501,138.702436,78.169879,138.249378,-0.000643,0.001328,32.000000,-235.899881,138.793018,-0.606171,20.798578,0.637651,182720.362099,0.954111,40.126133,21.644343,6.571895,0.022571,0.000000,214.553367,32.000000,224.284274,207.412045,205.307591,199.316417,32.000000,191.137642,68.430511,58.239861,97.098466,99.618433,40.346937,38.123582,37.889930,27.323999,32.934440,59.539248,32.661800
21.120424,39.953209,138.625455,187.274957,56.647872,40.259136,29.206596,14.101792,137.877565,1.383119,27.609632,21.058454,182.738687,139.359680,177.130533,138.798263,78.139730,138.166785,-0.000644,0.001323,32.000000,-235.906239,138.752720,-0.605910,20.820503,0.635367,182613.361414,0.946901,39.901383,21.600860,6.531706,0.025410,0.015786,214.590077,32.000000,224.389197,206.915121,206.213763,199.869470,32.000000,190.675770,68.453703,58.238509,97.072175,99.618433,40.345005,38.123582,37.885778,27.323999,32.926923,59.546280,32.677868
21.117395,39.959782,138.466084,187.275519,56.553562,40.259105,29.197424,14.115777,137.843336,1.382742,27.521962,21.123931,182.832088,139.396339,177.141929,138.734996,78.094770,138.211786,-0.000643,0.001320,32.000000,-235.893566,138.832295,-0.605920,20.804060,0.636805,182597.640695,0.950165,40.050954,21.542912,6.549416,0.032663,0.016794,215.100973,32.000000,223.756298,206.577721,208.405805,200.096737,32.000000,190.537345,68.465669,58.244731,97.067184,99.618433,40.309912,38.123582,37.912847,27.323999,32.926518,59.537193,32.785791
21.090615,39.959782,138.522923,187.275519,56.395808,40.256574,29.193399,14.104504,137.839580,1.382656,27.594202,21.028840,182.786767,139.363044,177.172227,138.759904,78.020301,138.076449,-0.000643,0.001302,32.000000,-235.903036,138.858711,-0.605774,20.817959,0.636897,182618.427146,0.951836,40.054742,21.533594,6.563574,0.005420,0.000000,215.481261,32.000000,223.440805,206.532391,210.208030,200.273587,32.000000,190.734007,68.458125,58.209320,97.056642,99.618433,40.298207,38.123582,37.913973,27.323999,32.943278,59.533967,32.788652
21.071115,39.955674,138.510348,187.274957,56.286143,40.255289,29.193039,14.103362,137.889594,1.382643,27.625958,20.969870,182.822927,139.338249,177.132714,138.727144,78.033994,138.088367,-0.000643,0.001319,32.000000,-235.903031,138.776316,-0.605516,20.813999,0.637062,182654.252030,0.952291,40.067410,21.600060,6.556968,0.023264,0.008036,215.828384,32.000000,223.229132,207.081178,211.015936,199.478088,32.000000,191.099634,68.474443,58.210689,97.069640,99.618433,40.253238,38.123582,37.846457,27.323999,32.932215,59.541874,32.676547
21.073591,39.966355,138.375852,187.272709,56.167366,40.251428,29.251885,14.109641,137.900940,1.382391,27.769946,21.000515,182.871583,139.350237,177.147230,138.737009,78.036651,138.072608,-0.000643,0.001314,32.000000,-235.895440,138.818164,-0.605181,20.815678,0.637249,182705.669389,0.953623,40.121333,21.609836,6.567989,0.029221,0.000000,215.767448,32.000000,223.320791,207.507107,209.663528,199.035798,32.000000,191.520412,68.463724,58.206991,97.074251,99.618433,40.233518,38.123582,37.932507,27.323999,32.959662,59.541087,32.594376
21.135082,39.981419,138.401800,187.276924,56.048103,40.247523,29.195903,14.112352,137.903978,1.382092,27.836187,20.998029,182.764916,139.326196,177.092134,138.709080,78.071566,138.123639,-0.000644,0.001337,32.000000,-235.894532,138.769481,-0.605065,20.788822,0.637683,182696.523533,0.954515,40.156520,21.601841,6.573470,0.032464,0.008989,215.061476,32.000000,223.897952,207.708307,207.354148,198.861368,32.000000,191.604044,68.470441,58.236096,97.093136,99.618433,40.323010,38.123582,38.018348,27.323999,32.959372,59.534665,32.792321
21.215793,39.981419,138.561353,187.276924,55.923389,40.243633,29.238787,14.114778,137.863257,1.381854,27.769063,21.074039,182.754865,139.359290,177.156429,138.721285,78.124576,138.078072,-0.000645,0.001361,32.000000,-235.892598,138.848591,-0.605010,20.822418,0.637201,182681.242732,0.952410,40.162210,21.591649,6.566316,0.016969,0.000000,214.712449,32.000000,224.188609,207.518348,205.930341,199.007957,32.000000,191.369318,68.470313,58.236808,97.103994,99.618433,40.294668,38.123582,37.855754,27.323999,32.998416,59.544284,32.700025
21.077811,39.956770,138.441020,187.282824,55.822451,40.239802,29.185435,14.112352,137.830431,1.381280,27.691178,21.093867,182.768405,139.371871,177.195216,138.683656,78.125053,138.188772,-0.000645,0.001381,32.000000,-235.898138,138.802112,-0.605032,20.822470,0.636878,182620.578815,0.951284,40.053464,21.581133,6.548439,0.013684,0.000000,214.628094,32.000000,224.314540,206.827082,205.776062,199.734850,32.000000,190.708853,68.467315,58.225777,97.106472,99.618433,40.299760,38.123582,37.933235,27.323999,32.933959,59.533397,32.746539
21.264444,39.918153,138.502464,187.284228,55.714360,40.236001,29.194747,14.110355,137.829087,1.381248,27.589259,21.149697,182.775613,139.374930,177.191731,138.765592,78.062049,138.148576,-0.000645,0.001375,32.000000,-235.896530,138.867662,-0.605377,20.822182,0.634668,182531.764224,0.946030,39.891383,21.506336,6.531048,0.017167,0.029522,215.076794,32.000000,224.084225,206.493111,207.713331,200.146779,32.000000,190.395579,68.460491,58.198248,97.090659,99.618433,40.267460,38.123582,37.826432,27.323999,32.832967,59.538766,32.653143
21.043877,39.932669,138.462942,187.291814,55.544582,40.232217,29.204580,14.109070,137.845618,1.380875,27.616546,21.050787,182.870311,139.352603,177.209986,138.784191,78.009857,138.202140,-0.000646,0.001377,32.000000,-235.895355,138.783330,-0.605654,20.802197,0.636876,182560.670546,0.954082,40.144120,21.558779,6.568093,0.026169,0.002486,215.589051,32.000000,223.429716,206.501685,209.621072,200.118448,32.000000,190.445216,68.441917,58.172711,97.101517,99.618433,40.256518,38.123582,37.951993,27.323999,32.832259,59.547372,32.676620
21.078552,39.932669,138.641616,187.291814,55.385659,40.228417,29.191000,14.119060,137.825371,1.380506,27.660359,21.112432,182.916095,139.305171,177.263068,138.761258,78.045266,138.252287,-0.000645,0.001394,32.000000,-235.892414,138.846672,-0.605350,20.819795,0.633389,182490.633842,0.944879,39.730650,21.602572,6.513336,0.015709,0.006524,215.781370,32.000000,223.206191,206.909557,210.692377,199.681578,32.000000,190.661720,68.483244,58.181723,97.155467,99.618433,40.306584,38.123582,37.958339,27.323999,32.869457,59.539927,32.729665
21.055995,39.946089,138.502536,187.281981,55.213014,40.224543,29.210726,14.116206,137.933164,1.379970,27.683729,21.112989,182.908386,139.389101,177.220153,138.773235,78.044839,138.235557,-0.000645,0.001381,32.000000,-235.891990,138.916098,-0.605405,20.804112,0.638042,182609.671902,0.954826,40.188455,21.680363,6.579726,0.027016,0.013772,215.834955,32.000000,223.154052,207.490691,210.225745,199.099039,32.000000,191.034813,68.480772,58.183850,97.175557,99.618433,40.237069,38.123582,37.940454,27.323999,32.903880,59.533574,32.749327
21.063859,39.946362,138.530794,187.279452,55.038094,40.220734,29.188840,14.108071,137.841350,1.379589,27.715361,21.040204,182.877671,139.416365,177.154094,138.752389,78.016088,138.204896,-0.000646,0.001359,32.000000,-235.900452,138.870600,-0.605439,20.772929,0.637239,182553.235865,0.953542,40.118526,21.668914,6.577379,0.024828,0.004110,215.248106,32.000000,223.668981,207.617193,208.399324,198.797463,32.000000,191.503933,68.455220,58.184916,97.196482,99.618433,40.263355,38.123582,37.968351,27.323999,32.904128,59.538127,32.686672
21.087665,39.916784,138.453392,187.277204,54.881466,40.216848,29.200349,14.109356,137.851787,1.379572,27.772101,21.088758,182.792719,139.388613,177.207824,138.729715,78.082257,138.178266,-0.000646,0.001358,32.000000,-235.900971,138.837621,-0.605181,20.752368,0.637756,182551.847374,0.953900,40.177425,21.661349,6.577820,0.031020,0.000000,214.843710,32.000000,224.069380,207.638536,206.279161,198.984364,32.000000,191.619059,68.495609,58.189612,97.221016,99.618433,40.262702,38.123582,38.000466,27.323999,32.903664,59.548503,32.550062
21.160496,39.916784,138.588738,187.277204,54.742925,40.213074,29.195043,14.109213,137.954610,1.379491,27.624781,21.063600,182.730074,139.460409,177.222921,138.759561,78.079315,138.162779,-0.000647,0.001382,32.000000,-235.900786,138.779720,-0.604224,20.756197,0.638573,182551.500814,0.954154,40.161839,21.675450,6.576705,0.014361,0.001510,214.665542,32.000000,224.415982,206.903061,205.301929,199.685189,32.000000,191.067252,68.468500,58.190785,97.218941,99.618433,40.276335,38.123582,37.921228,27.323999,32.825960,59.543890,32.625337
21.230063,39.944445,138.413441,187.281700,54.639102,40.209271,29.205462,14.112067,137.820503,1.379014,27.573789,21.131104,182.820845,139.382678,177.233521,138.783276,78.062576,138.212972,-0.000647,0.001382,32.000000,-235.897276,138.776374,-0.604358,20.758898,0.638446,182463.079861,0.952499,40.084278,21.596553,6.565610,0.041694,0.004266,214.895244,32.000000,224.232472,206.594284,206.977848,200.046005,32.000000,190.500424,68.484978,58.191054,97.225482,99.618433,40.267562,38.123582,37.983857,27.323999,32.897395,59.540802,32.770164
21.057071,39.925274,138.468425,187.297153,54.579820,40.205467,29.204485,14.114921,137.870100,1.378560,27.463933,21.067521,182.865085,139.426640,177.186222,138.688669,78.015059,138.223172,-0.000647,0.001366,32.000000,-235.891963,138.875002,-0.604263,20.746152,0.637228,182417.268896,0.949165,39.937740,21.592094,6.549409,0.014974,0.000000,215.401997,32.000000,223.567118,206.469288,209.263940,199.969558,32.000000,190.162675,68.466360,58.169680,97.200702,99.618433,40.221407,38.123582,37.993402,27.323999,32.846962,59.540419,32.813230
21.079236,39.902269,138.426807,187.303334,54.504315,40.201617,29.199861,14.110925,137.844694,1.378302,27.531683,21.031363,182.878505,139.438957,177.223780,138.664138,78.021393,138.129884,-0.000647,0.001376,32.000000,-235.898418,138.778496,-0.604193,20.682764,0.635362,182396.387276,0.945557,39.825802,21.632821,6.519691,0.024209,0.002926,215.867452,32.000000,223.122626,206.805716,210.643440,199.877518,32.000000,190.347649,68.475284,58.143784,97.242283,99.618433,40.292411,38.123582,37.970640,27.323999,32.846316,59.538521,32.798777
20.963778,39.902269,138.419153,187.303334,54.417995,40.200266,29.196241,14.108928,137.796117,1.378039,27.618159,21.046746,182.902797,139.332069,177.174555,138.737925,78.013443,138.140129,-0.000647,0.001357,32.000000,-235.898449,138.830177,-0.604523,20.702827,0.639092,182475.724190,0.953555,40.154440,21.685211,6.575863,0.020992,0.000000,215.898057,32.000000,223.147723,207.273336,210.753871,199.129564,32.000000,191.313931,68.484018,58.161465,97.251393,99.618433,40.198563,38.123582,38.057406,27.323999,32.785595,59.545218,32.797677
21.186288,39.938146,138.485348,187.301367,54.322355,40.200265,29.192623,14.107500,137.853527,1.378052,27.514502,21.031674,182.914690,139.337493,177.126923,138.782947,77.991119,138.157148,-0.000646,0.001366,32.000000,-235.905121,138.751413,-0.604342,20.743189,0.640422,182432.867101,0.952519,40.086747,21.634293,6.566975,0.034434,0.016423,215.614928,32.000000,223.570350,207.480110,208.895206,198.989738,32.000000,191.698217,68.429279,58.136768,97.206231,99.618433,40.211688,38.123582,37.944803,27.323999,32.878336,59.533623,32.795109
21.074604,39.902269,138.535442,187.305019,54.185781,40.202784,29.205253,14.108785,137.808232,1.377770,27.515663,20.964410,182.899735,139.398971,177.118913,138.782764,78.057152,138.234176,-0.000646,0.001379,32.000000,-235.898263,138.798871,-0.604001,20.715704,0.641977,182480.851441,0.958073,40.319937,21.647140,6.602777,0.027765,0.013589,215.091483,32.000000,224.152262,207.611761,206.614783,199.071620,32.000000,191.726249,68.472246,58.179427,97.219371,99.618433,40.231795,38.123582,37.998274,27.323999,32.784319,59.550991,32.662607
20.967902,39.857080,138.502424,187.302491,54.078584,40.200338,29.186843,14.110069,137.748064,1.377668,27.611338,20.974466,182.831909,139.266492,177.149152,138.727658,78.068615,138.177347,-0.000646,0.001387,32.000000,-235.897471,138.750881,-0.604547,20.705082,0.636704,182420.555480,0.947784,39.907304,21.677599,6.536555,0.039664,0.000000,214.656944,32.000000,224.384159,207.134335,205.308161,199.437717,32.000000,191.042150,68.470456,58.172985,97.225761,99.618433,40.188508,38.123582,38.045648,27.323999,32.783474,59.543281,32.509563
21.098475,39.857080,138.461147,187.302491,54.008516,40.192751,29.195259,14.107643,137.804475,1.377471,27.592397,21.005989,182.807969,139.321976,177.179485,138.750494,78.056396,138.115012,-0.000646,0.001401,32.000000,-235.901536,138.784024,-0.604769,20.736239,0.639789,182415.507733,0.952589,40.096082,21.648376,6.573573,0.032654,0.000000,214.811905,32.000000,224.372340,206.716492,206.316265,199.813834,32.000000,190.463979,68.471265,58.164966,97.215816,99.618433,40.197229,38.123582,37.996949,27.323999,32.664624,59.534616,32.767889
21.178905,39.905829,138.520298,187.301367,53.942804,40.186401,29.248347,14.113066,137.797313,1.376989,27.470738,21.080448,182.883278,139.491504,177.196748,138.726255,78.053981,138.161408,-0.000647,0.001422,32.000000,-235.892015,138.888158,-0.604448,20.778096,0.641969,182419.409913,0.958086,40.266400,21.609758,6.605450,0.027015,0.000000,215.352564,32.000000,223.671851,206.615206,208.812508,199.945305,32.000000,190.408716,68.479013,58.160606,97.199782,99.618433,40.208619,38.123582,37.974415,27.323999,32.790550,59.536386,32.788065
21.195834,39.918427,138.478271,187.309796,53.929382,40.182575,29.194496,14.108785,137.994224,1.376245,27.093107,21.113203,182.910431,139.406801,177.214806,138.771356,78.033147,138.160228,-0.000647,0.001443,32.000000,-235.898099,138.778476,-0.604325,20.809095,0.638283,182338.265793,0.951454,40.002797,21.592180,6.562614,0.020557,0.008077,215.643971,32.000000,223.365509,206.582427,210.402954,200.081905,32.000000,190.668197,68.480171,58.153782,97.222020,99.618433,40.197939,38.123582,37.935910,27.323999,32.822562,59.541373,32.752262
21.133383,39.771359,138.594391,187.307548,53.912039,40.186368,29.214883,14.113637,137.941546,1.375854,26.786727,21.081994,182.943996,139.418178,177.241164,138.807174,78.000659,138.257311,-0.000647,0.001464,32.000000,-235.894559,138.926582,-0.604171,20.814419,0.635596,182301.295095,0.945925,39.889811,21.616773,6.540485,0.000000,0.000000,215.898019,32.000000,223.359175,207.063995,210.893672,199.517701,32.000000,191.253141,68.471115,58.137037,97.207121,99.618433,40.198679,38.123582,37.911977,27.323999,32.821857,59.538078,32.788212
