OSU 80 Ton Compressor Load Stand
21.270931,39.771359,138.546885,187.307548,53.928006,40.187622,29.189998,14.107072,137.954757,1.375732,26.710290,21.135693,182.874696,139.403295,177.191078,138.793438,78.015300,138.181533,-0.000648,0.001474,32.000000,-235.900632,138.987075,-0.604306,20.810747,0.634179,182297.461446,0.946818,39.868427,21.637043,6.533278,0.033363,0.000000,215.728156,32.000000,223.455984,207.467087,209.557120,199.120950,32.000000,191.652149,68.453107,58.127223,97.198526,99.618433,40.215596,38.123582,37.889060,27.323999,32.437102,59.540969,32.727391
21.111382,39.546518,138.640132,187.280576,53.985476,40.187621,29.186309,14.112781,137.942160,1.375466,26.643622,21.048650,182.786412,139.449784,177.124119,138.812511,78.034277,138.276370,-0.000648,0.001493,32.000000,-235.896890,138.828156,-0.604229,20.809121,0.635331,182293.188157,0.948838,39.846820,21.715922,6.558079,0.016897,0.000000,214.981474,32.000000,223.948832,207.635391,207.127120,198.960160,32.000000,191.609296,68.442343,58.132739,97.186132,99.618433,40.212044,38.123582,38.017147,27.323999,31.848630,59.535511,32.641844
21.075082,39.455324,138.625295,187.256133,54.065061,40.187599,29.247837,14.113066,137.989516,1.374969,26.757241,21.043250,182.738841,139.426743,177.162151,138.869676,78.016671,138.197321,-0.000648,0.001498,32.000000,-235.895949,138.931232,-0.604482,20.818694,0.632742,182230.809206,0.943275,39.570873,21.665072,6.513438,0.044405,0.005903,214.797005,32.000000,224.306910,207.507721,205.680348,199.145569,32.000000,191.364014,68.461775,58.128002,97.214745,99.618433,40.235984,38.123582,38.020926,27.323999,31.607095,59.542366,32.661507
20.903107,39.473124,138.604027,187.234499,54.051206,40.185067,29.193146,14.108642,137.968421,1.374726,26.645974,21.048085,182.699072,139.452824,177.172866,138.839338,77.986369,138.201875,-0.000645,0.001506,32.000000,-235.896603,138.927624,-0.604940,20.770123,0.635702,182176.875786,0.950332,39.666249,21.691409,6.567080,0.016105,0.000000,214.647240,32.000000,224.337385,206.779326,205.960395,199.762901,32.000000,190.502157,68.474224,58.128400,97.209223,99.618433,40.174278,38.123582,37.918368,27.323999,31.602386,59.536170,32.694889
21.069617,39.473124,138.510701,187.234499,54.052616,40.182534,29.228658,14.110355,137.927150,1.374260,26.729667,21.052072,182.746860,139.534305,177.209821,138.820352,78.073536,138.197385,-0.000644,0.001492,32.000000,-235.893743,138.874188,-0.605036,20.709620,0.635916,182160.143801,0.949834,39.648175,21.671247,6.577687,0.023482,0.000000,215.106454,32.000000,223.932046,206.538543,208.037920,199.977256,32.000000,190.310088,68.475404,58.132542,97.201224,99.618433,40.187574,38.123582,38.032956,27.323999,31.644162,59.537458,32.785791
21.121576,39.533373,138.647728,187.224666,54.078590,40.179979,29.195708,14.109926,137.885045,1.373884,26.905501,20.975948,182.827733,139.533387,177.210467,138.912985,78.043434,138.255233,-0.000645,0.001516,32.000000,-235.897450,138.959745,-0.604735,20.694461,0.640627,182250.819485,0.959754,40.013733,21.703725,6.630786,0.020776,0.000000,215.649700,32.000000,223.552297,206.439114,209.788945,200.157690,32.000000,190.423035,68.479871,58.101290,97.180214,99.618433,40.168193,38.123582,38.035359,27.323999,31.796764,59.547844,32.652409
20.991197,39.638808,138.521279,187.230285,54.084961,40.177438,29.196428,14.109498,137.918448,1.373535,27.134049,20.997611,182.806289,139.477007,177.197784,138.783315,78.037461,138.188203,-0.000644,0.001508,32.000000,-235.899681,138.889485,-0.604140,20.698369,0.639027,182108.103735,0.950634,39.676991,21.614411,6.573954,0.031907,0.000000,215.761005,32.000000,223.353449,206.885702,210.851639,199.607187,32.000000,190.958681,68.474357,58.078449,97.188443,99.618433,40.183723,38.123582,38.093135,27.323999,32.067454,59.546693,32.796576
21.012491,39.733017,138.584705,187.244332,54.122668,40.173656,29.199123,14.108499,137.825107,1.373440,27.327293,20.883393,182.859327,139.447135,177.128979,138.749720,78.071181,138.194223,-0.000643,0.001555,32.000000,-235.894615,138.868581,-0.604687,20.690553,0.638906,182125.036303,0.949338,39.632589,21.672154,6.564270,0.045815,0.003508,215.847854,32.000000,223.493231,207.398670,210.015796,199.213026,32.000000,191.382650,68.496437,58.124376,97.210178,99.618433,40.170605,38.123582,38.110775,27.323999,32.064332,59.544136,32.609416
21.142373,39.733017,138.498795,187.244332,54.162678,40.169891,29.203585,14.110497,137.866330,1.373065,27.379144,21.012742,182.854499,139.431515,177.097841,138.786107,77.987630,138.161125,-0.000642,0.001564,32.000000,-235.899665,138.929968,-0.604462,20.727794,0.641076,182222.876665,0.955635,40.001007,21.646100,6.599018,0.019151,0.000000,215.219061,32.000000,223.916660,207.645229,207.655305,198.934894,32.000000,191.240963,68.471862,58.105807,97.195580,99.618433,40.168402,38.123582,38.015413,27.323999,32.307225,59.547972,32.791220
21.093789,39.758213,138.632070,187.258942,54.272822,40.167399,29.203284,14.110497,137.991850,1.372818,27.170969,21.070895,182.797206,139.496765,177.150153,138.851624,78.027275,138.221360,-0.000643,0.001564,32.000000,-235.897370,138.941553,-0.605060,20.773900,0.641155,182218.442251,0.954657,40.052178,21.615256,6.595349,0.024565,0.006384,214.946059,32.000000,224.239552,207.726578,205.943171,198.965741,32.000000,191.319139,68.488207,58.116464,97.220295,99.618433,40.178475,38.123582,38.013544,27.323999,32.370640,59.543163,32.768770
21.123650,39.687282,138.534208,187.276081,54.380069,40.167452,29.200137,14.109641,137.965988,1.372560,26.932004,20.970789,182.787642,139.446319,177.132760,138.866251,78.039390,138.246949,-0.000643,0.001582,32.000000,-235.895440,138.895828,-0.604941,20.794382,0.637249,182205.006791,0.948311,39.790400,21.682988,6.550769,0.028220,0.004870,214.743101,32.000000,224.436577,206.813411,205.586811,199.630482,32.000000,190.829811,68.473663,58.072696,97.192743,99.618433,40.175993,38.123582,38.030940,27.323999,32.183731,59.547814,32.481977
21.065132,39.600468,138.662908,187.280295,54.451544,40.169991,29.195870,14.106787,137.979805,1.372197,26.863358,21.011306,182.840578,139.477884,177.243004,138.883443,78.039632,138.160842,-0.000643,0.001559,32.000000,-235.899114,138.918263,-0.604870,20.803745,0.637096,182198.657170,0.950594,39.913368,21.672129,6.572175,0.007543,0.000000,214.945726,32.000000,224.432719,206.435240,207.442815,200.178429,32.000000,190.767011,68.505188,58.137024,97.200218,99.618433,40.178466,38.123582,38.116069,27.323999,32.181028,59.545267,32.710149
21.125376,39.600468,138.591203,187.280295,54.560870,40.169985,29.217938,14.111924,137.972521,1.372162,26.925967,21.046819,182.870485,139.421034,177.214972,138.760968,77.994623,138.291838,-0.000642,0.001569,32.000000,-235.900369,138.906269,-0.604971,20.804400,0.635545,182144.149269,0.949141,39.782322,21.672239,6.558251,0.026194,0.013207,215.457141,32.000000,223.789603,206.440413,209.432058,200.264416,32.000000,190.300439,68.477448,58.103887,97.216897,99.618433,40.192008,38.123582,38.040265,27.323999,31.951621,59.537331,32.685938
21.039399,39.596634,138.574658,187.280576,54.680090,40.170009,29.214012,14.109641,137.929215,1.372175,26.836514,20.936677,182.857526,139.400317,177.193055,138.810186,78.006777,138.200262,-0.000642,0.001567,32.000000,-235.901833,138.988502,-0.605364,20.805397,0.636604,182138.027804,0.951897,39.813379,21.630852,6.582580,0.030397,0.000000,215.835092,32.000000,223.365303,206.812375,210.758470,199.916832,32.000000,190.435918,68.498560,58.083174,97.247685,99.618433,40.176704,38.123582,38.116489,27.323999,31.938166,59.543271,32.741991
21.060309,39.596634,138.573620,187.281419,54.758476,40.169975,29.204663,14.108357,137.967809,1.372012,26.950071,20.995657,182.919663,139.341612,177.126373,138.813302,77.970632,138.223464,-0.000640,0.001549,32.000000,-235.900003,138.889159,-0.605695,20.833538,0.635260,182144.707468,0.948350,39.692036,21.738450,6.560413,0.018183,0.010822,215.849761,32.000000,223.271441,207.444120,210.715984,199.070976,32.000000,190.839950,68.460670,58.077639,97.221571,99.618433,40.177961,38.123582,38.095248,27.323999,31.934679,59.540802,32.643678
21.051016,39.605671,138.633873,187.279452,54.900971,40.166120,29.198266,14.114636,137.903647,1.371678,27.029729,20.973185,182.942223,139.446420,177.078364,138.846473,77.990294,138.308099,-0.000639,0.001549,32.000000,-235.896182,139.003123,-0.605590,20.797451,0.636811,182170.075484,0.952510,39.861456,21.682546,6.586436,0.024931,0.010528,215.350073,32.000000,223.740594,207.535053,208.754513,198.979457,32.000000,191.404893,68.462461,58.081978,97.231961,99.618433,40.134634,38.123582,38.097335,27.323999,31.931192,59.543418,32.584764
20.900881,39.605671,138.521369,187.279452,55.063874,40.162260,29.213337,14.111924,137.923163,1.371669,27.224813,20.864564,182.864385,139.341101,177.095940,138.779059,78.011774,138.241723,-0.000639,0.001545,32.000000,-235.898730,138.930743,-0.605239,20.773323,0.635551,182186.504417,0.951828,39.819271,21.729778,6.579847,0.018576,0.000000,214.790597,32.000000,224.314231,207.629958,206.532134,199.058043,32.000000,191.574575,68.475131,58.123848,97.248956,99.618433,40.150870,38.123582,38.209555,27.323999,31.951305,59.536514,32.775813
21.011879,39.618816,138.563331,187.285914,55.239074,40.158428,29.199300,14.108642,137.846497,1.371672,27.295590,20.924632,182.826559,139.392140,177.138218,138.752634,78.067818,138.138538,-0.000639,0.001529,32.000000,-235.897750,138.882755,-0.605629,20.741956,0.636936,182164.044786,0.952404,39.847052,21.750546,6.585614,0.020145,0.006198,214.477396,32.000000,224.452114,207.095299,205.431338,199.519492,32.000000,191.029212,68.466906,58.105419,97.254735,99.618433,40.126075,38.123582,38.180155,27.323999,31.982186,59.543399,32.562754
21.000133,39.696593,138.363983,187.293219,55.455855,40.152085,29.196312,14.106502,137.875573,1.371920,27.324066,20.911771,182.848772,139.367815,177.146865,138.755708,78.062777,138.155660,-0.000638,0.001528,32.000000,-235.899563,138.849941,-0.606023,20.714445,0.640202,182194.451193,0.958947,40.150794,21.697359,6.627537,0.043745,0.017923,214.579966,32.000000,224.485365,206.642888,206.719608,199.982935,32.000000,190.507344,68.463315,58.119039,97.259051,99.618433,40.131593,38.123582,38.200262,27.323999,32.180673,59.543359,32.764441
21.061526,39.777658,138.528247,187.301086,55.628739,40.144470,29.212955,14.109213,137.860797,1.371699,27.365699,21.013407,182.919624,139.340348,177.160018,138.797209,78.015972,138.183673,-0.000638,0.001521,32.000000,-235.902097,138.741378,-0.605975,20.701306,0.639106,182096.706612,0.954065,39.939211,21.592004,6.594523,0.042937,0.001297,215.142538,32.000000,223.739624,206.552873,208.904164,200.025367,32.000000,190.112597,68.503026,58.132310,97.254671,99.618433,40.141181,38.123582,38.140832,27.323999,32.389272,59.536121,32.526437
20.927707,39.811343,138.300581,187.313729,55.797786,40.136883,29.204891,14.106787,137.860495,1.371286,27.343837,20.954615,182.918774,139.372668,177.173229,138.763491,77.974272,138.193001,-0.000637,0.001508,32.000000,-235.899933,138.805031,-0.606310,20.681427,0.639691,182113.878298,0.954740,40.040727,21.605230,6.588719,0.028396,0.000000,215.596704,32.000000,223.365518,206.762892,210.472609,199.961258,32.000000,190.478170,68.498742,58.105244,97.268154,99.618433,40.133747,38.123582,38.201767,27.323999,32.387350,59.544785,32.575373
20.961461,39.811343,138.603906,187.313729,55.926985,40.129239,29.206348,14.104218,137.764604,1.370924,27.411345,20.898929,182.921620,139.340899,177.153513,138.772819,77.956533,138.107506,-0.000636,0.001503,32.000000,-235.902010,138.789736,-0.606795,20.680797,0.639344,182125.430018,0.951296,39.997839,21.665423,6.577313,0.029063,0.000000,215.738165,32.000000,223.311965,207.178859,211.021427,199.349137,32.000000,191.092439,68.483666,58.095872,97.297440,99.618433,40.163839,38.123582,38.218129,27.323999,32.473394,59.546674,32.772291
20.951338,39.808331,138.377426,187.328620,56.020663,40.125416,29.191856,14.110355,137.867985,1.371119,27.631109,20.902304,182.936938,139.384065,177.090816,138.710179,77.968195,138.139108,-0.000636,0.001508,32.000000,-235.898988,138.793751,-0.606531,20.720031,0.641875,182192.453448,0.957795,40.302071,21.711582,6.608492,0.028437,0.000000,215.529589,32.000000,223.544675,207.455155,209.293327,199.160783,32.000000,191.507873,68.456907,58.094874,97.277890,99.618433,40.108714,38.123582,38.196407,27.323999,32.463905,59.542189,32.627538
21.099902,39.878442,138.395387,187.350535,56.104771,40.119024,29.203669,14.104218,137.804646,1.371313,27.755654,20.876675,182.967794,139.310231,177.157762,138.642926,78.000487,138.084489,-0.000636,0.001544,32.000000,-235.903322,138.811273,-0.606160,20.718117,0.641901,182155.685054,0.955958,40.233699,21.688453,6.612321,0.022386,0.000000,214.958509,32.000000,224.050209,207.722013,206.928972,199.102213,32.000000,191.739524,68.492595,58.117539,97.309480,99.618433,40.074393,38.123582,38.155154,27.323999,32.644930,59.539248,32.645659
21.023845,39.925000,138.397991,187.371607,56.218094,40.111421,29.191927,14.115920,137.780392,1.371441,27.741525,20.875220,182.895012,139.462222,177.150067,138.665384,77.987078,138.082805,-0.000636,0.001528,32.000000,-235.895718,138.822648,-0.605918,20.740016,0.640237,182132.965680,0.956816,40.251185,21.691899,6.604706,0.032942,0.000000,214.670391,32.000000,224.337516,207.345843,205.484676,199.482127,32.000000,191.328691,68.511805,58.099531,97.308022,99.618433,40.111450,38.123582,38.223507,27.323999,32.643879,59.540409,32.621375
21.014938,39.925000,138.362150,187.371607,56.333780,40.103816,29.200940,14.108357,137.859287,1.371612,27.642347,20.971129,182.903726,139.372280,177.145877,138.726761,77.980502,138.034758,-0.000638,0.001520,32.000000,-235.900658,138.690758,-0.605286,20.788298,0.637504,182052.512092,0.949415,40.021287,21.633495,6.559053,0.032810,0.015224,214.607796,32.000000,224.337908,206.818394,206.057153,199.898609,32.000000,190.588946,68.509178,58.090558,97.302796,99.618433,40.052714,38.123582,38.222794,27.323999,32.764409,59.542533,32.758718
20.925873,39.873786,138.431424,187.390994,56.408689,40.097390,29.209345,14.109641,137.777545,1.371479,27.580303,21.008637,182.951662,139.343223,177.227038,138.752655,77.951218,138.118805,-0.000638,0.001514,32.000000,-235.898391,138.768564,-0.605893,20.799916,0.638240,182081.424282,0.953301,40.221225,21.646099,6.582906,0.016053,0.000000,215.158785,32.000000,223.810425,206.651750,208.218603,200.069389,32.000000,190.225015,68.524253,58.115502,97.309529,99.618433,40.088949,38.123582,38.285726,27.323999,32.630169,59.543300,32.612204
21.035141,39.851328,138.358577,187.392398,56.522985,40.088479,29.208957,14.105645,137.742006,1.371027,27.535419,20.969230,182.947305,139.336127,177.147146,138.751755,77.934521,138.088854,-0.000639,0.001488,32.000000,-235.898125,138.802910,-0.606434,20.767081,0.636713,182055.124304,0.953247,40.239218,21.629695,6.583990,0.045927,0.017594,215.543553,32.000000,223.323180,206.613324,210.341121,200.025664,32.000000,190.470768,68.507692,58.075164,97.321741,99.618433,40.043284,38.123582,38.229919,27.323999,32.570563,59.541422,32.627904
20.950279,39.825037,138.437809,187.392398,56.630691,40.082094,29.257921,14.103362,137.808529,1.370575,27.653406,20.952165,182.980559,139.289474,177.172084,138.628053,77.911674,138.080041,-0.000640,0.001465,32.000000,-235.907128,138.790674,-0.605927,20.705397,0.638054,182059.673855,0.956932,40.368228,21.699170,6.615324,0.025517,0.000571,215.792786,32.000000,223.268580,207.047370,211.002339,199.447675,32.000000,191.235547,68.524890,58.075321,97.353667,99.618433,40.098472,38.123582,38.284287,27.323999,32.569278,59.540232,32.710003
20.947689,39.825037,138.333819,187.392398,56.729845,40.078256,29.206541,14.110640,137.820384,1.370207,27.755159,20.876762,182.993516,139.298546,177.097390,138.728718,77.855752,138.071811,-0.000640,0.001475,32.000000,-235.895425,138.891279,-0.605660,20.690448,0.636614,181974.186327,0.951504,40.124745,21.701548,6.577497,0.045362,0.000947,215.880309,32.000000,223.408049,207.474636,209.722365,199.285559,32.000000,191.722600,68.501700,58.050997,97.345203,99.618433,40.023725,38.123582,38.306661,27.323999,32.499336,59.547903,32.607508
20.881840,39.872964,138.413329,187.407289,56.842939,40.073198,29.190691,14.105931,137.753568,1.370367,27.803097,20.929068,183.020592,139.277198,177.111303,138.723357,77.976876,138.062531,-0.000640,0.001452,32.000000,-235.903576,138.756696,-0.605970,20.694985,0.640195,181984.037254,0.953712,40.270035,21.720182,6.607922,0.038988,0.006496,215.074201,32.000000,223.850513,207.696546,207.446772,199.174820,32.000000,191.727561,68.511504,58.090809,97.361966,99.618433,40.083831,38.123582,38.321003,27.323999,32.622841,59.537596,32.560553
21.056670,39.915962,138.367280,187.414595,56.920681,40.065618,29.206316,14.110783,137.822324,1.370293,27.861397,20.893148,182.902685,139.367855,177.143350,138.692353,77.990695,138.144923,-0.000640,0.001437,32.000000,-235.899708,138.822406,-0.606277,20.680718,0.640379,182006.705706,0.955421,40.275279,21.772167,6.603775,0.033109,0.000695,214.775115,32.000000,224.124108,207.654100,205.799930,199.183180,32.000000,191.420880,68.528370,58.095260,97.363423,99.618433,40.026194,38.123582,38.264088,27.323999,32.733779,59.538324,32.662681
20.945290,39.909937,138.428401,187.425552,56.964403,40.054225,29.195192,14.111782,137.802567,1.369804,27.692801,20.761923,182.925093,139.350746,177.159967,138.659453,77.926455,138.078013,-0.000640,0.001406,32.000000,-235.897234,138.770215,-0.606364,20.725198,0.641703,181949.792571,0.959067,40.456732,21.646606,6.628407,0.017208,0.000000,214.525343,32.000000,224.248728,206.942854,205.765781,199.477672,32.000000,190.852624,68.483848,58.071224,97.325108,99.618433,40.046268,38.123582,38.341847,27.323999,32.733053,59.549781,32.518074
21.012950,39.909937,138.354235,187.425552,56.980457,40.042814,29.188725,14.113351,137.793186,1.369434,27.678486,20.896529,182.965183,139.346117,177.220651,138.652059,77.946572,138.124801,-0.000640,0.001382,32.000000,-235.896975,138.777332,-0.606106,20.768733,0.638618,181853.324928,0.950177,40.145938,21.672179,6.571185,0.020266,0.000000,214.937704,32.000000,224.049580,206.680552,207.715978,200.080969,32.000000,190.591608,68.528303,58.090983,97.337951,99.618433,40.010174,38.123582,38.314043,27.323999,32.716592,59.544726,32.603693
21.041117,39.905281,138.407897,187.432857,56.978911,40.031422,29.195724,14.110212,137.768963,1.369423,27.679855,20.884781,182.918371,139.291267,177.182818,138.746054,77.942528,138.139781,-0.000638,0.001372,32.000000,-235.895361,138.734382,-0.606045,20.791419,0.639339,181889.942728,0.955522,40.365039,21.704430,6.609047,0.023855,0.000000,215.450795,32.000000,223.466515,206.660420,209.785118,200.223749,32.000000,190.868256,68.497039,58.076162,97.334800,99.618433,40.069998,38.123582,38.315000,27.323999,32.703669,59.540537,32.773098
21.024449,39.854341,138.450970,187.439319,56.928639,40.022566,29.209166,14.114065,137.757453,1.369657,27.611858,20.834867,182.988502,139.380272,177.218939,138.769791,77.914579,138.114904,-0.000639,0.001370,32.000000,-235.901835,138.792240,-0.606064,20.783656,0.636341,181795.796780,0.952256,40.228170,21.706684,6.584237,0.029361,0.017790,215.814965,32.000000,223.128168,206.908212,210.933281,199.959995,32.000000,190.977498,68.483565,58.051575,97.306255,99.618433,40.037145,38.123582,38.322707,27.323999,32.570120,59.535118,32.487112
20.890858,39.840374,138.372896,187.444658,56.892955,40.014939,29.198427,14.118489,137.846374,1.369637,27.689753,21.014236,182.971693,139.348645,177.199440,138.678383,77.869307,138.144630,-0.000641,0.001389,32.000000,-235.889543,138.824075,-0.605973,20.764983,0.635061,181732.957853,0.950418,40.166636,21.717888,6.577973,0.031758,0.000000,215.765244,32.000000,223.200135,207.548560,210.483088,199.309993,32.000000,191.344100,68.492427,58.071072,97.334741,99.618433,40.062093,38.123582,38.391986,27.323999,32.568861,59.543182,32.650428
21.002409,39.840374,138.435183,187.444658,56.885184,40.007330,29.200518,14.111924,137.820360,1.369510,27.800227,20.865701,183.011241,139.330335,177.174077,138.767324,77.969632,138.108845,-0.000640,0.001386,32.000000,-235.898894,138.720921,-0.605596,20.732253,0.635502,181694.854080,0.950443,40.149347,21.733944,6.585237,0.007634,0.000000,215.319947,32.000000,223.617590,207.896149,208.062365,198.994848,32.000000,191.638740,68.494289,58.092739,97.325933,99.618433,40.026142,38.123582,38.353683,27.323999,32.531128,59.547205,32.593862
20.944912,39.848316,138.313460,187.453368,56.882744,39.999745,29.206099,14.112781,137.778560,1.369287,27.760663,20.786476,183.000938,139.270671,177.152608,138.762476,77.955921,138.135330,-0.000640,0.001367,32.000000,-235.896890,138.774640,-0.605769,20.689111,0.638282,181741.140416,0.956916,40.405837,21.793428,6.623610,0.027580,0.000000,214.940117,32.000000,223.963046,207.867873,206.388086,199.099077,32.000000,191.660066,68.491380,58.084742,97.315738,99.618433,40.054787,38.123582,38.404464,27.323999,32.550465,59.537557,32.611837
20.949054,39.836539,138.488656,187.454211,56.892833,39.994678,29.204717,14.105645,137.806073,1.369339,27.789407,20.904092,182.933115,139.247876,177.175069,138.781255,77.930593,138.047065,-0.000641,0.001382,32.000000,-235.902386,138.673526,-0.605966,20.700703,0.637194,181589.816184,0.951371,40.179906,21.675996,6.591395,0.042105,0.000000,214.834040,32.000000,224.165547,207.240453,205.563006,199.669979,32.000000,191.137398,68.489168,58.057670,97.307847,99.618433,40.036836,38.123582,38.409306,27.323999,32.518469,59.534587,32.682196
20.975045,39.867487,138.303802,187.453368,56.925762,39.992061,29.200226,14.114065,137.786055,1.369653,27.623211,20.923883,182.872823,139.344384,177.209552,138.693680,77.930286,138.034753,-0.000641,0.001361,32.000000,-235.895442,138.788651,-0.605800,20.699024,0.639204,181593.012867,0.953747,40.304182,21.702367,6.603678,0.022464,0.003986,214.886700,32.000000,224.286602,206.756220,207.125687,200.195122,32.000000,190.694690,68.457642,58.063630,97.244825,99.618433,40.028878,38.123582,38.424168,27.323999,32.517056,59.538009,32.722035
21.056431,39.867487,138.339354,187.453368,56.968592,39.989443,29.242468,14.106216,137.743884,1.370091,27.534110,20.917983,182.880026,139.301463,177.225680,138.772047,77.928758,138.061511,-0.000642,0.001343,32.000000,-235.900013,138.814576,-0.606381,20.681610,0.639117,181579.739235,0.953449,40.284016,21.685491,6.610735,0.025837,0.019140,215.525674,32.000000,223.497069,206.619022,209.176848,200.229933,32.000000,190.524062,68.486564,58.066818,97.211565,99.618433,39.971693,38.123582,38.362834,27.323999,32.596458,59.540468,32.623502
20.879172,39.857901,138.420528,187.460954,56.981610,39.984361,29.193569,14.112638,137.751450,1.370260,27.570966,20.894516,182.896100,139.305764,177.235555,138.699098,77.881939,138.085399,-0.000642,0.001384,32.000000,-235.897525,138.732729,-0.605881,20.709462,0.638205,181572.011520,0.952371,40.262353,21.679910,6.593731,0.027980,0.016140,215.852693,32.000000,223.229275,207.034875,210.563882,199.941786,32.000000,190.586444,68.488925,58.054477,97.190291,99.618433,40.024368,38.123582,38.478559,27.323999,32.570309,59.535639,32.771925
20.921401,39.831062,138.371805,187.456739,56.987583,39.976636,29.203955,14.111496,137.621356,1.370466,27.701477,20.859750,182.923763,139.278685,177.221183,138.749295,77.846728,137.963623,-0.000642,0.001390,32.000000,-235.895716,138.725387,-0.605412,20.762308,0.637235,181527.136989,0.947103,40.097945,21.694236,6.569934,0.020128,0.000000,215.834233,32.000000,223.151723,207.522163,210.849071,199.328722,32.000000,191.246828,68.464470,58.068018,97.175950,99.618433,39.973324,38.123582,38.473926,27.323999,32.499148,59.540488,32.475887
20.982724,39.838730,138.424225,187.460673,57.036082,39.966476,29.200709,14.110925,137.733557,1.370766,27.820502,20.833677,182.987946,139.274852,177.132875,138.749865,77.872968,138.053324,-0.000642,0.001420,32.000000,-235.896287,138.647642,-0.605644,20.778699,0.639877,181606.600141,0.956940,40.447089,21.752478,6.629599,0.036713,0.000000,215.468225,32.000000,223.422171,207.718207,209.110004,198.912331,32.000000,191.557496,68.439705,58.060200,97.120393,99.618433,39.968459,38.123582,38.451535,27.323999,32.497688,59.540429,32.623429
21.004262,39.838730,138.327129,187.460673,57.038466,39.958852,29.198277,14.108499,137.681773,1.370869,27.770243,20.930662,182.924847,139.248283,177.144913,138.684855,77.894320,138.055469,-0.000642,0.001417,32.000000,-235.899204,138.730059,-0.605544,20.767369,0.637153,181564.898991,0.954344,40.334571,21.729441,6.613888,0.024516,0.000000,215.016683,32.000000,224.003205,207.831595,206.983177,199.149183,32.000000,191.826234,68.445326,58.073467,97.115546,99.618433,39.946983,38.123582,38.442477,27.323999,32.516252,59.546093,32.676620
21.011642,39.852150,138.391271,187.453087,57.036848,39.952952,29.213872,14.111782,137.687507,1.370667,27.657757,20.811304,182.830099,139.282886,177.146221,138.603062,77.902239,138.030674,-0.000642,0.001418,32.000000,-235.894939,138.633651,-0.605120,20.736239,0.635468,181478.862118,0.951319,40.218065,21.746111,6.597057,0.025873,0.000000,214.650569,32.000000,224.249435,207.287059,205.482046,199.565031,32.000000,191.335887,68.458434,58.055592,97.129326,99.618433,39.981540,38.123582,38.477175,27.323999,32.549863,59.545513,32.664368
20.946752,39.853246,138.362356,187.454492,57.040251,39.945383,29.192346,14.116063,137.695220,1.370907,27.601291,20.889657,182.847028,139.296139,177.153254,138.690136,77.880301,138.010305,-0.000643,0.001433,32.000000,-235.891805,138.629774,-0.604805,20.722234,0.635033,181420.254617,0.950200,40.174519,21.725783,6.585670,0.018540,0.000000,214.665815,32.000000,224.363977,206.794080,206.379830,200.155678,32.000000,190.813854,68.477140,58.041702,97.071267,99.618433,39.945410,38.123582,38.505377,27.323999,32.551440,59.537960,32.624089
21.003348,39.852698,138.379746,187.449996,57.034845,39.941622,29.197838,14.109356,137.679687,1.370938,27.571088,20.949549,182.946523,139.208032,177.170049,138.608296,77.910005,138.040491,-0.000642,0.001422,32.000000,-235.898676,138.608057,-0.605004,20.700624,0.635938,181391.272403,0.949235,40.173026,21.706005,6.586409,0.019456,0.023602,215.227330,32.000000,223.736648,206.763808,208.723191,200.163267,32.000000,190.563524,68.487687,58.054907,97.049256,99.618433,39.925747,38.123582,38.504542,27.323999,32.550171,59.537871,32.575667
20.906173,39.852698,138.304052,187.449996,57.050940,39.937820,29.210696,14.105217,137.633545,1.370932,27.693340,20.851522,182.946194,139.286761,177.170458,138.574822,77.872711,137.962567,-0.000642,0.001430,32.000000,-235.901175,138.680440,-0.605501,20.672772,0.637410,181399.803603,0.952824,40.305386,21.718202,6.605432,0.028162,0.004639,215.514466,32.000000,223.262022,206.830417,210.287532,200.078469,32.000000,190.403788,68.495214,58.042746,97.054993,99.618433,39.918562,38.123582,38.542314,27.323999,32.547472,59.539760,32.607215
21.006192,39.863927,138.397673,187.446344,57.062292,39.934006,29.193899,14.110069,137.646733,1.371031,27.695281,20.951887,182.917359,139.213639,177.127016,138.630034,77.916889,138.071241,-0.000642,0.001453,32.000000,-235.899929,138.702750,-0.605558,20.651975,0.636982,181338.302748,0.949879,40.190333,21.702936,6.588461,0.022826,0.000000,215.720491,32.000000,223.145565,207.330906,211.154305,199.319533,32.000000,191.211640,68.503378,58.059430,97.058806,99.618433,39.929943,38.123582,38.543902,27.323999,32.575489,59.544864,32.564295
20.954436,39.844482,138.302970,187.448872,57.081588,39.930224,29.211796,14.104504,137.627438,1.371085,27.650464,20.919682,182.969455,139.301382,177.097985,138.669614,77.894907,138.028293,-0.000642,0.001465,32.000000,-235.903200,138.648073,-0.605353,20.672851,0.639443,181387.185593,0.953969,40.387088,21.702952,6.615465,0.037942,0.000000,215.629548,32.000000,223.457227,207.684289,209.597538,199.114604,32.000000,191.838879,68.486989,58.036101,97.072286,99.618433,39.910495,38.123582,38.529663,27.323999,32.523647,59.536327,32.812570
20.990042,39.814356,138.366398,187.447467,57.055386,39.930208,29.248287,14.115064,137.667417,1.371088,27.620927,20.880699,182.905191,139.267898,177.077389,138.586461,77.919486,138.060727,-0.000641,0.001485,32.000000,-235.898869,138.700565,-0.605238,20.673690,0.638367,181303.164489,0.949717,40.195813,21.710758,6.588423,0.038457,0.000000,214.959910,32.000000,223.966511,207.691467,207.373301,199.143957,32.000000,191.930843,68.505013,58.059824,97.075022,99.618433,39.901148,38.123582,38.562675,27.323999,32.522303,59.541756,32.766789
20.964470,39.814356,138.265521,187.447467,57.031423,39.930226,29.217249,14.114636,137.760802,1.371360,27.670231,20.837712,182.808891,139.213475,177.113784,138.572995,77.906268,138.012959,-0.000642,0.001499,32.000000,-235.894216,138.549868,-0.604812,20.664668,0.638378,181313.329316,0.951445,40.281061,21.712200,6.600176,0.030227,0.007497,214.656578,32.000000,224.435780,207.494153,205.841232,199.400932,32.000000,191.674491,68.486440,58.050698,97.082598,99.618433,39.879498,38.123582,38.554545,27.323999,32.442289,59.543320,32.615799
21.015050,39.803675,138.369728,187.451401,57.049876,39.930176,29.247191,14.108928,137.656214,1.371560,27.579185,20.892430,182.837080,139.246917,177.153983,138.595319,77.943582,138.018352,-0.000641,0.001529,32.000000,-235.897137,138.542854,-0.605180,20.693674,0.637788,181267.193820,0.948511,40.178889,21.703133,6.592002,0.030753,0.000000,214.674743,32.000000,224.469925,207.041728,205.679472,199.775101,32.000000,190.629213,68.506226,58.060210,97.096185,99.618433,39.897497,38.123582,38.595194,27.323999,32.412823,59.539779,32.602446
20.947443,39.844482,138.279425,187.455896,57.077009,39.927574,29.250801,14.116491,137.677997,1.371503,27.523109,20.928908,182.895377,139.269651,177.188931,138.730005,77.903934,137.996695,-0.000641,0.001524,32.000000,-235.890557,138.635424,-0.604958,20.715756,0.638301,181286.895063,0.950726,40.230623,21.693504,6.595231,0.041150,0.004836,215.041852,32.000000,223.947545,206.770393,208.030249,199.927859,32.000000,190.424379,68.487692,58.053650,97.073477,99.618433,39.873350,38.123582,38.586896,27.323999,32.517452,59.537439,32.535682
21.034893,39.860914,138.376754,187.472474,57.101399,39.925051,29.224793,14.113494,137.675654,1.371655,27.573948,20.920550,182.924139,139.230603,177.207127,138.598256,77.925049,138.070584,-0.000639,0.001500,32.000000,-235.894865,138.604527,-0.605191,20.746703,0.636687,181234.429052,0.947347,40.117666,21.658769,6.584316,0.032749,0.000000,215.493498,32.000000,223.643252,206.704328,209.902537,200.182053,32.000000,190.856529,68.490253,58.046561,97.098159,99.618433,39.901823,38.123582,38.551265,27.323999,32.516108,59.540399,32.638543
20.943620,39.860914,138.306406,187.472474,57.117159,39.925072,29.208412,14.109784,137.629613,1.371579,27.522018,20.842606,182.903959,139.183664,177.210887,138.611821,77.930025,138.041735,-0.000638,0.001498,32.000000,-235.903821,138.602937,-0.605593,20.752814,0.637091,181297.919564,0.950444,40.295224,21.688057,6.601256,0.019272,0.000000,215.725838,32.000000,223.340529,207.149140,210.969919,199.902778,32.000000,191.155796,68.502374,58.029792,97.116700,99.618433,39.876420,38.123582,38.600847,27.323999,32.557674,59.543359,32.611764
20.893182,39.847494,138.393556,187.480622,57.111920,39.925067,29.227037,14.117633,137.616869,1.371489,27.693734,20.888140,182.948156,139.178952,177.141339,138.610869,77.898568,138.021343,-0.000636,0.001526,32.000000,-235.890891,138.558249,-0.605603,20.761757,0.634707,181243.313491,0.947145,40.134833,21.702283,6.578439,0.013370,0.002008,215.756736,32.000000,223.444477,207.498612,210.127359,199.388747,32.000000,191.698729,68.487038,58.030257,97.110453,99.618433,39.855994,38.123582,38.673556,27.323999,32.521467,59.543851,32.600832
21.001040,39.887480,138.235729,187.488770,57.138922,39.925094,29.206049,14.106359,137.612950,1.371465,27.824528,20.896359,182.972947,139.187254,177.114825,138.620293,77.912549,137.939549,-0.000635,0.001547,32.000000,-235.903804,138.536370,-0.605609,20.772064,0.636080,181278.145010,0.951980,40.319398,21.683510,6.603749,0.032126,0.021732,215.283167,32.000000,223.868583,207.794396,207.754453,199.139980,32.000000,191.773894,68.469734,58.024100,97.136196,99.618433,39.839179,38.123582,38.591429,27.323999,32.624334,59.542681,32.752702
20.978148,39.929656,138.331880,187.497199,57.162439,39.923843,29.189308,14.109070,137.590165,1.371293,27.821543,20.741831,182.940276,139.133850,177.153030,138.539723,77.929445,137.944220,-0.000634,0.001565,32.000000,-235.900601,138.519665,-0.605204,20.760314,0.636968,181314.378850,0.953737,40.408241,21.705214,6.623862,0.037737,0.000115,214.802285,32.000000,224.301480,207.834735,206.171862,199.118624,32.000000,191.783789,68.496842,58.032188,97.145890,99.618433,39.819930,38.123582,38.630421,27.323999,32.623362,59.543949,32.549255
20.768928,39.929656,138.223381,187.497199,57.167797,39.925115,29.221543,14.108642,137.539725,1.371393,27.902089,20.798906,182.921489,139.134564,177.150049,138.596989,77.938898,137.945914,-0.000632,0.001586,32.000000,-235.900373,138.487258,-0.605162,20.777781,0.634260,181278.450667,0.949404,40.229781,21.652099,6.582328,0.029006,0.003441,214.744346,32.000000,224.273792,207.223935,205.558361,199.733448,32.000000,191.003380,68.500561,58.037216,97.152324,99.618433,39.820389,38.123582,38.760934,27.323999,32.732527,59.538717,32.584618
21.030288,39.950744,138.357313,187.505909,57.146583,39.925105,29.241057,14.112495,137.601435,1.371608,27.874900,20.917765,182.982224,139.157176,177.183013,138.517723,77.967345,137.840885,-0.000633,0.001588,32.000000,-235.892914,138.577259,-0.604995,20.758557,0.635341,181290.635477,0.951092,40.318246,21.637440,6.594094,0.036942,0.000000,214.974372,32.000000,224.262908,206.826524,207.471354,200.177808,32.000000,190.739346,68.504740,58.037239,97.142357,99.618433,39.820049,38.123582,38.656423,27.323999,32.786928,59.539632,32.541624
21.003950,39.999494,138.206533,187.511247,57.142826,39.925151,29.208131,14.109498,137.562482,1.371792,27.839933,20.824615,182.883802,139.145534,177.181359,138.543574,77.928814,137.875760,-0.000632,0.001586,32.000000,-235.901320,138.550931,-0.604531,20.740829,0.638552,181377.645551,0.960046,40.743156,21.628796,6.655297,0.023962,0.010069,215.546096,32.000000,223.585142,206.751252,209.517905,200.258956,32.000000,190.685631,68.523667,58.019784,97.155326,99.618433,39.801341,38.123582,38.638538,27.323999,32.913526,59.545847,32.612277
21.084836,40.021405,138.289698,187.503942,57.131500,39.925099,29.207401,14.107215,137.569024,1.371860,27.934543,21.010759,182.950834,139.157932,177.200666,138.544387,77.941342,137.995581,-0.000633,0.001599,32.000000,-235.900161,138.526131,-0.604385,20.741615,0.634521,181257.858225,0.947032,40.233960,21.550076,6.578955,0.025814,0.014910,215.815363,32.000000,223.356776,207.011152,210.622792,200.069733,32.000000,191.204288,68.544932,58.040897,97.165170,99.618433,39.774792,38.123582,38.686207,27.323999,32.913521,59.539593,32.693128
21.021560,40.021405,138.348191,187.503942,57.134783,39.925089,29.198547,14.113209,137.590871,1.372202,27.901818,20.985727,182.927401,139.074043,177.133046,138.495294,77.880687,137.954725,-0.000632,0.001626,32.000000,-235.893184,138.529841,-0.603620,20.735347,0.635255,181319.363270,0.949447,40.335913,21.605303,6.580026,0.030605,0.000000,215.943788,32.000000,223.287919,207.496818,210.660499,199.458721,32.000000,191.512530,68.519293,58.025879,97.137998,99.618433,39.841449,38.123582,38.644058,27.323999,32.970733,59.542277,32.628638
21.028352,40.028526,138.229970,187.496637,57.171285,39.928927,29.206719,14.114493,137.564044,1.372324,27.988127,20.981001,182.936404,139.090498,177.086947,138.441980,77.900548,137.919606,-0.000632,0.001656,32.000000,-235.892227,138.500288,-0.603613,20.715756,0.633941,181287.708664,0.945722,40.194598,21.650116,6.558728,0.014299,0.000000,215.407138,32.000000,223.639473,207.811827,208.658907,199.137603,32.000000,191.749597,68.518241,58.021445,97.105956,99.618433,39.772508,38.123582,38.623273,27.323999,32.989493,59.537685,32.560480
21.075562,40.023322,138.310808,187.487927,57.210098,39.932699,29.204060,14.110497,137.580478,1.372440,27.978238,20.980742,182.952306,139.115538,177.130707,138.512466,77.929385,137.952503,-0.000632,0.001652,32.000000,-235.898518,138.537245,-0.603597,20.692625,0.635483,181356.058607,0.948977,40.322245,21.691223,6.581252,0.022273,0.000000,214.954934,32.000000,224.042537,207.956752,206.875810,199.093647,32.000000,191.763391,68.536203,58.034163,97.107227,99.618433,39.813166,38.123582,38.626601,27.323999,32.976180,59.543222,32.715138
21.022779,40.019214,138.196438,187.493265,57.226711,39.936518,29.243936,14.112067,137.573386,1.372567,27.839073,20.926920,182.926493,139.094760,177.161005,138.465305,77.944439,138.004188,-0.000632,0.001647,32.000000,-235.896948,138.697895,-0.603407,20.670071,0.635723,181359.872240,0.948499,40.315651,21.654557,6.573505,0.017942,0.000000,214.698022,32.000000,224.258511,207.256669,205.667213,199.602940,32.000000,191.325509,68.531569,58.016000,97.064851,99.618433,39.775108,38.123582,38.656658,27.323999,32.976382,59.540301,32.618587
20.951484,40.019214,138.318516,187.493265,57.258787,39.940370,29.205705,14.113780,137.591279,1.372214,27.776829,20.974278,182.944058,139.197285,177.189038,138.523571,77.972907,137.921505,-0.000630,0.001641,32.000000,-235.893269,138.538406,-0.602920,20.682187,0.635795,181335.139865,0.946449,40.215204,21.641463,6.562615,0.010814,0.009499,214.791108,32.000000,224.320647,206.827160,206.864254,200.153087,32.000000,190.905138,68.549332,58.018414,97.042840,99.618433,39.806188,38.123582,38.713771,27.323999,32.965856,59.542179,32.505821
20.964775,39.989635,138.168017,187.488489,57.296225,39.944049,29.218755,14.111924,137.548401,1.372613,27.765096,20.959915,183.023690,139.163946,177.200295,138.479504,77.915329,137.895327,-0.000630,0.001622,32.000000,-235.896435,138.489398,-0.603160,20.686986,0.637259,181362.283970,0.947713,40.317593,21.651138,6.573652,0.027511,0.001381,215.361013,32.000000,223.719033,206.597174,209.000495,200.426750,32.000000,191.040112,68.537866,58.036688,97.018270,99.618433,39.767659,38.123582,38.667243,27.323999,32.888866,59.540743,32.771925
21.009797,40.008532,138.218233,187.483150,57.318828,39.947763,29.197284,14.109641,137.557231,1.372717,27.733621,21.048272,183.057933,139.183032,177.207352,138.464346,77.884634,137.907245,-0.000629,0.001613,32.000000,-235.895932,138.521705,-0.603441,20.671303,0.638619,181389.359790,0.952410,40.461769,21.583107,6.601848,0.020889,0.000000,215.718893,32.000000,223.403872,206.806483,210.462929,200.331170,32.000000,190.688683,68.559507,58.010197,97.009149,99.618433,39.754143,38.123582,38.698380,27.323999,32.938016,59.543133,32.788432
21.090970,40.027156,138.163918,187.467416,57.348498,39.951567,29.209142,14.108071,137.473289,1.372753,27.807606,21.052712,183.049701,139.146553,177.204253,138.508084,77.913340,137.881842,-0.000629,0.001612,32.000000,-235.901108,138.551461,-0.603369,20.700886,0.637846,181426.319901,0.951379,40.405286,21.628155,6.590484,0.029421,0.013528,215.824607,32.000000,223.175395,207.394625,211.136011,199.504790,32.000000,191.248167,68.574315,58.030666,97.062975,99.618433,39.773131,38.123582,38.699163,27.323999,32.938089,59.543172,32.553950
20.956901,40.027156,138.286796,187.467416,57.383761,39.955377,29.199131,14.105788,137.574298,1.372698,27.809454,21.006246,183.080823,139.164987,177.123406,138.477768,77.913861,137.854910,-0.000629,0.001632,32.000000,-235.900768,138.513446,-0.603698,20.724227,0.637686,181454.669355,0.950082,40.333136,21.664554,6.578752,0.020950,0.000000,215.626373,32.000000,223.380910,207.698693,209.455270,199.171907,32.000000,191.658913,68.541722,58.038489,97.034931,99.618433,39.768244,38.123582,38.743191,27.323999,32.986797,59.542543,32.733407
21.138561,40.020857,138.259455,187.462078,57.402844,39.956745,29.189307,14.110783,137.600866,1.372605,27.899458,20.995159,183.001754,139.115661,177.109379,138.563600,77.896943,137.948054,-0.000629,0.001642,32.000000,-235.895610,138.570326,-0.603164,20.737472,0.635180,181427.007928,0.946019,40.187990,21.623689,6.550857,0.029832,0.015573,214.894167,32.000000,224.027399,207.701758,207.219799,199.156503,32.000000,191.904051,68.550495,58.041059,97.042508,99.618433,39.728526,38.123582,38.712908,27.323999,32.970600,59.539416,32.625337
21.025910,40.015379,138.262724,187.461516,57.408125,39.960489,29.206715,14.108642,137.564894,1.372475,27.982621,20.950298,182.988895,139.096718,177.183801,138.464651,77.919571,137.931222,-0.000629,0.001624,32.000000,-235.899717,138.491990,-0.602984,20.756879,0.637392,181499.759056,0.952744,40.458746,21.610275,6.598628,0.033403,0.006529,214.705353,32.000000,224.327000,207.401406,205.747990,199.656971,32.000000,191.737040,68.577119,58.072650,97.068670,99.618433,39.743982,38.123582,38.717667,27.323999,32.956508,59.545051,32.613965
21.032114,40.014010,138.304707,187.467697,57.410801,39.964307,29.196016,14.105503,137.601960,1.372337,27.820535,20.942772,182.917278,139.165354,177.172094,138.481231,77.945339,137.903270,-0.000629,0.001595,32.000000,-235.900562,138.542040,-0.603557,20.767395,0.633475,181439.278750,0.944549,40.085906,21.671775,6.540628,0.017598,0.017995,214.761039,32.000000,224.410194,206.930315,205.972021,200.098179,32.000000,190.823826,68.590574,58.070281,97.000982,99.618433,39.712775,38.123582,38.735033,27.323999,32.956641,59.546064,32.762534
21.149524,40.014010,138.288550,187.467697,57.412395,39.968155,29.247930,14.111354,137.574634,1.372179,27.732213,20.958532,182.944258,139.175610,177.201824,138.463776,77.907548,137.876146,-0.000630,0.001570,32.000000,-235.897006,138.590312,-0.603752,20.795012,0.635077,181484.830450,0.949334,40.307435,21.641092,6.575826,0.016461,0.000000,215.195162,32.000000,223.913989,206.719767,208.225019,200.325457,32.000000,190.383602,68.567015,58.063260,97.013874,99.618433,39.743093,38.123582,38.651657,27.323999,32.953198,59.540881,32.599291
21.070624,40.010997,138.230297,187.462921,57.410133,39.971918,29.235594,14.110640,137.608732,1.372148,27.730844,21.033027,182.927969,139.200344,177.197654,138.549930,77.907482,137.976479,-0.000630,0.001590,32.000000,-235.898539,138.520909,-0.603426,20.759659,0.634803,181480.788114,0.949478,40.293540,21.601947,6.575882,0.032737,0.000000,215.649417,32.000000,223.538342,206.840985,210.132179,200.207571,32.000000,190.585193,68.581868,58.056414,97.008179,99.618433,39.702387,38.123582,38.700130,27.323999,32.945460,59.538285,32.727464
21.008115,40.040302,138.382776,187.457301,57.432687,39.974045,29.197437,14.109926,137.572226,1.372346,27.809299,20.932902,182.955434,139.171246,177.213806,138.518577,77.880010,137.933486,-0.000629,0.001589,32.000000,-235.898433,138.592148,-0.603385,20.746729,0.631762,181475.632209,0.942400,40.057018,21.626754,6.538613,0.016821,0.003144,215.907112,32.000000,223.249629,207.267576,210.991080,199.732079,32.000000,190.928936,68.589199,58.062996,97.032374,99.618433,39.765197,38.123582,38.750043,27.323999,33.021913,59.548001,32.542798
21.071723,40.055366,138.228806,187.450839,57.454902,39.977817,29.190468,14.109641,137.609041,1.372345,27.973402,21.020008,183.005591,139.209948,177.173575,138.566207,77.934660,137.904960,-0.000629,0.001579,32.000000,-235.899866,138.662511,-0.603400,20.718772,0.634236,181524.660734,0.946560,40.212835,21.674837,6.560332,0.023015,0.011467,215.865295,32.000000,223.408156,207.660456,210.065481,199.299447,32.000000,191.738043,68.602628,58.060180,97.023511,99.618433,39.658978,38.123582,38.715938,27.323999,33.022261,59.540222,32.674933
21.033138,40.055366,138.331435,187.450839,57.444056,39.981626,29.196064,14.112067,137.624378,1.372336,28.066767,20.952261,183.029993,139.105689,177.143340,138.515013,77.924231,137.926648,-0.000630,0.001589,32.000000,-235.893014,138.523967,-0.602955,20.693123,0.636283,181593.340582,0.950852,40.368304,21.681738,6.587111,0.032196,0.000000,215.226476,32.000000,223.960215,207.818585,207.753814,199.199892,32.000000,191.804274,68.595695,58.066207,97.046284,99.618433,39.734118,38.123582,38.745119,27.323999,33.061946,59.540320,32.516459
21.119694,40.090423,138.204603,187.444096,57.417333,39.985464,29.241778,14.114208,137.563432,1.372453,27.978390,21.033996,182.949488,139.084177,177.145640,138.522043,77.957889,137.876715,-0.000630,0.001601,32.000000,-235.898250,138.494455,-0.602553,20.687091,0.635623,181552.983240,0.948210,40.254988,21.613435,6.559920,0.037417,0.021916,214.948623,32.000000,224.405810,207.787279,205.961800,199.409454,32.000000,191.692931,68.587055,58.087762,97.042220,99.618433,39.691200,38.123582,38.737939,27.323999,33.153870,59.549408,32.619981
21.121448,40.075907,138.330117,187.452244,57.401616,39.989305,29.194843,14.113209,137.548214,1.372534,27.860451,21.044855,182.915732,139.138314,177.222359,138.525445,77.928971,137.951950,-0.000630,0.001594,32.000000,-235.896462,138.573078,-0.602458,20.686305,0.637472,181593.749716,0.949931,40.332827,21.634244,6.576833,0.005606,0.000000,214.741788,32.000000,224.533649,207.083016,205.686923,199.838763,32.000000,190.819101,68.612935,58.080719,97.027999,99.618433,39.717427,38.123582,38.706407,27.323999,33.116829,59.540960,32.585865
21.101889,40.012367,138.205255,187.453649,57.414180,39.993086,29.202191,14.110925,137.622583,1.372480,27.741863,21.129800,182.986132,139.187253,177.227659,138.562276,77.942189,137.981172,-0.000632,0.001587,32.000000,-235.896451,138.613379,-0.602371,20.678227,0.635798,181568.153014,0.944563,40.193426,21.576686,6.543874,0.022943,0.000000,215.163087,32.000000,224.211047,206.926931,207.590059,200.258163,32.000000,190.382589,68.604755,58.080012,96.997900,99.618433,39.684380,38.123582,38.744172,27.323999,33.117485,59.539573,32.615212
21.106548,40.012367,138.354476,187.453649,57.430440,39.996894,29.204742,14.114208,137.647602,1.372251,27.649932,21.065996,182.984469,139.215983,177.241161,138.600599,77.882071,138.040935,-0.000633,0.001575,32.000000,-235.891529,138.526271,-0.602619,20.667737,0.636152,181598.451653,0.946058,40.175379,21.641612,6.549272,0.032150,0.003031,215.635542,32.000000,223.541453,206.847383,209.714390,200.188647,32.000000,190.354483,68.604954,58.060010,97.044847,99.618433,39.714168,38.123582,38.724418,27.323999,32.952215,59.541619,32.475227
21.011999,39.994291,138.227575,187.449153,57.411398,40.002953,29.233450,14.106073,137.652053,1.372552,27.665864,20.983952,183.090707,139.246673,177.285847,138.574048,77.881572,137.944814,-0.000633,0.001546,32.000000,-235.900155,138.575406,-0.602699,20.692494,0.636416,181584.197805,0.946684,40.151210,21.642375,6.549426,0.031144,0.010519,216.038876,32.000000,223.387051,207.142314,211.047080,199.927072,32.000000,190.946863,68.623962,58.062424,97.059642,99.618433,39.703716,38.123582,38.796868,27.323999,32.905171,59.542346,32.597017
21.073792,39.955948,138.312832,187.444096,57.363418,40.010533,29.207294,14.115349,137.700554,1.372338,27.787087,21.071523,183.040049,139.183031,177.248213,138.592777,77.866326,137.935807,-0.000633,0.001529,32.000000,-235.894158,138.622861,-0.602792,20.724647,0.637092,181641.919678,0.946473,40.141830,21.731082,6.555050,0.020139,0.000000,216.158874,32.000000,223.434470,207.610117,210.705650,199.512297,32.000000,191.487260,68.582947,58.047405,97.051562,99.618433,39.689415,38.123582,38.755125,27.323999,32.805215,59.535010,32.639717
21.001931,39.978132,138.259938,187.440162,57.317405,40.018135,29.203702,14.112495,137.659128,1.372181,27.862934,20.973643,183.039196,139.194369,177.204789,138.557979,77.890226,137.935075,-0.000634,0.001529,32.000000,-235.897176,138.584438,-0.603011,20.744343,0.637874,181700.001004,0.950083,40.314445,21.685597,6.578507,0.005747,0.000000,215.557574,32.000000,223.929165,207.865540,208.205870,199.347640,32.000000,191.705890,68.609831,58.038431,97.058457,99.618433,39.695263,38.123582,38.736082,27.323999,32.804834,59.538934,32.603620
20.968433,39.978132,138.318984,187.440162,57.276644,40.025774,29.250230,14.106502,137.666863,1.372278,27.869568,20.984705,183.001007,139.220511,177.232258,138.525746,77.874327,137.915369,-0.000636,0.001521,32.000000,-235.898744,138.645013,-0.603172,20.738442,0.635985,181700.818529,0.948123,40.151398,21.696532,6.563263,0.024360,0.006866,215.051495,32.000000,224.333491,207.956074,206.545929,199.310886,32.000000,191.621783,68.644000,58.062513,97.083519,99.618433,39.682723,38.123582,38.829236,27.323999,32.862384,59.547873,32.695916
21.104274,39.986075,138.230714,187.443253,57.261348,40.033368,29.201037,14.109213,137.630023,1.372387,27.790343,20.978483,182.969731,139.156341,177.266680,138.536117,77.955730,138.033002,-0.000638,0.001510,32.000000,-235.899310,138.688025,-0.603154,20.759134,0.636769,181759.391489,0.951851,40.318631,21.672283,6.583201,0.022327,0.000000,214.908839,32.000000,224.399805,207.418053,205.529242,199.652711,32.000000,190.621286,68.625713,58.053674,97.081530,99.618433,39.682610,38.123582,38.813034,27.323999,32.882913,59.539563,32.662020
21.050810,39.974024,138.370714,187.442410,57.289612,40.038459,29.212042,14.112495,137.686259,1.372277,27.681594,20.979491,182.937564,139.189475,177.265046,138.652343,77.907599,138.006901,-0.000639,0.001516,32.000000,-235.895537,138.585580,-0.603132,20.796218,0.637862,181819.174460,0.952101,40.386380,21.678749,6.596534,0.022314,0.009508,215.080080,32.000000,224.319416,207.042694,207.138829,200.115963,32.000000,190.540292,68.625125,58.016879,97.055749,99.618433,39.686169,38.123582,38.799159,27.323999,32.851393,59.535895,32.651015
21.055023,39.974024,138.356068,187.442410,57.324446,40.040990,29.199012,14.111496,137.663523,1.372227,27.680031,20.989375,183.026357,139.187987,177.245173,138.548016,77.922555,137.905346,-0.000639,0.001484,32.000000,-235.896044,138.597144,-0.603049,20.797083,0.634549,181744.300161,0.947505,40.120116,21.653629,6.549892,0.017558,0.000000,215.536007,32.000000,223.753634,206.714414,209.402108,200.318625,32.000000,190.582842,68.662658,58.043527,97.093306,99.618433,39.678560,38.123582,38.798565,27.323999,32.851244,59.531597,32.627611
21.077570,40.005520,138.392715,187.452525,57.337458,40.048610,29.212719,14.109784,137.707900,1.371923,27.700432,21.032983,183.062145,139.150876,177.253414,138.668863,77.849025,137.946402,-0.000641,0.001482,32.000000,-235.900215,138.582706,-0.603077,20.791838,0.634853,181817.437663,0.949750,40.215822,21.689276,6.573178,0.024817,0.000000,216.108116,32.000000,223.279369,207.530262,210.998531,199.557291,32.000000,191.173232,68.629104,58.003651,97.107022,99.618433,39.670113,38.123582,38.772037,27.323999,32.914601,59.540202,32.810369
21.117451,40.005520,138.273932,187.452525,57.347362,40.053654,29.209389,14.108785,137.706901,1.371925,27.819504,21.051152,183.030448,139.196694,177.194509,138.570240,77.897094,138.042368,-0.000641,0.001455,32.000000,-235.898427,138.645828,-0.603146,20.788927,0.634746,181816.367874,0.950036,40.207321,21.625724,6.571167,0.029680,0.000000,215.753310,32.000000,223.696252,207.809298,209.148871,199.277192,32.000000,191.203684,68.612418,58.013691,97.098957,99.618433,39.641096,38.123582,38.762656,27.323999,32.933182,59.539081,32.703106
20.997121,39.986348,138.358848,187.445782,57.385284,40.061278,29.199540,14.104932,137.713017,1.372295,27.864084,21.008314,183.013330,139.185337,177.226148,138.499403,77.948038,138.041127,-0.000642,0.001442,32.000000,-235.903919,138.633491,-0.603133,20.771828,0.634743,181907.997133,0.948781,40.193356,21.718904,6.565876,0.021226,0.000000,215.226449,32.000000,224.098852,208.010617,207.004267,199.079041,32.000000,191.521230,68.618436,58.029046,97.095317,99.618433,39.670102,38.123582,38.780793,27.323999,32.883222,59.544490,32.569137
21.080574,40.018118,138.288403,187.441286,57.446536,40.067828,29.200650,14.112067,137.735025,1.372187,27.891776,21.050535,183.005662,139.173713,177.248414,138.484210,77.948427,137.970397,-0.000642,0.001419,32.000000,-235.898423,138.671789,-0.603250,20.762491,0.633852,181881.320492,0.947141,40.113036,21.716745,6.547852,0.017993,0.000000,214.996173,32.000000,224.462934,207.541862,205.833862,199.556287,32.000000,191.233216,68.662141,58.066996,97.122238,99.618433,39.631881,38.123582,38.802781,27.323999,32.965883,59.539465,32.659746
21.119642,40.066321,138.361251,187.442691,57.526734,40.072897,29.249838,14.119630,137.745040,1.371908,27.838472,21.046891,182.962301,139.202483,177.264759,138.617430,77.910165,137.985306,-0.000643,0.001417,32.000000,-235.891516,138.653900,-0.602943,20.731492,0.636970,181921.507228,0.953259,40.336569,21.665208,6.589420,0.031515,0.000000,215.008656,32.000000,224.430188,207.038115,206.225136,200.139615,32.000000,190.730056,68.660961,58.033811,97.089226,99.618433,39.656330,38.123582,38.869593,27.323999,32.966040,59.543438,32.575520
21.077954,40.066321,138.264790,187.442691,57.582491,40.080590,29.227935,14.117347,137.706964,1.372119,27.804648,21.021379,182.982809,139.227442,177.295380,138.627044,77.921630,137.981880,-0.000642,0.001398,32.000000,-235.888554,138.673317,-0.602998,20.715284,0.635641,181930.992834,0.949515,40.199899,21.630982,6.559992,0.031903,0.000000,215.433693,32.000000,223.932307,206.739439,208.840518,200.310468,32.000000,190.404297,68.657525,58.021913,97.062641,99.618433,39.608199,38.123582,38.822860,27.323999,33.092072,59.543753,32.587186
21.136870,40.036742,138.339819,187.447187,57.609972,40.086824,29.191054,14.111354,137.704239,1.371858,27.822403,21.113985,182.947391,139.217044,177.314531,138.540702,77.897791,138.051957,-0.000644,0.001381,32.000000,-235.896842,138.631755,-0.602916,20.725906,0.636187,181987.409485,0.946317,40.169429,21.676377,6.551307,0.027188,0.000109,215.990095,32.000000,223.640160,206.890269,210.189938,200.430653,32.000000,190.367308,68.656173,57.981816,97.070282,99.618433,39.662326,38.123582,38.790704,27.323999,33.015489,59.539671,32.514992
21.085021,40.071251,138.353144,187.440443,57.600497,40.090616,29.199058,14.114350,137.683538,1.371554,27.886090,21.051032,182.926142,139.185458,177.297970,138.605142,77.909328,138.041241,-0.000645,0.001358,32.000000,-235.890731,138.722204,-0.602912,20.692940,0.637357,182031.844383,0.949160,40.253383,21.663274,6.559688,0.025857,0.015393,216.002624,32.000000,223.398854,207.391163,211.035328,199.620560,32.000000,190.811041,68.656694,58.021913,97.096047,99.618433,39.636357,38.123582,38.815480,27.323999,33.105723,59.536593,32.780362
21.085524,40.059748,138.348590,187.438758,57.609341,40.094418,29.198704,14.107215,137.673951,1.371136,27.953140,21.071348,182.943147,139.202465,177.247714,138.652116,77.894054,137.940569,-0.000646,0.001349,32.000000,-235.901308,138.630716,-0.603068,20.698473,0.636155,182038.268424,0.947681,40.105193,21.720633,6.544953,0.000000,0.000000,216.020072,32.000000,223.476617,207.935674,209.783127,199.254071,32.000000,191.266954,68.622287,57.979067,97.063006,99.618433,39.636553,38.123582,38.865632,27.323999,33.106339,59.541323,32.755710
21.191907,40.059748,138.316775,187.438758,57.604327,40.098283,29.202224,14.105645,137.718471,1.370995,27.791841,21.100155,182.924302,139.259132,177.255407,138.672059,77.892623,137.969035,-0.000648,0.001344,32.000000,-235.899600,138.728021,-0.603326,20.726483,0.638305,182085.494385,0.950015,40.244071,21.703972,6.561679,0.021948,0.013268,215.226869,32.000000,223.956068,207.875909,207.635532,199.157944,32.000000,191.510125,68.615549,57.989501,97.053965,99.618433,39.614894,38.123582,38.754518,27.323999,33.076916,59.536337,32.756077
21.161445,40.075633,138.408248,187.443815,57.627488,40.105852,29.194657,14.113637,137.832533,1.370822,27.675822,20.986968,182.929752,139.318182,177.256447,138.718513,77.877048,138.065340,-0.000649,0.001320,32.000000,-235.895870,138.799155,-0.603695,20.725906,0.638153,182107.326480,0.950068,40.231555,21.671083,6.561307,0.031982,0.000000,215.022396,32.000000,224.360467,207.700257,205.906356,199.443593,32.000000,191.519201,68.646225,57.990684,97.047976,99.618433,39.621732,38.123582,38.790878,27.323999,33.118869,59.545680,32.484691
21.139296,40.003877,138.390006,187.436791,57.679978,40.113713,29.197903,14.118632,137.784901,1.370606,27.521933,21.079354,182.928491,139.331496,177.284049,138.673800,77.913504,138.146405,-0.000649,0.001308,32.000000,-235.887925,138.688143,-0.603065,20.732725,0.636222,182147.582662,0.946952,40.094683,21.747777,6.540586,0.025598,0.000000,214.904641,32.000000,224.608391,207.031073,205.849767,200.092314,32.000000,191.101769,68.643970,57.990083,97.040212,99.618433,39.626614,38.123582,38.798163,27.323999,32.932553,59.539268,32.782343
21.175040,39.936777,138.479630,187.421900,57.719890,40.121331,29.201623,14.111496,137.779400,1.370526,27.420257,21.197620,182.948691,139.344915,177.275867,138.692904,77.893884,138.085890,-0.000650,0.001286,32.000000,-235.898502,138.722777,-0.602971,20.726483,0.636222,182147.582662,0.946952,40.094683,21.747777,6.540586,0.030460,0.000000,215.296605,32.000000,224.121622,206.755125,207.748741,200.358482,32.000000,190.420581,68.660550,58.013190,96.997688,99.618433,39.649140,38.123582,38.815256,27.323999,32.932587,59.529669,32.754830
21.137408,39.936777,138.460108,187.421900,57.728370,40.128954,29.237964,14.114350,137.807260,1.370706,27.462320,21.086443,182.962055,139.234233,177.298562,138.674571,77.866800,138.097069,-0.000650,0.001270,32.000000,-235.894173,138.720736,-0.603400,20.755515,0.636405,182133.047418,0.947908,40.067448,21.750079,6.546576,0.030465,0.001505,215.797012,32.000000,223.625296,206.822968,209.776610,200.330726,32.000000,190.335186,68.657774,57.988910,97.018243,99.618433,39.644536,38.123582,38.802606,27.323999,32.757398,59.540114,32.573979
21.161755,39.907472,138.466706,187.407008,57.738944,40.136539,29.205040,14.102506,137.802770,1.370484,27.505619,21.121056,182.980708,139.248488,177.285124,138.747149,77.853631,138.036416,-0.000651,0.001211,32.000000,-235.904870,138.730755,-0.603232,20.772798,0.636162,182134.015634,0.946152,39.928519,21.740766,6.539758,0.027314,0.000983,216.140340,32.000000,223.270231,207.264346,211.065723,199.757820,32.000000,190.670988,68.679257,57.996779,97.051206,99.618433,39.629874,38.123582,38.800205,27.323999,32.680411,59.538953,32.765542
21.112153,39.899256,138.465597,187.388746,57.746711,40.144150,29.203767,14.106930,137.794119,1.370031,27.567673,21.091530,182.986924,139.355356,177.206618,138.707569,77.894023,138.148742,-0.000652,0.001179,32.000000,-235.903889,138.765363,-0.603371,20.757246,0.636059,182203.343789,0.946910,40.004144,21.773197,6.550477,0.013325,0.006409,216.129004,32.000000,223.438829,207.535716,210.268149,199.385879,32.000000,191.437700,68.650536,57.971477,97.053726,99.618433,39.638990,38.123582,38.819933,27.323999,32.658203,59.549427,32.688653
21.126485,39.900352,138.531027,187.374979,57.760640,40.151813,29.193200,14.110640,137.795378,1.369805,27.592586,21.077860,182.991438,139.327420,177.212268,138.711279,77.847378,138.133027,-0.000651,0.001167,32.000000,-235.895589,138.799258,-0.603837,20.785806,0.635158,182222.545743,0.946955,39.925899,21.757360,6.543252,0.030345,0.000000,215.630037,32.000000,223.930341,207.723519,208.108860,199.163926,32.000000,191.876847,68.621970,57.982955,97.044283,99.618433,39.628746,38.123582,38.788242,27.323999,32.657332,59.543664,32.646907
21.164978,39.878990,138.414839,187.377226,57.804548,40.161921,29.238018,14.107072,137.833323,1.369556,27.689083,21.062759,182.950069,139.318469,177.259487,138.754975,77.877302,138.063673,-0.000650,0.001182,32.000000,-235.904893,138.842843,-0.604316,20.790265,0.636684,182246.144795,0.949478,40.017434,21.770677,6.558573,0.028034,0.006518,215.096989,32.000000,224.489679,207.646018,206.347544,199.425570,32.000000,191.815026,68.645898,57.999613,97.080397,99.618433,39.664322,38.123582,38.841821,27.323999,32.659035,59.540438,32.769724
