OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 21, 2019
6:59:58 PM
0-100-40SH
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
16.561065,30.273399,138.278912,196.672578,52.437121,31.327123,29.227152,14.112781,137.723645,1.468244,10.645730,15.999278,189.893372,139.213251,182.888869,138.563969,84.703296,138.200790,-0.000654,0.000737,32.000000,-235.896399,138.687187,-0.584244,19.305949,0.606868,136611.793838,0.929902,40.252703,14.987800,8.338011,0.035258,0.000000,224.117835,32.000000,230.603736,215.323961,213.493311,209.527937,32.000000,200.298775,67.932455,57.203273,97.087647,99.057308,35.457940,29.164108,33.701725,27.717737,30.870644,59.544943,31.113822
16.571476,30.350783,138.187393,196.684397,52.673195,31.329661,29.258548,14.109784,137.712476,1.468225,10.442680,16.026008,189.866028,139.244347,182.946010,138.658107,84.690632,138.056753,-0.000654,0.000703,32.000000,-235.899559,138.504389,-0.583960,19.314656,0.602807,136662.818551,0.931687,40.445421,14.986280,8.349639,0.002532,0.000000,224.614068,32.000000,229.897671,215.230169,215.428567,209.740843,32.000000,200.063162,67.944605,57.199991,97.099691,99.057308,35.435515,29.164108,33.725073,27.717737,31.142432,59.540960,31.048525
16.553298,30.358166,138.254504,196.700156,52.837465,31.333488,29.233195,14.113209,137.726034,1.468326,10.409994,16.038854,189.914790,139.197856,182.965657,138.592429,84.669408,138.108497,-0.000653,0.000679,32.000000,-235.895315,138.620557,-0.583798,19.319508,0.602807,136662.818551,0.931687,40.445421,14.986280,8.349639,0.004903,0.000000,224.832492,32.000000,230.000879,215.254238,216.481230,209.756407,32.000000,200.353821,67.972628,57.195512,97.116562,99.057308,35.454708,29.164108,33.628239,27.717737,31.146224,59.542327,31.085796
16.593088,30.358166,138.208285,196.700156,52.962218,31.337298,29.228120,14.111496,137.721380,1.468684,10.319215,16.013263,189.922777,139.294998,182.938358,138.558773,84.666705,137.997903,-0.000653,0.000655,32.000000,-235.893913,138.549176,-0.583958,19.315443,0.602287,136704.160186,0.930324,40.497446,14.930086,8.338870,0.002271,0.000000,224.997846,32.000000,229.811131,215.645122,217.074813,209.062761,32.000000,200.771956,67.951766,57.214408,97.155717,99.057308,35.431208,29.164108,33.714457,27.717737,31.175717,59.545002,31.316683
16.650803,30.336017,138.360323,196.716758,53.149309,31.344893,29.222431,14.112923,137.800439,1.468604,10.344149,16.029634,189.951140,139.232806,182.912433,138.628162,84.655073,138.129596,-0.000654,0.000664,32.000000,-235.897567,138.591882,-0.584541,19.206553,0.602736,136742.758464,0.932319,40.549117,14.976053,8.352082,0.000808,0.000000,224.944125,32.000000,230.123138,215.891235,215.430942,209.013785,32.000000,201.103848,67.956167,57.241196,97.202152,99.057308,35.466961,29.164108,33.754699,27.717737,31.102562,59.542415,31.197975
16.618384,30.343127,138.207192,196.725763,53.396293,31.349979,29.259973,14.108928,137.684162,1.468697,10.547133,16.012156,189.863895,139.268939,182.862499,138.536484,84.667650,138.088382,-0.000653,0.000655,32.000000,-235.898940,138.627044,-0.584178,19.168918,0.602022,136743.564546,0.930280,40.452230,14.925864,8.329269,0.000000,0.000000,224.296847,32.000000,230.441878,216.035237,213.701434,209.024587,32.000000,201.064410,67.972543,57.234190,97.210532,99.057308,35.422732,29.164108,33.700907,27.717737,31.130893,59.542572,31.227909
16.615123,30.391253,138.297543,196.721542,53.666791,31.353740,29.219439,14.107929,137.758671,1.468943,10.570805,16.032599,189.848752,139.294693,182.863818,138.622189,84.648335,138.089015,-0.000653,0.000704,32.000000,-235.896661,138.605161,-0.584582,19.174976,0.604694,136751.066939,0.927300,40.289874,15.000474,8.309529,0.002668,0.000000,224.179648,32.000000,230.639178,215.845914,212.691888,209.192473,32.000000,200.801974,67.967377,57.244968,97.216417,99.057308,35.443002,29.164108,33.769381,27.717737,31.134601,59.543438,31.202303
16.459858,30.391253,138.201218,196.721542,53.963946,31.357553,29.228355,14.111068,137.701502,1.468948,10.585393,16.002114,189.843440,139.274505,182.870250,138.676667,84.614915,138.067342,-0.000653,0.000728,32.000000,-235.897619,138.614174,-0.584415,19.228084,0.606320,136782.681124,0.928146,40.375690,14.968192,8.316524,0.000000,0.003713,224.132836,32.000000,230.670137,215.426975,212.739090,209.550997,32.000000,200.140168,67.952183,57.236740,97.179445,99.057308,35.407578,29.164108,33.814295,27.717737,31.305848,59.548414,31.109274
16.754567,30.441020,138.311021,196.724638,54.247266,31.362720,29.233326,14.104932,137.640778,1.468959,10.617870,15.975348,189.845788,139.263638,182.882924,138.638913,84.611485,138.084876,-0.000653,0.000725,32.000000,-235.904903,138.605101,-0.584712,19.331651,0.606535,136828.460233,0.929837,40.431740,14.987812,8.323594,0.000000,0.000000,224.553749,32.000000,230.175756,215.236856,214.867856,209.627219,32.000000,199.888042,67.936137,57.226385,97.126603,99.057308,35.417150,29.164108,33.715874,27.717737,31.483148,59.550342,31.096654
16.529399,30.516492,138.209817,196.720135,54.509290,31.367806,29.225502,14.108357,137.708597,1.469190,10.758242,15.979098,189.785748,139.236722,182.896101,138.686179,84.585019,138.163228,-0.000653,0.000724,32.000000,-235.898692,138.693205,-0.584477,19.328425,0.607932,136928.663337,0.938744,40.810447,15.010867,8.396258,0.000000,0.000000,224.770466,32.000000,229.898832,215.339306,215.997221,209.740947,32.000000,199.944057,67.968079,57.212814,97.145545,99.057308,35.404192,29.164108,33.764662,27.717737,31.750106,59.530564,31.096361
16.755564,30.538915,138.338484,196.709442,54.797631,31.368844,29.231078,14.107929,137.722225,1.469301,10.790501,16.051767,189.908791,139.216718,182.868683,138.639628,84.585881,138.152353,-0.000652,0.000734,32.000000,-235.901087,138.637467,-0.584099,19.372721,0.599054,136846.857343,0.921758,40.143764,15.022681,8.255124,0.006281,0.000000,225.025079,32.000000,229.793728,215.712204,217.269938,209.145684,32.000000,200.682775,67.964971,57.241266,97.161273,99.057308,35.422512,29.164108,33.713862,27.717737,31.755688,59.539632,31.253367
16.581923,30.538915,138.226314,196.709442,55.087427,31.369787,29.222186,14.112067,137.689917,1.469673,10.749257,16.044047,189.934057,139.255929,182.876087,138.664465,84.586094,138.031612,-0.000651,0.000775,32.000000,-235.896784,138.701647,-0.583795,19.299340,0.603738,137006.301945,0.935325,40.765721,15.086606,8.361454,0.000000,0.000000,224.965349,32.000000,230.054420,215.847409,216.411112,208.993778,32.000000,200.883504,67.965016,57.242998,97.143388,99.057308,35.398907,29.164108,33.733272,27.717737,31.839330,59.547952,31.209787
16.515700,30.486412,138.343703,196.695372,55.357201,31.371057,29.230285,14.109213,137.842492,1.469823,10.645977,16.004970,189.876098,139.349972,182.843493,138.684265,84.588520,138.145312,-0.000652,0.000785,32.000000,-235.897671,138.700262,-0.583674,19.240725,0.598082,136923.131076,0.922161,40.239252,15.080545,8.256271,0.000000,0.000000,224.319184,32.000000,230.565474,216.000667,214.277719,208.797480,32.000000,201.194805,67.935680,57.243618,97.143769,99.057308,35.413282,29.164108,33.706494,27.717737,31.662571,59.540074,31.168481
16.698268,30.489694,138.235838,196.688899,55.633807,31.374798,29.220808,14.116919,137.794139,1.469909,10.626285,16.033305,189.808747,139.315592,182.878761,138.668339,84.572768,138.041361,-0.000652,0.000785,32.000000,-235.889310,138.670115,-0.583178,19.210591,0.603677,136999.758019,0.932472,40.660146,15.022601,8.335964,0.004717,0.000000,224.266107,32.000000,230.757742,215.953115,213.237808,209.238845,32.000000,201.194770,67.955559,57.250693,97.145128,99.057308,35.388695,29.164108,33.673568,27.717737,31.679228,59.544982,31.250139
16.623051,30.504733,138.297890,196.681301,55.888970,31.378618,29.221196,14.104218,137.766728,1.470031,10.538763,16.003386,189.821314,139.364553,182.879633,138.653682,84.578759,138.114362,-0.000651,0.000788,32.000000,-235.905453,138.710930,-0.583120,19.216859,0.607085,137013.229830,0.936007,40.769080,15.074541,8.376497,0.000000,0.000000,224.200012,32.000000,230.939114,215.316661,212.317102,209.547905,32.000000,200.267469,67.968192,57.254219,97.159077,99.057308,35.413422,29.164108,33.666745,27.717737,31.684520,59.547932,31.193866
16.661763,30.504733,138.301672,196.681301,56.123630,31.382484,29.219265,14.105788,137.786113,1.469923,10.339934,16.092022,189.882663,139.284070,182.918582,138.673506,84.567166,138.118707,-0.000650,0.000782,32.000000,-235.904047,138.666816,-0.582819,19.265168,0.604119,136961.738722,0.925833,40.328530,15.040589,8.278454,0.011090,0.000000,224.374395,32.000000,230.721607,215.455882,214.193449,209.701120,32.000000,200.287203,67.958954,57.257923,97.152472,99.057308,35.404420,29.164108,33.682231,27.717737,31.742170,59.543359,31.269875
16.604187,30.489694,138.367153,196.675955,56.342515,31.386260,29.229101,14.103647,137.869777,1.470184,10.056074,16.060318,189.865094,139.329725,182.900523,138.710317,84.546841,138.115097,-0.000652,0.000786,32.000000,-235.901106,138.684580,-0.583310,19.338574,0.605694,137012.611939,0.930304,40.525960,15.069505,8.319645,0.016022,0.007818,224.763513,32.000000,229.966856,215.331680,215.539353,209.700235,32.000000,199.888857,67.947702,57.215347,97.155756,99.057308,35.386318,29.164108,33.593573,27.717737,31.695322,59.540586,31.262244
16.663431,30.398362,138.268235,196.668920,56.545069,31.392639,29.258294,14.104932,137.796697,1.470045,10.120370,16.094090,189.918204,139.353195,182.899147,138.783475,84.494055,138.145112,-0.000652,0.000785,32.000000,-235.904575,138.644259,-0.583229,19.385073,0.603467,137019.428598,0.928242,40.432007,15.083175,8.300542,0.011934,0.000000,224.930015,32.000000,229.878868,215.580021,216.808096,209.406270,32.000000,200.307607,67.927430,57.209559,97.158806,99.057308,35.384076,29.164108,33.678434,27.717737,31.383328,59.542051,31.272369
16.668827,30.403011,138.343121,196.654005,56.731572,31.400247,29.233586,14.106787,137.791034,1.470359,10.315565,16.074991,189.900407,139.212804,182.877912,138.680372,84.492037,138.184186,-0.000651,0.000800,32.000000,-235.898294,138.681846,-0.583068,19.368026,0.602546,137065.587050,0.931340,40.556763,15.101774,8.333269,0.000000,0.000000,225.141681,32.000000,229.855921,215.972021,216.994447,208.870395,32.000000,200.709983,67.952936,57.234132,97.188985,99.057308,35.389756,29.164108,33.706433,27.717737,31.387633,59.542022,31.128202
16.617808,30.403011,138.199648,196.654005,56.929859,31.407855,29.212611,14.109498,137.765471,1.470753,10.420123,15.997783,189.914686,139.309639,182.871306,138.636471,84.496051,138.181020,-0.000650,0.000814,32.000000,-235.897058,138.601673,-0.582823,19.357982,0.600401,137096.989556,0.927687,40.313160,15.189602,8.299511,0.000000,0.000000,224.501604,32.000000,230.327605,216.080327,214.961978,208.865419,32.000000,200.909906,67.937570,57.254801,97.208624,99.057308,35.353701,29.164108,33.707214,27.717737,31.408121,59.540753,31.259236
16.603877,30.422699,138.335966,196.648377,57.146413,31.418040,29.219398,14.107500,137.831136,1.470213,10.405374,16.145715,189.831287,139.228851,182.881207,138.680270,84.502818,138.039615,-0.000650,0.000839,32.000000,-235.898892,138.607017,-0.583217,19.333146,0.600401,137096.989556,0.927687,40.313160,15.189602,8.299511,0.000000,0.000000,224.268413,32.000000,230.603058,216.207687,213.709934,208.920252,32.000000,201.076626,67.943349,57.290568,97.237812,99.057308,35.388485,29.164108,33.713828,27.717737,31.482468,59.542543,31.123727
16.554624,30.486139,138.332747,196.652598,57.268601,31.425681,29.228325,14.111782,137.828390,1.469914,10.257334,16.076412,189.925308,139.294631,182.929862,138.698568,84.510438,138.246478,-0.000648,0.000849,32.000000,-235.894119,138.661388,-0.582800,19.253209,0.601591,137149.510036,0.931529,40.436974,15.184076,8.316359,0.000000,0.000000,224.012854,32.000000,230.729230,215.475400,212.512091,209.301084,32.000000,200.480483,67.963381,57.269990,97.246529,99.057308,35.363119,29.164108,33.693584,27.717737,31.707657,59.548709,31.185282
16.619462,30.493249,138.438673,196.657945,57.454230,31.433382,29.235291,14.110497,137.809617,1.469703,10.067587,16.040528,189.861596,139.392527,182.911359,138.729227,84.470187,138.158513,-0.000647,0.000870,32.000000,-235.899993,138.726020,-0.582595,19.207785,0.603165,137203.085080,0.932466,40.490522,15.109703,8.331546,0.000000,0.000027,224.055545,32.000000,230.904888,215.255523,213.333811,209.672920,32.000000,200.274706,67.925004,57.264404,97.217305,99.057308,35.409268,29.164108,33.710111,27.717737,31.737610,59.539868,31.287996
16.652457,30.460161,138.388952,196.652035,57.587726,31.440906,29.231528,14.116348,137.821352,1.469721,10.099088,15.965648,189.823321,139.351398,182.939823,138.763436,84.481333,138.135307,-0.000647,0.000856,32.000000,-235.894634,138.664976,-0.582141,19.201124,0.606916,137277.448137,0.935417,40.673855,15.200966,8.356139,0.000000,0.000000,224.508313,32.000000,230.277694,215.161706,215.237857,209.762936,32.000000,200.156818,67.955501,57.257796,97.247190,99.057308,35.364910,29.164108,33.708894,27.717737,31.742941,59.534026,31.152340
16.646986,30.460161,138.322073,196.652035,57.723014,31.448476,29.221933,14.107500,137.772135,1.469933,10.148643,16.094547,189.805617,139.320039,182.917948,138.729653,84.441037,138.257868,-0.000645,0.000863,32.000000,-235.899220,138.676849,-0.582818,19.199812,0.607401,137307.308533,0.931661,40.523193,15.199182,8.329913,0.001701,0.000000,224.742452,32.000000,230.160415,215.303185,216.178683,209.822112,32.000000,200.269028,67.936609,57.253406,97.234409,99.057308,35.367604,29.164108,33.690326,27.717737,31.633088,59.540773,31.217931
16.742258,30.460708,138.365987,196.658226,57.800684,31.456105,29.215599,14.111211,137.780095,1.470037,10.141695,16.051638,189.886248,139.421136,182.907466,138.657578,84.475001,138.207709,-0.000645,0.000852,32.000000,-235.899771,138.784655,-0.582670,19.174373,0.606923,137308.163859,0.930022,40.410004,15.176945,8.310422,0.017130,0.000669,224.800345,32.000000,230.025210,215.729225,217.253389,209.114642,32.000000,200.592833,67.945980,57.278486,97.266682,99.057308,35.360537,29.164108,33.691040,27.717737,31.639963,59.541314,31.180000
16.615953,30.384964,138.384451,196.660196,57.889666,31.461190,29.213848,14.114921,137.835615,1.469863,9.983048,16.122435,189.864485,139.353886,182.839898,138.779122,84.434943,138.339400,-0.000645,0.000854,32.000000,-235.893766,138.706296,-0.583051,19.246337,0.607076,137365.605742,0.930868,40.423277,15.275809,8.309136,0.009916,0.000000,224.828284,32.000000,230.106724,216.014677,215.638419,208.984131,32.000000,200.881752,67.937026,57.290483,97.228000,99.057308,35.374477,29.164108,33.712696,27.717737,31.381804,59.542395,31.205752
16.702636,30.305118,138.406769,196.663573,57.974381,31.466355,29.254461,14.106502,137.840270,1.469785,9.774300,16.072269,189.886134,139.369446,182.877530,138.765161,84.475928,138.166597,-0.000644,0.000851,32.000000,-235.901694,138.728224,-0.583132,19.342351,0.606169,137340.545784,0.925810,40.193175,15.217879,8.264476,0.000071,0.000000,224.060894,32.000000,230.534852,216.286166,213.891669,208.941717,32.000000,200.930631,67.971222,57.310795,97.251914,99.057308,35.361483,29.164108,33.778020,27.717737,31.385965,59.544677,31.169435
16.685515,30.305118,138.384212,196.663573,58.055979,31.474023,29.226061,14.109641,137.874463,1.469480,9.645201,16.105297,189.930277,139.433921,182.869334,138.756892,84.457100,138.171205,-0.000643,0.000845,32.000000,-235.901013,138.726958,-0.583547,19.359241,0.606519,137409.962973,0.933141,40.423434,15.320844,8.328409,0.006284,0.000000,224.055515,32.000000,230.703725,216.003098,213.002463,209.201435,32.000000,200.564764,67.939086,57.309000,97.199177,99.057308,35.367383,29.164108,33.669407,27.717737,31.112166,59.544864,31.408832
16.651994,30.217344,138.392465,196.664417,58.130998,31.477860,29.221048,14.110640,137.813029,1.469713,9.590846,16.020366,189.887636,139.381741,182.891560,138.662386,84.499116,138.260191,-0.000645,0.000848,32.000000,-235.897064,138.760915,-0.583187,19.327979,0.601770,137343.749898,0.926820,40.133383,15.197306,8.286523,0.004188,0.000000,223.999456,32.000000,230.771876,215.383492,212.847052,209.523099,32.000000,200.096457,67.959205,57.301572,97.179879,99.057308,35.374222,29.164108,33.637172,27.717737,30.810219,59.548572,31.213235
16.489653,30.255626,138.341751,196.666950,58.211575,31.481658,29.227786,14.110212,137.835809,1.469571,9.585987,16.129584,189.857944,139.351460,182.916517,138.719489,84.452619,138.180265,-0.000646,0.000846,32.000000,-235.897000,138.726877,-0.583208,19.417751,0.601693,137394.576909,0.928932,40.174832,15.218337,8.293673,0.006232,0.000000,224.254198,32.000000,230.403297,215.313241,214.959641,209.663384,32.000000,200.187928,67.930416,57.301904,97.165004,99.057308,35.347708,29.164108,33.786757,27.717737,30.945558,59.543153,31.229963
16.632145,30.260547,138.422392,196.675673,58.239692,31.486859,29.217711,14.104789,137.814533,1.469438,9.484095,15.986739,189.819574,139.370507,182.922796,138.618724,84.449139,138.210592,-0.000647,0.000855,32.000000,-235.904390,138.759470,-0.583126,19.406002,0.603317,137370.992632,0.930953,40.168310,15.218841,8.310864,0.003519,0.000000,224.600197,32.000000,230.081781,215.176360,216.017300,209.833334,32.000000,200.220211,67.938759,57.284655,97.157553,99.057308,35.345518,29.164108,33.727029,27.717737,30.948321,59.538462,31.173176
16.721819,30.260547,138.293925,196.675673,58.277919,31.491973,29.221538,14.110212,137.786778,1.469469,9.481118,16.032121,189.955659,139.388001,182.950117,138.692760,84.445984,138.249805,-0.000648,0.000845,32.000000,-235.897164,138.785940,-0.583004,19.418328,0.603870,137495.133939,0.940421,40.601929,15.227147,8.389610,0.000000,0.000000,224.808452,32.000000,230.012196,215.621349,217.223103,209.459319,32.000000,200.796752,67.960892,57.299489,97.188622,99.057308,35.324880,29.164108,33.646961,27.717737,30.968218,59.542110,31.174570
16.618242,30.283790,138.469107,196.688899,58.356297,31.495783,29.217500,14.113637,137.769773,1.469472,9.476142,16.130572,189.920927,139.403986,182.932814,138.638980,84.457708,138.290123,-0.000648,0.000856,32.000000,-235.892920,138.809270,-0.582406,19.401124,0.601596,137461.175769,0.932569,40.259686,15.245120,8.322582,0.003928,0.000000,224.664744,32.000000,230.123920,215.874162,216.561055,209.278026,32.000000,200.827701,67.939263,57.290642,97.197767,99.057308,35.315550,29.164108,33.703117,27.717737,31.051862,59.542415,31.259090
16.542892,30.353517,138.386717,196.694527,58.431222,31.502159,29.224530,14.112638,137.926981,1.469589,9.175453,16.156863,189.967475,139.382597,182.896117,138.733812,84.463784,138.260557,-0.000648,0.000848,32.000000,-235.896213,138.833887,-0.582262,19.391026,0.599207,137447.447206,0.927421,40.042408,15.267010,8.270268,0.000000,0.000000,223.999235,32.000000,230.460956,216.030970,214.276940,208.992257,32.000000,200.914556,67.941476,57.306365,97.204560,99.057308,35.344212,29.164108,33.758842,27.717737,31.297165,59.547155,31.239427
16.684526,30.227188,138.499293,196.691995,58.531425,31.508510,29.262917,14.113209,137.829817,1.469623,9.215486,16.072154,189.967186,139.439772,182.936323,138.727538,84.486026,138.246926,-0.000650,0.000865,32.000000,-235.894987,138.771479,-0.582162,19.309123,0.602334,137510.344391,0.933698,40.316699,15.274546,8.332356,0.010415,0.000000,223.991617,32.000000,230.713891,216.213084,213.344422,209.039631,32.000000,200.848951,67.964857,57.308561,97.199948,99.057308,35.332066,29.164108,33.681879,27.717737,31.300986,59.545277,31.219398
16.662082,30.227188,138.408242,196.691995,58.594445,31.512333,29.227648,14.110925,137.868883,1.469675,9.256705,15.963799,189.914695,139.375338,182.961881,138.712379,84.487747,138.265537,-0.000648,0.000891,32.000000,-235.894648,138.768217,-0.582441,19.257457,0.604238,137592.472922,0.938216,40.569834,15.254347,8.365328,0.005676,0.001016,223.844786,32.000000,230.764070,215.417404,212.246074,209.482094,32.000000,200.013440,67.941740,57.318428,97.187169,99.057308,35.343710,29.164108,33.683019,27.717737,30.865025,59.544156,31.287996
16.530383,30.156642,138.450114,196.683271,58.625765,31.518739,29.220361,14.113209,137.849756,1.469501,9.369241,16.199342,189.968687,139.444992,182.984956,138.772683,84.494082,138.265045,-0.000647,0.000887,32.000000,-235.899413,138.753205,-0.582429,19.254494,0.604073,137501.523579,0.928669,40.099297,15.225592,8.301062,0.000000,0.000000,224.056106,32.000000,230.587314,215.504994,213.935215,209.666778,32.000000,200.142442,67.958246,57.311976,97.194620,99.057308,35.335086,29.164108,33.694813,27.717737,30.622146,59.539907,31.228055
16.631823,30.131759,138.398439,196.680176,58.636351,31.522523,29.223279,14.108499,137.955857,1.469275,9.308088,16.099120,189.992432,139.310598,182.966900,138.798451,84.458873,138.271273,-0.000647,0.000978,32.000000,-235.898877,138.846554,-0.582635,19.251871,0.606029,137526.889435,0.931199,40.153690,15.232763,8.306780,0.000000,0.000000,224.523542,32.000000,229.936018,215.292592,215.677539,209.873606,32.000000,199.986931,67.972784,57.305635,97.218215,99.057308,35.332309,29.164108,33.707061,27.717737,30.537397,59.547264,31.265032
16.787170,30.125744,138.448395,196.682427,58.629815,31.526360,29.218141,14.108785,137.874424,1.469089,9.272650,16.099567,189.950813,139.394241,183.014815,138.797595,84.445350,138.304043,-0.000647,0.001062,32.000000,-235.899247,138.770808,-0.582601,19.219744,0.608957,137581.247178,0.939152,40.403471,15.226193,8.375494,0.009708,0.000000,224.729889,32.000000,229.922623,215.521738,216.798431,209.604214,32.000000,200.232957,67.953300,57.289693,97.195235,99.057308,35.320050,29.164108,33.672611,27.717737,30.538821,59.534675,31.181467
16.648683,30.125744,138.393293,196.682427,58.611227,31.532712,29.215377,14.113066,137.779499,1.468924,9.212564,16.083544,190.045112,139.410756,182.994917,138.749560,84.410724,138.245967,-0.000647,0.001157,32.000000,-235.894638,138.814410,-0.582942,19.222918,0.606866,137564.539556,0.933188,40.131679,15.264377,8.321303,0.012620,0.000000,224.918921,32.000000,229.897055,215.877162,217.263386,209.181495,32.000000,200.877085,67.957854,57.288828,97.188445,99.057308,35.323674,29.164108,33.689088,27.717737,30.519303,59.540478,31.163419
16.724332,30.087190,138.460958,196.691432,58.584415,31.535195,29.219511,14.112495,137.895786,1.469062,9.318287,16.016374,190.010443,139.411980,182.961108,138.747360,84.438098,138.223685,-0.000648,0.001265,32.000000,-235.898487,138.793608,-0.583017,19.255517,0.604862,137520.753769,0.924510,39.749840,15.293553,8.247274,0.021121,0.000000,224.573219,32.000000,230.393057,216.082988,215.291788,209.113965,32.000000,200.850693,67.963328,57.283419,97.213417,99.057308,35.330290,29.164108,33.649736,27.717737,30.386586,59.539612,31.178459
16.612158,30.085822,138.366501,196.702688,58.571712,31.537713,29.263693,14.106930,137.928464,1.468741,9.355264,16.113631,189.960763,139.342306,182.958570,138.815135,84.440397,138.270030,-0.000649,0.001357,32.000000,-235.898479,138.732242,-0.583553,19.293597,0.607606,137625.421720,0.932750,40.084743,15.300438,8.312567,0.000000,0.000000,224.137847,32.000000,230.566446,216.163481,213.722909,209.132412,32.000000,201.006487,67.935919,57.261977,97.208848,99.057308,35.308491,29.164108,33.706488,27.717737,30.382779,59.541766,31.174277
16.557409,30.138321,138.462587,196.711412,58.482219,31.544276,29.219174,14.106502,137.955004,1.468545,9.543390,16.026461,189.933635,139.480861,182.988314,138.778851,84.475714,138.225690,-0.000651,0.001463,32.000000,-235.899235,138.806377,-0.583385,19.367528,0.605165,137575.181764,0.928241,39.862976,15.262417,8.279013,0.010920,0.028106,224.015646,32.000000,230.781997,215.765437,212.626239,209.464061,32.000000,200.440119,67.984500,57.277901,97.245270,99.057308,35.335255,29.164108,33.749627,27.717737,30.383707,59.542671,31.250065
16.618485,30.138321,138.356665,196.711412,58.420523,31.548407,29.217292,14.106930,138.001684,1.468170,9.444101,16.109245,189.933635,139.528270,182.973589,138.802096,84.456286,138.248645,-0.000652,0.001548,32.000000,-235.898643,138.805500,-0.583568,19.350507,0.606115,137631.935297,0.933392,40.133516,15.282260,8.329231,0.004394,0.002288,223.997681,32.000000,230.993296,215.494884,213.189354,209.721279,32.000000,200.227474,67.979925,57.256835,97.235367,99.057308,35.298343,29.164108,33.708918,27.717737,30.567395,59.544461,31.285355
16.720799,30.231836,138.481358,196.724075,58.312309,31.550956,29.218914,14.114208,137.962383,1.468485,9.495842,16.032706,189.897883,139.455616,183.010111,138.775801,84.457532,138.327423,-0.000652,0.001658,32.000000,-235.895463,138.851610,-0.583866,19.415889,0.605334,137684.175056,0.938323,40.319253,15.225760,8.362576,0.000000,0.000000,224.460307,32.000000,230.276888,215.503705,215.232750,209.903277,32.000000,199.937147,67.980013,57.261559,97.241018,99.057308,35.351306,29.164108,33.729340,27.717737,30.894100,59.554659,31.259750
16.644792,30.247969,138.423990,196.719854,58.209329,31.550966,29.229368,14.112781,137.954745,1.468288,9.594454,16.029492,189.934079,139.354518,182.972563,138.796865,84.443709,138.377580,-0.000652,0.001777,32.000000,-235.899841,138.856709,-0.584467,19.353733,0.604462,137686.802298,0.934936,40.170642,15.256155,8.325468,0.014756,0.003722,224.600441,32.000000,230.101604,215.564974,216.389917,210.072943,32.000000,199.925705,67.962545,57.225326,97.257549,99.057308,35.309771,29.164108,33.696269,27.717737,30.952652,59.542258,31.193353
16.523170,30.266016,138.457770,196.716758,58.089442,31.549640,29.213737,14.110783,137.870048,1.468167,9.710889,16.098154,189.899097,139.430985,182.968631,138.831211,84.420245,138.244500,-0.000655,0.001876,32.000000,-235.897085,138.884732,-0.584488,19.336896,0.600791,137688.790309,0.929238,40.016163,15.292535,8.281982,0.039306,0.000000,224.736788,32.000000,229.830165,215.963109,217.358866,209.136050,32.000000,200.394564,67.981810,57.224617,97.260957,99.057308,35.346011,29.164108,33.714494,27.717737,30.955332,59.536701,31.213088
16.610540,30.266016,138.426414,196.716758,57.960575,31.548305,29.217215,14.111639,137.950825,1.468027,9.604133,16.066848,189.922015,139.374746,182.906299,138.841357,84.468551,138.317835,-0.000656,0.001985,32.000000,-235.896393,138.863236,-0.584434,19.331677,0.604175,137734.684561,0.933333,40.216411,15.330307,8.316355,0.018364,0.000000,224.563522,32.000000,230.054508,216.190824,216.037215,209.090197,32.000000,200.782215,67.963794,57.203418,97.278818,99.057308,35.305059,29.164108,33.720284,27.717737,31.020838,59.538648,31.296214
16.728457,30.291173,138.512148,196.719573,57.816131,31.548276,29.244872,14.103933,138.000649,1.467702,9.543192,16.066776,189.928538,139.453987,182.971770,138.832673,84.459623,138.369548,-0.000655,0.002090,32.000000,-235.906558,138.829751,-0.584602,19.306369,0.607277,137799.248977,0.940948,40.530446,15.290215,8.379613,0.035250,0.000000,223.914003,32.000000,230.508860,216.336293,214.182743,209.096043,32.000000,201.016555,67.971215,57.215149,97.300977,99.057308,35.337344,29.164108,33.640073,27.717737,31.111198,59.553371,31.238180
16.669859,30.217891,138.498387,196.719291,57.683478,31.548232,29.224888,14.110212,137.964434,1.467611,9.603042,16.076466,189.950572,139.475110,182.970396,138.950429,84.494057,138.364564,-0.000654,0.002200,32.000000,-235.898148,138.882367,-0.584638,19.250088,0.605548,137730.666090,0.935675,40.317643,15.276938,8.333649,0.054485,0.000000,223.929764,32.000000,230.861201,216.063955,213.153735,209.306495,32.000000,200.954861,68.007929,57.240542,97.346575,99.057308,35.319427,29.164108,33.679804,27.717737,30.859763,59.542632,31.124827
16.635233,30.135040,138.566844,196.719291,57.545535,31.548234,29.223784,14.110925,138.042617,1.467285,9.515765,16.091962,189.906874,139.567664,182.951796,138.856778,84.447773,138.265864,-0.000655,0.002265,32.000000,-235.898418,138.902823,-0.584834,19.216702,0.604142,137695.003312,0.928022,40.056989,15.310558,8.280032,0.008737,0.000000,223.783035,32.000000,230.989034,215.390125,212.705737,209.826138,32.000000,200.482087,67.978596,57.215462,97.319450,99.057308,35.322154,29.164108,33.626596,27.717737,30.862118,59.545857,31.214702
16.699450,30.135040,138.496130,196.719291,57.374831,31.550725,29.218952,14.102791,138.063248,1.466921,9.233829,16.090975,189.934756,139.526742,183.014844,138.848481,84.496828,138.251853,-0.000656,0.002363,32.000000,-235.905896,138.929768,-0.585019,19.232280,0.606976,137673.778312,0.931877,40.125540,15.273746,8.308312,0.000000,0.000000,224.261075,32.000000,230.671426,215.308888,214.531823,209.980128,32.000000,200.346167,67.970803,57.203776,97.338050,99.057308,35.316471,29.164108,33.649445,27.717737,30.576050,59.540989,31.247644
16.566287,30.027035,138.610651,196.726326,57.256086,31.553242,29.217342,14.107643,138.078560,1.466811,9.097487,16.174122,189.973644,139.492933,183.028968,138.904020,84.470597,138.275314,-0.000657,0.002485,32.000000,-235.899897,138.948325,-0.584871,19.281821,0.608773,137682.399703,0.933742,40.126682,15.272893,8.329721,0.000000,0.000000,224.510327,32.000000,230.326612,215.407513,215.793136,210.205971,32.000000,200.052328,67.984682,57.200982,97.357625,99.057308,35.342800,29.164108,33.724892,27.717737,30.201908,59.546408,31.242142
16.655186,30.034691,138.513957,196.724638,57.196167,31.555793,29.232690,14.110783,138.021391,1.466997,9.165013,16.108063,189.990692,139.611729,183.036932,138.961757,84.474549,138.394681,-0.000659,0.002608,32.000000,-235.901019,138.985565,-0.584852,19.317830,0.606852,137639.651228,0.930252,39.971016,15.217145,8.293455,0.007855,0.000000,224.717684,32.000000,230.187543,215.920339,217.069886,209.542932,32.000000,200.373298,67.994512,57.170490,97.390868,99.057308,35.315298,29.164108,33.682672,27.717737,30.228797,59.544225,31.155862
16.641643,30.061487,138.588869,196.725482,57.091449,31.558257,29.210666,14.107500,138.001928,1.466856,9.327035,16.048252,189.955596,139.582999,182.973247,138.956193,84.444537,138.467632,-0.000660,0.002690,32.000000,-235.902006,138.967924,-0.585099,19.384575,0.608174,137681.420522,0.937887,40.186336,15.254583,8.367032,0.008975,0.000000,224.889100,32.000000,230.074917,216.151464,216.676457,209.253296,32.000000,200.635131,67.971636,57.184395,97.413148,99.057308,35.331014,29.164108,33.664267,27.717737,30.229172,59.538108,31.264592
16.562666,30.061487,138.566219,196.725482,57.010268,31.558301,29.241892,14.109070,138.084563,1.466600,9.277171,16.056645,189.982131,139.520297,182.944746,138.966075,84.435244,138.358035,-0.000661,0.002798,32.000000,-235.900601,139.018768,-0.585768,19.412558,0.605061,137655.981401,0.932307,39.977915,15.307632,8.316566,0.007631,0.000000,224.266404,32.000000,230.474137,216.362940,214.552181,208.941340,32.000000,200.719526,67.971462,57.206129,97.402785,99.057308,35.327712,29.164108,33.735182,27.717737,30.322830,59.540802,31.180880
16.795449,30.043714,138.665071,196.737020,56.930640,31.558420,29.225889,14.112638,138.017853,1.466130,9.109180,16.126812,189.938761,139.579164,182.907699,138.975998,84.485052,138.405841,-0.000662,0.002876,32.000000,-235.899983,138.991499,-0.585382,19.409909,0.603504,137698.649338,0.933927,40.037570,15.372461,8.327836,0.017176,0.003632,224.148304,32.000000,230.726474,216.506902,213.609973,209.129725,32.000000,201.003781,67.997819,57.178897,97.416093,99.057308,35.334050,29.164108,33.649748,27.717737,30.261687,59.550548,31.234732
16.795836,30.007895,138.557101,196.743211,56.845447,31.558378,29.224686,14.108928,138.018882,1.465888,9.222158,16.134634,189.881670,139.558978,182.975749,138.931217,84.495036,138.388418,-0.000662,0.002990,32.000000,-235.899268,139.039510,-0.584948,19.419587,0.604207,137737.074955,0.937536,40.229610,15.329440,8.366179,0.004094,0.000000,223.906486,32.000000,230.989748,215.664626,212.539845,209.624981,32.000000,200.257520,68.006489,57.177567,97.447640,99.057308,35.319102,29.164108,33.585589,27.717737,30.137723,59.545946,31.301643
16.660925,30.031957,138.643726,196.744899,56.778687,31.559636,29.214051,14.111211,138.080657,1.465902,9.246434,16.025485,189.940706,139.559630,182.957885,138.966748,84.504785,138.403924,-0.000662,0.003079,32.000000,-235.893543,139.004103,-0.584602,19.328136,0.599728,137605.802835,0.924557,39.647859,15.302455,8.256110,0.000000,0.000000,223.954356,32.000000,230.984088,215.631731,214.096122,209.846963,32.000000,200.331401,67.976740,57.174397,97.443581,99.057308,35.329716,29.164108,33.628655,27.717737,30.137809,59.552692,31.278825
16.764282,30.031957,138.624983,196.744899,56.661440,31.563359,29.215824,14.109926,138.068422,1.465941,9.376886,16.052790,189.954792,139.541544,182.958816,139.080690,84.468096,138.363462,-0.000661,0.003178,32.000000,-235.896138,139.005593,-0.584014,19.324307,0.599137,137586.708289,0.924495,39.611106,15.284155,8.249491,0.000000,0.000000,224.315549,32.000000,230.272803,215.397342,215.678980,210.057143,32.000000,199.944911,67.963650,57.171670,97.451642,99.057308,35.331567,29.164108,33.604237,27.717737,30.221658,59.537822,31.250579
16.809879,30.134220,138.638914,196.755311,56.464396,31.563300,29.218907,14.106644,138.048959,1.465931,9.454642,16.017345,189.948731,139.610690,183.026707,138.989073,84.501908,138.365240,-0.000662,0.003280,32.000000,-235.900732,138.943410,-0.583587,19.271646,0.604973,137653.040952,0.932677,39.961263,15.281808,8.321490,0.012099,0.000000,224.569828,32.000000,230.296229,215.695909,216.779274,209.949536,32.000000,200.300823,67.999180,57.162578,97.461247,99.057308,35.304332,29.164108,33.660834,27.717737,30.577637,59.535983,31.143389
16.628069,30.165665,138.636850,196.759251,56.262221,31.565805,29.268885,14.109498,138.049198,1.465917,9.515041,15.998108,190.023254,139.682057,182.987262,138.930158,84.495236,138.467508,-0.000662,0.003378,32.000000,-235.901484,139.013486,-0.583604,19.266951,0.603008,137645.078955,0.926776,39.711252,15.299180,8.269068,0.011994,0.000000,224.727159,32.000000,230.209774,216.137186,217.288660,209.192212,32.000000,200.692720,67.980816,57.186111,97.514967,99.057308,35.334127,29.164108,33.672590,27.717737,30.688328,59.547608,31.269068
16.753585,30.144337,138.695382,196.768819,56.038943,31.565782,29.212136,14.107786,138.099132,1.465924,9.447737,16.108640,189.981559,139.647230,182.920241,139.022485,84.481668,138.560149,-0.000662,0.003477,32.000000,-235.899098,139.038531,-0.583766,19.299576,0.603906,137645.358572,0.924292,39.703607,15.266216,8.247467,0.000000,0.000000,224.418868,32.000000,230.479533,216.224459,215.243538,209.230422,32.000000,200.850705,67.949598,57.183560,97.514861,99.057308,35.311483,29.164108,33.692264,27.717737,30.690118,59.540596,31.419911
16.699170,30.144337,138.670878,196.768819,55.835927,31.565715,29.235097,14.111068,138.136246,1.465895,9.262476,16.088206,190.019676,139.699124,182.969669,139.086069,84.502860,138.507766,-0.000662,0.003558,32.000000,-235.897128,138.964476,-0.583492,19.312401,0.607869,137748.658914,0.933305,40.174704,15.321702,8.337520,0.002144,0.007418,223.929616,32.000000,230.791884,216.440262,213.889683,209.031384,32.000000,200.886264,67.988807,57.201790,97.555037,99.057308,35.338610,29.164108,33.628908,27.717737,30.617662,59.545375,31.275597
16.716279,30.062581,138.746036,196.774728,55.711508,31.566927,29.257749,14.107786,138.209452,1.465579,9.135658,16.009390,190.073316,139.623576,182.972885,139.158409,84.511919,138.469224,-0.000663,0.003693,32.000000,-235.900901,139.038858,-0.583440,19.416990,0.604360,137695.252650,0.927818,39.849450,15.379464,8.278549,0.004762,0.013159,223.979369,32.000000,230.944884,215.947563,212.736851,209.447072,32.000000,200.476235,67.977051,57.203364,97.556328,99.057308,35.321594,29.164108,33.559345,27.717737,30.334904,59.544884,31.190931
16.578453,30.034418,138.640925,196.776417,55.538664,31.570809,29.233434,14.106073,138.077153,1.465081,8.988866,16.156958,190.003457,139.628389,182.939715,139.042448,84.505029,138.468164,-0.000664,0.003812,32.000000,-235.903597,139.048403,-0.583598,19.433801,0.605019,137706.367274,0.930216,39.980990,15.333287,8.304058,0.000000,0.000000,223.970890,32.000000,230.984003,215.702761,213.031997,209.817782,32.000000,200.041129,67.969522,57.169612,97.556371,99.057308,35.328432,29.164108,33.690887,27.717737,30.237741,59.538255,31.272589
16.764897,29.998599,138.752210,196.784015,55.343359,31.573233,29.248465,14.110640,138.236822,1.464886,8.509074,16.169971,190.026719,139.686624,182.984493,139.047830,84.503678,138.439103,-0.000663,0.003906,32.000000,-235.901490,139.114317,-0.584148,19.456487,0.601480,137669.068703,0.928371,39.857839,15.305836,8.300055,0.000000,0.000000,224.409987,32.000000,230.347212,215.525953,215.258578,209.894027,32.000000,199.987241,67.968537,57.197689,97.550619,99.057308,35.315975,29.164108,33.641643,27.717737,30.238113,59.549142,31.410887
16.801689,29.998599,138.658820,196.784015,55.137307,31.575776,29.247340,14.112781,138.193364,1.464570,8.282944,16.163178,190.032319,139.639501,182.960313,139.035791,84.512330,138.508662,-0.000664,0.004009,32.000000,-235.894104,139.063431,-0.584454,19.415600,0.603580,137737.737607,0.937196,40.164094,15.312223,8.362718,0.001989,0.000000,224.614355,32.000000,230.220703,215.589777,216.180396,210.035379,32.000000,199.982376,67.979068,57.164114,97.571604,99.057308,35.328317,29.164108,33.550629,27.717737,30.113790,59.551286,31.097681
16.684869,29.937625,138.734786,196.788799,54.968547,31.578299,29.247723,14.111782,138.203969,1.464027,8.300728,16.088757,190.076379,139.688582,182.971184,139.024688,84.476912,138.507500,-0.000665,0.004105,32.000000,-235.895922,139.048401,-0.584407,19.404218,0.599312,137656.607122,0.925924,39.676409,15.299704,8.276353,0.003115,0.007196,224.784985,32.000000,230.231704,215.990047,217.478188,209.282822,32.000000,200.685887,67.992181,57.222062,97.588954,99.057308,35.342925,29.164108,33.646085,27.717737,29.901731,59.535305,31.252266
16.700524,29.931883,138.691248,196.792176,54.827162,31.578270,29.253843,14.110783,138.294168,1.463812,8.269455,16.216409,190.024740,139.705853,182.949368,139.061989,84.492971,138.487075,-0.000667,0.004235,32.000000,-235.895774,139.096023,-0.584371,19.375422,0.599676,137647.897737,0.923935,39.587710,15.324243,8.252671,0.000000,0.000000,224.899290,32.000000,230.358119,216.113355,216.015470,209.244427,32.000000,200.931794,67.971276,57.207205,97.608797,99.057308,35.335814,29.164108,33.606278,27.717737,29.881109,59.536711,31.258943
16.643859,29.933250,138.773392,196.790206,54.699997,31.583347,29.259245,14.111782,138.167359,1.463708,8.312498,16.207012,190.018082,139.675858,182.961807,139.041637,84.503663,138.535904,-0.000667,0.004266,32.000000,-235.894611,139.106159,-0.584460,19.319220,0.602529,137704.619097,0.930565,39.808902,15.359107,8.315006,0.004758,0.000000,224.211677,32.000000,230.827732,216.245826,214.052027,209.178605,32.000000,201.226035,67.981587,57.210065,97.567886,99.057308,35.323092,29.164108,33.542426,27.717737,29.880373,59.543290,31.245150
16.615968,29.933250,138.657443,196.790206,54.609992,31.588513,29.216503,14.113494,138.152074,1.463612,8.394173,16.157069,190.004364,139.696330,182.977443,139.113431,84.523435,138.613033,-0.000667,0.004263,32.000000,-235.896832,139.124187,-0.584071,19.251819,0.603003,137687.192803,0.929454,39.765258,15.333304,8.304605,0.000000,0.000000,224.198719,32.000000,230.939267,216.102641,213.123755,209.416917,32.000000,200.880024,68.007988,57.201417,97.585763,99.057308,35.321864,29.164108,33.654231,27.717737,29.884396,59.538560,31.116097
16.777831,29.978365,138.741621,196.777824,54.511396,31.591035,29.208821,14.109641,138.143808,1.463307,8.573381,16.114231,190.039634,139.693292,183.033574,139.015539,84.519295,138.447735,-0.000667,0.004275,32.000000,-235.896588,139.062739,-0.584110,19.230156,0.606198,137728.175931,0.932712,39.903956,15.345906,8.337814,0.000000,0.000000,224.097197,32.000000,231.006294,215.622064,212.456673,209.695718,32.000000,200.154600,68.028568,57.226057,97.612630,99.057308,35.325474,29.164108,33.583395,27.717737,30.040568,59.539838,31.232898
16.685292,30.023754,138.689333,196.754186,54.458667,31.593519,29.227532,14.108499,138.167019,1.463320,8.634131,16.199506,190.001153,139.696718,183.040471,139.075840,84.501864,138.516624,-0.000666,0.004282,32.000000,-235.903794,139.064534,-0.583716,19.203694,0.608740,137752.190423,0.935853,39.971685,15.362917,8.344831,0.000000,0.000000,224.498501,32.000000,230.722243,215.587698,214.552580,209.801630,32.000000,199.978819,67.982290,57.217519,97.601483,99.057308,35.327326,29.164108,33.605568,27.717737,30.198016,59.539052,31.255495
16.673303,30.051644,138.786356,196.734768,54.380072,31.596078,29.230958,14.113066,138.113728,1.463463,8.811460,16.097026,190.079230,139.671922,183.026329,139.055797,84.520929,138.528210,-0.000666,0.004286,32.000000,-235.896277,139.068448,-0.583489,19.232805,0.606394,137712.917590,0.926920,39.624978,15.288208,8.269342,0.001994,0.000000,224.773963,32.000000,230.216775,215.526471,215.960288,209.866172,32.000000,199.939935,68.014558,57.232511,97.621073,99.057308,35.314254,29.164108,33.673137,27.717737,30.198273,59.548975,31.120645
16.693435,30.051644,138.652249,196.734768,54.359795,31.596129,29.264505,14.111496,138.137001,1.463217,9.029391,16.115761,190.056894,139.670679,183.039911,139.054716,84.482032,138.529742,-0.000665,0.004294,32.000000,-235.897519,139.021684,-0.583514,19.294016,0.609132,137789.487068,0.931818,39.894009,15.338507,8.312071,0.000409,0.000000,224.891554,32.000000,230.244273,215.913806,217.070499,209.447617,32.000000,200.363778,68.006197,57.205081,97.649462,99.057308,35.312711,29.164108,33.601112,27.717737,30.295621,59.546919,31.275010
16.772600,30.138868,138.701061,196.716477,54.369821,31.599931,29.228451,14.115064,138.168516,1.463224,9.059886,16.133298,189.994768,139.726936,182.989868,139.034978,84.491800,138.531840,-0.000664,0.004269,32.000000,-235.896410,139.092309,-0.584131,19.319246,0.608759,137805.685847,0.932539,39.950944,15.324969,8.323867,0.000000,0.000000,225.007471,32.000000,230.145287,215.981895,216.898648,209.181184,32.000000,200.802548,67.984177,57.205105,97.624121,99.057308,35.303516,29.164108,33.507345,27.717737,30.599514,59.542445,31.256302
16.713560,30.194102,138.785742,196.711412,54.356816,31.603742,29.216950,14.113066,138.240229,1.462916,8.923025,16.139747,190.033538,139.694597,182.994673,139.121151,84.506317,138.409371,-0.000665,0.004234,32.000000,-235.891851,139.036143,-0.583890,19.380772,0.606123,137818.331215,0.930308,39.902178,15.364598,8.305795,0.000000,0.000000,224.508757,32.000000,230.622972,216.194983,214.814988,209.103367,32.000000,201.064475,67.990438,57.213975,97.645659,99.057308,35.350322,29.164108,33.573861,27.717737,30.792898,59.546025,31.265619
16.812189,30.095666,138.807088,196.701844,54.336477,31.603728,29.225145,14.110069,138.245894,1.462613,8.917019,16.073725,190.059551,139.764191,182.989578,139.115873,84.500371,138.416658,-0.000666,0.004202,32.000000,-235.897471,139.110646,-0.583787,19.419849,0.604017,137828.660348,0.927202,39.798097,15.355831,8.269503,0.000000,0.000000,224.303533,32.000000,230.900027,216.259730,213.709111,209.204814,32.000000,201.239038,68.018786,57.221626,97.659494,99.057308,35.308694,29.164108,33.575921,27.717737,30.794996,59.541737,31.280219
16.721898,30.095666,138.781056,196.701844,54.304238,31.606286,29.220364,14.115635,138.175461,1.462616,8.705181,16.115027,190.005256,139.757033,183.034295,139.042883,84.512287,138.529962,-0.000665,0.004167,32.000000,-235.895839,139.104628,-0.583591,19.460735,0.603635,137882.374172,0.931192,39.995938,15.282875,8.303781,0.000000,0.007005,224.131902,32.000000,231.039145,215.539909,212.339528,209.733843,32.000000,200.293395,68.021064,57.188119,97.625016,99.057308,35.345352,29.164108,33.560944,27.717737,30.454415,59.532285,31.450358
16.635092,30.077073,138.777157,196.693120,54.317785,31.615239,29.229392,14.108785,138.243302,1.462601,8.653382,16.066918,190.027133,139.753772,183.030189,139.081667,84.494318,138.587919,-0.000665,0.004178,32.000000,-235.896296,139.147378,-0.583505,19.425199,0.600324,137807.412966,0.925064,39.659491,15.292300,8.256336,0.000000,0.000000,224.156719,32.000000,230.980626,215.541019,213.748300,209.780579,32.000000,200.097443,68.022663,57.223446,97.624593,99.057308,35.332457,29.164108,33.611071,27.717737,30.390788,59.541343,31.284328
16.797454,30.136681,138.812819,196.693683,54.307910,31.619149,29.222464,14.111496,138.192406,1.462629,8.657553,16.201528,190.021245,139.699063,183.020947,139.143050,84.506320,138.589325,-0.000666,0.004181,32.000000,-235.894241,139.159553,-0.583215,19.399393,0.600883,137850.606018,0.930465,39.877336,15.334447,8.299360,0.000000,0.002634,224.587495,32.000000,230.226667,215.428187,215.532913,209.919697,32.000000,200.008065,68.006398,57.220874,97.602658,99.057308,35.355586,29.164108,33.504972,27.717737,30.598702,59.542386,31.115583
16.653844,30.135587,138.905818,196.699311,54.287062,31.622941,29.229337,14.113637,138.196181,1.462654,8.764388,16.074206,190.019187,139.726977,183.111636,139.094179,84.493443,138.602239,-0.000667,0.004187,32.000000,-235.898165,139.104751,-0.583437,19.392548,0.603892,137929.578481,0.935429,40.069057,15.380059,8.342434,0.000000,0.000000,224.734820,32.000000,230.293715,215.671206,216.606774,209.816597,32.000000,200.120005,68.007384,57.201648,97.604841,99.057308,35.341951,29.164108,33.519762,27.717737,30.600179,59.532285,31.442215
16.675440,30.135587,138.848992,196.699311,54.309450,31.626731,29.228556,14.114350,138.217651,1.463020,8.926292,16.132423,190.068501,139.775487,183.033562,139.204903,84.473027,138.640988,-0.000668,0.004192,32.000000,-235.895812,139.151802,-0.583240,19.353654,0.601620,137893.433290,0.926529,39.735993,15.368726,8.263920,0.000000,0.000000,224.942583,32.000000,230.059035,216.127534,217.111990,209.005307,32.000000,200.649983,68.047269,57.202026,97.617681,99.057308,35.364471,29.164108,33.574443,27.717737,30.597849,59.539278,31.251680
16.687748,30.098674,138.867671,196.701281,54.323714,31.629288,29.269581,14.108071,138.210718,1.462930,9.087391,16.222144,190.176431,139.793187,183.016359,139.137181,84.478416,138.756976,-0.000669,0.004202,32.000000,-235.897666,139.193817,-0.583447,19.281218,0.605033,137977.511548,0.934694,40.082067,15.387761,8.340766,0.000000,0.000000,224.623169,32.000000,230.310047,216.278669,215.558013,209.238964,32.000000,200.711581,68.050708,57.212673,97.638264,99.057308,35.359503,29.164108,33.608167,27.717737,30.470943,59.546428,31.255715
16.708288,30.041253,138.794256,196.693402,54.363304,31.629336,29.222322,14.107072,138.296341,1.463013,9.157129,16.060819,190.110174,139.818452,183.000432,139.213434,84.492158,138.596817,-0.000669,0.004199,32.000000,-235.902271,139.128045,-0.583275,19.257877,0.605758,137995.877928,0.933577,40.029711,15.426652,8.326557,0.000000,0.000000,224.186415,32.000000,230.632064,216.393846,213.954477,208.979636,32.000000,200.924653,68.060164,57.221410,97.621661,99.057308,35.346204,29.164108,33.553720,27.717737,30.272530,59.547323,31.191445
16.618757,30.010356,138.882071,196.692276,54.377483,31.630653,29.219583,14.109070,138.307001,1.462866,9.223577,16.099041,190.017478,139.742638,183.033351,139.197178,84.484516,138.737896,-0.000669,0.004183,32.000000,-235.901420,139.155169,-0.583378,19.267476,0.607815,137985.676831,0.931553,39.962980,15.476539,8.321534,0.000000,0.003161,224.129744,32.000000,230.769167,215.872861,213.000844,209.459619,32.000000,200.701461,68.055765,57.230014,97.623375,99.057308,35.330125,29.164108,33.516167,27.717737,30.272976,59.548336,31.150506
