OSU 80 Ton Compressor Load Stand
16.737509,30.010356,138.783513,196.692276,54.420377,31.629414,29.217579,14.112067,138.284665,1.462647,9.212315,15.922706,189.977092,139.849873,183.012562,139.164971,84.483917,138.653396,-0.000669,0.004187,32.000000,-235.895965,139.234524,-0.583179,19.265246,0.607886,137947.931365,0.931749,39.855842,15.386461,8.306911,0.000000,0.000000,224.217562,32.000000,231.076283,215.497838,212.916515,209.747956,32.000000,200.257637,68.043091,57.217597,97.605100,99.057308,35.341131,29.164108,33.530558,27.717737,30.165861,59.540448,31.281026
16.759631,30.024574,138.866751,196.702407,54.420912,31.633174,29.223957,14.115635,138.291665,1.462658,9.217226,16.104306,190.095921,139.837944,183.019946,139.219062,84.484368,138.631661,-0.000670,0.004164,32.000000,-235.893217,139.218186,-0.582803,19.325330,0.609600,137984.943692,0.937007,40.042016,15.461349,8.356947,0.000000,0.000000,224.593234,32.000000,230.422673,215.305700,215.021468,209.869896,32.000000,200.280632,68.047690,57.211301,97.604339,99.057308,35.365888,29.164108,33.630309,27.717737,30.215418,59.544117,31.237960
16.830896,30.024848,138.744209,196.716196,54.431297,31.636920,29.223689,14.112352,138.231180,1.462701,9.176382,16.062688,190.051034,139.811661,183.011923,139.150915,84.491969,138.632787,-0.000670,0.004190,32.000000,-235.893057,139.170035,-0.582679,19.298291,0.606986,137929.120725,0.930151,39.754296,15.421677,8.291766,0.001828,0.000000,224.815095,32.000000,230.293349,215.343798,216.058872,210.062964,32.000000,200.225778,68.073562,57.220236,97.616652,99.057308,35.328605,29.164108,33.466048,27.717737,30.216634,59.541373,31.243316
16.757706,30.098127,138.810713,196.724356,54.398284,31.640742,29.267413,14.110497,138.297315,1.462695,9.215041,16.144326,190.083684,139.762336,182.996211,139.181329,84.470116,138.574124,-0.000670,0.004122,32.000000,-235.896387,139.162796,-0.582906,19.392102,0.604920,137941.017736,0.928818,39.715094,15.410865,8.285788,0.000000,0.000000,224.999970,32.000000,230.119610,215.875516,217.094712,209.356289,32.000000,200.650559,68.104469,57.220791,97.627674,99.057308,35.358951,29.164108,33.502129,27.717737,30.216902,59.542995,31.208613
16.643681,30.098127,138.760559,196.724356,54.381333,31.644532,29.223742,14.108785,138.272394,1.462379,9.064754,16.156583,190.019713,139.755077,183.016459,139.135450,84.465289,138.648645,-0.000669,0.004014,32.000000,-235.896788,139.224063,-0.582883,19.430864,0.604119,137923.278266,0.924864,39.543653,15.403800,8.243424,0.000082,0.009886,225.059942,32.000000,230.225048,216.131567,216.340882,209.250530,32.000000,200.707302,68.109045,57.249865,97.632564,99.057308,35.331978,29.164108,33.570633,27.717737,30.472273,59.546546,31.278679
16.905442,30.184805,138.805993,196.727452,54.414118,31.648382,29.222710,14.111924,138.170607,1.462219,9.183417,16.062910,190.077374,139.846468,182.999796,139.144293,84.457669,138.595303,-0.000671,0.003910,32.000000,-235.894304,139.143991,-0.583616,19.403903,0.603005,138009.669706,0.927929,39.793293,15.397681,8.283396,0.000000,0.000000,224.179123,32.000000,230.581257,216.263487,214.280484,208.976047,32.000000,200.803007,68.074001,57.234586,97.611391,99.057308,35.352324,29.164108,33.514943,27.717737,30.774769,59.544972,31.129743
16.727201,30.245508,138.752910,196.736176,54.499847,31.649669,29.228297,14.113922,138.236509,1.462047,9.210180,16.101456,190.009517,139.775711,183.052206,139.134394,84.475014,138.676146,-0.000671,0.003820,32.000000,-235.898535,139.213047,-0.583850,19.356906,0.604093,138077.426767,0.936021,40.069263,15.438040,8.337132,0.000000,0.000000,224.251680,32.000000,230.696028,216.171424,213.358163,209.083975,32.000000,200.692664,68.085386,57.232636,97.634509,99.057308,35.325749,29.164108,33.511149,27.717737,30.987650,59.541127,31.205825
16.789347,30.246055,138.840956,196.742085,54.593998,31.649739,29.223870,14.106930,138.248965,1.461899,9.193846,16.222139,189.980406,139.804933,183.035777,139.183792,84.463210,138.627853,-0.000672,0.003715,32.000000,-235.902086,139.214539,-0.583881,19.350560,0.599903,138019.618247,0.921346,39.524604,15.420228,8.210728,0.012617,0.000000,224.078570,32.000000,230.913693,215.510732,212.600905,209.477821,32.000000,200.058770,68.076390,57.239955,97.614840,99.057308,35.366926,29.164108,33.421983,27.717737,30.990303,59.544471,31.265032
16.796404,30.246055,138.784415,196.742085,54.705448,31.652315,29.220918,14.115920,138.347029,1.461401,9.034567,16.182724,189.994799,139.769390,183.083031,139.131828,84.468043,138.619867,-0.000672,0.003600,32.000000,-235.892439,139.208356,-0.583318,19.324439,0.604982,138113.987388,0.931507,40.014357,15.441423,8.295046,0.011281,0.000000,224.378288,32.000000,230.830882,215.493671,214.482796,209.679467,32.000000,200.228418,68.106903,57.271288,97.622817,99.057308,35.334763,29.164108,33.451377,27.717737,30.994861,59.543517,31.207586
16.885279,30.152540,138.904325,196.744618,54.806564,31.659920,29.216829,14.109070,138.348351,1.461341,9.054122,16.178798,190.034878,139.806095,183.045718,139.264325,84.486484,138.530417,-0.000671,0.003508,32.000000,-235.899617,139.281454,-0.583697,19.322891,0.604106,138094.325820,0.928080,39.864903,15.430207,8.269586,0.014571,0.004834,224.761039,32.000000,230.267835,215.329754,215.862267,209.877542,32.000000,200.236904,68.098017,57.248383,97.591152,99.057308,35.361014,29.164108,33.482479,27.717737,30.672309,59.537006,31.389463
16.769454,30.109611,138.718867,196.728015,54.859420,31.665005,29.228839,14.103362,138.287891,1.461020,9.166620,16.140602,190.008576,139.858949,183.064511,139.123997,84.437280,138.694969,-0.000670,0.003403,32.000000,-235.907620,139.226635,-0.584005,19.346678,0.604703,138099.933151,0.927845,39.847900,15.421567,8.262746,0.012045,0.000000,224.889174,32.000000,230.288940,215.647074,217.033573,209.654399,32.000000,200.680150,68.093465,57.222704,97.593712,99.057308,35.320214,29.164108,33.439968,27.717737,30.524821,59.545513,31.109274
16.795458,30.173048,138.853576,196.727452,54.901282,31.668751,29.263073,14.107500,138.264736,1.460925,9.349256,16.141329,189.985833,139.847427,183.012161,139.188111,84.464631,138.580105,-0.000670,0.003271,32.000000,-235.899712,139.241868,-0.584523,19.496560,0.603214,138050.709887,0.922939,39.540696,15.360467,8.226357,0.033860,0.000000,225.130270,32.000000,230.220499,215.993711,216.958290,209.204211,32.000000,200.760934,68.075494,57.243681,97.602576,99.057308,35.363476,29.164108,33.472671,27.717737,30.526006,59.543497,31.328422
16.765711,30.173048,138.808309,196.727452,54.958216,31.672609,29.221151,14.111782,138.295494,1.460731,9.478132,16.300413,189.975925,139.805380,183.051880,139.224173,84.487689,138.608872,-0.000670,0.003175,32.000000,-235.894775,139.216617,-0.584399,19.563200,0.604464,138132.953663,0.929217,39.776429,15.488131,8.272116,0.030082,0.000000,224.556755,32.000000,230.595474,216.202510,214.847916,209.014253,32.000000,201.050745,68.085017,57.250801,97.606406,99.057308,35.339426,29.164108,33.443703,27.717737,30.748028,59.534429,31.431576
16.751179,30.185352,138.916699,196.726326,55.011060,31.675150,29.210436,14.109641,138.341894,1.460418,9.154499,16.162312,189.956897,139.869469,183.054807,139.208668,84.462811,138.648521,-0.000670,0.003077,32.000000,-235.903308,139.337172,-0.584553,19.525697,0.599739,138146.557345,0.926887,39.777169,15.406020,8.267329,0.030457,0.000000,224.342878,32.000000,230.803906,216.402789,213.694985,209.012720,32.000000,201.081781,68.097889,57.249095,97.606811,99.057308,35.369376,29.164108,33.402625,27.717737,30.792689,59.543940,31.421525
16.690169,30.083908,138.822395,196.724638,55.094901,31.677690,29.217312,14.114065,138.246131,1.460139,9.008478,16.100949,189.971617,139.834090,183.065211,139.278121,84.498233,138.779620,-0.000669,0.002997,32.000000,-235.890033,139.287264,-0.584431,19.503615,0.598275,138163.720246,0.930036,39.848894,15.396677,8.279297,0.025152,0.000000,224.233561,32.000000,230.954882,215.715071,212.510877,209.412340,32.000000,200.148534,68.078452,57.251313,97.618001,99.057308,35.344001,29.164108,33.476729,27.717737,30.442274,59.545474,31.307659
16.865551,30.058206,138.863497,196.721824,55.127188,31.684038,29.212111,14.110783,138.308060,1.459944,9.078525,16.251170,189.966595,139.869632,183.057946,139.168576,84.504910,138.627299,-0.000669,0.002862,32.000000,-235.895610,139.298829,-0.584103,19.432149,0.600016,138199.202570,0.931314,39.896275,15.440459,8.292951,0.044583,0.000000,224.267039,32.000000,230.910324,215.637411,213.518718,209.564571,32.000000,200.307818,68.090207,57.249318,97.590820,99.057308,35.377583,29.164108,33.443487,27.717737,30.443181,59.548827,31.176551
16.750473,30.058206,138.848757,196.721824,55.176048,31.687874,29.243483,14.108214,138.267247,1.459680,9.052430,16.170794,190.030782,139.907192,183.085030,139.143680,84.536724,138.650849,-0.000667,0.002750,32.000000,-235.895884,139.246987,-0.583291,19.346704,0.601634,138179.710926,0.934475,39.942352,15.467510,8.317615,0.012540,0.000000,224.702235,32.000000,230.247946,215.521577,215.547668,209.803066,32.000000,199.952729,68.092526,57.234393,97.603681,99.057308,35.354930,29.164108,33.419365,27.717737,30.354612,59.542553,31.381246
16.793318,30.092658,138.811108,196.730266,55.184059,31.687985,29.227740,14.105360,138.330258,1.459359,9.205028,16.072102,190.065453,139.795696,183.134296,139.244154,84.484945,138.649137,-0.000666,0.002659,32.000000,-235.910540,139.280517,-0.583132,19.320610,0.600455,138119.521350,0.924708,39.493716,15.388242,8.233558,0.010740,0.000000,224.846929,32.000000,230.206704,215.589541,216.523746,209.806356,32.000000,200.330295,68.065013,57.213683,97.604908,99.057308,35.386051,29.164108,33.340960,27.717737,30.475053,59.528066,31.420718
16.758601,30.124376,138.867787,196.738145,55.164263,31.690639,29.225284,14.105360,138.250991,1.459268,9.301099,16.190194,190.052333,139.795533,183.104890,139.107741,84.492399,138.683418,-0.000665,0.002561,32.000000,-235.904147,139.241033,-0.583022,19.336030,0.605494,138167.750494,0.930402,39.770834,15.367655,8.289244,0.029660,0.000000,225.021818,32.000000,230.055044,215.969877,217.333865,209.126325,32.000000,200.674134,68.082942,57.210358,97.596175,99.057308,35.361099,29.164108,33.396293,27.717737,30.586244,59.536996,31.463711
16.848618,30.208868,138.793187,196.734206,55.174331,31.694477,29.227378,14.111782,138.327037,1.459071,9.512083,16.186220,190.121729,139.849098,183.051457,139.130950,84.503927,138.578183,-0.000666,0.002454,32.000000,-235.894283,139.196875,-0.583452,19.407444,0.605404,138190.866506,0.928521,39.701939,15.418618,8.265854,0.020112,0.000000,224.839319,32.000000,230.373246,216.106876,215.524797,209.149499,32.000000,200.848473,68.069984,57.208184,97.593870,99.057308,35.371577,29.164108,33.424418,27.717737,30.587588,59.538511,31.326808
16.769076,30.208868,138.841149,196.734206,55.185096,31.698314,29.219655,14.109213,138.311230,1.458551,9.742262,16.074980,190.047908,139.781279,183.006199,139.148753,84.528746,138.742936,-0.000666,0.002335,32.000000,-235.898983,139.233301,-0.583698,19.432306,0.605850,138225.049962,0.930738,39.817382,15.427505,8.286359,0.023656,0.000000,224.260455,32.000000,230.851265,216.336800,213.870825,208.945586,32.000000,201.254882,68.070006,57.211999,97.608680,99.057308,35.350708,29.164108,33.380035,27.717737,30.883066,59.541363,31.409639
16.658763,30.322345,138.766421,196.741804,55.193522,31.704621,29.252910,14.116491,138.245452,1.458434,9.972434,16.257528,190.104492,139.808458,183.031523,139.179011,84.522220,138.668430,-0.000666,0.002223,32.000000,-235.890885,139.256732,-0.584018,19.502461,0.601827,138228.396556,0.925815,39.685062,15.365805,8.237660,0.003813,0.000000,224.229591,32.000000,231.027239,216.055980,212.860974,209.320034,32.000000,200.779146,68.085723,57.241405,97.621140,99.057308,35.359294,29.164108,33.504589,27.717737,31.279956,59.533692,31.398708
16.786104,30.408480,138.833729,196.751934,55.174719,31.705869,29.219735,14.109784,138.240215,1.458302,9.804933,16.133379,190.061954,139.774020,183.056418,139.142805,84.532352,138.690780,-0.000665,0.002144,32.000000,-235.896445,139.288367,-0.583626,19.532962,0.602848,138266.091694,0.930722,39.876596,15.419521,8.279594,0.012464,0.002867,224.060657,32.000000,231.111949,215.488587,212.921572,209.507657,32.000000,200.299701,68.063111,57.212598,97.584501,99.057308,35.346600,29.164108,33.368480,27.717737,31.582674,59.541432,31.402449
16.834703,30.403284,138.818465,196.754186,55.171624,31.709657,29.224194,14.113209,138.322907,1.457963,9.452323,16.243850,190.065073,139.770267,183.108147,139.199035,84.536885,138.692409,-0.000666,0.002079,32.000000,-235.896298,139.215434,-0.583644,19.566820,0.603045,138385.920891,0.936471,40.256893,15.390540,8.329935,0.013143,0.022553,224.516186,32.000000,230.529179,215.517237,214.864413,209.738357,32.000000,199.933473,68.059589,57.218300,97.556814,99.057308,35.368831,29.164108,33.290647,27.717737,31.587089,59.539760,31.284842
16.838361,30.403284,138.962637,196.754186,55.185742,31.716003,29.215549,14.110212,138.387737,1.457754,9.156582,16.198944,190.086199,139.879664,183.129420,139.239553,84.526324,138.774135,-0.000664,0.001980,32.000000,-235.899131,139.270522,-0.583517,19.507916,0.599809,138363.827197,0.930393,40.035147,15.391060,8.270754,0.009301,0.000399,224.720498,32.000000,230.144549,215.530183,216.095826,209.867029,32.000000,199.976310,68.067821,57.209364,97.555651,99.057308,35.383143,29.164108,33.319309,27.717737,31.573417,59.546310,31.199002
16.804210,30.304845,138.845951,196.755593,55.204986,31.722353,29.222138,14.111924,138.389286,1.457691,9.056401,16.238992,190.181352,139.924769,183.131745,139.208670,84.540386,138.727528,-0.000664,0.001895,32.000000,-235.897091,139.361645,-0.583672,19.467108,0.597822,138355.429814,0.927570,39.912933,15.387305,8.245970,0.010561,0.007674,224.811444,32.000000,230.067911,215.959319,217.461772,209.233586,32.000000,200.454106,68.086668,57.225509,97.556646,99.057308,35.381184,29.164108,33.242671,27.717737,31.235440,59.538245,31.305971
16.798584,30.172501,138.971257,196.759251,55.187799,31.726135,29.227027,14.107643,138.410338,1.457335,8.813005,16.167787,190.075252,139.933374,183.044041,139.281478,84.523984,138.756058,-0.000663,0.001787,32.000000,-235.897766,139.329464,-0.583694,19.428949,0.599981,138387.706815,0.927821,39.904137,15.436807,8.252741,0.000000,0.012440,224.997866,32.000000,230.025863,216.025733,216.506859,208.992739,32.000000,200.832131,68.074913,57.224133,97.513553,99.057308,35.390071,29.164108,33.314485,27.717737,30.778968,59.540497,31.359750
16.758979,30.058753,138.955737,196.755030,55.224966,31.732426,29.224023,14.109213,138.438058,1.457028,8.846566,16.293134,190.108806,139.992038,183.036234,139.277832,84.539425,138.808396,-0.000663,0.001692,32.000000,-235.900786,139.313739,-0.583992,19.364197,0.601659,138385.446015,0.929539,39.887885,15.400539,8.262570,0.000000,0.000000,224.245265,32.000000,230.557659,216.249958,214.519513,208.912466,32.000000,201.187512,68.049873,57.220254,97.529975,99.057308,35.380283,29.164108,33.393670,27.717737,30.780833,59.553342,31.122480
16.808267,30.058753,138.993620,196.755030,55.291876,31.738784,29.262783,14.110212,138.369596,1.456714,8.939073,16.267168,190.103245,139.872487,183.072967,139.257644,84.510917,138.747690,-0.000663,0.001584,32.000000,-235.897164,139.360259,-0.583917,19.301937,0.603109,138364.067133,0.929532,39.769091,15.430534,8.272796,0.000000,0.000000,224.194926,32.000000,230.915274,216.163364,213.420266,209.080538,32.000000,201.247803,68.056024,57.211738,97.513136,99.057308,35.397239,29.164108,33.299102,27.717737,30.386715,59.550804,31.201203
16.684690,30.080627,138.903299,196.749964,55.311586,31.746460,29.216592,14.113209,138.429469,1.456022,8.857465,16.301028,190.085913,139.932578,183.084962,139.254122,84.537645,138.759665,-0.000663,0.001491,32.000000,-235.894823,139.380551,-0.583939,19.325225,0.605858,138357.781460,0.931842,39.750846,15.440025,8.291420,0.000000,0.001456,224.058875,32.000000,230.998213,215.386557,212.549161,209.640787,32.000000,200.390820,68.068744,57.199344,97.486015,99.057308,35.384754,29.164108,33.301543,27.717737,30.463421,59.546093,31.266426
16.692332,30.138595,139.003251,196.750246,55.356417,31.754090,29.227352,14.114065,138.392407,1.455649,8.937984,16.227163,190.083527,139.993139,183.109061,139.312998,84.551107,138.697183,-0.000662,0.001402,32.000000,-235.893475,139.342575,-0.584094,19.358506,0.607004,138379.741498,0.927967,39.632023,15.439614,8.269361,0.005010,0.006472,224.209662,32.000000,230.847914,215.488409,214.061763,209.800623,32.000000,200.323790,68.066861,57.208813,97.458282,99.057308,35.397897,29.164108,33.366677,27.717737,30.665673,59.544549,31.233998
16.746981,30.176602,138.934131,196.746306,55.360033,31.757968,29.214539,14.106787,138.414548,1.455460,9.063162,16.160920,190.075736,139.889942,183.121093,139.320388,84.509097,138.633587,-0.000661,0.001294,32.000000,-235.897803,139.316697,-0.584075,19.411588,0.608791,138459.534868,0.936838,39.952339,15.418592,8.325195,0.000000,0.000000,224.637787,32.000000,230.243021,215.335009,215.628456,209.812781,32.000000,200.013621,68.076712,57.197726,97.431349,99.057308,35.367964,29.164108,33.401168,27.717737,30.667171,59.540330,31.364445
16.849594,30.176602,138.971101,196.746306,55.389475,31.761760,29.224552,14.110069,138.371414,1.455339,8.942036,16.160142,190.061539,140.008392,183.115631,139.316010,84.484689,138.794887,-0.000661,0.001172,32.000000,-235.899929,139.289958,-0.583814,19.423389,0.608034,138503.572049,0.936400,39.991801,15.375358,8.327371,0.000000,0.002600,224.803447,32.000000,230.115111,215.711951,216.822434,209.594957,32.000000,200.292451,68.072205,57.198215,97.386791,99.057308,35.391759,29.164108,33.256129,27.717737,30.800981,59.542041,31.288070
16.757390,30.191915,138.932262,196.741804,55.432871,31.770591,29.218375,14.115492,138.351341,1.455217,9.121451,16.217220,190.036238,139.872384,183.059235,139.209956,84.492698,138.828060,-0.000662,0.001058,32.000000,-235.892212,139.301254,-0.583683,19.494252,0.605233,138533.893276,0.933841,39.897663,15.387054,8.296070,0.000000,0.000000,224.889480,32.000000,230.064295,216.107137,217.064482,208.917562,32.000000,200.867564,68.069205,57.178744,97.366142,99.057308,35.359211,29.164108,33.246536,27.717737,30.856141,59.543045,31.399001
16.662766,30.213243,138.939257,196.738427,55.481196,31.774401,29.229395,14.110069,138.357685,1.454829,9.172633,16.233563,190.006031,139.884905,183.065997,139.256034,84.507682,138.644868,-0.000663,0.000976,32.000000,-235.897143,139.264995,-0.583676,19.546521,0.602928,138520.660051,0.927745,39.650451,15.488328,8.247742,0.000000,0.000000,224.466318,32.000000,230.397709,216.219511,214.920723,208.937543,32.000000,200.922806,68.037751,57.198282,97.312162,99.057308,35.380128,29.164108,33.361745,27.717737,30.932309,59.539956,31.387776
16.946335,30.179610,138.985363,196.734768,55.521950,31.779510,29.214059,14.110069,138.372558,1.454516,9.155480,16.312833,189.968666,139.932375,183.005182,139.314544,84.508176,138.839288,-0.000662,0.000856,32.000000,-235.899929,139.409390,-0.584164,19.519691,0.602712,138599.865746,0.933522,39.887842,15.496117,8.290805,0.000000,0.000000,224.067656,32.000000,230.656394,216.278109,213.892542,208.976025,32.000000,201.244631,68.060539,57.199037,97.257970,99.057308,35.371509,29.164108,33.222175,27.717737,30.934614,59.543202,31.250286
16.877700,30.179610,139.007612,196.734768,55.581938,31.784635,29.252979,14.102934,138.416088,1.454250,9.214739,16.270449,189.998644,140.026378,183.061135,139.313601,84.542440,138.712497,-0.000661,0.000777,32.000000,-235.907065,139.313986,-0.584362,19.478071,0.603143,138655.914841,0.938817,40.138085,15.393848,8.338307,0.000000,0.000000,223.994566,32.000000,230.892764,215.806876,212.561014,209.467284,32.000000,200.566869,68.061371,57.210414,97.225404,99.057308,35.406125,29.164108,33.197345,27.717737,30.819836,59.539917,31.292839
16.840170,30.110978,139.022387,196.729703,55.677755,31.789736,29.217657,14.106644,138.433364,1.453910,9.036701,16.284393,189.932011,139.950156,183.048522,139.284553,84.532825,138.789013,-0.000662,0.000769,32.000000,-235.903518,139.334665,-0.584283,19.453812,0.598375,138545.859677,0.923112,39.421476,15.485987,8.201500,0.007203,0.041748,224.086259,32.000000,231.021946,215.494604,213.491302,209.815111,32.000000,200.355787,68.065420,57.179544,97.176117,99.057308,35.385738,29.164108,33.252406,27.717737,30.583101,59.544667,31.166794
16.835503,30.084455,139.006319,196.728296,55.737020,31.792315,29.229929,14.111354,138.416009,1.453738,8.856684,16.303396,189.964608,139.954539,183.029809,139.301160,84.515716,138.834206,-0.000662,0.000785,32.000000,-235.897334,139.333664,-0.584338,19.430103,0.601183,138578.105066,0.925918,39.585953,15.391322,8.236170,0.000000,0.000000,224.549560,32.000000,230.320122,215.292627,215.377348,209.774505,32.000000,200.165225,68.052179,57.182140,97.150805,99.057308,35.405889,29.164108,33.207454,27.717737,30.492159,59.543467,31.287336
16.935267,30.011997,139.059118,196.725201,55.844698,31.797418,29.229253,14.112638,138.443444,1.453364,8.702616,16.224112,190.080186,140.081594,183.062998,139.324283,84.534394,138.833205,-0.000661,0.000801,32.000000,-235.895066,139.302316,-0.584417,19.356959,0.602722,138596.163495,0.929178,39.607482,15.437393,8.255403,0.006829,0.007022,224.690280,32.000000,230.241246,215.499782,216.298341,209.897538,32.000000,200.208166,68.073457,57.170411,97.166405,99.057308,35.385856,29.164108,33.226681,27.717737,30.493072,59.538304,31.310007
16.864836,30.011997,138.947804,196.725201,55.943927,31.802464,29.218915,14.109641,138.388474,1.452980,8.716032,16.210881,190.033838,139.972402,183.028842,139.324383,84.499447,138.844737,-0.000661,0.000809,32.000000,-235.900849,139.387425,-0.584921,19.334168,0.603526,138608.917274,0.929073,39.592180,15.476026,8.256737,0.015796,0.009024,224.938602,32.000000,230.022719,215.993970,217.203761,209.051721,32.000000,200.670309,68.057741,57.145218,97.125517,99.057308,35.389029,29.164108,33.169270,27.717737,30.241739,59.540517,31.437666
16.875419,30.014731,139.092885,196.726326,56.048357,31.807537,29.215603,14.113209,138.459868,1.452642,8.778939,16.258469,190.050847,139.986247,183.011735,139.403899,84.552946,138.863975,-0.000661,0.000862,32.000000,-235.896462,139.467351,-0.585431,19.347045,0.603887,138551.912697,0.923419,39.280354,15.456873,8.211215,0.007782,0.017834,224.087797,32.000000,230.626782,216.391714,214.149527,208.833338,32.000000,200.892442,68.058792,57.160610,97.096228,99.057308,35.429681,29.164108,33.158272,27.717737,30.251431,59.544834,31.248598
16.669172,29.984107,139.042867,196.736457,56.106249,31.807634,29.227187,14.100936,138.407717,1.452311,8.778939,16.228654,190.050847,140.036125,183.011735,139.394723,84.552946,138.756697,-0.000662,0.000871,32.000000,-235.907915,139.390794,-0.585645,19.312689,0.605883,138622.530182,0.927889,39.449226,15.497310,8.238906,0.000000,0.005491,224.087797,32.000000,230.626782,216.391714,214.149527,208.833338,32.000000,200.892442,68.058792,57.160610,97.096228,99.057308,35.418297,29.164108,33.275585,27.717737,30.145149,59.540488,31.270241
16.780111,29.978912,139.102514,196.746025,56.192780,31.811157,29.220057,14.113494,138.459009,1.451842,8.994316,16.195242,189.993433,140.087181,183.068036,139.349586,84.545947,138.741667,-0.000663,0.000860,32.000000,-235.891259,139.429620,-0.585310,19.345026,0.605795,138657.472803,0.926608,39.444708,15.536852,8.245584,0.025586,0.010872,224.147346,32.000000,230.738760,216.140029,213.218900,209.231011,32.000000,200.651061,68.062514,57.166486,97.101392,99.057308,35.400381,29.164108,33.189342,27.717737,30.144977,59.530407,31.314262
16.786673,29.978912,138.978179,196.746025,56.279187,31.812438,29.217166,14.112352,138.470452,1.451431,8.816199,16.237796,190.009462,140.025030,183.062090,139.318946,84.503272,138.894298,-0.000664,0.000881,32.000000,-235.893712,139.393400,-0.585005,19.402854,0.610845,138688.574513,0.938998,39.893419,15.401876,8.341318,0.031674,0.013641,224.052391,32.000000,231.002407,215.536282,212.691731,209.529015,32.000000,200.196618,68.057874,57.161786,97.043631,99.057308,35.402260,29.164108,33.187740,27.717737,30.126720,59.546900,31.403623
16.804026,29.979732,139.056180,196.751090,56.354585,31.813670,29.250252,14.110069,138.485493,1.450886,8.669574,16.126192,190.007866,139.994526,183.058642,139.291890,84.503939,138.848919,-0.000663,0.000883,32.000000,-235.898946,139.416895,-0.585123,19.453576,0.607728,138658.392992,0.932889,39.620027,15.401715,8.289726,0.038674,0.000000,224.462355,32.000000,230.606225,215.465174,214.702164,209.661603,32.000000,200.116209,68.036927,57.131714,97.045897,99.057308,35.422035,29.164108,33.106241,27.717737,30.129345,59.541697,31.426881
16.852186,29.946101,138.993413,196.747713,56.403942,31.817425,29.215537,14.110497,138.469905,1.450628,8.732368,16.313423,190.013274,140.014692,183.077707,139.360117,84.493702,138.867794,-0.000663,0.000866,32.000000,-235.894256,139.405413,-0.585127,19.455411,0.605538,138684.968852,0.932641,39.604207,15.517083,8.279078,0.028103,0.000386,224.739300,32.000000,230.244113,215.356133,215.986530,209.817844,32.000000,200.376654,68.041832,57.125728,97.063553,99.057308,35.407407,29.164108,33.130290,27.717737,30.012290,59.547057,31.243462
16.895467,29.926414,139.031150,196.743492,56.526190,31.822488,29.225475,14.112210,138.459523,1.450180,9.019002,16.254872,190.096506,139.984106,183.084954,139.420338,84.512832,138.840123,-0.000663,0.000817,32.000000,-235.895166,139.381346,-0.585118,19.513240,0.603799,138682.862814,0.930628,39.563213,15.494810,8.275170,0.019571,0.000000,225.089210,32.000000,230.156408,216.014943,216.542141,209.152972,32.000000,200.857403,68.071230,57.136973,97.104533,99.057308,35.417939,29.164108,33.094798,27.717737,29.943121,59.539868,31.340087
16.661154,29.971803,138.982045,196.742366,56.615363,31.825013,29.222378,14.113637,138.452124,1.450066,9.228072,16.150389,190.125884,139.986348,183.029506,139.358693,84.484583,138.801229,-0.000663,0.000832,32.000000,-235.894559,139.414589,-0.585416,19.507968,0.602651,138671.787553,0.929013,39.413721,15.514035,8.247797,0.025694,0.000000,224.349042,32.000000,230.601216,216.220467,214.404476,208.901119,32.000000,200.894088,68.036448,57.117324,97.079496,99.057308,35.406438,29.164108,33.143208,27.717737,29.942326,59.543172,31.335905
16.721106,29.971803,139.080568,196.742366,56.696917,31.825033,29.222737,14.109498,138.471684,1.449711,9.345264,16.143002,190.131886,140.060837,183.034077,139.320818,84.494394,138.724449,-0.000663,0.000820,32.000000,-235.896894,139.357588,-0.586706,19.496193,0.600141,138657.717036,0.926338,39.290132,15.481728,8.228903,0.013756,0.000000,224.304720,32.000000,230.757078,216.380386,213.445901,208.929782,32.000000,200.839322,68.055754,57.143626,97.052975,99.057308,35.435850,29.164108,33.187988,27.717737,30.099539,59.539278,31.155422
16.774489,30.011450,139.021935,196.747995,56.772678,31.826135,29.223264,14.114921,138.463705,1.449603,9.304240,16.233380,190.125828,139.954029,183.066996,139.287452,84.525480,138.814430,-0.000665,0.000810,32.000000,-235.893602,139.393521,-0.587282,19.467344,0.605074,138800.491474,0.940107,39.900553,15.491454,8.341682,0.000000,0.000000,224.071710,32.000000,230.736820,215.613542,212.692868,209.351937,32.000000,200.118790,68.069656,57.124001,97.032147,99.057308,35.399367,29.164108,33.141821,27.717737,30.237111,59.550175,31.426367
16.703235,30.099494,138.972780,196.752497,56.869844,31.827264,29.219008,14.106216,138.437839,1.449218,9.120007,16.200147,190.133330,139.981375,183.038845,139.293904,84.520326,138.828089,-0.000665,0.000801,32.000000,-235.905422,139.395421,-0.587138,19.436057,0.604425,138769.241899,0.936606,39.755390,15.445063,8.317666,0.000000,0.000000,224.349975,32.000000,230.810056,215.623040,214.067737,209.495871,32.000000,200.186384,68.076528,57.117058,96.984434,99.057308,35.405997,29.164108,33.186025,27.717737,30.543103,59.541146,31.295333
16.857412,30.082541,139.059704,196.749120,56.914709,31.827259,29.222924,14.106216,138.491283,1.448664,8.900315,16.231172,190.119942,139.902748,183.071376,139.354369,84.473141,138.855187,-0.000665,0.000785,32.000000,-235.905258,139.431806,-0.586984,19.428031,0.604185,138749.698166,0.933620,39.666121,15.456845,8.287700,0.025742,0.000000,224.721070,32.000000,230.044934,215.334954,215.819941,209.760641,32.000000,200.074435,68.077100,57.149241,96.951179,99.057308,35.380434,29.164108,33.128609,27.717737,30.544178,59.535275,31.161511
16.814791,30.082541,139.050176,196.749120,56.958222,31.827269,29.228816,14.110212,138.501980,1.448155,8.835146,16.273341,190.172077,139.918815,183.112834,139.303115,84.468530,138.742956,-0.000664,0.000784,32.000000,-235.896017,139.364827,-0.586429,19.437158,0.606656,138820.714263,0.938106,39.926308,15.468504,8.320112,0.017964,0.000000,224.878400,32.000000,230.187314,215.617441,216.885103,209.630000,32.000000,200.474479,68.083600,57.102732,96.970363,99.057308,35.431243,29.164108,33.099633,27.717737,30.486237,59.555092,31.246177
16.819517,29.946374,139.076107,196.741522,57.026546,31.832340,29.221407,14.116348,138.484908,1.447716,8.916830,16.190949,190.089045,139.913858,183.089219,139.363197,84.482658,138.831692,-0.000664,0.000810,32.000000,-235.892339,139.490396,-0.586338,19.408336,0.603923,138774.454725,0.929061,39.537605,15.528593,8.249173,0.000000,0.000000,225.106943,32.000000,229.983380,215.838395,217.320664,209.136031,32.000000,200.911661,68.068980,57.132165,96.964586,99.057308,35.397841,29.164108,33.188726,27.717737,30.013591,59.540842,31.433410
16.802196,29.874190,138.997253,196.735050,57.108228,31.839961,29.219540,14.108928,138.493995,1.447156,9.116757,16.168259,190.139085,140.072501,183.068199,139.307698,84.503053,138.767137,-0.000663,0.000829,32.000000,-235.893859,139.449038,-0.586111,19.379382,0.604485,138794.619464,0.931313,39.640104,15.479745,8.269516,0.027203,0.000000,224.670477,32.000000,230.407442,216.018240,215.396798,209.065716,32.000000,201.043568,68.052300,57.152346,96.966195,99.057308,35.416604,29.164108,33.096254,27.717737,29.762243,59.540271,31.266867
16.767640,29.911649,139.057346,196.735331,57.181035,31.843774,29.251554,14.110497,138.448004,1.447120,9.198639,16.215961,190.012432,139.948952,183.086062,139.317090,84.528814,138.866161,-0.000662,0.000812,32.000000,-235.900977,139.469534,-0.586178,19.388115,0.605241,138756.705460,0.931132,39.492559,15.507887,8.268734,0.028153,0.001141,224.253773,32.000000,230.752163,216.242543,213.822899,208.931964,32.000000,201.139820,68.094109,57.140770,96.980738,99.057308,35.407950,29.164108,33.105000,27.717737,29.760884,59.547519,31.419544
16.695314,29.911649,139.042445,196.735331,57.259967,31.847624,29.226942,14.111211,138.575872,1.446677,9.225288,16.133019,189.995886,139.932374,183.118358,139.394241,84.485279,138.939190,-0.000662,0.000826,32.000000,-235.896165,139.468616,-0.586400,19.367948,0.606371,138758.839009,0.932253,39.462080,15.456745,8.272565,0.005595,0.000000,224.015095,32.000000,230.830393,215.700462,212.668941,209.387231,32.000000,200.540869,68.079860,57.141925,97.016639,99.057308,35.431926,29.164108,33.149668,27.717737,29.889927,59.544067,31.433117
16.826579,29.985474,139.047884,196.744055,57.348797,31.850156,29.229365,14.109641,138.440937,1.446149,9.357887,16.222414,190.003563,139.982353,183.093328,139.318516,84.519093,138.847512,-0.000662,0.000819,32.000000,-235.900358,139.451547,-0.586174,19.314342,0.607060,138790.602914,0.933413,39.582845,15.478146,8.293197,0.000000,0.017173,224.049123,32.000000,230.981162,215.504749,213.113283,209.658629,32.000000,200.208492,68.079445,57.133076,97.010969,99.057308,35.413551,29.164108,33.152168,27.717737,30.145707,59.547392,31.367013
16.841181,30.012817,138.979784,196.749402,57.445414,31.847629,29.223889,14.115064,138.469895,1.445876,9.388950,16.233685,190.067711,140.014691,183.094608,139.338607,84.514714,138.797596,-0.000661,0.000834,32.000000,-235.891493,139.445875,-0.586208,19.318118,0.609223,138862.245205,0.938504,39.757637,15.556446,8.328232,0.011556,0.000000,224.478109,32.000000,230.253786,215.395241,215.271556,209.723158,32.000000,200.085541,68.085465,57.133697,97.028369,99.057308,35.413305,29.164108,33.051167,27.717737,30.240539,59.537783,31.443462
16.777667,30.044261,139.071613,196.745743,57.510957,31.845150,29.216158,14.109641,138.426228,1.445613,9.524328,16.135348,190.086719,140.037163,183.152028,139.320961,84.517267,138.748261,-0.000660,0.000839,32.000000,-235.900685,139.368825,-0.586341,19.276891,0.608378,138826.056737,0.931079,39.514667,15.478987,8.263586,0.003763,0.010592,224.691346,32.000000,230.168774,215.492521,216.482516,209.821997,32.000000,200.038135,68.091287,57.125691,97.049788,99.057308,35.420859,29.164108,33.093761,27.717737,30.240678,59.543340,31.319398
16.757246,30.044261,138.901971,196.745743,57.573226,31.842569,29.225722,14.112495,138.444935,1.445367,9.585927,16.200903,190.095262,139.953560,183.150692,139.378901,84.503550,138.848570,-0.000660,0.000823,32.000000,-235.898323,139.344432,-0.586481,19.325330,0.607803,138821.316673,0.930402,39.506890,15.459591,8.252378,0.000000,0.000000,224.842537,32.000000,230.043289,215.840788,217.556059,209.073384,32.000000,200.598704,68.075637,57.113627,97.083719,99.057308,35.390979,29.164108,33.090852,27.717737,30.350281,59.544500,31.259310
16.724287,30.105236,139.101963,196.751653,57.643603,31.838798,29.218781,14.105075,138.405808,1.445017,9.468383,16.218498,190.016534,139.975992,183.101603,139.390060,84.489299,138.895835,-0.000659,0.000811,32.000000,-235.902138,139.317432,-0.586874,19.333932,0.610609,138847.601467,0.934293,39.691268,15.433538,8.289091,0.000000,0.000000,224.951054,32.000000,230.132062,215.972797,216.039248,209.063848,32.000000,200.835690,68.082555,57.114315,97.087764,99.057308,35.392630,29.164108,32.965173,27.717737,30.562808,59.543831,31.436639
16.684420,30.130392,138.928455,196.755874,57.725374,31.834975,29.217105,14.106644,138.392505,1.444644,9.426764,16.205773,190.080469,140.023563,183.080952,139.241038,84.486790,138.787544,-0.000659,0.000804,32.000000,-235.903846,139.454097,-0.586743,19.316833,0.609081,138853.044737,0.935091,39.740537,15.495034,8.289069,0.000000,0.000000,224.194517,32.000000,230.642380,216.147118,214.098072,208.906030,32.000000,201.146646,68.062550,57.122279,97.098561,99.057308,35.402232,29.164108,33.115936,27.717737,30.651337,59.536760,31.343462
16.852701,30.091565,139.083852,196.747995,57.793095,31.836058,29.207191,14.108357,138.482637,1.444210,9.198649,16.310796,190.080469,139.981395,183.103774,139.431153,84.533309,138.870714,-0.000658,0.000787,32.000000,-235.901970,139.384672,-0.586763,19.349275,0.609936,138881.206970,0.937243,39.881130,15.531789,8.317363,0.000000,0.025932,224.234270,32.000000,230.886177,216.003506,213.209174,209.305704,32.000000,201.009091,68.071284,57.139556,97.167347,99.057308,35.408845,29.164108,33.008368,27.717737,30.652746,59.537999,31.163712
16.825439,30.091565,139.010310,196.747995,57.849469,31.839714,29.216663,14.116206,138.490322,1.443377,8.923617,16.347071,190.113849,139.878807,183.106467,139.429224,84.492587,138.835630,-0.000658,0.000799,32.000000,-235.887564,139.389258,-0.587141,19.365089,0.610888,138891.957880,0.939558,40.002759,15.482728,8.326838,0.000000,0.000000,224.056934,32.000000,231.003629,215.325200,212.688314,209.679713,32.000000,200.271050,68.082229,57.127890,97.142479,99.057308,35.425956,29.164108,33.016131,27.717737,30.518988,59.540183,31.387336
16.777438,30.016645,139.043245,196.743773,57.903831,31.840933,29.226852,14.107215,138.478880,1.442861,9.086673,16.232658,190.186550,139.979927,183.157959,139.368080,84.525477,138.821742,-0.000657,0.000776,32.000000,-235.901636,139.417468,-0.587261,19.382792,0.606710,138785.553323,0.930107,39.557947,15.475817,8.252912,0.000000,0.000000,224.305147,32.000000,230.716908,215.382850,214.602615,209.789014,32.000000,200.176236,68.080105,57.143858,97.182544,99.057308,35.425372,29.164108,33.105364,27.717737,30.259435,59.543556,31.208906
16.760238,29.955671,138.958889,196.738427,57.957196,31.844719,29.233495,14.109784,138.536854,1.442340,9.136906,16.324243,190.052824,140.097500,183.183047,139.314421,84.474321,138.795091,-0.000654,0.000771,32.000000,-235.903001,139.406005,-0.587400,19.406343,0.606682,138835.012940,0.931473,39.623499,15.499834,8.261913,0.010936,0.006822,224.594074,32.000000,230.092790,215.435600,215.909112,209.895899,32.000000,199.824976,68.071023,57.128336,97.186398,99.057308,35.413524,29.164108,33.043358,27.717737,30.047789,59.540340,31.331063
16.859392,29.959772,139.042694,196.730829,58.007099,31.847296,29.226269,14.106787,138.421086,1.442028,9.319179,16.226545,190.027792,139.896467,183.193178,139.345161,84.473592,138.853799,-0.000654,0.000761,32.000000,-235.896655,139.415734,-0.587394,19.407051,0.607096,138814.897419,0.933781,39.664206,15.460331,8.287514,0.000000,0.000000,224.790609,32.000000,229.982888,215.826820,217.066769,209.398588,32.000000,200.236469,68.086213,57.107066,97.211011,99.057308,35.417427,29.164108,33.002013,27.717737,30.047310,59.542140,31.294453
16.784731,29.959772,138.949631,196.730829,58.056977,31.849832,29.232676,14.113066,138.458581,1.441650,9.490819,16.260276,190.086551,139.875178,183.157012,139.215027,84.484305,138.781723,-0.000654,0.000742,32.000000,-235.896113,139.430661,-0.587137,19.401360,0.606509,138843.659457,0.934540,39.644724,15.498793,8.290985,0.000000,0.000000,224.794604,32.000000,229.958137,216.094741,216.972853,209.011849,32.000000,200.686992,68.079451,57.107799,97.238862,99.057308,35.410762,29.164108,33.013892,27.717737,30.061109,59.548513,31.245590
16.847899,29.985747,139.023470,196.720417,58.084916,31.851071,29.223660,14.107358,138.496674,1.441340,9.622829,16.244659,190.128222,139.833419,183.074193,139.349969,84.487439,138.768016,-0.000652,0.000752,32.000000,-235.902641,139.350878,-0.587042,19.459713,0.604701,138814.910623,0.929162,39.410077,15.527481,8.247195,0.000000,0.008586,224.303282,32.000000,230.380019,216.211966,214.812679,208.824259,32.000000,200.736659,68.071549,57.138982,97.257631,99.057308,35.423004,29.164108,32.983878,27.717737,30.151007,59.540320,31.241335
16.750492,30.021020,138.933110,196.716758,58.136790,31.849797,29.220334,14.110069,138.433357,1.440572,9.763468,16.248183,190.066177,139.907743,183.139074,139.246419,84.507125,138.628055,-0.000652,0.000740,32.000000,-235.898782,139.425706,-0.586724,19.478412,0.606250,138851.513558,0.933313,39.589747,15.482440,8.278335,0.000000,0.003915,224.125994,32.000000,230.646283,216.163929,213.881213,209.082904,32.000000,201.236070,68.064173,57.131087,97.245274,99.057308,35.409001,29.164108,33.014317,27.717737,30.273390,59.533603,31.437886
16.770094,30.095393,138.955796,196.721261,58.141054,31.846040,29.239758,14.109641,138.408903,1.440334,9.843601,16.147368,190.041454,139.889697,183.144363,139.264570,84.486067,138.800009,-0.000651,0.000730,32.000000,-235.893637,139.349572,-0.586597,19.445734,0.603364,138838.140960,0.930068,39.463669,15.472776,8.251680,0.000000,0.000000,223.980652,32.000000,230.826914,215.575072,212.610945,209.574117,32.000000,200.430816,68.066822,57.129978,97.216875,99.057308,35.403911,29.164108,33.055954,27.717737,30.273617,59.532807,31.253954
16.804377,30.095393,138.982295,196.721261,58.149931,31.844823,29.218789,14.112781,138.435741,1.439808,10.067630,16.199401,190.063351,139.967548,183.118192,139.329315,84.502450,138.774091,-0.000651,0.000696,32.000000,-235.892792,139.381265,-0.586054,19.412820,0.604602,138875.889178,0.935815,39.733600,15.386387,8.294270,0.000000,0.000000,224.197141,32.000000,230.884828,215.496499,213.826848,209.842877,32.000000,200.263163,68.076761,57.134149,97.245892,99.057308,35.423448,29.164108,32.973020,27.717737,30.532753,59.540488,31.224387
16.686501,30.207227,138.926504,196.727733,58.159261,31.844826,29.258328,14.107643,138.451851,1.439537,10.046316,16.192315,190.059811,139.876769,183.165422,139.343246,84.492964,138.764873,-0.000650,0.000692,32.000000,-235.903339,139.434212,-0.586109,19.492075,0.605303,138891.040393,0.934112,39.760664,15.489389,8.285928,0.009072,0.011329,224.542544,32.000000,230.066895,215.394367,215.658137,209.906187,32.000000,199.996610,68.075645,57.125012,97.251418,99.057308,35.401836,29.164108,32.986858,27.717737,30.922703,59.540950,31.279046
16.774480,30.266290,139.026467,196.738427,58.181825,31.844792,29.217067,14.110355,138.466003,1.439289,10.160305,16.212407,190.132054,139.846529,183.178538,139.284515,84.472612,138.848878,-0.000649,0.000681,32.000000,-235.894891,139.352081,-0.585875,19.525933,0.605661,138862.124127,0.932772,39.678030,15.460659,8.270601,0.004929,0.025485,224.825571,32.000000,230.025609,215.596687,216.799396,209.833293,32.000000,200.033225,68.075909,57.113902,97.287244,99.057308,35.438007,29.164108,32.979432,27.717737,31.130127,59.540458,31.184035
16.924294,30.245782,138.986785,196.748557,58.250064,31.841275,29.230361,14.112352,138.464405,1.439154,10.256243,16.189877,190.085341,139.881642,183.131869,139.274289,84.458444,138.717998,-0.000647,0.000666,32.000000,-235.896499,139.307415,-0.586314,19.519823,0.605646,138959.253179,0.938570,40.074554,15.465754,8.325682,0.003458,0.007687,225.051511,32.000000,229.896875,216.089199,217.217523,209.016337,32.000000,200.482917,68.064350,57.093762,97.282526,99.057308,35.427811,29.164108,32.975260,27.717737,31.133006,59.545484,31.325781
16.813410,30.245782,139.053746,196.748557,58.294499,31.840058,29.214121,14.109356,138.379526,1.438970,10.069333,16.140585,190.138077,139.926278,183.127551,139.237230,84.475063,138.785358,-0.000646,0.000647,32.000000,-235.900315,139.315187,-0.586648,19.526484,0.603101,138954.950475,0.934918,39.920984,15.526117,8.287975,0.010306,0.005400,224.712102,32.000000,230.214117,216.235527,215.519848,209.051073,32.000000,200.761992,68.069868,57.115788,97.301319,99.057308,35.448668,29.164108,32.935042,27.717737,31.064491,59.543605,31.439940
16.858154,30.216251,139.012931,196.756155,58.355723,31.838819,29.228109,14.108499,138.415117,1.438823,9.860095,16.210877,190.087940,139.971097,183.087003,139.302054,84.481308,138.757894,-0.000646,0.000657,32.000000,-235.895926,139.318409,-0.586371,19.516623,0.600075,138875.649362,0.925780,39.540412,15.477941,8.212265,0.028299,0.000000,224.292274,32.000000,230.558351,216.366025,214.090866,208.916047,32.000000,200.987321,68.056910,57.128784,97.320340,99.057308,35.435603,29.164108,32.908049,27.717737,30.964449,59.548572,31.313968
16.810583,30.151446,139.034272,196.760095,58.449875,31.837563,29.215868,14.102791,138.401236,1.438334,9.710340,16.267869,190.055484,139.945651,183.105485,139.326497,84.471951,138.798872,-0.000645,0.000667,32.000000,-235.904257,139.372417,-0.586096,19.531729,0.602234,138908.659303,0.932587,39.806668,15.493414,8.270407,0.014844,0.000649,224.240857,32.000000,230.728223,215.814601,212.881183,209.348930,32.000000,200.523634,68.059077,57.125502,97.342075,99.057308,35.446785,29.164108,32.912936,27.717737,30.741654,59.532413,31.458502
16.730605,30.066409,139.050143,196.762065,58.460197,31.837602,29.258442,14.112638,138.436906,1.437968,9.630566,16.322549,190.074685,139.886495,183.115250,139.377414,84.481119,138.827818,-0.000644,0.000666,32.000000,-235.894410,139.403638,-0.586308,19.461207,0.601478,138869.761962,0.929479,39.669531,15.474085,8.246035,0.011863,0.000000,224.201293,32.000000,230.869180,215.547125,213.282883,209.768036,32.000000,200.255427,68.042245,57.124461,97.341060,99.057308,35.407620,29.164108,32.942764,27.717737,30.743291,59.544146,31.306045
16.820782,30.066409,139.099298,196.762065,58.482914,31.837676,29.234207,14.113351,138.432553,1.437365,9.453773,16.208906,190.032378,140.003844,183.156572,139.324671,84.508856,138.786742,-0.000644,0.000675,32.000000,-235.895336,139.313472,-0.585752,19.437997,0.601904,138865.386045,0.932417,39.719140,15.502963,8.270640,0.012585,0.006268,224.695027,32.000000,230.501261,215.315240,215.225510,209.996566,32.000000,199.991771,68.069388,57.146063,97.347091,99.057308,35.465172,29.164108,32.899627,27.717737,30.448893,59.543005,31.314629
16.809223,30.004341,139.050632,196.764879,58.488058,31.841501,29.215164,14.109070,138.410294,1.437156,9.350096,16.234676,190.071742,140.043444,183.154983,139.324301,84.489880,138.941784,-0.000645,0.000680,32.000000,-235.901584,139.426828,-0.585498,19.416571,0.605630,138863.108873,0.935487,39.827032,15.507581,8.311125,0.036032,0.000000,224.970349,32.000000,230.240778,215.431395,216.300010,210.045389,32.000000,200.091753,68.072584,57.134973,97.329191,99.057308,35.446783,29.164108,32.798031,27.717737,30.233761,59.534498,31.361877
16.785142,29.949655,139.093923,196.764598,58.548826,31.845362,29.217640,14.114493,138.510510,1.436943,9.352819,16.256668,190.130883,140.021624,183.182143,139.328094,84.456905,138.816941,-0.000643,0.000682,32.000000,-235.890424,139.415935,-0.585262,19.393072,0.604616,138809.681723,0.931067,39.609550,15.460280,8.269490,0.035759,0.000000,225.090588,32.000000,230.097557,215.847835,217.421087,209.271672,32.000000,200.601138,68.056277,57.129829,97.285432,99.057308,35.464131,29.164108,32.904100,27.717737,30.043830,59.543497,31.398708
16.770420,29.916571,138.957704,196.769382,58.586962,31.849190,29.223174,14.109213,138.537754,1.436270,9.679020,16.210616,190.105913,140.056310,183.071972,139.351172,84.459355,138.816721,-0.000644,0.000698,32.000000,-235.903572,139.443939,-0.585384,19.372196,0.605398,138819.170092,0.932315,39.575306,15.553080,8.272282,0.050967,0.003549,225.148018,32.000000,230.199611,216.122971,216.354432,209.212413,32.000000,200.819889,68.032856,57.136018,97.248847,99.057308,35.462459,29.164108,32.906627,27.717737,30.043286,59.545346,31.278459
16.760354,29.916571,139.101550,196.769382,58.666780,31.850455,29.221325,14.113637,138.479255,1.436158,10.075359,16.185313,190.083441,140.004945,183.105294,139.373361,84.494496,138.930843,-0.000644,0.000695,32.000000,-235.895542,139.432700,-0.585599,19.358952,0.606714,138843.055325,0.933616,39.578640,15.526615,8.286729,0.017262,0.000000,224.314741,32.000000,230.613813,216.264652,214.373601,209.086131,32.000000,200.932356,68.041393,57.141296,97.210710,99.057308,35.468896,29.164108,32.906374,27.717737,29.927567,59.548188,31.419030
16.656661,30.009536,139.018165,196.775010,58.756129,31.850405,29.215757,14.110783,138.519221,1.436039,10.282607,16.125119,190.101083,139.941897,183.057906,139.246969,84.505642,138.865957,-0.000644,0.000706,32.000000,-235.894135,139.392483,-0.586382,19.360552,0.607398,138852.422424,0.934329,39.581058,15.524060,8.285881,0.012769,0.000000,224.395378,32.000000,230.811937,216.243765,213.449657,209.140950,32.000000,200.787722,68.041087,57.136350,97.187921,99.057308,35.448157,29.164108,32.985629,27.717737,30.249962,59.545523,31.243462
16.787934,30.110978,139.068102,196.785422,58.809760,31.847860,29.224982,14.110925,138.417216,1.435633,10.310118,16.206318,190.094544,139.973686,183.098069,139.332350,84.471098,138.921602,-0.000644,0.000709,32.000000,-235.896451,139.431131,-0.586303,19.392076,0.608354,138843.545846,0.935006,39.605345,15.543256,8.299440,0.010068,0.000000,224.154971,32.000000,230.903924,215.494044,212.856829,209.592543,32.000000,199.945470,68.038637,57.135554,97.145824,99.057308,35.462011,29.164108,32.883023,27.717737,30.602479,59.551443,31.383814
16.750479,30.187266,138.944186,196.803995,58.827303,31.844079,29.224204,14.111924,138.484570,1.435128,10.103420,16.314363,190.159030,140.048582,183.154908,139.297819,84.467795,138.837715,-0.000643,0.000700,32.000000,-235.900205,139.389872,-0.586751,19.509044,0.610394,138915.965549,0.941415,39.949183,15.501220,8.346100,0.026115,0.000000,224.535556,32.000000,230.785719,215.564077,214.754281,209.751668,32.000000,200.218633,68.020511,57.148372,97.144980,99.057308,35.433450,29.164108,32.840266,27.717737,30.603678,59.539288,31.139427
16.812091,30.187266,139.056426,196.803995,58.843220,31.840269,29.222728,14.110069,138.567702,1.434365,9.643228,16.166152,190.146045,140.014101,183.125637,139.362785,84.434068,138.787541,-0.000644,0.000703,32.000000,-235.899274,139.478570,-0.586762,19.552422,0.606914,138905.831947,0.933643,39.733233,15.562255,8.283813,0.026020,0.000000,224.862272,32.000000,230.271008,215.344049,216.066268,209.926744,32.000000,200.185096,68.031107,57.134245,97.151140,99.057308,35.460107,29.164108,32.852356,27.717737,30.870454,59.543340,31.329082
