OSU 80 Ton Compressor Load Stand
16.799443,30.163477,139.044768,196.824256,58.837041,31.840241,29.213924,14.113780,138.525160,1.434254,9.279038,16.383305,190.185772,140.023847,183.131411,139.399417,84.441046,138.898664,-0.000644,0.000699,32.000000,-235.894580,139.432353,-0.587111,19.590449,0.603808,138935.206880,0.935885,39.899879,15.525620,8.294938,0.035018,0.000560,224.943503,32.000000,230.339387,215.618101,217.219502,209.543002,32.000000,200.711628,68.031392,57.131163,97.162442,99.057308,35.466643,29.164108,32.766258,27.717737,30.789749,59.545749,31.427541
16.698067,30.054651,139.157614,196.832980,58.852022,31.840205,29.210938,14.113637,138.569636,1.433924,8.987855,16.323223,190.257315,140.063670,183.083832,139.449635,84.448623,138.952064,-0.000644,0.000713,32.000000,-235.894395,139.408879,-0.587347,19.581375,0.601387,138910.450086,0.932268,39.751329,15.535449,8.271216,0.034609,0.000000,225.120967,32.000000,230.293282,216.007002,216.899817,209.337608,32.000000,200.889542,68.052079,57.144117,97.179160,99.057308,35.491461,29.164108,32.907647,27.717737,30.413452,59.535639,31.345296
16.951521,29.882393,139.119095,196.823694,58.846445,31.843982,29.213935,14.108928,138.691427,1.433471,8.918596,16.380890,190.141738,140.110020,183.079337,139.434821,84.442681,138.985063,-0.000644,0.000694,32.000000,-235.899596,139.547423,-0.587804,19.520111,0.600414,138903.529862,0.933224,39.758000,15.581388,8.276749,0.028585,0.000000,224.450585,32.000000,230.685817,216.212881,214.842564,209.155879,32.000000,200.941067,68.008321,57.111581,97.152794,99.057308,35.470018,29.164108,32.789097,27.717737,30.414043,59.539140,31.407732
16.923363,29.882393,139.196578,196.823694,58.822280,31.847740,29.241951,14.111782,138.632992,1.433213,8.904417,16.261428,190.165324,140.185139,183.130328,139.509712,84.485489,138.952821,-0.000646,0.000672,32.000000,-235.894283,139.543751,-0.587653,19.469233,0.602838,138902.001984,0.938950,39.893974,15.599228,8.333756,0.000000,0.000000,224.259017,32.000000,230.784608,216.351109,213.741629,209.095857,32.000000,200.966047,68.052211,57.150992,97.162424,99.057308,35.508628,29.164108,32.740999,27.717737,29.814963,59.540684,31.285575
16.879226,29.772752,139.188690,196.814689,58.828078,31.851545,29.240668,14.111639,138.570743,1.432952,8.983670,16.288250,190.120537,140.043402,183.119091,139.525052,84.463119,138.916765,-0.000645,0.000692,32.000000,-235.892951,139.571671,-0.587597,19.369652,0.599331,138749.841816,0.924059,39.111856,15.620874,8.206880,0.000000,0.000000,224.098005,32.000000,230.943606,215.716870,212.547082,209.465531,32.000000,200.105433,68.028285,57.125487,97.164096,99.057308,35.492996,29.164108,32.780621,27.717737,29.432401,59.542287,31.291518
16.802135,29.749511,139.185203,196.807653,58.838761,31.855341,29.213162,14.112210,138.562161,1.432716,9.074949,16.248536,190.162785,140.075130,183.162738,139.523993,84.495902,138.997813,-0.000646,0.000700,32.000000,-235.895986,139.436820,-0.587383,19.320033,0.601705,138754.697197,0.924874,39.179253,15.562723,8.225114,0.000000,0.000000,224.225858,32.000000,231.015065,215.770677,213.884186,209.715787,32.000000,200.198025,68.043499,57.129945,97.191187,99.057308,35.507642,29.164108,32.797877,27.717737,29.349207,59.534764,31.384108
16.779281,29.780134,139.112914,196.809905,58.823160,31.859169,29.258296,14.111354,138.609519,1.432475,9.222769,16.238584,190.204569,140.131369,183.140402,139.492008,84.443388,138.808577,-0.000644,0.000725,32.000000,-235.899956,139.555070,-0.587229,19.369862,0.605591,138761.109359,0.927295,39.175434,15.567931,8.246154,0.000000,0.000000,224.683856,32.000000,230.236420,215.501685,215.732198,209.945423,32.000000,200.235092,68.040304,57.111117,97.153090,99.057308,35.488838,29.164108,32.862397,27.717737,29.346499,59.539829,31.188437
16.793038,29.780134,139.227269,196.809905,58.835914,31.860421,29.215756,14.108785,138.559390,1.432218,9.464586,16.314472,190.307656,140.060776,183.153304,139.481942,84.489466,138.934969,-0.000644,0.000740,32.000000,-235.897936,139.484954,-0.587314,19.405398,0.608753,138784.244225,0.932641,39.337550,15.573720,8.283781,0.000000,0.000000,224.892343,32.000000,230.307312,215.687475,216.796554,209.892572,32.000000,200.521187,68.033671,57.102289,97.209772,99.057308,35.524981,29.164108,32.790279,27.717737,29.450397,59.544008,31.162758
16.710106,29.899619,139.142795,196.808779,58.874579,31.856932,29.251668,14.110497,138.623046,1.431914,9.730382,16.192245,190.265993,140.091525,183.081897,139.505168,84.410094,138.941089,-0.000645,0.000755,32.000000,-235.900321,139.509998,-0.587224,19.501228,0.607616,138849.807665,0.932694,39.423249,15.536148,8.290755,0.000051,0.000000,224.989636,32.000000,230.105275,215.996777,217.482055,209.301450,32.000000,201.004806,68.002895,57.081642,97.182596,99.057308,35.480781,29.164108,32.743587,27.717737,29.863543,59.539583,31.246691
16.694719,30.043167,139.160300,196.812719,58.835475,31.850606,29.215870,14.105503,138.622627,1.431580,9.805358,16.212428,190.220249,139.977072,183.078158,139.496098,84.440561,138.955846,-0.000645,0.000787,32.000000,-235.903349,139.514629,-0.587566,19.504349,0.606495,138824.971303,0.933296,39.390088,15.550250,8.290773,0.007110,0.005190,224.924291,32.000000,230.395472,216.167237,215.809968,209.273837,32.000000,201.025860,68.001165,57.114023,97.202979,99.057308,35.511456,29.164108,32.832256,27.717737,30.361149,59.548218,31.391371
16.901232,30.129845,139.102464,196.825382,58.790168,31.846840,29.218969,14.111354,138.568170,1.431639,9.704733,16.150380,190.135219,139.991406,183.101116,139.554591,84.475341,138.901135,-0.000645,0.000801,32.000000,-235.893728,139.541854,-0.587913,19.476025,0.605129,138932.854537,0.937099,39.709808,15.632534,8.326865,0.000000,0.000000,224.266864,32.000000,230.704969,216.322280,214.007668,209.216718,32.000000,201.329924,68.014629,57.126821,97.230427,99.057308,35.484843,29.164108,32.800024,27.717737,30.361616,59.533141,31.362464
16.779798,30.129845,139.236084,196.825382,58.758360,31.843102,29.221386,14.112067,138.617751,1.431365,9.367359,16.284617,190.112767,140.128004,183.087341,139.482617,84.426673,138.897767,-0.000643,0.000823,32.000000,-235.898915,139.524294,-0.587871,19.442220,0.605475,138948.822796,0.939269,39.890593,15.609091,8.335588,0.000000,0.002723,224.268528,32.000000,230.887983,216.087146,212.877897,209.466367,32.000000,200.764025,67.980347,57.122429,97.216229,99.057308,35.536481,29.164108,32.766899,27.717737,30.663827,59.542720,31.156082
16.703278,30.060120,139.165457,196.835232,58.730947,31.839280,29.267177,14.110783,138.654548,1.430811,9.302458,16.244835,190.035464,140.045646,183.129497,139.492089,84.454087,139.019567,-0.000644,0.000848,32.000000,-235.896102,139.591536,-0.588341,19.335113,0.602078,138857.927648,0.927363,39.479737,15.548270,8.230315,0.000000,0.000000,224.209711,32.000000,231.099336,215.625557,213.182414,209.768919,32.000000,200.255593,68.000947,57.135293,97.190175,99.057308,35.489123,29.164108,32.763868,27.717737,30.422753,59.540566,31.184475
16.881675,29.949655,139.168722,196.828196,58.732540,31.835486,29.221150,14.109498,138.609135,1.430347,9.143600,16.280099,190.103706,140.102434,183.149257,139.466847,84.500074,138.920664,-0.000644,0.000866,32.000000,-235.897058,139.532820,-0.588699,19.341066,0.605811,138919.593028,0.934128,39.771715,15.595334,8.297840,0.008266,0.017447,224.573553,32.000000,230.489852,215.579982,215.254349,209.853142,32.000000,200.207947,67.994992,57.175611,97.150263,99.057308,35.521006,29.164108,32.689575,27.717737,30.039646,59.552496,31.199956
16.757979,29.824701,139.123264,196.833543,58.747645,31.839314,29.228231,14.115064,138.612086,1.429969,9.150327,16.197461,190.112018,140.166236,183.145112,139.471108,84.483437,138.935534,-0.000644,0.000849,32.000000,-235.893951,139.499064,-0.588805,19.345551,0.610414,138895.117699,0.936828,39.886832,15.625886,8.331626,0.000000,0.010442,224.963331,32.000000,230.281068,215.562264,216.343637,210.185849,32.000000,200.228388,68.001539,57.166232,97.130644,99.057308,35.510512,29.164108,32.711091,27.717737,30.039102,59.539966,31.411180
16.847311,29.824701,139.214893,196.833543,58.759321,31.843098,29.223883,14.112638,138.661469,1.429575,9.162850,16.156375,190.083142,140.058920,183.147690,139.493455,84.449303,138.906500,-0.000645,0.000857,32.000000,-235.897361,139.552765,-0.588921,19.410985,0.606344,138736.055357,0.927688,39.346460,15.532832,8.243775,0.009604,0.017352,225.136801,32.000000,230.022783,215.926867,217.556386,209.366609,32.000000,200.663132,68.001541,57.146007,97.057179,99.057308,35.537928,29.164108,32.694693,27.717737,29.603564,59.540251,31.274864
16.904312,29.754980,139.207156,196.821442,58.752271,31.846848,29.220853,14.110925,138.656325,1.429188,9.252153,16.217039,190.121831,140.132572,183.101621,139.514722,84.450100,138.904788,-0.000645,0.000905,32.000000,-235.898418,139.394257,-0.588997,19.485414,0.608525,138767.846568,0.934397,39.519210,15.556549,8.301912,0.007838,0.000000,225.073330,32.000000,230.170215,216.150378,216.573963,209.297843,32.000000,200.909941,67.963208,57.128664,97.001259,99.057308,35.506952,29.164108,32.710073,27.717737,29.359204,59.538717,31.154028
16.810880,29.795172,139.170491,196.814970,58.770813,31.850651,29.224616,14.108071,138.626667,1.428822,9.260531,16.157331,190.100091,140.131023,183.041078,139.463790,84.451710,138.977677,-0.000644,0.000907,32.000000,-235.897174,139.579688,-0.589249,19.511850,0.604921,138764.632808,0.929514,39.304036,15.576862,8.263330,0.000000,0.000000,224.393172,32.000000,230.598155,216.261303,214.538387,209.163629,32.000000,201.257643,67.973409,57.153325,96.958605,99.057308,35.529307,29.164108,32.695739,27.717737,29.496185,59.544136,31.464812
16.792223,29.865168,139.100292,196.811874,58.783027,31.853167,29.209871,14.107215,138.607506,1.428265,9.346821,16.157450,190.114234,140.257242,183.084032,139.466193,84.465647,139.023018,-0.000645,0.000923,32.000000,-235.900981,139.553053,-0.589068,19.413450,0.601410,138730.368289,0.926322,39.097488,15.575249,8.235009,0.000000,0.000000,224.465590,32.000000,230.891703,216.209510,213.583241,209.374218,32.000000,201.364045,67.989502,57.173842,96.919254,99.057308,35.487833,29.164108,32.760544,27.717737,29.493971,59.544008,31.358796
16.759056,29.865168,139.164366,196.811874,58.769950,31.853182,29.218260,14.111782,138.712750,1.427795,9.578631,16.206362,190.152094,140.158713,183.106330,139.491621,84.480501,138.954779,-0.000646,0.000934,32.000000,-235.901004,139.519766,-0.589023,19.393334,0.602537,138800.961084,0.931735,39.362149,15.608331,8.278597,0.000864,0.005285,224.317823,32.000000,231.139049,215.549644,212.545676,209.809721,32.000000,200.365565,67.987663,57.174085,96.871958,99.057308,35.528463,29.164108,32.720192,27.717737,29.735428,59.554679,31.239721
16.637574,29.920125,139.187719,196.824538,58.778910,31.853195,29.222678,14.109070,138.578144,1.427262,9.684858,16.185295,190.111905,140.025337,183.165610,139.511075,84.459850,138.876814,-0.000645,0.000937,32.000000,-235.899125,139.362054,-0.589100,19.330812,0.605972,138838.610615,0.933503,39.477087,15.615967,8.283614,0.000000,0.000000,224.438913,32.000000,230.868701,215.589170,214.371605,209.964019,32.000000,200.425544,67.996003,57.178321,96.834698,99.057308,35.487800,29.164108,32.767023,27.717737,29.925093,59.542307,31.108980
16.739038,30.035511,139.046479,196.836639,58.811660,31.853199,29.253436,14.111924,138.587372,1.426695,9.930419,16.225672,190.083336,140.092300,183.211929,139.467806,84.445898,138.882606,-0.000646,0.000943,32.000000,-235.897091,139.460846,-0.588918,19.290843,0.607416,138844.588266,0.935148,39.557074,15.568643,8.303831,0.004818,0.002682,224.929639,32.000000,230.284044,215.564206,215.949420,210.131065,32.000000,200.094137,68.018399,57.166458,96.824559,99.057308,35.495521,29.164108,32.729773,27.717737,30.325083,59.539848,31.232971
16.788015,30.156095,139.056404,196.838890,58.808933,31.851911,29.221766,14.114350,138.561360,1.426612,9.998049,16.148666,190.105211,140.015283,183.174328,139.432584,84.433704,138.894337,-0.000646,0.000950,32.000000,-235.893026,139.503898,-0.589373,19.307418,0.612021,138927.948870,0.942198,39.906085,15.552182,8.365866,0.000000,0.001227,225.091694,32.000000,230.221606,215.952316,217.035442,209.564668,32.000000,200.357542,68.017917,57.146586,96.835865,99.057308,35.497613,29.164108,32.626361,27.717737,30.325467,59.544549,31.169361
16.780868,30.156095,139.182549,196.838890,58.832019,31.848127,29.232142,14.114350,138.460192,1.426467,10.025133,16.163448,190.116908,140.020177,183.109547,139.489789,84.442400,138.853854,-0.000647,0.000985,32.000000,-235.891387,139.515646,-0.589768,19.360709,0.611049,138935.288408,0.935550,39.775758,15.568891,8.306719,0.000000,0.007662,225.038985,32.000000,230.102519,216.365486,217.406834,209.152736,32.000000,200.798871,67.998785,57.159649,96.858922,99.057308,35.537797,29.164108,32.689487,27.717737,30.745629,59.537026,31.282641
16.843693,30.229922,139.130621,196.849584,58.816528,31.844285,29.231213,14.114921,138.565036,1.426034,9.893312,16.206415,190.068848,140.060550,183.099066,139.493457,84.436924,138.917109,-0.000647,0.000988,32.000000,-235.892127,139.480485,-0.589747,19.489269,0.609691,138960.438578,0.933958,39.778153,15.586671,8.283076,0.000000,0.008172,224.671853,32.000000,230.451525,216.466483,215.013155,209.101626,32.000000,200.955928,68.006489,57.147229,96.872428,99.057308,35.503349,29.164108,32.705944,27.717737,31.004062,59.534813,31.451239
16.758584,30.195469,139.165819,196.863373,58.806041,31.840477,29.221423,14.116063,138.505706,1.425579,9.685257,16.190014,189.954176,140.117808,183.101761,139.527520,84.425545,138.945348,-0.000647,0.000993,32.000000,-235.892133,139.489784,-0.589927,19.514682,0.608361,138942.247539,0.933927,39.795383,15.558699,8.294121,0.002691,0.031553,224.337430,32.000000,230.798403,216.551137,214.117468,209.093738,32.000000,201.250961,67.998304,57.162112,96.872470,99.057308,35.538028,29.164108,32.685395,27.717737,30.886856,59.535069,31.422699
16.804647,30.166485,139.108218,196.867031,58.794400,31.836646,29.219764,14.112067,138.606147,1.425261,9.642070,16.124291,189.942959,140.143338,183.147519,139.471697,84.451355,138.907072,-0.000648,0.001002,32.000000,-235.895637,139.480731,-0.589246,19.452789,0.602990,138929.475603,0.930396,39.717955,15.594290,8.260102,0.000000,0.006646,224.238554,32.000000,230.985879,215.889758,212.847630,209.637567,32.000000,200.643990,67.991365,57.133592,96.899530,99.057308,35.514205,29.164108,32.716704,27.717737,30.888969,59.541628,31.198121
16.914002,30.166485,139.204405,196.867031,58.800963,31.832778,29.224356,14.107929,138.641397,1.424960,9.732146,16.113168,190.033835,140.085857,183.133378,139.420947,84.443948,138.897873,-0.000648,0.001015,32.000000,-235.900595,139.475450,-0.589398,19.408205,0.603888,138942.493290,0.935417,39.888517,15.619109,8.304151,0.000000,0.005057,224.320444,32.000000,231.150825,215.753843,213.806117,209.948861,32.000000,200.569254,68.011988,57.163755,96.923600,99.057308,35.553289,29.164108,32.575353,27.717737,30.790181,59.544923,31.283007
16.794579,30.125197,138.996184,196.864498,58.775791,31.830273,29.221415,14.113637,138.587777,1.424428,9.691333,16.194735,190.104963,140.096296,183.205364,139.415572,84.459300,138.896725,-0.000646,0.001013,32.000000,-235.894723,139.535653,-0.589241,19.348199,0.604633,138881.218337,0.932640,39.748471,15.575082,8.277961,0.001801,0.003796,224.717903,32.000000,230.436706,215.557968,215.656250,210.071290,32.000000,200.205920,68.028033,57.184223,96.968501,99.057308,35.514883,29.164108,32.617242,27.717737,30.648394,59.541992,31.262318
16.873547,30.162657,139.117077,196.852960,58.734616,31.830297,29.217469,14.114778,138.631903,1.423952,9.679867,16.217318,190.120048,140.061550,183.226809,139.463815,84.414451,138.897540,-0.000646,0.001028,32.000000,-235.893417,139.507753,-0.588925,19.305503,0.603931,138821.941649,0.926137,39.485770,15.578110,8.230128,0.000000,0.004580,224.981370,32.000000,230.324455,215.760579,216.565029,210.036078,32.000000,200.336311,68.007764,57.136722,96.953641,99.057308,35.529954,29.164108,32.580750,27.717737,30.779886,59.535019,31.416903
16.718138,30.098947,139.050215,196.853805,58.719479,31.830347,29.230841,14.110497,138.562247,1.423583,9.898991,16.220996,190.066216,140.082390,183.221191,139.444866,84.406679,138.860285,-0.000646,0.001036,32.000000,-235.896223,139.460234,-0.588600,19.313712,0.607680,138837.969524,0.932890,39.731437,15.562210,8.276253,0.000000,0.000000,225.169948,32.000000,230.193395,216.189554,217.581113,209.222976,32.000000,200.743269,68.030530,57.154308,96.976143,99.057308,35.520364,29.164108,32.638496,27.717737,30.781644,59.546703,31.277358
16.639853,30.098947,139.141631,196.853805,58.705442,31.830357,29.220120,14.105645,138.545627,1.423472,9.934147,16.092042,190.066410,140.026969,183.199671,139.416219,84.418747,138.908486,-0.000646,0.001033,32.000000,-235.905173,139.416061,-0.588372,19.366112,0.607723,138842.798111,0.928575,39.578971,15.607448,8.244685,0.000000,0.000000,224.953549,32.000000,230.405686,216.444382,215.941078,209.218832,32.000000,201.017513,67.997892,57.131776,96.981606,99.057308,35.542445,29.164108,32.709649,27.717737,30.561613,59.545012,31.137373
16.727230,30.116994,139.100488,196.853242,58.744191,31.830338,29.219023,14.113066,138.557461,1.423706,9.887579,16.223078,190.134418,140.097682,183.155521,139.433418,84.432854,138.887339,-0.000645,0.001039,32.000000,-235.896605,139.553030,-0.588242,19.435847,0.610421,138889.317828,0.936950,39.889711,15.597483,8.317327,0.013758,0.000000,224.372518,32.000000,230.757817,216.556837,214.121034,209.099116,32.000000,201.100012,67.995001,57.144017,96.994309,99.057308,35.523963,29.164108,32.666878,27.717737,30.625441,59.534292,31.440160
16.878044,30.124923,139.179622,196.848176,58.771550,31.827777,29.216590,14.113637,138.592190,1.423499,9.806848,16.165171,190.138902,140.122396,183.144946,139.475385,84.432554,139.032052,-0.000645,0.001046,32.000000,-235.894067,139.518358,-0.588584,19.462414,0.610582,138916.433992,0.941861,40.079375,15.608363,8.361951,0.008397,0.004283,224.353103,32.000000,230.901964,216.228830,213.310790,209.381076,32.000000,200.774031,67.983882,57.155507,97.000851,99.057308,35.553062,29.164108,32.562154,27.717737,30.654253,59.545631,31.339500
16.791823,30.085822,139.150457,196.851835,58.758251,31.823972,29.219693,14.110783,138.617120,1.423652,9.641076,16.172226,190.123993,140.089364,183.156802,139.443032,84.412093,138.906114,-0.000645,0.001066,32.000000,-235.897413,139.491194,-0.588299,19.529264,0.606530,138877.991673,0.936841,39.885774,15.584189,8.315811,0.029078,0.023037,224.259751,32.000000,230.994722,215.755787,213.073326,209.584780,32.000000,200.464385,68.002687,57.134106,96.972633,99.057308,35.518961,29.164108,32.645692,27.717737,30.655603,59.536750,31.218664
16.917097,30.085822,139.196549,196.851835,58.795593,31.820183,29.217883,14.113351,138.633254,1.423803,9.518097,16.228886,190.150195,140.122763,183.232137,139.461899,84.422186,139.018217,-0.000646,0.001079,32.000000,-235.892058,139.556578,-0.588082,19.510329,0.602765,138806.582242,0.928192,39.530442,15.653358,8.246194,0.033112,0.002439,224.687766,32.000000,230.611706,215.584026,215.112884,209.946639,32.000000,200.339195,68.018776,57.167682,96.991835,99.057308,35.563470,29.164108,32.518260,27.717737,30.520835,59.544058,31.249919
16.858717,30.033050,139.204113,196.850991,58.850611,31.816393,29.249259,14.104932,138.613231,1.423929,9.598094,16.143958,190.158950,140.186119,183.196050,139.454620,84.405461,139.009471,-0.000645,0.001111,32.000000,-235.906214,139.525153,-0.587974,19.469023,0.602259,138822.597034,0.932834,39.698703,15.613887,8.286798,0.042024,0.000000,224.929593,32.000000,230.326060,215.531697,216.192360,209.903031,32.000000,200.380700,68.018755,57.136480,96.956441,99.057308,35.531026,29.164108,32.596234,27.717737,30.338241,59.537596,31.440821
16.713251,29.955944,139.230274,196.843955,58.900517,31.812610,29.228748,14.110069,138.660535,1.423834,9.698292,16.107999,190.186826,140.118339,183.203508,139.495939,84.364967,139.033708,-0.000644,0.001104,32.000000,-235.898126,139.587070,-0.588256,19.422157,0.600334,138747.905397,0.925626,39.397691,15.657144,8.228158,0.012224,0.000000,225.037986,32.000000,230.228980,215.950133,217.457594,209.359465,32.000000,200.877893,68.015122,57.128585,96.980467,99.057308,35.580214,29.164108,32.621286,27.717737,30.070729,59.546359,31.417490
16.628688,29.987935,139.148284,196.847332,58.928561,31.808792,29.229616,14.111068,138.638816,1.423875,9.866682,16.091292,190.119878,140.099763,183.174007,139.575982,84.400504,138.968268,-0.000645,0.001101,32.000000,-235.898275,139.616622,-0.587889,19.330523,0.602658,138745.381975,0.927727,39.484977,15.669707,8.257100,0.017702,0.000000,225.147213,32.000000,230.285177,216.156699,216.544929,209.335465,32.000000,201.118709,68.013810,57.141583,96.984937,99.057308,35.551761,29.164108,32.586588,27.717737,30.070253,59.539445,31.318957
16.739204,29.987935,139.231205,196.847332,58.935996,31.802412,29.261052,14.112352,138.596136,1.423677,10.074426,16.127663,190.154623,140.134325,183.145685,139.574496,84.373299,138.901481,-0.000645,0.001078,32.000000,-235.895187,139.612196,-0.588093,19.306054,0.606956,138784.028781,0.936469,39.758525,15.721732,8.330532,0.021060,0.000000,224.528586,32.000000,230.761351,216.408282,214.436976,209.013217,32.000000,201.212588,68.025478,57.134442,96.989486,99.057308,35.583544,29.164108,32.600851,27.717737,30.181144,59.542907,31.391518
16.728434,30.000786,139.126781,196.851553,58.963799,31.796042,29.211396,14.108499,138.655696,1.423741,9.998528,16.095871,190.075898,140.118401,183.136347,139.539351,84.371732,138.856165,-0.000646,0.001089,32.000000,-235.899696,139.520237,-0.587994,19.325593,0.611374,138795.936675,0.941329,39.995469,15.655058,8.367965,0.009328,0.000000,224.403437,32.000000,230.818693,216.388472,213.543160,209.184851,32.000000,200.940565,67.997457,57.065176,96.956167,99.057308,35.563844,29.164108,32.533715,27.717737,30.225705,59.545995,31.216830
16.706454,29.989575,139.207722,196.856056,58.936621,31.792208,29.230543,14.112352,138.657588,1.423744,9.894584,16.104110,190.094830,140.140850,183.107192,139.529677,84.388739,139.009056,-0.000644,0.001093,32.000000,-235.899941,139.570590,-0.588046,19.345131,0.609925,138735.296950,0.933703,39.727780,15.650475,8.317672,0.000000,0.000000,224.307552,32.000000,231.009600,215.697959,212.638126,209.538856,32.000000,200.071043,68.018167,57.109758,96.977761,99.057308,35.579643,29.164108,32.611097,27.717737,30.186768,59.546703,31.168187
16.800083,29.967975,139.163274,196.859996,58.930253,31.790921,29.213504,14.112781,138.673543,1.424261,9.519754,16.117208,190.090539,140.104248,183.183111,139.552759,84.390266,138.985815,-0.000643,0.001116,32.000000,-235.893612,139.568734,-0.587409,19.434142,0.609200,138717.701842,0.935754,39.766658,15.630468,8.316785,0.016675,0.000000,224.509643,32.000000,230.755003,215.729163,214.521047,209.698840,32.000000,200.223321,68.012036,57.114924,96.980473,99.057308,35.585099,29.164108,32.570966,27.717737,30.186655,59.543487,31.388363
16.641440,29.967975,139.203487,196.859996,58.962201,31.792216,29.216627,14.111068,138.620838,1.424541,9.346145,16.086744,190.189041,140.299593,183.132862,139.481455,84.392414,138.998631,-0.000642,0.001128,32.000000,-235.897455,139.548258,-0.587178,19.480746,0.609120,138697.550902,0.936278,39.808601,15.686233,8.332572,0.001894,0.000000,224.894852,32.000000,230.178375,215.591237,216.008953,209.929103,32.000000,200.118278,68.009324,57.094478,96.989026,99.057308,35.585293,29.164108,32.635846,27.717737,30.111345,59.548139,31.310373
16.728630,29.913563,139.278768,196.866468,58.998923,31.790883,29.222413,14.115777,138.666407,1.424845,9.244128,16.125890,190.217954,140.126820,183.195472,139.514522,84.376612,139.076635,-0.000643,0.001113,32.000000,-235.892910,139.624594,-0.587176,19.500153,0.604268,138643.064935,0.931333,39.560955,15.673647,8.283487,0.000000,0.000000,225.093838,32.000000,230.208847,215.843645,217.083933,209.727714,32.000000,200.826829,68.040978,57.107586,97.069165,99.057308,35.596008,29.164108,32.613521,27.717737,29.921776,59.535295,31.457108
16.841136,29.897431,139.156317,196.865624,59.045623,31.789584,29.235484,14.114921,138.649697,1.425442,9.316804,16.101480,190.271105,140.166909,183.134897,139.523934,84.376356,139.049660,-0.000645,0.001093,32.000000,-235.893438,139.547706,-0.587312,19.468210,0.606175,138715.223877,0.940467,39.944549,15.677598,8.364870,0.000000,0.000000,225.225127,32.000000,230.159204,216.090295,217.379565,209.230573,32.000000,201.090516,68.029508,57.109449,97.074542,99.057308,35.572137,29.164108,32.513918,27.717737,29.864799,59.542386,31.251019
16.679443,29.891416,139.233535,196.874911,59.047793,31.786987,29.265968,14.117633,138.685750,1.426023,9.281993,16.066831,190.287072,140.154776,183.104967,139.496494,84.389926,139.074246,-0.000645,0.001082,32.000000,-235.886957,139.611928,-0.586933,19.465482,0.603845,138660.753331,0.935049,39.678960,15.730506,8.325772,0.000000,0.000000,224.749793,32.000000,230.519358,216.234765,215.205590,209.172148,32.000000,201.182251,68.034369,57.113110,97.085105,99.057308,35.596448,29.164108,32.555553,27.717737,29.863691,59.542287,31.294746
16.819814,29.891416,139.136623,196.874911,59.038820,31.784360,29.217646,14.119202,138.723112,1.426578,9.387286,16.175447,190.195659,140.139054,183.106031,139.522836,84.367554,139.042188,-0.000646,0.001101,32.000000,-235.892435,139.532734,-0.587267,19.473665,0.602236,138601.327225,0.928093,39.391611,15.717932,8.262882,0.016460,0.000000,224.382778,32.000000,230.789491,216.494978,213.868285,209.009176,32.000000,201.193680,68.016023,57.081037,97.108493,99.057308,35.569962,29.164108,32.517822,27.717737,29.841642,59.546919,31.478605
16.583855,29.925320,139.114708,196.883635,59.046238,31.776709,29.217868,14.109213,138.691222,1.427378,9.456924,16.104219,190.149893,140.170336,183.192452,139.481555,84.376745,138.989593,-0.000646,0.001102,32.000000,-235.902589,139.573324,-0.587186,19.384418,0.605723,138649.292287,0.936346,39.775839,15.716057,8.347613,0.017716,0.000000,224.259165,32.000000,230.817790,215.893519,212.661875,209.517760,32.000000,200.395370,68.052953,57.108341,97.158168,99.057308,35.614956,29.164108,32.563609,27.717737,29.958375,59.535580,31.288437
16.724426,29.924227,139.127830,196.894047,59.045967,31.769111,29.228937,14.111639,138.647068,1.428195,9.432612,16.154239,190.078730,140.125292,183.190728,139.505657,84.415091,138.969492,-0.000646,0.001078,32.000000,-235.893770,139.582929,-0.587468,19.359581,0.602349,138590.049433,0.929713,39.436887,15.723179,8.272185,0.010625,0.000000,224.296058,32.000000,230.894346,215.752377,213.372168,209.670447,32.000000,200.143969,68.054748,57.084876,97.158571,99.057308,35.573661,29.164108,32.566890,27.717737,29.953769,59.538727,31.226808
16.762506,29.967428,139.183324,196.906711,59.039073,31.761462,29.223133,14.111068,138.709421,1.428755,9.468883,16.084795,190.098508,140.154247,183.208433,139.444458,84.400427,138.954066,-0.000647,0.001078,32.000000,-235.897128,139.493926,-0.587102,19.307601,0.609825,138664.687749,0.943254,40.041850,15.688966,8.388563,0.012105,0.000000,224.737291,32.000000,230.133572,215.595553,215.494765,209.726188,32.000000,200.132073,68.047722,57.081128,97.140899,99.057308,35.583188,29.164108,32.554367,27.717737,29.952950,59.543202,31.129303
16.723402,29.967428,139.194321,196.906711,59.033170,31.753825,29.220857,14.112352,138.650887,1.429649,9.484795,16.036861,190.145257,140.161241,183.221644,139.464485,84.381254,139.042521,-0.000647,0.001066,32.000000,-235.895679,139.618885,-0.587475,19.364197,0.607587,138550.266788,0.934467,39.699784,15.641055,8.318840,0.035566,0.000000,224.977690,32.000000,230.192335,215.728305,216.584556,209.858543,32.000000,200.278601,68.058492,57.057906,97.179904,99.057308,35.597841,29.164108,32.557224,27.717737,30.102524,59.537773,31.430769
16.770141,30.064768,139.153083,196.919656,59.007036,31.748724,29.246160,14.110212,138.607234,1.430250,9.382008,16.071431,190.113073,140.099070,183.171571,139.552146,84.347589,139.051317,-0.000647,0.001055,32.000000,-235.896509,139.554907,-0.587452,19.392915,0.608477,138524.798517,0.932322,39.651009,15.648377,8.303253,0.018639,0.000000,225.108676,32.000000,230.049111,216.044972,217.441343,209.138974,32.000000,200.849456,68.029774,57.075585,97.203418,99.057308,35.567311,29.164108,32.577080,27.717737,30.440685,59.552093,31.435465
16.809968,30.049730,139.168333,196.933164,58.982692,31.743642,29.231979,14.109356,138.564537,1.430924,9.367724,16.014209,190.071766,140.113710,183.149487,139.543304,84.379691,138.976350,-0.000648,0.001052,32.000000,-235.899987,139.517014,-0.587572,19.398344,0.607379,138518.734934,0.934428,39.745462,15.709637,8.323325,0.008807,0.000000,225.040146,32.000000,230.247012,216.159154,215.839401,209.175140,32.000000,201.031062,68.021871,57.058728,97.208520,99.057308,35.595703,29.164108,32.490025,27.717737,30.389140,59.538639,31.413455
16.688830,29.989849,139.190286,196.945546,58.949107,31.739794,29.216789,14.108071,138.564070,1.431542,9.527165,16.072377,190.108611,140.029721,183.119228,139.460367,84.342440,139.019140,-0.000648,0.001073,32.000000,-235.899796,139.503982,-0.587769,19.485152,0.605476,138531.095823,0.930985,39.729928,15.747487,8.297669,0.000000,0.000000,224.295317,32.000000,230.708925,216.275566,214.092559,209.056857,32.000000,201.133469,68.040085,57.078869,97.245789,99.057308,35.561809,29.164108,32.493506,27.717737,30.389678,59.545336,31.115656
16.623447,29.989849,139.191122,196.945546,58.944108,31.736006,29.260373,14.116776,138.604972,1.432400,9.669007,16.096513,190.175925,140.099272,183.138794,139.539642,84.368936,139.001564,-0.000647,0.001066,32.000000,-235.887485,139.568651,-0.587706,19.531257,0.604410,138468.862060,0.928971,39.618904,15.679719,8.278917,0.012497,0.000000,224.302393,32.000000,231.001982,216.081487,213.191725,209.316944,32.000000,201.012811,68.056371,57.081885,97.274315,99.057308,35.603779,29.164108,32.600962,27.717737,30.181757,59.543930,31.347057
16.780025,30.045628,139.150306,196.956803,58.943626,31.732238,29.230684,14.104361,138.592884,1.433167,9.706243,16.179286,190.083831,140.056352,183.167892,139.448019,84.341303,139.000902,-0.000648,0.001084,32.000000,-235.904654,139.559988,-0.587244,19.524202,0.604069,138501.430491,0.936198,39.851534,15.737329,8.340326,0.002756,0.000000,224.235794,32.000000,231.132937,215.565611,212.913514,209.693218,32.000000,200.500547,68.029359,57.081065,97.258339,99.057308,35.571811,29.164108,32.605087,27.717737,30.375627,59.539298,31.278018
16.655998,30.102228,139.117204,196.954270,58.945713,31.728444,29.252509,14.113922,138.594764,1.434238,9.604466,16.135243,190.217864,140.157591,183.242859,139.478116,84.362390,139.000016,-0.000647,0.001080,32.000000,-235.894601,139.468717,-0.587430,19.455202,0.603910,138498.450863,0.938498,40.010114,15.702471,8.373181,0.003434,0.000000,224.591452,32.000000,230.750877,215.533786,214.860944,209.872805,32.000000,200.390061,68.047113,57.098632,97.262234,99.057308,35.587050,29.164108,32.573283,27.717737,30.572750,59.540340,31.230696
16.775926,30.028676,139.231662,196.955958,58.969947,31.723344,29.260111,14.111211,138.620000,1.435213,9.540890,16.141791,190.196086,140.110835,183.202528,139.483064,84.345318,138.994203,-0.000646,0.001058,32.000000,-235.893707,139.567817,-0.588168,19.386935,0.600857,138451.121320,0.930385,39.686949,15.729788,8.292616,0.001266,0.005358,224.739741,32.000000,230.269514,215.613109,216.121557,209.957189,32.000000,200.363238,68.056437,57.083638,97.251037,99.057308,35.577218,29.164108,32.544878,27.717737,30.573855,59.542641,31.304577
16.635975,30.028676,139.281118,196.955958,58.971155,31.715702,29.224274,14.113209,138.613663,1.435913,9.615073,16.083199,190.237601,140.093095,183.215992,139.514235,84.350559,138.937924,-0.000644,0.001029,32.000000,-235.894167,139.451688,-0.588816,19.379592,0.605461,138496.851065,0.936872,40.043483,15.708280,8.352379,0.007030,0.000000,224.863084,32.000000,230.185524,216.125505,217.414022,209.378470,32.000000,200.523709,68.070820,57.076719,97.252987,99.057308,35.638492,29.164108,32.582590,27.717737,30.318906,59.547106,31.172883
16.708687,29.992310,139.159801,196.964401,58.917829,31.711901,29.266869,14.110783,138.606987,1.436608,9.668944,16.135515,190.157305,140.091321,183.189977,139.493556,84.340728,138.990510,-0.000644,0.001024,32.000000,-235.895282,139.526110,-0.589017,19.296350,0.605179,138405.495852,0.929388,39.679882,15.722586,8.299492,0.013326,0.000000,224.887159,32.000000,230.242616,216.363660,217.010285,209.116035,32.000000,200.844813,68.035600,57.098765,97.206708,99.057308,35.577064,29.164108,32.488029,27.717737,30.192749,59.540556,31.243169
16.674308,30.034691,139.132992,196.969185,58.879184,31.708080,29.237552,14.108071,138.650202,1.437300,9.930480,16.065229,190.219269,140.151413,183.131648,139.427609,84.382318,138.897200,-0.000644,0.001043,32.000000,-235.901108,139.578383,-0.589343,19.277389,0.608237,138428.535556,0.938409,40.018516,15.690562,8.372284,0.000000,0.000000,224.264365,32.000000,230.634053,216.410860,214.873068,208.911207,32.000000,201.154030,68.060774,57.093510,97.194221,99.057308,35.601497,29.164108,32.544435,27.717737,30.339899,59.543281,31.450212
16.657600,30.119728,139.174445,196.968622,58.834117,31.701745,29.218363,14.108214,138.490339,1.437979,10.054833,16.069108,190.173292,140.131818,183.157859,139.397437,84.356017,138.955456,-0.000644,0.001035,32.000000,-235.897523,139.532678,-0.589487,19.269967,0.608973,138373.009603,0.932631,39.805934,15.725418,8.328590,0.003983,0.000000,224.147480,32.000000,230.865616,216.391688,213.938356,209.218276,32.000000,201.218573,68.045473,57.094863,97.184382,99.057308,35.589932,29.164108,32.440279,27.717737,30.340274,59.551217,31.254688
16.684511,30.119728,139.012282,196.968622,58.726425,31.697961,29.215023,14.107358,138.559271,1.438691,10.179418,16.081409,190.138550,139.992630,183.187655,139.403915,84.384617,138.923421,-0.000644,0.001028,32.000000,-235.900838,139.387589,-0.590025,19.308414,0.610211,138363.827854,0.935538,39.931558,15.639420,8.344154,0.000000,0.000000,224.107781,32.000000,230.996012,215.634520,212.786629,209.713986,32.000000,200.709072,68.052108,57.088100,97.160700,99.057308,35.569240,29.164108,32.528732,27.717737,30.636683,59.539022,31.188437
16.643901,30.197930,139.174351,196.973688,58.654408,31.692871,29.222299,14.106644,138.477329,1.439594,10.329428,16.103600,190.144783,139.978540,183.207917,139.320245,84.343717,138.860839,-0.000643,0.001005,32.000000,-235.903027,139.406781,-0.590402,19.387984,0.610885,138389.397790,0.937122,40.057096,15.693449,8.355012,0.000000,0.000000,224.310261,32.000000,230.978375,215.583771,214.384447,209.992353,32.000000,200.644615,68.051298,57.113828,97.134459,99.057308,35.588509,29.164108,32.511151,27.717737,30.909935,59.547618,31.154761
16.598538,30.278868,139.018993,196.980723,58.569884,31.685273,29.213134,14.113209,138.432737,1.439945,10.150319,16.172540,190.150208,139.898484,183.232518,139.338218,84.364671,138.860221,-0.000643,0.000977,32.000000,-235.895806,139.454788,-0.590784,19.416413,0.608686,138345.920847,0.935552,39.991875,15.649602,8.331817,0.001020,0.000000,224.659044,32.000000,230.308885,215.402070,215.909896,210.141974,32.000000,200.335545,68.082840,57.109968,97.111281,99.057308,35.570958,29.164108,32.585756,27.717737,31.193253,59.540556,31.291665
16.715471,30.364455,139.088399,196.996764,58.485522,31.677707,29.218539,14.112781,138.571558,1.440477,10.041188,16.147097,190.173911,140.061509,183.220684,139.409501,84.340150,138.863384,-0.000643,0.000970,32.000000,-235.897218,139.490907,-0.590212,19.444528,0.607390,138391.872647,0.937701,40.168534,15.660708,8.361883,0.004941,0.001181,224.816806,32.000000,230.296866,215.700484,216.945209,209.739701,32.000000,200.707835,68.049088,57.076612,97.073437,99.057308,35.587490,29.164108,32.540616,27.717737,31.196267,59.544028,31.267087
16.795081,30.364455,139.038472,196.996764,58.454698,31.672707,29.223842,14.110925,138.517076,1.440774,10.108627,16.063373,190.153076,139.996035,183.173205,139.356796,84.338395,138.858427,-0.000642,0.000962,32.000000,-235.898418,139.429662,-0.590082,19.438076,0.607071,138396.656723,0.940600,40.359677,15.639460,8.375376,0.000000,0.000000,225.004259,32.000000,230.156141,216.116131,217.144855,209.279922,32.000000,200.924108,68.042434,57.093047,97.076934,99.057308,35.580059,29.164108,32.457607,27.717737,31.497230,59.538589,31.094307
16.774156,30.288438,139.153065,197.006895,58.395740,31.667604,29.214380,14.113637,138.574702,1.441298,9.924536,16.178816,190.235720,140.066280,183.170667,139.374665,84.349089,138.821961,-0.000641,0.000929,32.000000,-235.893575,139.493395,-0.589659,19.503798,0.603925,138358.969934,0.933578,40.161668,15.665486,8.320938,0.000000,0.000000,224.421348,32.000000,230.523001,216.362749,215.281853,209.181608,32.000000,201.033595,68.048300,57.106998,97.070585,99.057308,35.597693,29.164108,32.483773,27.717737,31.236811,59.538973,31.177872
16.714125,30.269571,139.066299,197.005207,58.316150,31.662550,29.265789,14.114778,138.551655,1.441865,9.752305,16.097764,190.210366,140.032513,183.149552,139.350545,84.340178,138.960878,-0.000642,0.000900,32.000000,-235.897679,139.583132,-0.590002,19.421554,0.602300,138304.491313,0.928681,39.969488,15.664881,8.278524,0.001188,0.021654,224.112063,32.000000,230.717221,216.482180,214.050156,209.146536,32.000000,201.196635,68.065616,57.117800,97.083116,99.057308,35.590638,29.164108,32.497779,27.717737,31.174383,59.541796,31.279999
16.858777,30.200938,139.201779,197.003237,58.232450,31.658757,29.212704,14.108499,138.577410,1.442263,9.420723,16.112277,190.189418,140.147274,183.193973,139.341495,84.366182,138.932072,-0.000642,0.000881,32.000000,-235.901335,139.513221,-0.589256,19.325907,0.600737,138256.884623,0.929868,39.943914,15.636823,8.295682,0.000535,0.009403,224.015464,32.000000,230.899826,215.840829,212.842278,209.637948,32.000000,200.671896,68.078794,57.142530,97.119607,99.057308,35.609606,29.164108,32.497143,27.717737,31.177297,59.543222,31.145077
16.754039,30.200938,139.136151,197.003237,58.153791,31.654937,29.216505,14.111354,138.643678,1.442658,9.170425,16.196675,190.152174,140.175413,183.190699,139.495593,84.377154,138.930192,-0.000641,0.000881,32.000000,-235.897170,139.546586,-0.589227,19.324019,0.604195,138258.510201,0.931498,40.070039,15.711867,8.320286,0.000000,0.000000,224.070068,32.000000,231.059049,215.754131,213.433365,209.762016,32.000000,200.515221,68.072600,57.145103,97.121575,99.057308,35.617052,29.164108,32.456934,27.717737,30.941283,59.545336,31.265766
16.691692,30.144610,139.230876,196.997608,58.164402,31.652402,29.227711,14.112638,138.654932,1.442937,9.088168,16.191949,190.196786,140.173435,183.221267,139.453525,84.346965,139.097329,-0.000641,0.000882,32.000000,-235.891132,139.580502,-0.589498,19.272590,0.604351,138141.313355,0.924642,39.652720,15.672154,8.256932,0.000000,0.004275,224.552507,32.000000,230.482421,215.458799,215.521348,210.093390,32.000000,200.417662,68.070126,57.134169,97.124792,99.057308,35.636216,29.164108,32.539145,27.717737,30.747569,59.542238,31.182054
16.820709,30.085002,139.137846,196.988603,58.100765,31.652408,29.227092,14.116491,138.636230,1.443386,8.945488,16.137974,190.186726,140.175004,183.238004,139.530230,84.333676,138.994096,-0.000642,0.000866,32.000000,-235.888918,139.564286,-0.589464,19.350402,0.606332,138162.912499,0.930396,39.904956,15.660289,8.304634,0.000551,0.016592,224.698061,32.000000,230.367445,215.547872,216.569601,210.048577,32.000000,200.597014,68.096109,57.148275,97.154318,99.057308,35.619457,29.164108,32.415210,27.717737,30.542051,59.536160,31.422699
16.705652,30.031410,139.203551,196.979035,58.049271,31.653733,29.224161,14.118632,138.626440,1.443683,8.873849,16.100155,190.195595,140.198840,183.203505,139.556491,84.310038,138.940082,-0.000642,0.000842,32.000000,-235.891695,139.529879,-0.589459,19.290240,0.609307,138174.263769,0.933440,39.999366,15.769994,8.341328,0.000000,0.022311,224.800208,32.000000,230.258218,215.920418,217.601679,209.339282,32.000000,201.126174,68.069602,57.133217,97.167210,99.057308,35.657248,29.164108,32.367564,27.717737,30.542970,59.542966,31.322112
16.845747,30.031410,139.128814,196.979035,58.052601,31.657532,29.222474,14.119630,138.649993,1.443854,9.054045,16.112850,190.196115,140.187768,183.169063,139.507782,84.318346,139.080488,-0.000643,0.000804,32.000000,-235.888073,139.571994,-0.590036,19.283421,0.603933,138104.345011,0.925918,39.628320,15.734177,8.271818,0.000000,0.000000,224.854942,32.000000,230.420331,216.092019,216.125599,209.454022,32.000000,201.149093,68.065619,57.119068,97.184647,99.057308,35.619834,29.164108,32.386777,27.717737,30.357321,59.546615,31.265986
16.670138,29.949655,139.156879,196.965527,58.030154,31.652548,29.217631,14.109213,138.671773,1.443831,9.244765,16.114290,190.179051,140.250268,183.136053,139.520833,84.340484,139.047707,-0.000645,0.000786,32.000000,-235.899638,139.514587,-0.590223,19.303615,0.608264,138151.309266,0.932540,39.852376,15.732111,8.332722,0.000000,0.000000,224.086429,32.000000,230.786304,216.338541,214.229007,209.344122,32.000000,201.325772,68.047035,57.149541,97.199631,99.057308,35.636645,29.164108,32.480013,27.717737,30.073168,59.544894,31.227468
16.688152,29.935437,139.187107,196.963275,58.019421,31.650074,29.227009,14.112638,138.623552,1.443812,9.270645,16.051603,190.246130,140.127922,183.165324,139.501278,84.347636,139.005261,-0.000646,0.000780,32.000000,-235.892607,139.563370,-0.589822,19.355333,0.605519,138104.821603,0.924674,39.514505,15.790605,8.258987,0.000000,0.000000,224.171412,32.000000,230.902823,216.315780,213.269047,209.487230,32.000000,201.044272,68.078030,57.167038,97.226383,99.057308,35.645854,29.164108,32.470105,27.717737,30.023411,59.543222,31.265032
16.671463,29.907275,139.234382,196.967778,57.972796,31.647514,29.219008,14.112210,138.614625,1.443723,9.224729,16.158384,190.286200,140.141197,183.201259,139.529697,84.350557,139.006465,-0.000645,0.000789,32.000000,-235.897461,139.532595,-0.588881,19.408939,0.608329,138114.957794,0.934594,39.856625,15.752875,8.347674,0.000000,0.000000,224.051193,32.000000,231.013852,215.616855,213.111732,209.881220,32.000000,200.146784,68.079957,57.161827,97.218003,99.057308,35.660513,29.164108,32.479908,27.717737,29.924643,59.540645,31.231430
16.666870,29.876925,139.227993,196.976220,57.941941,31.646297,29.224974,14.111354,138.611154,1.443641,8.978530,16.124877,190.273562,140.183895,183.248893,139.531611,84.342527,139.000548,-0.000646,0.000777,32.000000,-235.894875,139.542996,-0.588877,19.409411,0.606332,138087.164604,0.933147,39.798766,15.725529,8.340475,0.012561,0.000000,224.440117,32.000000,230.644972,215.730647,215.163394,209.884602,32.000000,200.337121,68.093025,57.188973,97.249091,99.057308,35.627720,29.164108,32.557344,27.717737,29.923641,59.543900,31.259016
16.661328,29.876925,139.146968,196.976220,57.908845,31.645130,29.219722,14.115777,138.619173,1.443542,8.791372,16.107047,190.235611,140.165481,183.230551,139.530168,84.329859,138.920414,-0.000646,0.000759,32.000000,-235.891271,139.585110,-0.588840,19.408493,0.605010,138071.203300,0.934233,39.811033,15.723183,8.351659,0.000000,0.010064,224.789777,32.000000,230.250977,215.547878,216.243180,210.176782,32.000000,200.403256,68.080617,57.163338,97.257111,99.057308,35.638735,29.164108,32.487469,27.717737,29.816983,59.543231,31.154761
16.674524,29.871183,139.217189,196.982693,57.869752,31.645176,29.225112,14.112352,138.589762,1.442997,8.874646,16.111257,190.331808,140.151780,183.228051,139.472145,84.307510,138.938210,-0.000646,0.000777,32.000000,-235.894532,139.550848,-0.588868,19.425881,0.605009,138060.864773,0.934207,39.791818,15.728397,8.353578,0.025070,0.006853,224.958629,32.000000,230.227478,215.842137,217.398269,209.718655,32.000000,201.049400,68.091516,57.159212,97.284138,99.057308,35.644708,29.164108,32.424670,27.717737,29.795685,59.537645,31.265473
16.552206,29.874464,139.146685,196.987759,57.854865,31.645247,29.219468,14.111068,138.576710,1.442707,8.937907,16.104450,190.316883,140.109714,183.226270,139.505249,84.302615,138.967941,-0.000646,0.000767,32.000000,-235.899586,139.464721,-0.588767,19.425251,0.604955,138064.652180,0.934663,39.805253,15.702928,8.351493,0.000000,0.006923,225.026699,32.000000,230.261697,216.056844,216.910354,209.509548,32.000000,201.186932,68.080770,57.160966,97.292983,99.057308,35.645155,29.164108,32.546335,27.717737,29.805691,59.541914,31.276698
16.621420,29.891416,139.191030,196.993106,57.828992,31.645303,29.256591,14.110783,138.593585,1.442593,9.024958,15.995331,190.323404,140.116769,183.132724,139.494696,84.287028,138.844899,-0.000647,0.000772,32.000000,-235.900527,139.492173,-0.588897,19.448619,0.604285,138069.140079,0.933713,39.767526,15.733748,8.349095,0.017463,0.000000,224.349653,32.000000,230.667669,216.241660,214.726176,209.417699,32.000000,201.176931,68.052424,57.153736,97.292499,99.057308,35.638299,29.164108,32.525912,27.717737,29.804335,59.541009,31.230990
16.784615,29.891416,139.132077,196.993106,57.812517,31.645329,29.219405,14.106787,138.532713,1.442126,9.023048,15.999295,190.284915,140.081942,183.145123,139.366674,84.307297,138.930522,-0.000649,0.000769,32.000000,-235.902720,139.560946,-0.588763,19.448802,0.606670,138125.593809,0.941049,40.068075,15.752793,8.406534,0.001643,0.000000,224.346702,32.000000,230.888511,216.333078,213.728927,209.406541,32.000000,201.260159,68.108022,57.178043,97.331370,99.057308,35.645204,29.164108,32.403003,27.717737,29.861992,59.544697,31.152047
16.655174,29.931883,139.137717,197.006614,57.792619,31.645300,29.227451,14.105788,138.526484,1.441944,9.050192,16.096246,190.247732,140.086326,183.189389,139.453846,84.325807,138.874511,-0.000651,0.000768,32.000000,-235.901096,139.430562,-0.589038,19.427848,0.604641,138110.365387,0.935842,39.916605,15.709806,8.374196,0.000964,0.000000,224.151719,32.000000,230.971989,215.703098,212.636829,209.811655,32.000000,200.414965,68.102310,57.153294,97.266386,99.057308,35.635048,29.164108,32.463085,27.717737,30.001546,59.542750,31.286969
16.811262,30.026488,139.062277,197.018152,57.770886,31.642782,29.218517,14.107929,138.554612,1.441416,9.084670,16.060376,190.207411,140.020117,183.203258,139.392751,84.319261,138.875019,-0.000650,0.000781,32.000000,-235.895514,139.426829,-0.588801,19.439518,0.601182,138030.908486,0.927601,39.521672,15.730302,8.289262,0.020067,0.000000,224.386901,32.000000,231.044305,215.768496,214.018361,209.915102,32.000000,200.226969,68.100515,57.175492,97.241440,99.057308,35.626963,29.164108,32.380656,27.717737,30.329472,59.544962,31.250873
16.749879,30.072971,139.130524,197.027157,57.768646,31.639036,29.226885,14.109784,138.442224,1.440818,9.071821,15.969642,190.249368,139.974828,183.221584,139.353862,84.318832,138.844063,-0.000648,0.000762,32.000000,-235.896609,139.475837,-0.588778,19.414158,0.604542,138090.228756,0.934897,39.875135,15.685128,8.354024,0.003466,0.000000,224.824516,32.000000,230.218437,215.659316,215.776528,210.037383,32.000000,200.391598,68.134530,57.168663,97.233779,99.057308,35.617713,29.164108,32.481023,27.717737,30.329758,59.542336,31.207146
16.698019,30.072971,139.023250,197.027157,57.726577,31.636632,29.226462,14.110212,138.489886,1.439962,9.169394,16.112365,190.194043,140.023868,183.221082,139.308167,84.294202,138.926275,-0.000647,0.000755,32.000000,-235.897000,139.420138,-0.588155,19.409909,0.600925,138051.950096,0.926322,39.592547,15.691915,8.271972,0.000000,0.000000,224.958054,32.000000,230.281153,215.938276,216.940741,209.988785,32.000000,200.564606,68.112337,57.144491,97.223577,99.057308,35.618811,29.164108,32.441031,27.717737,30.491863,59.542238,31.159750
16.682806,30.144337,139.101107,197.026876,57.649448,31.635308,29.244772,14.112210,138.464262,1.439287,9.211172,16.087398,190.169246,140.103841,183.161147,139.394751,84.298884,138.851060,-0.000646,0.000731,32.000000,-235.893199,139.373188,-0.588127,19.425042,0.603101,138078.771225,0.929562,39.787033,15.677605,8.306360,0.014803,0.000000,225.170220,32.000000,230.208535,216.200231,217.624600,209.317450,32.000000,200.995583,68.104085,57.147929,97.187581,99.057308,35.600797,29.164108,32.459584,27.717737,30.740835,59.543644,31.350725
